timestamp_hour_utc,representative_day_id,day_weight,it_load_kw,q_air_kw,q_cp_kw,q_rdhx_kw,s_air_kw,s_air_old_kw,s_air_new_kw,old_ac_capacity_eff_kw,q_air_to_ashp_kw,q_air_to_reject_kw,q_cp_to_wshp_kw,q_cp_to_free_kw,q_rdhx_to_wshp_kw,q_rdhx_to_chiller_kw,q_ashp_out_kw,p_ashp_kw,q_wshp_in_kw,q_wshp_out_kw,p_wshp_kw,q_chiller_evap_kw,p_chiller_kw,q_tower_kw,p_tower_kw,p_pump_kw,p_cdu_free_kw,p_terminal_kw,p_cooling_kw,p_grid_kw,q_heat_kw,q_tes_ch_kw,q_tes_dis_kw,e_tes_kwh,p_bess_ch_kw,p_bess_dis_kw,e_bess_kwh,max_theta_c,hotspot_slack_c,hotspot_penalty_yuan,bess_degradation_cost_yuan,power_balance_residual_kw,heat_balance_residual_kw
2025-04-12 05:00:00+00:00,3,40.0,621.7763349223127,45.199744117714104,78.2983010259151,498.2782897786834,45.19974411771304,11.23999034207327,33.95975377563977,44.01050440842749,33.556414725392216,11.643329392321904,78.2983010259151,0.0,498.2782897786834,0.0,48.80933050966141,15.25291578426919,576.5765908045985,768.7687877394646,192.19219693486616,11.643329392321874,3.8811097974406246,15.524439189762498,0.23286658784643746,7.331731928564287,0.0,23.626611652114832,242.51743268510154,864.2937676074141,817.5781182491261,0.0,0.0,0.0,0.0,0.0,3013.931182211877,23.804671431995583,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-04-12 06:00:00+00:00,3,40.0,611.6260463844991,44.17539561920726,76.18532819501584,491.26532257027606,44.175395619206284,10.8153086036009,33.36008701560539,44.01050440842749,32.650854940721096,11.524540678486177,76.18532819501584,0.0,491.26532257027606,0.0,47.49215264104887,14.841297700327772,567.4506507652919,756.6008676870558,189.15021692176396,11.524540678486126,3.8415135594953753,15.366054237981501,0.2304908135697225,7.198213071553237,0.0,23.193034285943128,238.45476635265317,850.0808127371523,804.0930203281047,0.0,0.0,0.0,0.0,0.0,3013.931182211877,23.812615061441594,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-04-12 07:00:00+00:00,3,40.0,614.2295224662251,44.409797669358255,75.87475640442837,493.9449683924386,44.409797669357154,10.83722045711594,33.572577212241214,44.01050440842749,32.51775274475505,11.892044924603232,75.87475640442837,0.0,493.94496839243857,0.0,47.29854944691644,14.780796702161387,569.8197247968669,759.7596330624892,189.9399082656223,11.89204492460329,3.964014974867763,15.856059899471052,0.23784089849206577,7.215692376057237,0.0,23.315624153085736,239.4538773702865,853.6833998365116,807.0581825094057,0.0,0.0,0.0,0.0,0.0,3013.931182211877,23.812690067644837,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-04-12 08:00:00+00:00,3,40.0,604.9203762346744,43.46605542818542,74.04949372692771,487.4048270795615,43.4660554281843,10.61562926163743,32.85042616654687,44.01050440842749,31.735497311540463,11.730558116644973,74.04949372692771,0.0,487.4048270795615,0.0,46.160723362240674,14.42522605070021,561.4543208064892,748.6057610753189,187.15144026882973,11.730558116644964,3.9101860388816547,15.640744155526619,0.23461116233289928,7.095533082603447,0.0,22.925589481948833,235.74258608529678,840.6629623199713,794.7664844375596,0.0,0.0,0.0,0.0,0.0,3013.931182211877,23.81647659322591,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-04-12 09:00:00+00:00,3,40.0,590.4405190627677,42.295500614707095,72.21365824759958,475.93136020046137,42.295500614706,10.395412661866434,31.90008795283957,44.01050440842749,30.9487106775427,11.346789937164415,72.21365824759958,0.0,475.93136020046137,0.0,45.01630644006211,14.06759576251941,548.1450184480609,730.8600245974145,182.71500614935363,11.34678993716431,3.7822633123881033,15.129053249552413,0.22693579874328618,6.925723349432601,0.0,22.3564451540814,230.07396952651843,820.5144885892861,775.8763310374766,0.0,0.0,0.0,0.0,0.0,3013.931182211877,23.82010227999785,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-04-12 10:00:00+00:00,3,40.0,585.8308116452827,41.61499988486884,70.75776790329785,473.45804385711597,41.61499988486789,10.310191180405745,31.304808704462147,44.01050440842749,30.32475767284196,11.290242212026891,70.75776790329785,0.0,473.45804385711597,0.0,44.10873843322467,13.783980760382711,544.2158117604138,725.6210823472184,181.4052705868046,11.290242212026818,3.763414070675606,15.053656282702423,0.22580484424053635,6.857313475670095,0.0,22.13969381587509,228.17547755364862,0.0,769.729820780443,0.0,0.0,0.0,0.0,814.0062891989312,2155.8932143550965,23.821601520213296,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-04-12 11:00:00+00:00,3,40.0,603.6369348482709,43.09464713510127,73.55385344936356,486.9884342638062,43.09464713510026,10.707548669893,32.38709846520726,44.01050440842749,31.523080049727255,11.571567085374026,73.55385344936356,0.0,486.9884342638062,0.0,45.85175279960328,14.328672749876025,560.5422877131698,747.389716950893,186.84742923772325,11.571567085373985,3.857189028457995,15.42875611383198,0.2314313417074797,7.076499946118969,0.0,22.84142527284527,235.18264757672898,0.0,793.2414697504963,0.0,0.0,0.0,0.0,838.8195824249999,1271.6997388836478,23.814167047545762,0.0,0.0,0.0,0.0,0.0
2025-04-12 12:00:00+00:00,3,40.0,587.5752134922676,42.03957984761979,71.62670426374932,473.90892938089854,42.03957984761867,10.34611319162359,31.69346665599508,44.01050440842749,30.697158970178304,11.342420877441503,71.62670426374932,0.0,473.90892938089854,0.0,44.650413047532076,13.953254077353774,545.5356336446479,727.3808448595305,181.84521121488262,11.342420877441487,3.7808069591471622,15.123227836588649,0.22684841754882973,6.887890421721465,0.0,22.24481366563893,228.93882475629277,0.0,772.0312579070626,0.0,0.0,0.0,0.0,816.5140382485603,411.01837142788384,23.820570464443392,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-04-12 13:00:00+00:00,3,40.0,587.3429344296986,42.530644388463,72.41235545182629,472.39993458940927,42.530644388461845,10.606212658833023,31.92443172962882,44.01050440842749,31.033866622211278,11.496777766251732,72.41235545182629,0.0,472.3999345894092,0.0,45.14016963230731,14.106303010096035,544.8122900412355,726.4163867216473,181.60409668041183,11.49677776625181,3.83225925541727,15.32903702166908,0.2299355553250362,6.896370009448882,0.0,22.327423224820166,228.99638773551922,816.3393221652178,771.5565563539546,0.0,0.0,0.0,0.0,0.0,411.01837142788384,23.81576068784724,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-04-12 14:00:00+00:00,3,40.0,601.6461876718628,44.06503413061046,75.37506612555921,482.20608741569333,44.06503413060955,10.93063415104378,33.13439997956577,44.01050440842749,32.30359976809684,11.761434362513643,75.37506612555921,0.0,482.20608741569333,0.0,46.987054208140854,14.683454440044017,557.5811535412525,743.4415380550033,185.86038451375083,11.761434362513619,3.9204781208378727,15.681912483351491,0.23522868725027235,7.08331285792371,0.0,22.937209434612214,234.72006805441893,1905.6710543557851,790.4285922631442,0.0,0.0,0.0,1069.3047986295037,0.0,1425.4499744129619,23.810221629054322,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-04-12 15:00:00+00:00,3,40.0,611.9794187319865,44.97514933432374,77.3110758172926,489.69319358037,44.97514933432281,11.067441959519488,33.90770737480332,44.01050440842749,33.133318207411136,11.841831126912615,77.3110758172926,0.0,489.69319358037,0.0,48.19391739259802,15.06059918518688,567.0042693976626,756.0056925302167,189.00142313255418,11.841831126912624,3.947277042304208,15.789108169216831,0.23683662253825247,7.216264210322478,0.0,23.339396868288645,238.80179706119463,850.7812157931811,804.1996099228147,0.0,0.0,0.0,0.0,0.0,1425.4499744129619,23.807799434561602,0.0,0.0,0.0,0.0,0.0
2025-04-12 16:00:00+00:00,3,40.0,601.341069378107,45.2652561274257,76.8981743622754,479.1776388884059,45.26525612742475,10.915773757219483,34.349482370205266,44.01050440842749,32.9563604409752,12.308895686450514,76.8981743622754,0.0,479.1776388884059,0.0,47.93652427778211,14.98016383680691,556.0758132506813,741.4344176675751,185.35860441689377,12.308895686450597,4.102965228816865,16.41186091526746,0.2461779137290119,7.098721619752322,0.0,23.112434158589366,234.89906717458825,2510.646348892627,789.3709419453572,0.0,0.0,0.0,1674.4062123399317,0.0,3013.931182211877,23.810953842622222,0.0,0.0,0.0,0.0,0.0
2025-04-12 17:00:00+00:00,3,40.0,601.6324184303065,45.09730727233453,77.33501261745344,479.20009854051835,45.097307272333694,10.992965572267508,34.104341700066186,44.01050440842749,33.1435768360515,11.953730436283047,77.33501261745344,0.0,479.20009854051835,0.0,48.208839034256734,15.065262198205229,556.5351111579718,742.0468148772957,185.51170371932392,11.953730436282989,3.9845768120943292,15.938307248377317,0.23907460872565975,7.112051363928787,0.0,23.082379006478448,234.99504770875637,0.0,790.2556539115524,0.0,0.0,0.0,0.0,836.6274661390628,2132.0484001935984,23.809080489299514,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-04-12 18:00:00+00:00,3,40.0,613.4341598466564,45.943933799785036,78.59604795378912,488.89417809308236,45.94393379978409,11.086845210503025,34.85708858928106,44.01050440842749,33.68402055162393,12.259913248161121,78.59604795378912,0.0,488.89417809308236,0.0,48.994938984180266,15.310918432556333,567.4902260468715,756.6536347291619,189.16340868229048,12.259913248161055,4.086637749387018,16.34655099754807,0.24519826496322106,7.246823219544498,0.0,23.526569430840112,239.57955577958165,811.9160551414556,805.6485737133422,0.0,0.0,0.0,0.0,41.09766048478243,2088.727662314861,23.807774740861106,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-04-12 19:00:00+00:00,3,40.0,603.0152505070226,44.86898647890021,77.15619068449925,480.99007334362324,44.868986478899245,10.72597486696215,34.1430116119371,44.01050440842749,33.06693886478542,11.802047614114807,77.15619068449925,0.0,480.99007334362324,0.0,48.097365621506064,15.030426756720646,558.1462640281225,744.1950187041632,186.0487546760408,11.80204761411482,3.9340158713716065,15.736063485486426,0.23604095228229638,7.12458645397121,0.0,23.062895929455408,235.43672063984195,0.0,792.2923843256692,0.0,0.0,0.0,0.0,838.4519711468645,1204.921683154237,23.814192062061426,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-04-12 20:00:00+00:00,3,40.0,593.6584187288023,44.00570579415808,75.78027552209232,473.87243741255173,44.005705794157045,10.418725284649376,33.58698050950767,44.01050440842749,32.47726093803959,11.52844485611851,75.78027552209232,0.0,473.87243741255173,0.0,47.239652273512135,14.762391335472543,549.6527129346441,732.8702839128588,183.2175709782147,11.52844485611854,3.842814952039513,15.371259808158053,0.23056889712237078,7.0121326397882875,0.0,22.668937176114753,231.73441597875217,0.0,780.1099361863709,0.0,0.0,0.0,0.0,825.3928347075546,334.88124246798634,23.819797389830036,0.0,0.0,0.0,1.1368683772161603e-13,0.0
2025-04-12 21:00:00+00:00,3,40.0,591.4524405914619,43.8599165299656,76.03776587875466,471.5547581827418,43.85991652996451,10.508848765098197,33.351067764866315,44.01050440842749,32.587613948037735,11.272302581927878,76.03776587875466,0.0,471.55475818274175,0.0,47.40016574260034,14.812551794562607,547.5925240614964,730.1233654153285,182.53084135383213,11.272302581927953,3.757434193975984,15.029736775903936,0.22544605163855905,6.996680558190057,0.0,22.58248174297347,230.90543569517283,822.3578762866348,777.5235311579289,0.0,0.0,0.0,0.0,0.0,334.88124246798634,23.817899459350347,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-04-12 22:00:00+00:00,3,40.0,594.2428085530144,44.390332771384685,76.49721811253912,473.3552576690907,44.39033277138357,10.586857214584825,33.803475556798745,44.01050440842749,32.784522048231075,11.605810723153628,76.49721811253912,0.0,473.3552576690907,0.0,47.68657752469975,14.902055476468671,549.8524757816298,733.1366343755063,183.28415859387658,11.60581072315356,3.8686035743845197,15.474414297538079,0.23211621446307118,7.02846912006708,0.0,22.748840706632762,232.0642436858927,826.3070522389071,780.823211900206,0.0,0.0,0.0,0.0,0.0,334.88124246798634,23.8168199679168,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-04-12 23:00:00+00:00,3,40.0,606.9759122765488,45.81597766432259,78.23449454025592,482.92544007197057,45.815977664321565,10.863559508725768,34.952418155595794,44.01050440842749,33.52906908868113,12.286908575641474,78.23449454025592,0.0,482.92544007197057,0.0,48.76955503808165,15.240485949400515,561.1599346122265,748.2132461496353,187.05331153740883,12.286908575641398,4.095636191880466,16.382544767521864,0.24573817151282795,7.176289236927383,0.0,23.325895402409742,237.13735648953977,2518.51948110602,796.982801187717,0.0,0.0,0.0,1674.4062123399317,0.0,1923.3624502669015,23.812409330531572,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-06-08 00:00:00+00:00,4,59.0,533.7715859920365,40.08813739208437,69.0818616977952,424.60158690215695,40.08813739208338,10.12712257283074,29.96101481925264,44.01050440842749,29.606512156197958,10.481625235886424,69.0818616977952,0.0,424.60158690215695,0.0,43.064017681742484,13.457505525544526,493.68344859995216,658.2445981332695,164.56114953331738,10.481625235886476,3.4938750786288253,13.975500314515301,0.2096325047177295,6.318471719955426,0.0,20.506279173709203,208.54691353587307,742.3184995279096,701.308615815012,0.0,0.0,0.0,0.0,0.0,334.88124246798634,23.82410894921544,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-06-08 01:00:00+00:00,4,59.0,539.7988065713527,40.29731523682859,69.5361423223395,429.96534901218456,40.29731523682757,11.500755555664085,28.796559681163487,44.01050440842749,29.801203852431218,10.49611138439737,69.5361423223395,0.0,429.96534901218456,0.0,43.34720560353632,13.546001751105099,499.5014913345241,666.0019884460321,166.50049711150803,10.496111384397363,3.4987037947991206,13.994815179196483,0.20992222768794724,6.385737759792031,0.0,20.786372294403463,210.9272349392957,750.7260415106483,709.3491940495684,0.0,0.0,0.0,0.0,0.0,334.88124246798634,23.79738863968103,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-06-08 02:00:00+00:00,4,59.0,550.1087276650597,41.42253048246289,71.73548665610859,436.95071052648825,41.422530482461845,11.923599057550355,29.49893142491149,44.01050440842749,30.743779995475123,10.678750486987774,71.73548665610859,0.0,436.95071052648825,0.0,44.71822544796382,13.974445452488693,508.68619718259686,678.2482629101291,169.56206572753229,10.67875048698771,3.5595834956625696,14.238333982650278,0.21357500973975416,6.5215717049481405,0.0,21.240648540777926,215.07188993114937,765.180617596209,722.966488358093,0.0,0.0,0.0,0.0,0.0,334.88124246798634,23.789674933101622,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-06-08 03:00:00+00:00,4,59.0,557.8387070527873,42.22084900971353,73.52515972574761,442.0926983173262,42.22084900971255,11.866825729190865,30.354023280521687,44.01050440842749,31.510782739606135,10.710066270107404,73.52515972574761,0.0,442.0926983173262,0.0,45.83386580306347,14.323083063457334,515.6178580430739,687.4904773907651,171.87261934769128,10.710066270107426,3.5700220900358084,14.280088360143234,0.2142013254021485,6.626681774945691,0.0,21.543657703288915,218.15026530482118,1925.5493516601932,733.3243431938286,0.0,0.0,0.0,1149.5603793025846,0.0,1425.4499744129619,23.79192365324168,0.0,0.0,0.0,0.0,0.0
2025-06-08 04:00:00+00:00,4,59.0,567.6394526732597,43.98262124754933,77.58351795616286,446.07331346954743,43.98262124754838,12.362196949848919,31.620424297699458,44.01050440842749,33.25007912406982,10.73254212347953,77.58351795616286,0.0,446.07331346954743,0.0,48.36375145319247,15.113672329122647,523.6568314257103,698.2091085676136,174.5522771419034,10.732542123479455,3.577514041159818,14.310056164639272,0.21465084246958907,6.78823867338036,0.0,22.0592641052302,222.30561713326603,789.9450698065257,746.572860020806,0.0,0.0,0.0,0.0,0.0,1425.4499744129619,23.783998328900744,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-06-08 05:00:00+00:00,4,59.0,573.4548083029803,44.37171466788367,78.51734782803223,450.56574580706433,44.37171466788263,12.546140943750022,31.82557372413261,44.01050440842749,33.65029192629955,10.721422741584139,78.51734782803223,0.0,450.56574580706433,0.0,48.94587916552662,15.295587239227068,529.0830936350966,705.4441248467954,176.36103121169884,10.721422741584185,3.5738075805280616,14.295230322112246,0.21442845483168368,6.861177892911611,0.0,22.273950271792074,224.57998265098934,2472.4410032939013,754.390004012322,0.0,0.0,0.0,1674.4062123399317,0.0,3013.931182211877,23.78055774393709,0.0,0.0,0.0,0.0,0.0
2025-06-08 06:00:00+00:00,4,59.0,574.3479209335916,44.423969175196255,78.842977167968,451.08097459042745,44.423969175195154,12.739123073272136,31.684846101923014,44.01050440842749,33.789847357700594,10.634121817495677,78.842977167968,0.0,451.08097459042745,0.0,49.14886888392814,15.359021526227544,529.9239517583954,706.5652690111939,176.64131725279847,10.634121817495654,3.544707272498551,14.178829089994204,0.21268243634991305,6.876099060943314,0.0,22.311871642323553,224.94569919114136,799.2936201247329,755.714137895122,0.0,0.0,0.0,0.0,0.0,3013.931182211877,23.776769678987325,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-06-08 07:00:00+00:00,4,59.0,587.6244849481474,44.70737249413668,79.47448445598471,463.44262799802596,44.70737249413559,12.629744839257562,32.07762765487803,44.01050440842749,34.06049333827918,10.646879155857505,79.47448445598471,0.0,463.44262799802596,0.0,49.54253576476972,15.482042426490537,542.9171124540106,723.8894832720141,180.97237081800353,10.646879155857555,3.5489597186191846,14.195838874476738,0.21293758311715108,7.0186608136598005,0.0,22.69259336305666,229.92756472294687,817.5520496710942,773.4320190367838,0.0,0.0,0.0,0.0,0.0,3013.931182211877,23.779144645505625,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-06-08 08:00:00+00:00,4,59.0,581.0087451866085,44.03544920935985,78.17848115838773,458.794814818861,44.03544920935881,12.4592780351662,31.57617117419261,44.01050440842749,33.50506335359477,10.5303858557651,78.17848115838773,0.0,458.794814818861,0.0,48.73463760522876,15.229574251633988,536.9732959772488,715.9643946363317,178.99109865908292,10.530385855765026,3.510128618588342,14.040514474353367,0.2106077171153005,6.933302582940243,0.0,22.41426379105883,227.28897562041965,808.2977208070281,764.6990322415604,0.0,0.0,0.0,0.0,0.0,3013.931182211877,23.782099152122225,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-06-08 09:00:00+00:00,4,59.0,573.688846646571,43.876521056649196,77.69891419739069,452.1134113925311,43.87652105664809,12.336559591302365,31.539961465345726,44.01050440842749,33.29953465602461,10.576986400624602,77.69891419739069,0.0,452.113411392531,0.0,48.435686772399436,15.136152116374824,529.8123255899217,706.4164341198955,176.60410852997387,10.576986400624655,3.5256621335415517,14.102648534166207,0.2115397280124931,6.85210153984703,0.0,22.194912640490088,224.52447668823987,798.2133233348109,754.8521208922949,0.0,0.0,0.0,0.0,0.0,3013.931182211877,23.784418464635895,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-06-08 10:00:00+00:00,4,59.0,601.5449930373906,46.47046646105491,82.12793831500974,472.94658826132587,46.47046646105407,12.760899707274806,33.70956675377927,44.01050440842749,35.19768784928991,11.272778611765016,82.12793831500974,0.0,472.9465882613258,0.0,51.19663687169442,15.998949022404506,555.0745265763355,740.0993687684473,185.02484219211183,11.272778611765112,3.7575928705883705,15.030371482353482,0.22545557223530222,7.19330403206355,0.0,23.330125229652197,235.53026891905574,0.0,791.2960056401417,0.0,0.0,0.0,0.0,837.0752619564464,2131.5763819570557,23.77757387590767,0.0,0.0,0.0,1.1368683772161603e-13,0.0
2025-06-08 11:00:00+00:00,4,59.0,599.1087743548802,46.18079165705987,81.35895286317549,471.5690298346447,46.18079165705899,12.641567592487224,33.53922406457177,44.01050440842749,34.86812265564665,11.31266900141323,81.35895286317549,0.0,471.5690298346447,0.0,50.71726931730422,15.849146661657569,552.9279826978202,737.2373102637603,184.30932756594007,11.312669001413305,3.770889667137768,15.083558668551072,0.2262533800282661,7.156458884241712,0.0,23.223615300648987,234.53569145965437,0.0,787.9545795810645,0.0,0.0,0.0,0.0,833.6444658145347,1252.8379583676206,23.779807283918736,0.0,0.0,0.0,8.526512829121202e-14,0.0
2025-06-08 12:00:00+00:00,4,59.0,573.3878792981064,44.42970271856058,78.11726503937118,450.84091154017455,44.4297027185595,12.270649765101165,32.15905295345833,44.01050440842749,33.478827874016254,10.950874844544343,78.11726503937118,0.0,450.84091154017455,0.0,48.696476907660006,15.217649033643752,528.9581765795457,705.2775687727276,176.3193921931819,10.950874844544266,3.6502916148480886,14.601166459392354,0.21901749689088532,6.851927066582881,0.0,22.274931880928648,224.53320928607616,0.0,753.9740456803876,0.0,0.0,0.0,0.0,797.9210885841826,411.7552806986222,23.786017406293805,0.0,0.0,0.0,0.0,0.0
2025-06-08 13:00:00+00:00,4,59.0,560.2216272120861,43.00248702943378,75.93040160552837,441.28873857712404,43.0024870294327,12.042421495056718,30.960065534375985,44.01050440842749,32.5416006880836,10.460886341350182,75.93040160552837,0.0,441.288738577124,0.0,47.333237364485235,14.791636676401636,517.2191401826524,689.6255202435365,172.40638006088412,10.460886341350182,3.486962113783394,13.947848455133576,0.20921772682700363,6.690799433937091,0.0,21.70130952271805,219.28630553455127,779.5079327466373,736.9587576080218,0.0,0.0,0.0,0.0,0.0,411.7552806986222,23.78963611048242,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-06-08 14:00:00+00:00,4,59.0,563.5201585637637,42.98181547729848,75.88111661596176,444.6572264705034,42.981815477297516,11.848069924345069,31.133745552952448,44.01050440842749,32.520478549697906,10.461336927600584,75.88111661596176,0.0,444.6572264705035,0.0,47.30251425410604,14.782035704408138,520.5383430864653,694.0511241152869,173.51278102882173,10.46133692760052,3.4871123092001732,13.948449236800693,0.20922673855201038,6.723005763183888,0.0,21.77296295409147,220.48712449825743,2458.413495401953,741.353638369393,0.0,0.0,0.0,1674.4062123399315,0.0,2000.2364884975373,23.7932211356365,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-06-08 15:00:00+00:00,4,59.0,602.3562590129512,43.85568448072821,73.76287583274117,484.7376986994819,43.85568448072719,10.964605339650522,32.89107914107667,44.01050440842749,31.612661071174802,12.243023409553405,73.76287583274117,0.0,484.73769869948194,0.0,45.98205246716335,14.369391395988547,558.5005745322231,744.6674327096308,186.1668581774077,12.243023409553398,4.081007803184466,16.324031212737864,0.24486046819106796,7.060263261977054,0.0,22.961865322880044,234.88424642962886,1905.7685334972748,790.6494851767942,0.0,0.0,0.0,1068.528028054695,0.0,3013.931182211877,23.80925299493106,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-06-08 16:00:00+00:00,4,59.0,615.9337377087282,45.28766399888617,76.42893017812743,494.21714353171444,45.28766399888514,11.317982639711804,33.969681359173336,44.01050440842749,32.755255790626066,12.532408208260113,76.42893017812743,0.0,494.21714353171444,0.0,47.644008422728824,14.888752632102758,570.6460737098419,760.8614316131225,190.21535790328062,12.532408208260208,4.1774694027534025,16.70987761101361,0.25064816416520413,7.235039340660967,0.0,23.54307443515242,240.31034187811537,856.2440795868436,808.5054400358513,0.0,0.0,0.0,0.0,0.0,3013.931182211877,23.80326086560832,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-06-08 17:00:00+00:00,4,59.0,615.2947380645251,45.0112192112465,76.25850208728545,494.025016765993,45.011219211245376,11.455428006978682,33.5557912042667,44.01050440842749,32.68221518026521,12.329004030981295,76.25850208728545,0.0,494.025016765993,0.0,47.53776753493121,14.855552354666004,570.2835188532785,760.3780251377045,190.09450628442613,12.329004030981288,4.109668010327096,16.438672041308383,0.24658008061962575,7.228005230278494,0.0,23.488237608112684,240.02254956843,0.0,807.9157926726357,0.0,0.0,0.0,0.0,855.3172876329552,2112.347598532708,23.800304686419274,0.0,0.0,0.0,1.1368683772161603e-13,0.0
2025-06-08 18:00:00+00:00,4,59.0,612.0817645453157,44.92103337171481,75.95504197374024,491.2056891998607,44.92103337171368,11.252949694249672,33.66808367746401,44.01050440842749,32.5521608458887,12.36887252582613,75.95504197374024,0.0,491.2056891998607,0.0,47.34859759401993,14.796436748131228,567.1607311736009,756.2143082314678,189.05357705786696,12.36887252582607,4.12295750860869,16.49183003443476,0.24737745051652138,7.1907081512108135,0.0,23.380507024699654,238.79156394103384,0.0,803.5629058254877,0.0,0.0,0.0,0.0,850.8733284863496,1215.4483590975433,23.804266816729523,0.0,0.0,0.0,8.526512829121202e-14,0.0
2025-06-08 19:00:00+00:00,4,59.0,612.7765898880782,45.11850120490161,77.10263859848206,490.55545008469454,45.11850120490056,11.122048502044287,33.996452702856274,44.01050440842749,33.04398797077804,12.074513234123584,77.10263859848206,0.0,490.55545008469454,0.0,48.06398250294988,15.019994532171836,567.6580886831766,756.8774515775688,189.2193628943922,12.074513234123593,4.024837744707864,16.099350978831456,0.24149026468247184,7.218633658801408,0.0,23.39658804655687,239.12090714131264,16.51818067043132,804.9414340805187,0.0,0.0,0.0,0.0,835.3793163589595,334.88124246798634,23.806947007045945,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-06-08 20:00:00+00:00,4,59.0,607.230338178339,44.6754349525463,76.14443169234809,486.4104715334446,44.67543495254546,10.895827078940659,33.7796078736048,44.01050440842749,32.6333278681492,12.042107084397108,76.14443169234809,0.0,486.4104715334446,0.0,47.46665871730793,14.833330849158727,562.5549032257927,750.0732043010569,187.51830107526422,12.04210708439711,4.014035694799036,16.056142779196144,0.24084214168794216,7.148437666104889,0.0,23.17670531414936,236.93165274116416,844.1619909195032,797.5398630183648,0.0,0.0,0.0,0.0,0.0,334.88124246798634,23.810990447105556,0.0,0.0,0.0,0.0,0.0
2025-06-08 21:00:00+00:00,4,59.0,601.818559038856,44.36714772786051,74.60054883008486,482.85086248091073,44.36714772785942,10.669064746392124,33.698082981467294,44.01050440842749,31.971663784322097,12.395483943538423,74.60054883008486,0.0,482.85086248091073,0.0,46.50423823174123,14.532574447419135,557.4514113109957,743.2685484146609,185.81713710366523,12.395483943538487,4.131827981179495,16.52731192471798,0.2479096788707697,7.066525089711654,0.0,23.001100430834242,234.79707473168054,836.6156337705365,789.7727866464022,0.0,0.0,0.0,0.0,0.0,334.88124246798634,23.815369461179078,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-06-08 22:00:00+00:00,4,59.0,595.4712304975054,43.80234305729345,72.75499192541447,478.9138955147978,43.80234305729232,10.73329961600174,33.069043441290574,44.01050440842749,31.18071082517765,12.621632232115813,72.75499192541447,0.0,478.9138955147978,0.0,45.3537612002584,14.173050375080749,551.6688874402123,735.5585165869497,183.88962914673743,12.621632232115807,4.207210744038602,16.82884297615441,0.25243264464231613,6.971788712910413,0.0,22.780432774616173,232.27454439802568,827.7457748955311,780.9122777872082,0.0,0.0,0.0,0.0,0.0,334.88124246798634,23.814135061297804,0.0,0.0,0.0,0.0,0.0
2025-06-08 23:00:00+00:00,4,59.0,594.7509750451991,43.291280146011246,72.68794440183724,478.7717504973506,43.29128014601025,10.685335792597616,32.60594435341264,44.01050440842749,31.151976172215967,12.139303973795286,72.68794440183724,0.0,478.7717504973506,0.0,45.31196534140504,14.159989169189075,551.4596948991879,735.2795931989172,183.8198982997293,12.139303973795364,4.046434657931788,16.18573863172715,0.24278607947590725,6.968355837028624,0.0,22.66419565706113,231.9016597004158,826.6526347456148,780.5915585403222,0.0,0.0,0.0,0.0,0.0,334.88124246798634,23.814589255088716,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-07-04 00:00:00+00:00,5,66.0,563.9915753682908,42.94338427751908,77.79196401214564,443.25622707862607,42.94338427751815,10.05901444531635,32.8843698322018,44.01050440842749,33.33941314806244,9.603971129456662,77.79196401214564,0.0,443.2562270786261,0.0,48.493691851727185,15.154278703664746,521.0481910907718,694.7309214543623,173.68273036359057,9.603971129456603,3.2013237098188676,12.80529483927547,0.19207942258913205,6.766321191150631,0.0,21.606169726621943,220.6029031174359,784.5944784857267,743.2246133060894,0.0,0.0,0.0,0.0,0.0,334.88124246798634,23.82519188673171,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-07-04 01:00:00+00:00,5,66.0,555.1412780435036,42.74814327288285,77.16275572404996,435.2303790465707,42.74814327288182,9.862074578076587,32.88606869480523,44.01050440842749,33.069752453164305,9.678390819718569,77.16275572404996,0.0,435.2303790465707,0.0,48.10145811369354,15.03170566052923,512.3931347706207,683.1908463608275,170.7977115902069,9.67839081971858,3.2261302732395265,12.904521092958106,0.1935678163943716,6.667186462187206,0.0,21.33839205172572,217.25469385428295,772.3959718977865,731.2923044745211,0.0,0.0,0.0,0.0,0.0,334.88124246798634,23.829074343546175,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-07-04 02:00:00+00:00,5,66.0,552.5011766364046,42.349374158241964,76.64939224621212,433.50241023195065,42.349374158240835,9.894070142189289,32.45530401605154,44.01050440842749,32.849739534090936,9.499634624151048,76.64939224621212,0.0,433.50241023195065,0.0,47.78143932231409,14.931699788223154,510.1518024781628,680.202403304217,170.05060082605425,9.499634624150978,3.1665448747169926,12.66617949886797,0.18999269248301956,6.634505869705871,0.0,21.209556008119534,216.18290005930282,1918.2444559982919,727.9838426265311,0.0,0.0,0.0,1149.5603793025846,0.0,1425.4499744129619,23.828278007155703,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-07-04 03:00:00+00:00,5,66.0,551.0076919155335,42.54604841770926,76.90523007198557,431.55641342583874,42.54604841770807,9.893056523227663,32.65299189448041,44.01050440842749,32.95938431656526,9.586664101144008,76.90523007198557,0.0,431.55641342583874,0.0,47.940922642276746,14.981538325711483,508.4616434978243,677.948857997099,169.48721449927476,9.586664101143981,3.1955547003813267,12.782218801525307,0.1917332820228796,6.622721036417955,0.0,21.199947570236077,215.67870941404448,2441.09261366951,725.8897806393758,0.0,0.0,0.0,1674.4062123399317,0.0,3013.931182211877,23.828377112610607,0.0,0.0,0.0,0.0,0.0
2025-07-04 04:00:00+00:00,5,66.0,549.5207933280129,42.608637639562005,76.7243959454577,430.1877597429933,42.608637639561024,9.822244538262378,32.78639310129864,44.01050440842749,32.881883976624756,9.726753662937274,76.7243959454577,0.0,430.1877597429933,0.0,47.82819487509055,14.946310898465798,506.912155688451,675.8828742512679,168.97071856281698,9.726753662937249,3.2422512209790826,12.96900488391633,0.19453507325874494,6.6036094757936645,0.0,21.172246335814066,215.12967156712833,764.6504648951411,723.7110691263584,0.0,0.0,0.0,0.0,0.0,3013.931182211877,23.82994329532667,0.0,0.0,0.0,-1.4210854715202004e-13,0.0
2025-07-04 05:00:00+00:00,5,66.0,548.7210887916489,42.494759081788665,77.19916610763896,429.0271636022211,42.49475908178765,9.844236086073078,32.65052299571457,44.01050440842749,33.08535690327387,9.409402178514814,77.19916610763896,0.0,429.0271636022211,0.0,48.12415549567108,15.038798592397214,506.22632970986007,674.9684396131468,168.7421099032867,9.40940217851476,3.136467392838253,12.545869571353013,0.18818804357029517,6.60624661925138,0.0,21.118647635249374,214.8304581865932,763.5515469782421,723.0925951088178,0.0,0.0,0.0,0.0,0.0,3013.931182211877,23.829540510448304,0.0,0.0,0.0,0.0,0.0
2025-07-04 06:00:00+00:00,5,66.0,545.4642942317033,42.5599361458259,76.78925279415756,426.11510529171983,42.55993614582495,9.664415391001953,32.895520754822996,44.01050440842749,32.90967976892468,9.65025637690123,76.78925279415756,0.0,426.11510529171983,0.0,47.8686251184359,14.958945349511218,502.9043580858774,670.5391441145032,167.6347860286258,9.65025637690119,3.2167521256337297,12.867008502534919,0.19300512753802376,6.564828636741925,0.0,21.043198902192955,213.61151617024365,759.075810401947,718.4077692329391,0.0,0.0,0.0,0.0,0.0,3013.931182211877,23.83330762853669,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-07-04 07:00:00+00:00,5,66.0,550.4560618809871,42.905067475485716,77.31305226046716,430.23794214503425,42.905067475484685,9.750991813375403,33.15407566210928,44.01050440842749,33.13416525448593,9.770902220999787,77.31305226046716,0.0,430.23794214503425,0.0,48.19514946107044,15.060984206584514,507.5509944055014,676.7346592073352,169.1836648018338,9.770902220999751,3.256967406999917,13.027869627999667,0.195418044419995,6.621770989264357,0.0,21.232086076262078,215.55089152536465,766.0069534063518,724.9298086684056,0.0,0.0,0.0,0.0,0.0,3013.931182211877,23.83173438394633,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-07-04 08:00:00+00:00,5,66.0,556.6533948802451,43.3880183422102,78.3572991271151,434.90807741091965,43.388018342209065,9.859925747820185,33.52809259438888,44.01050440842749,33.5816996259065,9.806318716303732,78.3572991271151,0.0,434.9080774109197,0.0,48.846108546773095,15.264408920866593,513.2653765380348,684.3538353840464,171.0884588460116,9.806318716303657,3.2687729054345525,13.07509162173821,0.19612637432607313,6.6997997479226505,0.0,21.46644648259189,217.98401327715337,774.6374081573983,733.1999439308195,0.0,0.0,0.0,0.0,0.0,3013.931182211877,23.8296452719601,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-07-04 09:00:00+00:00,5,66.0,555.5835646963462,43.514817858585666,78.83958845894617,433.22915837881465,43.51481785858459,9.885362651381225,33.629455207203364,44.01050440842749,33.78839505383409,9.726422804751586,78.83958845894617,0.0,433.22915837881465,0.0,49.14675644194049,15.358361388106403,512.0687468377608,682.7583291170145,170.6895822792536,9.726422804751529,3.242140934917176,12.968563739668705,0.19452845609503056,6.697479237556532,0.0,21.45077902546339,217.63287132139214,773.2164360177384,731.905085558955,0.0,0.0,0.0,0.0,0.0,3013.931182211877,23.82916467087961,0.0,0.0,0.0,0.0,0.0
2025-07-04 10:00:00+00:00,5,66.0,550.261433786104,43.5458741903767,78.18706217550717,428.52849742022033,43.54587419037593,9.730637641960122,33.81523654841581,44.01050440842749,33.50874093236025,10.037133258016478,78.18706217550717,0.0,428.52849742022033,0.0,48.739986810705815,15.231245878345568,506.7155595957275,675.6207461276366,168.90518653190915,10.03713325801646,3.345711086005487,13.382844344021947,0.2007426651603292,6.630896839467418,0.0,21.322344397990264,215.63612739887822,0.0,724.3607329383424,0.0,0.0,0.0,0.0,765.8975611849821,2206.604266307639,23.83246825991117,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-07-04 11:00:00+00:00,5,66.0,546.3146459630349,42.77838102379307,76.84668228486441,426.68958265437743,42.778381023791894,9.71695969225652,33.06142133153537,44.01050440842749,32.934292407799056,9.84408861599403,76.84668228486441,0.0,426.68958265437743,0.0,47.90442532043499,14.970132912635934,503.53626493924185,671.3816865856558,167.84542164641394,9.844088615994032,3.2813628719980104,13.125451487992041,0.1968817723198806,6.572296295089707,0.0,21.108671309067006,213.97476680752447,0.0,719.2861119060907,0.0,0.0,0.0,0.0,760.2894127705595,1405.1888578853473,23.83247529440213,0.0,0.0,0.0,1.1368683772161603e-13,0.0
2025-07-04 12:00:00+00:00,5,66.0,528.2937908443811,41.12903244507454,74.11493338423139,413.04982501507516,41.129032445073435,9.177918947480617,31.951113497592814,44.01050440842749,31.76354287895632,9.365489566118224,74.11493338423129,0.0,413.04982501507516,0.0,46.201516914845556,14.437974035889237,487.16475839930644,649.5530111990752,162.3882527997688,9.36548956611821,3.1218298553727366,12.487319421491039,0.18730979132236558,6.353946251677693,0.0,20.358157964744038,206.84747069877486,0.0,695.7545281139207,0.0,0.0,0.0,0.0,735.141261543156,630.2819284033732,23.841925094612936,0.0,0.0,0.0,8.526512829121202e-14,0.0
2025-07-04 13:00:00+00:00,5,66.0,533.0204014272432,40.69262286611932,73.69226574244027,418.6355128186839,40.69262286611824,9.639253859926768,31.053369006191474,44.01050440842749,31.58239960390298,9.11022326221634,73.69226574244027,0.0,418.6355128186839,0.0,45.938035787495245,14.355636183592264,492.32777856112415,656.4370380814988,164.1092595203747,9.110223262216241,3.0367410874054137,12.146964349621655,0.18220446524432482,6.397123100460047,0.0,20.444236707482844,208.5252010645596,1579.7263184837575,702.375073868994,0.0,0.0,0.0,838.1807159919548,0.0,1425.4499744129619,23.83254764869612,0.0,0.0,0.0,0.0,0.0
2025-07-04 14:00:00+00:00,5,66.0,542.9667361061917,40.86554262700804,74.38747213951726,427.7137213396664,40.865542627006995,10.15952585773497,30.706016769272026,44.01050440842749,31.880345202650275,8.985197424357787,74.38747213951726,0.0,427.7137213396664,0.0,46.37141120385495,14.491066001204672,502.1011934791836,669.4682579722448,167.3670644930612,8.985197424357764,2.9950658081192545,11.980263232477018,0.17970394848715526,6.508761377582182,0.0,20.757082003815952,212.2987436322704,2429.671692078394,715.8396691760997,0.0,0.0,0.0,1674.4062123399317,0.0,3013.931182211877,23.822082831023,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-07-04 15:00:00+00:00,5,66.0,550.8725653404197,41.259528189900145,75.07657602944236,434.53646112107714,41.259528189899115,10.25982296906675,30.999705220832368,44.01050440842749,32.17567544118962,9.083852748710553,75.07657602944236,0.0,434.53646112107714,0.0,46.80098245991217,14.625307018722554,509.6130371505195,679.484049534026,169.8710123835065,9.083852748710534,3.0279509162368443,12.111803664947377,0.18167705497421066,6.597661892094043,0.0,21.02888821449983,215.33249748003396,766.2050628204536,726.2850319939381,0.0,0.0,0.0,0.0,0.0,3013.931182211877,23.820267181890205,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-07-04 16:00:00+00:00,5,66.0,552.7409734503183,41.38413047655366,75.75848569704394,435.5983572767208,41.384130476552684,10.424430588609567,30.959699887943117,44.01050440842749,32.46792244159027,8.916208034963397,75.75848569704394,0.0,435.59835727672083,0.0,47.22606900594948,14.758146564359214,511.35684297376474,681.8091239650196,170.4522809912549,8.916208034963326,2.972069344987775,11.8882773799511,0.1783241606992665,6.628738143678526,0.0,21.094830724346906,216.0843899293266,0.0,729.0351929709691,0.0,0.0,0.0,0.0,768.8253633796448,2203.518091816448,23.81694992122443,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-07-04 17:00:00+00:00,5,66.0,552.7391264069563,41.33989832575161,75.5711836146657,435.8280444665389,41.33989832575085,10.42395291149393,30.915945414256925,44.01050440842749,32.387650120571045,8.952248205180593,75.5711836146657,0.0,435.8280444665389,0.0,47.10930926628516,14.721659145714112,511.3992280812046,681.8656374416062,170.46640936040154,8.952248205180574,2.9840827350601913,11.936330940240765,0.17904496410361148,6.62541595310536,0.0,21.09143259608109,216.0680447544659,768.807171161422,728.9749467078914,0.0,0.0,0.0,0.0,0.0,2203.518091816448,23.81698106035837,0.0,0.0,0.0,-1.4210854715202004e-13,0.0
2025-07-04 18:00:00+00:00,5,66.0,600.702697724789,45.510746126178304,84.35023909545245,470.84171250315813,45.510746126177224,11.383262481478116,34.12748364469911,44.01050440842749,36.15010246947963,9.360643656698677,84.35023909545245,0.0,470.84171250315813,0.0,52.581967228334,16.431864758854374,555.1919515986106,740.255935464814,185.0639838662035,9.360643656698763,3.1202145522329205,12.480858208931682,0.18721287313397522,7.238924297895155,0.0,22.975729830232893,235.0179301785528,660.4834181826118,792.837902693148,0.0,0.0,0.0,0.0,175.23720972073005,2018.8018539730792,23.800108443313764,0.0,0.0,0.0,8.526512829121202e-14,0.0
2025-07-04 19:00:00+00:00,5,66.0,596.5159673214683,45.15912449210933,83.82772460222037,467.5291182271386,45.159124492108276,11.336651740395723,33.82247275171255,44.01050440842749,35.926167686665885,9.23295680544345,83.82772460222037,0.0,467.5291182271386,0.0,52.25624390787765,16.330076221211765,551.356842829359,735.142457105812,183.785614276453,9.232956805443528,3.077652268481176,12.310609073924704,0.18465913610887055,7.1901229203379975,0.0,22.80964026525831,233.37776508785112,0.0,787.3987010136897,0.0,0.0,0.0,0.0,829.8937324093193,1144.0170505358305,23.8005563976282,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-07-04 20:00:00+00:00,5,66.0,552.0518882796927,40.29478698866353,72.39718252570626,439.35991876532273,40.29478698866242,11.469803723462888,28.824983265199535,44.01050440842749,31.027363939588405,9.267423049075134,72.39718252570626,0.0,439.3599187653228,0.0,45.13071118485586,14.103347245267457,511.757101291029,682.342801721372,170.585700430343,9.267423049075127,3.0891410163583757,12.356564065433503,0.18534846098150254,6.565514663424416,0.0,21.032686872502694,215.56173868887743,0.0,727.4735129062278,0.0,0.0,0.0,0.0,767.6136269685701,334.88124246798634,23.797552372071262,0.0,0.0,0.0,0.0,0.0
2025-07-04 21:00:00+00:00,5,66.0,536.4362197122941,38.232748443381176,67.71392852389177,430.48954274502114,38.23274844338002,10.840731208277642,27.392017235102372,44.01050440842749,29.02025508166792,9.21249336171327,67.71392852389177,0.0,430.48954274502114,0.0,42.2112801187897,13.191025037121783,498.2034712689129,664.2712950252171,166.06782375630428,9.212493361713207,3.0708311205710688,12.283324482284275,0.18424986723426412,6.336313283166964,0.0,20.314258288961184,209.16450135335953,745.6007210656537,706.4825751440068,0.0,0.0,0.0,0.0,0.0,334.88124246798634,23.809941249460344,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-07-04 22:00:00+00:00,5,66.0,531.4018969505333,37.77116742239317,66.56879114669783,427.0619383814423,37.77116742239208,10.529954303010825,27.241213119381257,44.01050440842749,28.52948192001338,9.241685502379804,66.56879114669783,0.0,427.0619383814423,0.0,41.49742824729219,12.96794632727881,493.63072952814014,658.1743060375202,164.54357650938005,9.24168550237988,3.0805618341266268,12.322247336506507,0.1848337100475976,6.267683118215358,0.0,20.103689130167197,207.14829062921564,738.5501875797489,699.6717342848124,0.0,0.0,0.0,0.0,0.0,334.88124246798634,23.815801273538572,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-07-04 23:00:00+00:00,5,66.0,528.6869526739996,37.16246005909463,65.05920091178595,426.4652917031191,37.16246005909358,10.127251323417035,27.035208735676548,44.01050440842749,27.882514676479715,9.279945382614919,65.05920091178595,0.0,426.4652917031191,0.0,40.556384983970496,12.67387030749078,491.52449261490506,655.3659901532067,163.84149753830167,9.27994538261494,3.0933151275383133,12.373260510153253,0.18559890765229878,6.216428944384769,0.0,19.930458845393673,205.9411696707615,734.6281223447611,695.9223751371771,0.0,0.0,0.0,0.0,0.0,334.88124246798634,23.82348447974051,0.0,0.0,0.0,0.0,0.0
2025-09-25 00:00:00+00:00,6,31.0,580.626548407498,40.87057492367209,66.17960666823927,473.5763668155868,40.870574923671086,11.0940409581905,29.77653396548058,44.01050440842749,28.362688572102574,12.507886351569534,66.17960666823927,0.0,473.5763668155868,0.0,41.254819741240105,12.892131169137533,539.7559734838261,719.674631311768,179.918657827942,12.507886351569422,4.1692954505231405,16.677181802092562,0.25015772703138844,6.721151868203046,0.0,22.036959139440484,225.9883531822776,806.6149015897756,760.9294510530082,0.0,0.0,0.0,0.0,0.0,1923.3624502669015,23.805555638815175,0.0,0.0,0.0,0.0,0.0
2025-09-25 01:00:00+00:00,6,31.0,562.9993564957928,39.42379386289652,63.88920986130968,459.68635277158654,39.42379386289542,10.868559500761819,28.555234362133604,44.01050440842749,27.381089940561317,12.042703922335216,63.88920986130968,0.0,459.68635277158654,0.0,39.827039913543736,12.445949972982417,523.5755626328962,698.1007501771949,174.52518754429872,12.042703922335242,4.0142346407784135,16.056938563113654,0.2408540784467048,6.513539823555156,0.0,21.34438934612541,219.08415540618682,782.0835119019796,737.9277900907387,0.0,0.0,0.0,0.0,0.0,1923.3624502669015,23.80897939432627,0.0,0.0,0.0,0.0,0.0
2025-09-25 02:00:00+00:00,6,31.0,556.114965201294,38.916877856829885,62.49020210011055,454.7078852443535,38.91687785682886,10.834207373198069,28.082670483630793,44.01050440842749,26.781515185761695,12.135362671068217,62.49020210011055,0.0,454.7078852443535,0.0,38.95493117928974,12.173415993528042,517.198087344464,689.5974497926187,172.39936244815468,12.135362671068204,4.045120890356068,16.18048356142427,0.24270725342136407,6.421784915446851,0.0,21.101799935844667,216.38419143675168,772.4991566380456,728.5523809719084,0.0,0.0,0.0,0.0,0.0,1923.3624502669015,23.809560319516258,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-09-25 03:00:00+00:00,6,31.0,560.6667242125247,39.12880385598372,62.45575608414878,459.08216427239233,39.12880385598271,10.893977302949619,28.234826553033088,44.01050440842749,26.766752607492347,12.36205124849138,62.45575608414878,0.0,459.08216427239233,0.0,38.93345833817069,12.16670573067834,521.5379203565411,695.3838938087215,173.84597345218037,12.36205124849133,4.120683749497109,16.482734997988437,0.24724102496982656,6.464494325248387,0.0,21.267064530253293,218.11216281282734,1928.3392663279367,734.3173521468922,0.0,0.0,0.0,1149.5603793025846,0.0,3013.931182211877,23.808597674677387,0.0,0.0,0.0,0.0,0.0
2025-09-25 04:00:00+00:00,6,31.0,559.6339773760104,38.17522035349467,61.570298697202496,459.8884583253133,38.17522035349387,10.647510518254808,27.527709835239065,44.01050440842749,26.38727087022966,11.787949483265024,61.570298697202496,0.0,459.88845832531337,0.0,38.38148490215223,11.994214031922573,521.4587570225159,695.2783426966878,173.81958567417195,11.787949483265034,3.929316494421678,15.717265977686711,0.23575898966530065,6.445993544169209,0.0,21.067918584262287,217.49278731861298,777.1267646946234,733.65982759884,0.0,0.0,0.0,0.0,0.0,3013.931182211877,23.812860481568972,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-09-25 05:00:00+00:00,6,31.0,570.1893381712493,38.70042131001836,62.29962993883896,469.189286922392,38.700421310017205,10.845635694832072,27.854785615185136,44.01050440842749,26.699841402359578,12.000579907658796,62.29962993883896,0.0,469.18928692239194,0.0,38.83613294888666,12.13629154652708,531.4889168612309,708.6518891483079,177.16297228707697,12.00057990765875,4.000193302552916,16.000773210211666,0.24001159815317497,6.5608817673890885,0.0,21.440076153201204,221.54042665490041,791.7297648261498,747.4880220971945,0.0,0.0,0.0,0.0,0.0,3013.931182211877,23.809244702137022,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-09-25 06:00:00+00:00,6,31.0,579.5127347901592,39.145908399470024,63.687807415290315,476.679018975399,39.14590839946898,10.954927999839793,28.190980399629183,44.01050440842749,27.294774606553,11.851133792917032,63.687807415290315,0.0,476.679018975399,0.0,39.70149033680436,12.406715730251364,540.3668263906893,720.4891018542523,180.12227546356308,11.851133792916933,3.950377930972311,15.801511723889243,0.23702267585833864,6.6774244122127,0.0,21.741174193966486,225.1349904068243,804.6477251969835,760.1905921910567,0.0,0.0,0.0,0.0,0.0,3013.931182211877,23.807269646833245,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-09-25 07:00:00+00:00,6,31.0,588.0448089543725,39.42261652796485,64.4513786650943,484.1708137613133,39.42261652796386,10.867661217061716,28.554955310902145,44.01050440842749,27.622019427897577,11.800597100067288,64.4513786650943,0.0,484.17081376131324,0.0,40.177482804214655,12.55546337631708,548.6221924264075,731.4962565685433,182.87406414213584,11.800597100067286,3.933532366689095,15.73412946675638,0.2360119420013457,6.775249497565961,0.0,21.992914983898487,228.3672363086078,816.4120452629802,771.673739372758,0.0,0.0,0.0,0.0,0.0,3013.931182211877,23.809341463692736,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-09-25 08:00:00+00:00,6,31.0,589.0935719313475,39.65041650526344,65.57882401459251,483.86433141149166,39.6504165052624,10.53646668633601,29.113949818926386,44.01050440842749,28.10521029196823,11.545206213295213,65.57882401459251,0.0,483.86433141149166,0.0,40.88030587922652,12.775095587258287,549.4431554260842,732.5908739014455,183.1477184753614,11.545206213295135,3.848402071098378,15.393608284393512,0.23090412426590268,6.8060080345526925,0.0,22.010990182048005,228.81911847458466,817.912690405932,773.4711797806721,0.0,0.0,0.0,0.0,0.0,3013.931182211877,23.8158029335633,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-09-25 09:00:00+00:00,6,31.0,586.064822463597,39.901051543499904,65.33615546276809,480.827615457329,39.90105154349905,10.439319861767988,29.461731681731067,44.01050440842749,28.00120948404348,11.899842059456432,65.33615546276809,0.0,480.82761545732893,0.0,40.729031976790516,12.727822492747036,546.163770920097,728.218361226796,182.054590306699,11.899842059456454,3.9666140198188176,15.86645607927527,0.23799684118912903,6.768360818456332,0.0,21.977482889446208,227.73286736835652,813.7976898319534,768.9473932035866,0.0,0.0,0.0,0.0,0.0,3013.931182211877,23.818016670833934,0.0,0.0,0.0,-8.526512829121202e-14,0.0
