timestamp_hour_utc,representative_day_id,day_weight,it_load_kw,q_air_kw,q_cp_kw,q_rdhx_kw,s_air_kw,s_air_old_kw,s_air_new_kw,old_ac_capacity_eff_kw,q_air_to_ashp_kw,q_air_to_reject_kw,q_cp_to_wshp_kw,q_cp_to_free_kw,q_rdhx_to_wshp_kw,q_rdhx_to_chiller_kw,q_ashp_out_kw,p_ashp_kw,q_wshp_in_kw,q_wshp_out_kw,p_wshp_kw,q_chiller_evap_kw,p_chiller_kw,q_tower_kw,p_tower_kw,p_pump_kw,p_cdu_free_kw,p_terminal_kw,p_cooling_kw,p_grid_kw,q_heat_kw,q_tes_ch_kw,q_tes_dis_kw,e_tes_kwh,p_bess_ch_kw,p_bess_dis_kw,e_bess_kwh,max_theta_c,hotspot_slack_c,hotspot_penalty_yuan,bess_degradation_cost_yuan,power_balance_residual_kw,heat_balance_residual_kw
2025-09-25 10:00:00+00:00,6,31.0,589.882534831607,40.222120863865655,66.56514057072411,483.0952733970172,40.222120863864774,10.629734669861577,29.592386194003197,44.01050440842749,28.527917387453208,11.69420347641246,66.56514057072411,0.0,483.0952733970172,0.0,41.495152563568304,12.967235176115095,549.6604139677413,732.8805519569884,183.2201379892471,11.69420347641239,3.8980678254707968,15.592271301883187,0.2338840695282478,6.8279069510918955,0.0,22.119115069864762,229.2663470813179,0.0,774.3757045205567,0.0,0.0,0.0,0.0,819.1488819129249,2150.472445670161,23.814256100845984,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-09-25 11:00:00+00:00,6,31.0,596.9015300254065,40.832261447202946,66.96125577560325,489.1080128026004,40.83226144720172,10.74803111514197,30.084230332059747,44.01050440842749,28.697681046687126,12.134580400515835,66.96125577560325,0.0,489.10801280260046,0.0,41.742081522454,13.044400475766874,556.0692685782037,741.4256914376049,185.35642285940122,12.134580400515755,4.044860133505251,16.179440534021005,0.24269160801031506,6.899917801294102,0.0,22.416870523134435,232.00516340111218,0.0,783.1677729600589,0.0,0.0,0.0,0.0,828.9066934265186,1276.728072674588,23.812280474895875,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-09-25 12:00:00+00:00,6,31.0,590.6705895303462,41.03203877226975,67.03974332250061,482.59880743557574,41.03203877226868,10.745435285324692,30.28660348694399,44.01050440842749,28.731318566785994,12.300720205483769,67.03974332250061,0.0,482.59880743557574,0.0,41.79100882441599,13.059690257629997,549.6385507580763,732.8514010107684,183.2128502526921,12.30072020548375,4.100240068494583,16.40096027397833,0.24601440410967496,6.837180374030775,0.0,22.28689277161493,229.74286812857207,0.0,774.6424098351844,0.0,0.0,0.0,0.0,820.4134576589182,411.9363562558234,23.812553735693193,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-09-25 13:00:00+00:00,6,31.0,582.8526041395903,40.28496862828578,65.33271923718034,477.2349162741242,40.28496862828456,10.607009815712203,29.677958812572356,44.01050440842749,27.999736815934455,12.28523181235134,65.33271923718034,0.0,477.2349162741242,0.0,40.72688991408648,12.727153098152025,542.5676355113045,723.4235140150727,180.85587850376817,12.285231812351242,4.095077270783747,16.38030908313499,0.24570463624702482,6.732330739856652,0.0,21.97570344627667,226.63184769508428,809.4844518346746,764.1504039291591,0.0,0.0,0.0,0.0,0.0,411.9363562558234,23.815042482361218,0.0,0.0,0.0,0.0,0.0
2025-09-25 14:00:00+00:00,6,31.0,579.6369780864256,40.399888251880796,64.8005692765689,474.4365205579759,40.399888251879624,10.40212296382483,29.997765288054794,44.01050440842749,27.77167254710096,12.628215704779837,64.8005692765689,0.0,474.4365205579759,0.0,40.395160068510485,12.623487521409526,539.2370898345448,718.9827864460597,179.74569661151492,12.62821570477988,4.209405234926626,16.837620939706504,0.25256431409559754,6.688382283876827,0.0,21.912195085339704,225.43173105116318,1873.405866795837,759.3779465145701,0.0,0.0,0.0,1068.337157658248,0.0,1425.4499744129619,23.819084478103,0.0,0.0,0.0,0.0,0.0
2025-09-25 15:00:00+00:00,6,31.0,580.4506328796796,39.76658378635528,64.19247695778255,476.49157213554184,39.76658378635422,10.531104545270178,29.235479241084036,44.01050440842749,27.511061553335395,12.255522233019898,64.19247695778255,0.0,476.49157213554184,0.0,40.01608953212421,12.505027978788817,540.6840490933243,720.9120654577657,180.22801636444143,12.255522233019889,4.085174077673296,16.340696310693183,0.24511044466039772,6.690690030088894,0.0,21.840072988374544,225.59409188402736,806.0447247637069,760.9281549898899,0.0,0.0,0.0,0.0,0.0,1425.4499744129619,23.816097770291652,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-09-25 16:00:00+00:00,6,31.0,580.5047003470874,39.932925360310534,64.4006297027654,476.17114528401146,39.93292536030951,10.50582448667338,29.427100873636135,44.01050440842749,27.60026987261375,12.33265548769679,64.4006297027654,0.0,476.17114528401146,0.0,40.145847087438185,12.545577214824434,540.5717749867769,720.7623666490358,180.19059166225895,12.33265548769674,4.11088516256558,16.44354065026232,0.2466531097539348,6.693730343923077,0.0,21.86541267835841,225.6528501716844,2480.5637628587033,760.908213736474,0.0,0.0,0.0,1674.4062123399317,0.0,3013.931182211877,23.816726370449906,0.0,0.0,0.0,0.0,0.0
2025-09-25 17:00:00+00:00,6,31.0,584.6036438866398,40.64936950748711,65.65463044271452,478.2996439364382,40.64936950748606,10.583480050371104,30.06588945711495,44.01050440842749,28.137698761163392,12.511670746323729,65.65463044271452,0.0,478.29964393643814,0.0,40.92756183441948,12.789863073256086,543.9542743791527,725.2723658388702,181.31809145971755,12.511670746323773,4.170556915441257,16.68222766176503,0.25023341492647544,6.752635352645818,0.0,22.080193826945276,227.36157404293246,811.9652179295722,766.1999276732897,0.0,0.0,0.0,0.0,0.0,3013.931182211877,23.815365734434476,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-09-25 18:00:00+00:00,6,31.0,597.0969324033201,41.76806047512528,67.93057523597997,487.3982966922147,41.768060475124315,10.97484608556896,30.79321438955536,44.01050440842749,29.113103672562858,12.654956802562436,67.93057523597997,0.0,487.3982966922148,0.0,42.346332614636886,13.233228942074026,555.3288719281948,740.4384959042596,185.1096239760649,12.654956802562396,4.218318934187465,16.87327573674986,0.2530991360512479,6.911900224001547,0.0,22.586941135422876,232.31311234780208,0.0,782.7848285188966,0.0,0.0,0.0,0.0,829.4100447511223,2139.6562303333003,23.808122889990653,0.0,0.0,0.0,1.1368683772161603e-13,0.0
2025-09-25 19:00:00+00:00,6,31.0,601.2979261905205,42.16621579496572,69.07492268617591,490.0567877093788,42.16621579496491,11.145693430974692,31.020522363990224,44.01050440842749,29.603538294075417,12.562677500890327,69.07492268617591,0.0,490.0567877093788,0.0,43.0596920641097,13.45615377003428,559.1317103955547,745.5089471940729,186.37723679851823,12.562677500890334,4.187559166963444,16.750236667853777,0.25125355001780664,6.972815557679065,0.0,22.754075289911327,233.99909413312415,783.1184570642439,788.5686392581827,0.0,0.0,0.0,0.0,52.1785632594007,2084.655195355005,23.805004555753932,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-09-25 20:00:00+00:00,6,31.0,604.3630859303933,42.590459261263646,69.3252125057314,492.4474141633981,42.590459261262616,11.225581194544993,31.364878066717623,44.01050440842749,29.710805359599203,12.879653901664463,69.3252125057314,0.0,492.44741416339815,0.0,43.21571688668975,13.504911527090545,561.7726266691295,749.0301688921727,187.25754222304317,12.879653901664472,4.293217967221491,17.172871868885963,0.25759307803328946,7.004230516805923,0.0,22.913511077572053,235.2310063897665,0.0,792.2458857788624,0.0,0.0,0.0,0.0,839.5940923201597,1199.645314770542,23.80387321453515,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-09-25 21:00:00+00:00,6,31.0,590.4940000715986,41.84963363120891,68.01094846851237,480.6334179718772,41.84963363120786,11.019833677618514,30.829799953589344,44.01050440842749,29.147549343648166,12.702084287560744,68.01094846851237,0.0,480.6334179718772,0.0,42.396435408942786,13.24888606529462,548.6443664403896,731.5258219205194,182.88145548012986,12.702084287560751,4.234028095853583,16.936112383414333,0.254041685751215,6.846662633774143,0.0,22.428158115179116,229.89323207598252,0.0,773.9222573294622,0.0,0.0,0.0,0.0,820.3872321475812,334.88124246798634,23.80742232157231,0.0,0.0,0.0,8.526512829121202e-14,0.0
2025-09-25 22:00:00+00:00,6,31.0,602.0616899190807,42.44000967891713,69.28737932836346,490.33430091180026,42.44000967891611,11.245401113085354,31.194608565830762,44.01050440842749,29.694591140727205,12.745418538189924,69.28737932836346,0.0,490.33430091180026,0.0,43.19213256833048,13.497541427603274,559.6216802401638,746.1622403202183,186.54056008005458,12.74541853818993,4.24847284606331,16.99389138425324,0.2549083707637986,6.9819643889689065,0.0,22.826708019753312,234.35015513320718,836.4118450522878,789.3543728885488,0.0,0.0,0.0,0.0,0.0,334.88124246798634,23.803328820276306,0.0,0.0,0.0,0.0,0.0
2025-09-25 23:00:00+00:00,6,31.0,604.0814568865544,42.45134092750878,69.27806986817363,492.35204609087197,42.45134092750784,11.126803008735596,31.32453791877225,44.01050440842749,29.690601372074422,12.760739555434359,69.27806986817363,0.0,492.35204609087197,0.0,43.18632926847189,13.495727896397465,561.6301159590456,748.8401546120608,187.2100386530152,12.760739555434316,4.2535798518114385,17.014319407245754,0.2552147911086863,7.001862556953929,0.0,22.874548459665675,235.0909722089524,2513.5786414354384,792.0264838805327,0.0,0.0,0.0,1674.4062123399317,0.0,1923.3624502669015,23.805530272824907,0.0,0.0,0.0,0.0,0.0
2025-10-25 00:00:00+00:00,7,36.0,505.5159282329157,36.10249705315263,56.90437105694069,412.50906012282246,36.10249705315156,9.744073658829812,26.358423394321747,44.01050440842749,24.38758759583174,11.714909457320905,56.90437105694069,0.0,412.50906012282246,0.0,35.47285468484617,11.085267089014428,469.41343117976317,625.8845749063508,156.4711437265877,11.714909457320921,3.9049698191069737,15.619879276427895,0.23429818914641842,5.832221732936446,0.0,19.308091749167176,196.83599230595914,1851.9122998414593,661.357429591197,0.0,0.0,0.0,1149.5603793025846,0.0,1425.4499744129619,23.82956672199673,0.0,0.0,0.0,0.0,0.0
2025-10-25 01:00:00+00:00,7,36.0,503.184815411444,35.95294822728046,56.17449593174699,411.0573712524164,35.95294822727949,9.645096521986087,26.307851705293402,44.01050440842749,24.074783970748733,11.878164256531745,56.17449593174699,0.0,411.0573712524164,0.0,35.01786759381634,10.943083623067606,467.2318671841634,622.9758229122178,155.74395572805446,11.878164256531768,3.9593880855105894,15.837552342042358,0.23756328513063535,5.7958085904765735,0.0,19.230944127719624,195.9107434399595,2373.501771191335,657.9936905060342,0.0,0.0,0.0,1674.4062123399317,0.0,3013.931182211877,23.831560449887874,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-10-25 02:00:00+00:00,7,36.0,507.19360684289,36.01051842946168,56.308803630934925,414.87428478249353,36.0105184294606,9.659595083709416,26.350923345751184,44.01050440842749,24.13234441325784,11.87817401620386,56.308803630934925,0.0,414.87428478249353,0.0,35.101591873829584,10.969247460571745,471.18308841342844,628.2441178845712,157.0610294711428,11.8781740162039,3.9593913387346333,15.837565354938533,0.23756348032407798,5.8380069567529835,0.0,19.345379355467827,197.41061806299408,704.6042249058839,663.3457097584007,0.0,0.0,0.0,0.0,0.0,3013.931182211877,23.831072329124808,0.0,0.0,0.0,-1.4210854715202004e-13,0.0
2025-10-25 03:00:00+00:00,7,36.0,497.8396937172219,35.261284830590924,55.675938812119476,406.9024700745115,35.26128483058987,9.564339894821028,25.69694493576884,44.01050440842749,23.861116633765505,11.400168196825426,55.675938812119476,0.0,406.9024700745115,0.0,34.70707874002255,10.845962106257048,462.57840888663094,616.7712118488412,154.1928029622103,11.400168196825405,3.800056065608468,15.200224262433872,0.22800336393650808,5.739302865108699,0.0,18.967548436020422,193.77367579914144,691.6133695163633,651.4782905888637,0.0,0.0,0.0,0.0,0.0,3013.931182211877,23.832437437645314,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-10-25 04:00:00+00:00,7,36.0,498.0352610629395,35.36571713951602,55.67250041829048,406.99704350513304,35.365717139514985,9.557176339442638,25.80854080007235,44.01050440842749,23.85964303641023,11.506074103105805,55.67250041829048,0.0,406.99704350513304,0.0,34.70493532568761,10.845292289277378,462.66954392342353,616.8927252312313,154.22318130780783,11.506074103105764,3.835358034368588,15.341432137474351,0.23012148206211525,5.740145447600045,0.0,18.991885502516084,193.86598406363206,691.9012451265716,651.597660556919,0.0,0.0,0.0,0.0,0.0,3013.931182211877,23.8326944440134,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-10-25 05:00:00+00:00,7,36.0,502.7665882371614,35.74000541023017,56.19891406020491,410.82766876672633,35.74000541022922,9.612976619124105,26.12702879110512,44.01050440842749,24.08524888294499,11.654756527285196,56.19891406020491,0.0,410.82766876672633,0.0,35.03308928428362,10.947840401338631,467.02658282693125,622.7021104359083,155.67552760897706,11.654756527285151,3.884918842428384,15.539675369713535,0.23309513054570302,5.794244109473411,0.0,19.177170601053604,195.7127966938168,698.4793849309782,657.7351997201919,0.0,0.0,0.0,0.0,0.0,3013.931182211877,23.832082617421648,0.0,0.0,0.0,0.0,0.0
2025-10-25 06:00:00+00:00,7,36.0,508.8376504984754,36.47322946160817,57.69496177088263,414.66945926598453,36.47322946160715,9.779552689168188,26.693676772438963,44.01050440842749,24.72641218752113,11.74681727408704,57.69496177088263,0.0,414.66945926598453,0.0,35.96569045457619,11.23927826705506,472.36442103686716,629.8192280491562,157.45480701228905,11.746817274087054,3.9156057580290176,15.66242303211607,0.23493634548174105,5.8775434457863245,0.0,19.446976414752925,198.16914724339412,707.0067977418696,665.7849185037323,0.0,0.0,0.0,0.0,0.0,3013.931182211877,23.829305824920393,0.0,0.0,0.0,8.526512829121202e-14,0.0
2025-10-25 07:00:00+00:00,7,36.0,505.31412171377184,36.1798597174341,57.31551820439668,411.81874379194096,36.1798597174333,9.621089631678974,26.558770085754333,44.01050440842749,24.563793516170016,11.61606620126409,57.31551820439668,0.0,411.81874379194096,0.0,35.729154205338205,11.165360689168189,469.1342619963376,625.5123493284501,156.37808733211253,11.61606620126404,3.872022067088013,15.488088268352053,0.23232132402528077,5.83765298405131,0.0,19.29798172450907,196.7834261209544,702.0975478347261,661.2415035337883,0.0,0.0,0.0,0.0,0.0,3013.931182211877,23.832023732433623,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-10-25 08:00:00+00:00,7,36.0,497.6075400515535,35.52261813841728,56.33054160140685,405.7543803117294,35.522618138416206,9.41633165109874,26.106286487317462,44.01050440842749,24.141660686317252,11.380957452100047,56.33054160140685,0.0,405.7543803117294,0.0,35.11514281646146,10.973482130144205,462.0849219131362,616.1132292175149,154.02830730437873,11.380957452100077,3.793652484033359,15.174609936133436,0.22761914904200153,5.7474600511595,0.0,18.98292311754051,193.7534442362983,691.3609842878517,651.2283720339764,0.0,0.0,0.0,0.0,0.0,3013.931182211877,23.83575655274803,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-10-25 09:00:00+00:00,7,36.0,502.3093005652719,35.797687346038714,56.80877713992062,409.70283607931253,35.79768734603755,9.418660267644526,26.379027078393023,44.01050440842749,24.34661877425171,11.451068571787012,56.80877713992062,0.0,409.70283607931253,0.0,35.41326367163885,11.06664489738714,466.51161321923314,622.0154842923108,155.5038710730777,11.451068571787033,3.8170228572623444,15.268091429049377,0.22902137143574064,5.801291674990743,0.0,19.146497568345154,195.56434944249884,697.8736500077706,657.4287479639497,0.0,0.0,0.0,0.0,0.0,3013.931182211877,23.836086928718544,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-10-25 10:00:00+00:00,7,36.0,505.7268562955514,35.895816519585225,56.78526812990082,413.0457716460653,35.89581651958419,9.52572866087569,26.3700878587085,44.01050440842749,24.336543484243222,11.55927303534201,56.78526812990082,0.0,413.0457716460653,0.0,35.39860870435378,11.062065220110554,469.83103977596613,626.4413863679548,156.6103465919887,11.559273035341974,3.853091011780658,15.412364047122631,0.23118546070683946,5.834015760357678,0.0,19.263324140416074,196.8540281853605,0.0,661.8399950723086,0.0,0.0,0.0,0.0,702.5808844809119,2273.3459037267676,23.834060727209785,0.0,0.0,0.0,0.0,0.0
2025-10-25 11:00:00+00:00,7,36.0,502.5792560601656,35.3853917987317,56.4595127420011,410.7343515194329,35.38539179873062,9.482189851116075,25.903201947614548,44.01050440842749,24.196934032286208,11.188457766445508,56.4595127420011,0.0,410.7343515194329,0.0,35.19554041059812,10.998606378311912,467.193864261434,622.9251523485786,155.73128808714466,11.188457766445424,3.7294859221484744,14.917943688593898,0.22376915532890845,5.801128897454363,0.0,19.090038015620394,195.57431645600872,0.0,658.1206927591768,0.0,0.0,0.0,0.0,698.1535725161742,1537.42742181522,23.834511429908627,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-10-25 12:00:00+00:00,7,36.0,480.87766495671076,34.041687124957186,53.69012130789899,393.14585652385483,34.041687124956084,9.20056652035787,24.841120604598217,44.01050440842749,23.010051989099587,11.031635135857613,53.69012130789899,0.0,393.14585652385483,0.0,33.4691665295994,10.459114540499812,446.83597783175384,595.7813037756717,148.94532594391794,11.03163513585762,3.67721171195254,14.70884684781016,0.22063270271715238,5.5421622044755185,0.0,18.317674585495126,187.1621216890581,0.0,629.2504703052712,0.0,0.0,0.0,0.0,668.0397866457688,833.2516573440316,23.83921101343702,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-10-25 13:00:00+00:00,7,36.0,484.0321301325839,34.64230359821197,54.37108298660301,395.01874354776885,34.64230359821092,9.227527431347731,25.41477616686319,44.01050440842749,23.301892708544163,11.340410889667815,54.37108298660301,0.0,395.01874354776885,0.0,33.89366212151878,10.59176941297462,449.3898265343719,599.1864353791625,149.79660884479063,11.340410889667819,3.7801369632226063,15.120547852890425,0.22680821779335636,5.581319925075779,0.0,18.49748813315813,188.47413149701512,1296.7380977817288,633.0800975006813,0.0,0.0,0.0,624.2318361521296,0.0,1425.4499744129619,23.83926031578088,0.0,0.0,0.0,1.1368683772161603e-13,0.0
2025-10-25 14:00:00+00:00,7,36.0,486.4100176001526,34.910851206221714,54.963251305414104,396.5359150885168,34.91085120622057,9.28591880298232,25.624932403238248,44.01050440842749,23.55567913089178,11.355172075329948,54.963251305414104,0.0,396.5359150885168,0.0,34.26280600856986,10.707126877678082,451.49916639393086,601.9988885252411,150.49972213131028,11.355172075329929,3.7850573584433094,15.140229433773237,0.22710344150659856,5.614256690047592,0.0,18.599045830493026,189.4323123294789,675.8423299296314,636.261694533811,0.0,0.0,0.0,0.0,0.0,1425.4499744129619,23.838199270332808,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-10-25 15:00:00+00:00,7,36.0,486.6030183071486,34.93579472036218,54.9018188855689,396.7654047012177,34.93579472036127,9.320355420776991,25.61543929958428,44.01050440842749,23.52935095095812,11.406443769404076,54.9018188855689,0.0,396.7654047012177,0.0,34.2245104741209,10.695159523162781,451.6672235867866,602.2229647823821,150.55574119559552,11.406443769404078,3.8021479231346924,15.20859169253877,0.22812887538808155,5.614708613579244,0.0,18.61279554032069,189.508681671181,2350.517912318261,636.4474752565029,0.0,0.0,0.0,1674.4062123399317,0.0,3013.931182211877,23.837436698651846,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-10-25 16:00:00+00:00,7,36.0,494.62819995789204,35.35725131785538,55.61965495093334,403.6512936891034,35.35725131785422,9.533881607371978,25.82336971048224,44.01050440842749,23.836994978971454,11.520256338883938,55.61965495093334,0.0,403.6512936891034,0.0,34.67199269668575,10.834997717714296,459.27094864003675,612.3612648533823,153.09031621334557,11.52025633888389,3.84008544629463,15.36034178517852,0.23040512677767777,5.705102585419034,0.0,18.899832571788778,192.60073966134,687.228939619232,647.033257550068,0.0,0.0,0.0,0.0,0.0,3013.931182211877,23.833456843859302,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-10-25 17:00:00+00:00,7,36.0,493.68260909718543,35.460558015930374,55.35262215248204,402.86942892877295,35.46055801592935,9.486381405170054,25.9741766107593,44.01050440842749,23.722552351063744,11.738005664866638,55.35262215248204,0.0,402.86942892877295,0.0,34.505530692456354,10.78297834139261,458.222051081255,610.9627347750067,152.74068369375166,11.738005664866616,3.9126685549555384,15.650674219822154,0.2347601132973323,5.689272953862191,0.0,18.897965140519773,192.25832879777911,0.0,645.468265467463,0.0,0.0,0.0,0.0,685.9409378949646,2290.885947511813,23.83448420348944,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-10-25 18:00:00+00:00,7,36.0,488.6705721818662,34.762545822157094,54.676007159029055,399.23201920068,34.76254582215604,9.443412653479438,25.3191331686766,44.01050440842749,23.432574496726758,11.329971325430352,54.676007159029055,0.0,399.23201920068,0.0,34.083744722511646,10.65117022578489,453.908026359709,605.2107018129453,151.30267545323633,11.32997132543035,3.7766571084767833,15.106628433907133,0.22659942650860698,5.632600406777671,0.0,18.649491547977846,190.23919416876214,678.9097663506283,639.2944465354569,0.0,0.0,0.0,0.0,0.0,2290.885947511813,23.83480713824331,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-10-25 19:00:00+00:00,7,36.0,495.75185928226097,34.96097774183462,54.773386298668576,406.01749524175773,34.96097774183353,9.476116876857372,25.484860864976156,44.01050440842749,23.47430841371513,11.486669328119513,54.773386298668576,0.0,406.01749524175773,0.0,34.14444860176746,10.670140188052331,460.7908815404263,614.3878420539017,153.59696051347544,11.486669328119469,3.828889776039823,15.315559104159291,0.22973338656238937,5.703376541377635,0.0,18.873931762986302,192.9030321684939,0.0,648.5322906556692,0.0,0.0,0.0,0.0,688.6548914507548,1564.9799545783453,23.834441752383984,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-10-25 20:00:00+00:00,7,36.0,499.70999800703163,35.69397064623191,55.35799906512353,408.6580282956762,35.6939706462309,9.56129542067098,26.13267522555992,44.01050440842749,23.724856742195815,11.969113904036105,55.35799906512353,0.0,408.65802829567616,0.0,34.508882534103,10.784025791907188,464.0160273607997,618.6880364810662,154.67200912026655,11.969113904036075,3.9897046346786915,15.958818538714766,0.2393822780807215,5.747320254910467,0.0,19.106329006808778,194.53877108665242,0.0,653.1969190151692,0.0,0.0,0.0,0.0,694.2487690936839,833.1774968768946,23.83365728610287,0.0,0.0,0.0,-1.4210854715202004e-13,0.0
2025-10-25 21:00:00+00:00,7,36.0,507.84691808976305,36.10197956367912,56.47007010315076,415.2748684229332,36.10197956367813,9.847906023169287,26.25407354050884,44.01050440842749,24.201458615636056,11.900520948043074,56.47007010315076,0.0,415.2748684229332,0.0,35.202121622743356,11.000663007107299,471.74493852608396,628.9932513681119,157.24831284202799,11.900520948043095,3.966840316014365,15.86736126405746,0.2380104189608619,5.846850787323855,0.0,19.38832397179152,197.6890013432259,232.810585394128,664.1953729908553,0.0,0.0,0.0,0.0,472.7253340388609,334.88124246798634,23.82812176606633,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-10-25 22:00:00+00:00,7,36.0,543.8502164142526,39.003436445024015,60.55966897153166,444.28711099769725,39.00343644502304,10.429847377543414,28.57358906747963,44.01050440842749,25.954143844942166,13.049292600081865,60.55966897153166,0.0,444.28711099769725,0.0,37.75148195627951,11.797338111337348,504.8467799692289,673.1290399589718,168.28225998974295,13.049292600081799,4.349764200027266,17.399056800109065,0.260985852001636,6.259661179122922,0.0,20.816696114136647,211.76670544636877,755.6169218606213,710.8805219152513,0.0,0.0,0.0,0.0,0.0,334.88124246798634,23.81843762904516,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-10-25 23:00:00+00:00,7,36.0,533.0982840743934,38.5138963997911,60.07597534505595,434.5084123295462,38.513896399790134,10.19292623545676,28.320970164333374,44.01050440842749,25.74684657645257,12.767049823338544,60.07597534505595,0.0,434.5084123295462,0.0,37.44995865665828,11.703112080205713,494.58438767460217,659.4458502328029,164.8614625582007,12.767049823338496,4.255683274446165,17.02273309778466,0.2553409964667699,6.147363383647141,0.0,20.436861974956827,207.6598242679233,740.7581083423167,696.8958088894611,0.0,0.0,0.0,0.0,0.0,334.88124246798634,23.82284689517729,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-12-05 00:00:00+00:00,8,47.0,663.5398129241075,49.35232168423916,85.15172220002756,529.0357690398408,49.35232168423818,12.921708882386255,36.43061280185192,44.01050440842749,36.493595228583274,12.858726455655907,85.15172220002756,0.0,529.0357690398408,0.0,53.08159305975749,16.587997831174214,614.1874912398685,818.9166549864913,204.72916374662282,12.858726455655926,4.286242151885308,17.144968607541234,0.2571745291131185,7.844909356399236,0.0,25.443257868723407,259.1487454839181,922.6885584080256,871.9982480462487,0.0,0.0,0.0,0.0,0.0,1923.3624502669015,23.774682023569106,0.0,0.0,0.0,0.0,0.0
2025-12-05 01:00:00+00:00,8,47.0,651.9121655313238,48.81931446553179,84.67109221565944,518.4217588501324,48.81931446553088,12.761358328952017,36.057956136578866,44.01050440842749,36.287610949568354,12.531703515963443,84.67109221565944,0.0,518.4217588501324,0.0,52.78197956300851,16.49436861344016,603.0928510657918,804.1238014210558,201.03095035526394,12.531703515963635,4.177234505321211,16.708938021284844,0.25063407031927265,7.724350354971107,0.0,25.037197203361245,254.71473510267694,906.6269006340008,856.9057809840642,0.0,0.0,0.0,0.0,0.0,1923.3624502669015,23.777636260587236,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-12-05 02:00:00+00:00,8,47.0,654.8332120062842,49.126100293021246,85.18583826029143,520.5212734529714,49.12610029302013,12.878439185113631,36.247661107906495,44.01050440842749,36.5082163972678,12.617883895753474,85.18583826029143,0.0,520.5212734529714,0.0,53.102860214207716,16.59464381693991,605.7071117132629,807.6094822843504,201.9023705710876,12.61788389575338,4.20596129858446,16.82384519433784,0.2523576779150676,7.760787882338457,0.0,25.16634276507216,255.88246401193766,2060.2760553208063,860.7123424985581,0.0,0.0,0.0,1149.5603793025846,0.0,3013.931182211877,23.7754538590395,0.0,0.0,0.0,0.0,0.0
2025-12-05 03:00:00+00:00,8,47.0,648.9742338409956,48.62579194265229,84.34138920231797,516.0070526960253,48.6257919426512,12.739966579159933,35.885825363491264,44.01050440842749,36.14630965813631,12.479482284516006,84.34138920231797,0.0,516.0070526960253,0.0,52.576450411834635,16.430140753698325,600.3484418983433,800.4645891977909,200.11614729944773,12.479482284516003,4.159827428172001,16.639309712688004,0.24958964569032005,7.690312203029793,0.0,24.930399500793868,253.57641683083204,902.5506506718276,853.0410396096256,0.0,0.0,0.0,0.0,0.0,3013.931182211877,23.777881802065455,0.0,0.0,0.0,0.0,0.0
2025-12-05 04:00:00+00:00,8,47.0,649.7183145953394,48.434997471165744,83.83141503756187,517.4519020866119,48.4349974711646,12.666202038034278,35.76879543313032,44.01050440842749,35.92774930181226,12.507248169353515,83.83141503756187,0.0,517.4519020866119,0.0,52.25854443899966,16.330795137187394,601.2833171241738,801.7110894988983,200.42777237472458,12.507248169353467,4.169082723117822,16.676330892471288,0.2501449633870693,7.689461471992975,0.0,24.922907561732586,253.79016423214244,903.5084788274818,853.969633937898,0.0,0.0,0.0,0.0,0.0,3013.931182211877,23.77916214485508,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-12-05 05:00:00+00:00,8,47.0,643.4674553410214,48.31719205220756,83.77304226975394,511.37722101905985,48.31719205220645,12.612213616889438,35.70497843531702,44.01050440842749,35.90273240132315,12.414459650884433,83.77304226975394,0.0,511.37722101905985,0.0,52.2221562201064,16.31942381878325,595.1502632888138,793.533684385085,198.38342109627126,12.414459650884382,4.13815321696146,16.55261286784584,0.24828919301768762,7.626963478283217,0.0,24.733088371789734,251.44933917510662,894.916794516128,845.7558406051915,0.0,0.0,0.0,0.0,0.0,3013.931182211877,23.780122122659222,0.0,0.0,0.0,0.0,0.0
2025-12-05 06:00:00+00:00,8,47.0,647.292226683225,48.377825456608356,84.19429365797468,514.720107568642,48.37782545660734,12.948762484680653,35.42906297192668,44.01050440842749,36.08326871056058,12.294556746047775,84.19429365797468,0.0,514.720107568642,0.0,52.48475448808812,16.401485777527537,598.9144012266166,798.5525349688221,199.63813374220553,12.29455674604774,4.098185582015913,16.39274232806365,0.24589113492095477,7.67302988542566,0.0,24.857479589641287,252.91420571173686,900.2064323949618,851.0372894569102,0.0,0.0,0.0,0.0,0.0,3013.931182211877,23.773594226303747,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-12-05 07:00:00+00:00,8,47.0,655.8120234646519,48.46175811078688,84.39540366980196,522.9548616840632,48.461758110785695,13.03870951300064,35.423048597785055,44.01050440842749,36.169458715629425,12.292299395157464,84.39540366980196,0.0,522.9548616840632,0.0,52.61012176818826,16.44066305255883,607.3502653538651,809.8003538051535,202.45008845128837,12.292299395157407,4.097433131719136,16.389732526876543,0.24584598790314813,7.761410726934691,0.0,25.09974323526066,256.0951845856648,911.9072080503167,862.4104755733417,0.0,0.0,0.0,0.0,0.0,3013.931182211877,23.77148298206583,0.0,0.0,0.0,0.0,0.0
2025-12-05 08:00:00+00:00,8,47.0,658.9379544870618,48.74499498473208,84.98878841646058,525.2041710858691,48.74499498473108,13.058195239871907,35.68679974485917,44.01050440842749,36.423766464197435,12.321228520534678,84.98878841646058,0.0,525.2041710858691,0.0,52.98002394792354,16.556257483726107,610.1929595023297,813.5906126697729,203.39765316744322,12.321228520534554,4.107076173511517,16.42830469404607,0.24642457041069102,7.801705363352509,0.0,25.221200486124587,257.3303172445686,916.2682717316304,866.5706366176964,0.0,0.0,0.0,0.0,0.0,3013.931182211877,23.771260208273198,0.0,0.0,0.0,0.0,0.0
2025-12-05 09:00:00+00:00,8,47.0,650.1259113719993,48.29948403636127,83.87687334538253,517.9495539902555,48.29948403636044,12.77472031975557,35.524763716604866,44.01050440842749,35.947231433735396,12.352252602625894,83.87687334538253,0.0,517.9495539902555,0.0,52.286882085433305,16.33965065169791,601.8264273356381,802.4352364475174,200.60880911187934,12.352252602625867,4.117417534208622,16.469670136834488,0.2470450520525173,7.695801740264031,0.0,24.91450312022002,253.92322721032244,904.0491385823217,854.7221185329506,0.0,0.0,0.0,0.0,0.0,3013.931182211877,23.77649846525983,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-12-05 10:00:00+00:00,8,47.0,650.8745462308826,48.253207374644305,83.67586804015119,518.9454708160872,48.253207374643154,12.860555038392558,35.39265233625059,44.01050440842749,35.86108630292195,12.392121071722364,83.67586804015119,0.0,518.9454708160872,0.0,52.16158007697738,16.300493774055433,602.6213388562384,803.4951184749845,200.8737796187461,12.392121071722428,4.130707023907476,16.522828095629905,0.24784242143444857,7.699730749365408,0.0,24.93683267360163,254.1893862611105,0.0,855.6566985519619,0.0,0.0,0.0,0.0,905.0639324919931,2059.9100306306864,23.77492294189448,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-12-05 11:00:00+00:00,8,47.0,638.261152214895,46.57456970179809,81.09860585353468,510.5879766595622,46.57456970179696,12.36914936368585,34.20542033811111,44.01050440842749,34.75654536580061,11.818024335997501,81.09860585353468,0.0,510.5879766595622,0.0,50.55497507752816,15.79842971172755,591.6865825130968,788.9154433507957,197.22886083769893,11.818024335997443,3.939341445332481,15.757365781329923,0.23636048671994883,7.538837942201662,0.0,24.323274044460135,249.0651044681407,0.0,839.4704184283239,0.0,0.0,0.0,0.0,887.3262566830357,1124.586031034154,23.783503061677624,0.0,0.0,0.0,0.0,0.0
2025-12-05 12:00:00+00:00,8,47.0,663.8283949982359,48.79951213412998,84.99396635146678,530.034916512639,48.79951213412896,12.928632023159498,35.870880110969466,44.01050440842749,36.42598557920008,12.37352655492992,84.1694877731573,0.8244785783094812,530.034916512639,0.0,52.983251751563756,16.557266172363676,614.2044042857963,818.939205714395,204.73480142859876,12.37352655492986,4.124508851643286,17.322513984882626,0.2598377097732394,7.841923369887299,0.016489571566189624,25.35206986864904,258.8868969724815,173.53554866748175,871.9224574659588,0.0,0.0,0.0,0.0,749.1797433032357,334.88124246798634,23.773940553177923,0.0,0.0,0.0,0.0,0.0
2025-12-05 13:00:00+00:00,8,47.0,667.277368825887,49.25174659856228,85.33217126332164,532.6934509640029,49.25174659856148,13.02951348857371,36.22223310998777,44.01050440842749,36.57093054142357,12.680816057138713,81.51095332179358,3.8212179415280616,532.6934509640029,0.0,53.194080787525195,16.623150246101623,614.2044042857964,818.9392057143951,204.7348014285988,12.680816057138678,4.226938685712892,20.72897268437963,0.3109345902656945,7.848687468124396,0.07642435883056123,25.52601209851781,259.3469488761517,926.6243177020388,872.1332865019203,0.0,0.0,0.0,0.0,0.0,334.88124246798634,23.772150373372845,0.0,0.0,0.0,0.0,0.0
2025-12-05 14:00:00+00:00,8,47.0,656.2361159331532,47.82563267419937,82.93060460699807,525.4798786519559,47.825632674198374,12.692216717110004,35.133415957088374,44.01050440842749,35.54168768871349,12.283944985485899,82.93060460699807,0.0,525.4798786519559,0.0,51.697000274492346,16.15531258577886,608.410483258954,811.2139776786053,202.80349441965132,12.283944985485768,4.094648328495255,16.37859331398102,0.24567889970971532,7.742716924729501,0.0,25.00719374774667,256.0490449061113,2061.845540141849,862.9109779530976,0.0,0.0,0.0,1149.5603793025846,0.0,1425.4499744129619,23.777882449522636,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-12-05 15:00:00+00:00,8,47.0,649.1401459438043,47.80772764018744,82.02083687207481,519.3115814315422,47.80772764018644,12.169840414264101,35.63788722592234,44.01050440842749,35.15178723088923,12.655940409298227,82.02083687207481,0.0,519.3115814315422,0.0,51.129872335838876,15.978085104949649,601.332418303617,801.776557738156,200.444139434539,12.655940409298069,4.218646803099356,16.874587212397422,0.25311880818596133,7.6537409204776665,0.0,24.804444892601055,253.35217596385272,902.4923219076569,852.9064300739949,0.0,0.0,0.0,0.0,0.0,1425.4499744129619,23.78832411198133,0.0,0.0,0.0,-1.4210854715202004e-13,0.0
2025-12-05 16:00:00+00:00,8,47.0,658.3620909479483,48.321069827385,81.82619288854568,528.2148282320176,48.321069827383866,12.06896451447692,36.25210531290695,44.01050440842749,35.06836838080532,13.252701446579703,81.82619288854568,0.0,528.2148282320176,0.0,51.008535826625916,15.940167445820599,610.0410211205633,813.388028160751,203.34700704018775,13.252701446579714,4.417567148859904,17.670268595439616,0.26505402893159424,7.736934068976547,0.0,25.14323397419426,256.8499637069707,2589.6182669948507,864.3965639873769,0.0,0.0,0.0,1674.4062123399317,0.0,3013.931182211877,23.790876701842414,0.0,0.0,0.0,0.0,0.0
2025-12-05 17:00:00+00:00,8,47.0,652.7164235928576,48.178989345273756,81.32719840931196,523.210235838272,48.17898934527282,11.917940120132293,36.261049225140525,44.01050440842749,34.85451360399085,13.32447574128291,81.32719840931196,0.0,523.2102358382721,0.0,50.69747433307761,15.842960729086752,604.5374342475841,806.0499123301121,201.51247808252802,13.324475741282782,4.4414919137609274,17.76596765504371,0.26648951482565564,7.671918310662081,0.0,24.969997051014644,254.7053356018781,907.4217591947357,856.7473866631897,0.0,0.0,0.0,0.0,0.0,3013.931182211877,23.793740098928257,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-12-05 18:00:00+00:00,8,47.0,640.5893790660042,47.49896483543442,79.97341442989851,513.1169998006715,47.49896483543336,11.66097289157576,35.8379919438576,44.01050440842749,34.27432046995653,13.22464436547791,0.0,79.97341442989851,513.1169998006715,0.0,49.8535570472095,15.579236577252969,513.1169998006715,684.1559997342285,171.03899993355714,13.224644365477907,4.408214788492636,97.60627358386905,1.4640941037580357,6.730638286604685,1.5994682885979703,24.539760268450806,225.36041224671422,0.0,734.009556781438,0.0,0.0,0.0,0.0,865.9497913127185,2101.1399555799835,23.798731117983706,0.0,0.0,0.0,8.526512829121202e-14,0.0
2025-12-05 19:00:00+00:00,8,47.0,644.5417298599413,47.21558253914032,80.61242459099417,516.7137227298067,47.21558253913929,11.917161143840811,35.298421395298476,44.01050440842749,34.54818196756895,12.667400571571386,0.0,80.61242459099417,516.7137227298067,0.0,50.25190104373666,15.703719076167706,516.7137227298067,688.9516303064089,172.23790757660223,12.667400571571477,4.222466857190492,97.50229201975614,1.462534380296342,6.7793857191179505,1.6122484918198834,24.591906536637623,226.61016863783223,0.0,665.2849865274601,73.91854482268552,0.0,70.22261758155123,0.0,871.1518984977733,1182.8652265023902,23.793425997807816,0.0,0.0,0.0,-1.4210854715202004e-13,-4.263256414560601e-14
2025-12-05 20:00:00+00:00,8,47.0,671.925425228235,48.61209844085932,84.03955730454155,539.273769482834,48.61209844085842,12.541695237478546,36.07040320337987,44.01050440842749,36.01695313051782,12.595145310341508,0.0,84.03955730454155,539.273769482834,0.0,52.38829546257138,16.371342332053555,539.273769482834,719.0316926437787,179.75792316094467,12.595145310341493,4.198381770113831,100.83308438499687,1.512496265774953,7.073528840919171,1.680791146090831,25.530581104861852,236.12504462075887,103.58222718122147,837.9980518354188,0.0,66.57806372906873,0.0,0.0,804.4682426677724,334.88124246798634,23.781940563701674,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-12-05 21:00:00+00:00,8,47.0,669.633511988809,48.564265265422144,83.7835892071179,537.2856575162689,48.56426526542097,12.576842607374036,35.98742265804694,44.01050440842749,35.90725251733628,12.657012748085892,76.91874676952753,6.864842437590369,537.2856575162689,0.0,52.22873093430732,16.32147841697104,614.2044042857964,818.9392057143951,204.7348014285988,12.657012748085855,4.2190042493619515,23.740859435038175,0.35611289152557263,7.817715827000322,0.13729684875180737,25.470060245257685,259.0564699074672,928.6899818962761,871.1679366487025,0.0,0.0,0.0,0.0,0.0,334.88124246798634,23.781201210579642,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-12-05 22:00:00+00:00,8,47.0,657.7285885322821,47.78134749846111,82.30174782441834,527.6454932094026,47.78134749845998,12.321808913397799,35.45953858506218,44.01050440842749,35.272177639036464,12.509169859424672,82.30174782441834,0.0,527.6454932094026,0.0,51.30498565678031,16.032808017743847,609.947241033821,813.2629880450946,203.31574701127366,12.50916985942471,4.169723286474903,16.67889314589961,0.25018339718849414,7.745507366826577,0.0,25.029972836791615,256.5439419162991,914.2725304485812,864.567973701875,0.0,0.0,0.0,0.0,0.0,334.88124246798634,23.785595277972615,0.0,0.0,0.0,0.0,0.0
2025-12-05 23:00:00+00:00,8,47.0,626.1968552056563,45.01437957976055,77.4951097878225,503.68736583807345,45.01437957975945,11.816855962502132,33.19752361725732,44.01050440842749,33.212189909066815,11.802189670693753,77.4951097878225,0.0,503.68736583807345,0.0,48.308639867733554,15.096449958666735,581.1824756258959,774.9099675011945,193.72749187529863,11.802189670693842,3.934063223564614,15.736252894258456,0.23604379341387682,7.36172695201541,0.0,23.76950156705047,244.1252773700097,2544.7283449155975,823.218607368928,0.0,0.0,0.0,1674.4062123399317,0.0,1923.3624502669015,23.79402703192659,0.0,0.0,0.0,-4.547473508864641e-13,0.0
