timestamp_hour_utc,representative_day_id,day_weight,it_load_kw,q_air_kw,q_cp_kw,q_rdhx_kw,s_air_kw,s_air_old_kw,s_air_new_kw,old_ac_capacity_eff_kw,q_air_to_ashp_kw,q_air_to_reject_kw,q_cp_to_wshp_kw,q_cp_to_free_kw,q_rdhx_to_wshp_kw,q_rdhx_to_chiller_kw,q_ashp_out_kw,p_ashp_kw,q_wshp_in_kw,q_wshp_out_kw,p_wshp_kw,q_chiller_evap_kw,p_chiller_kw,q_tower_kw,p_tower_kw,p_pump_kw,p_cdu_free_kw,p_terminal_kw,p_cooling_kw,p_grid_kw,q_heat_kw,q_tes_ch_kw,q_tes_dis_kw,e_tes_kwh,p_bess_ch_kw,p_bess_dis_kw,e_bess_kwh,max_theta_c,hotspot_slack_c,hotspot_penalty_yuan,bess_degradation_cost_yuan,power_balance_residual_kw,heat_balance_residual_kw
2025-01-15 00:00:00+00:00,0,71.0,561.7189692350827,13.601647600701973,31.73717773497126,516.3801438994094,13.601647600700673,0.0,13.601647600700673,0.0,13.601647600701973,0.0,31.73717773497126,0.0,516.3801438994094,0.0,19.784214691930142,6.18256709122817,548.1173216343807,730.8230955125075,182.70577387812688,0.0,0.0,0.0,0.0,6.115916771043232,0.0,16.59074590560408,211.59500364600237,773.313972881085,750.6073102044377,0.0,0.0,0.0,0.0,0.0,791.2924394480754,23.01718821044917,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-01-15 01:00:00+00:00,0,71.0,570.1233267800533,13.813283255910802,32.23099426379186,524.0790492603506,13.813283255909539,0.0,13.813283255909539,0.0,13.813283255910802,0.0,32.23099426379186,0.0,524.0790492603506,0.0,20.092048372233894,6.2787651163230915,556.3100435241425,741.7467246988567,185.43668117471418,0.0,0.0,0.0,0.0,6.207720320517263,0.0,16.83999343718716,214.7631600487417,784.886486828795,761.8387730710906,0.0,0.0,0.0,0.0,0.0,791.2924394480754,23.017520429162445,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-01-15 02:00:00+00:00,0,71.0,575.7849346703858,13.762691087003285,32.11294586967432,529.909297713708,13.762691087001926,0.0,13.762691087001926,0.0,13.762691087003287,0.0,32.11294586967432,0.0,529.909297713708,0.0,20.01845976291387,6.255768675910584,562.0222435833823,749.3629914445097,187.34074786112743,0.0,0.0,0.0,0.0,6.26248135322731,0.0,16.983683474705572,216.8426813649709,792.6276160353566,769.3814512074235,0.0,0.0,0.0,0.0,0.0,791.2924394480754,23.017490571168885,0.0,0.0,0.0,-1.4210854715202004e-13,0.0
2025-01-15 03:00:00+00:00,0,71.0,569.6548721232332,13.65737496381791,31.867208248908447,524.1302889105069,13.657374963816537,0.0,13.657374963816537,0.0,13.657374963817912,0.0,31.867208248908447,0.0,524.1302889105068,0.0,19.865272674644235,6.207897710826323,555.9974971594153,741.3299962125536,185.3324990531384,0.0,0.0,0.0,0.0,6.197319136572322,0.0,16.80803368589602,214.5457495864331,784.2006217096663,761.1952688871978,0.0,0.0,0.0,0.0,0.0,791.2924394480754,23.017270739797702,0.0,0.0,0.0,0.0,0.0
2025-01-15 04:00:00+00:00,0,71.0,575.2952966193508,13.898727103970538,32.43036324259793,528.9662062727823,13.898727103969108,0.0,13.898727103969108,0.0,13.898727103970538,0.0,32.43036324259793,0.0,528.9662062727823,0.0,20.216330333048056,6.317603229077518,561.3965695153802,748.5287593538402,187.13218983846005,0.0,0.0,0.0,0.0,6.26257296000576,0.0,16.987762448346928,216.70012847589027,791.995425095241,768.7450896868883,0.0,0.0,0.0,0.0,0.0,791.2924394480754,23.017552552052226,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-01-15 05:00:00+00:00,0,71.0,572.1730910897223,13.755453250041205,32.09605758342946,526.3215802562518,13.755453250039892,0.0,13.755453250039892,0.0,13.755453250041205,0.0,32.09605758342946,0.0,526.3215802562518,0.0,20.007932000059935,6.25247875001873,558.4176378396812,744.5568504529083,186.13921261322707,0.0,0.0,0.0,0.0,6.226097530065402,0.0,16.887062236324198,215.5048511296354,787.6779422193578,764.5647824529682,0.0,0.0,0.0,0.0,0.0,791.2924394480754,23.017297097549537,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-01-15 06:00:00+00:00,0,71.0,578.290212283939,13.902623328085431,32.43945443219933,531.9481345236542,13.902623328084076,0.0,13.902623328084076,0.0,13.902623328085431,0.0,32.43945443219933,0.0,531.9481345236542,0.0,20.221997568124262,6.319374240038832,564.3875889558535,752.5167852744713,188.12919631861783,0.0,0.0,0.0,0.0,6.292664978202522,0.0,17.0676161700884,217.80885170694756,1725.5915050954045,772.7387828425956,0.0,0.0,0.0,929.492441104518,0.0,1673.0863939881324,23.01744901525796,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-01-15 07:00:00+00:00,0,71.0,598.2662238148496,13.971852212304459,32.60098849537707,551.6933831071681,13.971852212303332,0.0,13.971852212303332,0.0,13.971852212304459,0.0,32.60098849537707,0.0,551.6933831071681,0.0,20.322694126988303,6.350841914683844,584.2943716025452,779.0591621367269,194.7647905341817,0.0,0.0,0.0,0.0,6.494963485932994,0.0,17.605659470109174,225.21625540490774,823.4824792197574,799.3818562637151,0.0,0.0,0.0,0.0,0.0,1673.0863939881324,23.01753146409319,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-01-15 08:00:00+00:00,0,71.0,589.0316527066586,13.639643366412303,31.8258345216287,543.5661748186175,13.63964336641098,0.0,13.63964336641098,0.0,13.639643366412303,0.0,31.8258345216287,0.0,543.5661748186175,0.0,19.839481260236077,6.199837893823775,575.3920093402461,767.1893457869947,191.7973364467487,0.0,0.0,0.0,0.0,6.390436783835034,0.0,17.319295420095386,221.70690654450289,810.7385592511615,787.0288270472308,0.0,0.0,0.0,0.0,0.0,1673.0863939881324,23.017145057218094,0.0,0.0,0.0,0.0,0.0
2025-01-15 09:00:00+00:00,0,71.0,571.3004435469362,13.525153540337183,31.55869159412009,526.216598412479,13.525153540335594,0.0,13.525153540335594,0.0,13.525153540337183,0.0,31.55869159412009,0.0,526.216598412479,0.0,19.67295060412681,6.147797063789628,557.7752900065991,743.7003866754654,185.92509666886636,0.0,0.0,0.0,0.0,6.2089267319483925,0.0,16.83506516950041,215.1168856341048,786.4173291810409,763.3733372795923,0.0,0.0,0.0,0.0,0.0,1673.0863939881324,23.017055371959604,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-01-15 10:00:00+00:00,0,71.0,584.1475947406028,13.752772373936363,32.08980220585151,538.3050201608148,13.752772373935215,0.0,13.752772373935215,0.0,13.752772373936365,0.0,32.08980220585151,0.0,538.3050201608149,0.0,20.00403254390744,6.251260169971075,570.3948223666664,760.5264298222219,190.13160745555547,0.0,0.0,0.0,0.0,6.345744267783695,0.0,17.204050490571547,219.93266238388176,187.31010307316842,780.5304623661293,0.0,0.0,0.0,0.0,616.7701540513161,1022.95356744977,23.017227422344178,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-01-15 11:00:00+00:00,0,71.0,576.9078541419158,13.530894444625245,31.5720870374589,531.8048726598316,13.530894444623613,0.0,13.530894444623613,0.0,13.530894444625245,0.0,31.5720870374589,0.0,531.8048726598316,0.0,19.681301010363992,6.150406565738748,563.3769596972905,751.1692795963874,187.79231989909684,0.0,0.0,0.0,0.0,6.265211337722084,0.0,16.984381268301604,217.19231907085927,0.0,770.8505806067514,0.0,0.0,0.0,0.0,794.1001732127751,185.8984882209036,23.017057616364003,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-01-15 12:00:00+00:00,0,71.0,570.7164437128187,13.326588870828129,31.095374031932298,526.2944808100581,13.326588870826612,0.0,13.326588870826612,0.0,13.326588870828132,0.0,31.095374031932298,0.0,526.294480810058,0.0,19.3841292666591,6.057540395830969,557.3898548419903,743.1864731226538,185.79661828066344,0.0,0.0,0.0,0.0,6.195806029058549,0.0,16.794695783162183,214.84466048871516,785.5611042015338,762.5706023893129,0.0,0.0,0.0,0.0,0.0,185.8984882209036,23.016791861651225,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-01-15 13:00:00+00:00,0,71.0,591.9930276628162,13.846597830021057,32.30872827004913,545.837701562746,13.846597830019803,0.0,13.846597830019803,0.0,13.846597830021057,0.0,32.30872827004913,0.0,545.837701562746,0.0,20.140505934576083,6.293908104555026,578.1464298327951,770.8619064437268,192.7154766109317,0.0,0.0,0.0,0.0,6.427638863728934,0.0,17.423717047688,222.86074062690363,814.8537682897198,791.0024123783028,0.0,0.0,0.0,0.0,0.0,185.8984882209036,23.017651646413412,0.0,0.0,0.0,0.0,0.0
2025-01-15 14:00:00+00:00,0,71.0,537.795671397821,13.103521423307605,30.574883321051068,494.1172666534624,13.103521423306304,0.0,13.103521423306304,0.0,13.103521423307608,0.0,30.574883321051068,0.0,494.1172666534625,0.0,19.05966752481107,5.9561461015034585,524.6921499745135,699.5895332993514,174.89738332483785,0.0,0.0,0.0,0.0,5.858419166166157,0.0,15.894330094477311,202.60627868698478,740.4019500848058,718.6492008241624,0.0,0.0,0.0,0.0,0.0,185.8984882209036,23.0162161273671,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-01-15 15:00:00+00:00,0,71.0,580.8729642486238,13.577062700619077,31.67981296811117,535.6160885798936,13.577062700617617,0.0,13.577062700617617,0.0,13.577062700619077,0.0,31.67981296811117,0.0,535.6160885798936,0.0,19.748454837264113,6.171392136645036,567.2959015480047,756.3945353973396,189.0986338493349,0.0,0.0,0.0,0.0,6.30655527484227,0.0,17.095244646489164,218.6718259073114,1729.0372312604532,776.1429902346038,0.0,0.0,0.0,929.492441104518,0.0,1067.6924427609606,23.017232156058977,0.0,0.0,0.0,1.1368683772161603e-13,0.0
2025-01-15 16:00:00+00:00,0,71.0,580.0261924750794,13.558009232296408,31.635354875358278,534.8328283674246,13.558009232295277,0.0,13.558009232295277,0.0,13.55800923229641,0.0,31.635354875358278,0.0,534.8328283674246,0.0,19.72074070152205,6.1627314692256405,566.4681832427829,755.2909109903771,188.82272774759429,0.0,0.0,0.0,0.0,6.2973889299349946,0.0,17.07041652467825,218.35326467143315,1436.5207130020963,775.0116516918991,0.0,0.0,0.0,638.1412558555836,0.0,1673.0863939881324,23.017317075285472,0.0,0.0,0.0,1.1368683772161603e-13,0.0
2025-01-15 17:00:00+00:00,0,71.0,578.4490062309502,13.573724248941776,31.672023247530802,533.2032587344777,13.573724248940778,0.0,13.573724248940778,0.0,13.573724248941776,0.0,31.672023247530802,0.0,533.2032587344777,0.0,19.743598907551675,6.169874658609898,564.8752819820086,753.1670426426781,188.29176066066952,0.0,0.0,0.0,0.0,6.282193284770702,0.0,17.0305912284623,217.77441983251242,796.2234260634626,772.9106415502298,0.0,0.0,0.0,0.0,0.0,1673.0863939881324,23.01731857857655,0.0,0.0,0.0,0.0,0.0
2025-01-15 18:00:00+00:00,0,71.0,568.8681298148831,13.263346527335154,30.947808563782015,524.656974723766,13.263346527333809,0.0,13.263346527333809,0.0,13.263346527335154,0.0,0.0,30.947808563782015,524.656974723766,0.0,19.292140403396587,6.0287938760614335,524.656974723766,699.5426329650213,174.88565824125533,0.0,0.0,30.947808563781948,0.4642171284567292,5.865525918513301,0.6189561712756403,16.737786983071032,204.60093831863347,138.43932024487424,718.8347733684179,0.0,0.0,0.0,0.0,635.0297478886423,1003.7062655579284,23.016933367075197,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-01-15 19:00:00+00:00,0,71.0,570.5955243584899,13.251268057637901,30.91962546782176,526.4246308330304,13.25126805763675,0.0,13.25126805763675,0.0,13.251268057637901,0.0,0.0,30.91962546782176,526.4246308330304,0.0,19.274571720200584,6.023303662562682,526.4246308330303,701.8995077773736,175.4748769443434,0.0,0.0,30.919625467821835,0.4637943820173275,5.882638817686738,0.6183925093564352,16.782048700992277,205.24505501695887,0.0,721.1740794975742,0.0,0.0,0.0,0.0,775.8405793754489,185.8984882209036,23.017340886363325,0.0,0.0,0.0,1.1368683772161603e-13,0.0
2025-01-15 20:00:00+00:00,0,71.0,582.1997269116034,13.735951121383097,32.05055261656056,536.4132231736596,13.73595112138166,0.0,13.73595112138166,0.0,13.735951121383097,0.0,0.0,32.05055261656056,536.4132231736596,0.0,19.979565267466324,6.243614146083226,536.4132231736596,715.2176308982127,178.8044077245532,0.0,0.0,32.050552616560516,0.48075828924840774,6.005143284067808,0.6410110523312111,17.150323168741238,209.32525766502508,791.5249845766285,735.1971961656791,0.0,0.0,0.0,0.0,0.0,185.8984882209036,23.018061324162588,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-01-15 21:00:00+00:00,0,71.0,571.6521662766245,13.790464127019419,32.177749629711975,525.6839525198932,13.79046412701824,0.0,13.79046412701824,0.0,13.790464127019419,0.0,32.177749629711975,0.0,525.6839525198932,0.0,20.058856912028247,6.268392785008827,557.8617021496052,743.8156028661402,185.95390071653506,0.0,0.0,0.0,0.0,6.222172014090292,0.0,16.877646925720967,215.32211244135513,786.9742787179796,763.8744597781684,0.0,0.0,0.0,0.0,0.0,185.8984882209036,23.018102580813732,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-01-15 22:00:00+00:00,0,71.0,581.7263103634607,13.996094864085387,32.65755468286589,535.0726608165096,13.996094864083986,0.0,13.996094864083986,0.0,13.99609486408539,0.0,32.65755468286589,0.0,535.0726608165096,0.0,20.357956165942383,6.361861301856995,567.7302154993755,756.973620665834,189.2434051664585,0.0,0.0,0.0,0.0,6.3304532486510725,0.0,17.17039098409225,219.10611070105884,800.8324210645195,777.3315768317764,0.0,0.0,0.0,0.0,0.0,185.8984882209036,23.018250843959695,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-01-15 23:00:00+00:00,0,71.0,579.1522581805158,13.882129788179752,32.39163617241941,532.8784922199167,13.882129788178574,0.0,13.882129788178574,0.0,13.882129788179752,0.0,32.39163617241941,0.0,532.8784922199166,0.0,20.192188782806912,6.31005899462716,565.270128392336,753.6935045231146,188.42337613077865,0.0,0.0,0.0,0.0,6.300534007371748,0.0,17.087891179561552,218.1218603123391,1435.4153743484385,773.8856933059216,0.0,0.0,0.0,638.1412558555836,0.0,791.2924394480754,23.017936083948516,0.0,0.0,0.0,0.0,0.0
2025-03-21 00:00:00+00:00,1,14.0,915.5029635735168,21.99327162585708,51.3176337936665,842.1920581539932,21.99327162585658,0.0,21.99327162585658,0.0,21.99327162585708,0.0,0.0,51.3176337936668,614.2044042857967,227.98765386819647,31.990213273973936,9.996941648116856,614.2044042857964,818.9392057143951,204.7348014285988,227.98765386819642,75.99588462273213,355.30117228459534,5.32951758426893,7.168396718731294,1.0263526758733361,27.018051687526373,331.2699463658477,1246.7729099393646,850.9294189883691,0.0,0.0,0.0,0.0,0.0,185.8984882209036,23.027291073653124,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-03-21 01:00:00+00:00,1,14.0,750.6454953112176,18.046907451908098,42.10945072111888,690.4891371381906,18.046907451906648,0.0,18.046907451906648,0.0,18.0469074519081,0.0,0.0,42.10945072111888,614.2044042857964,76.2847328523942,26.25004720277542,8.203139750867319,614.2044042857964,818.9392057143951,204.7348014285988,76.28473285239427,25.428244284131424,143.82242785764458,2.1573364178646686,6.984233057280341,0.8421890144223777,22.154586256634502,270.50453020979944,1950.642466625535,845.1892529171705,0.0,0.0,0.0,929.492441104518,0.0,1067.6924427609606,23.022392984930036,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-03-21 02:00:00+00:00,1,14.0,898.4313048391631,21.451586269900222,50.05370129643384,826.926017272829,21.451586269898655,0.0,21.451586269898655,0.0,21.451586269900222,0.0,0.0,50.05370129643384,614.2044042857964,212.72161298703253,31.202307301673052,9.750721031772828,614.2044042857964,818.9392057143951,204.7348014285988,212.72161298703244,70.90720432901081,333.6825186124771,5.005237779187157,7.143118068786641,1.0010740259286768,26.497743443607305,325.0399001068922,1223.4712049460552,850.1415130160682,0.0,0.0,0.0,0.0,0.0,1067.6924427609606,23.026544430006375,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-03-21 03:00:00+00:00,1,14.0,703.4755760150506,16.764564733187356,39.117317710770486,647.5936935710929,16.764564733186177,0.0,16.764564733186177,0.0,16.764564733187356,0.0,0.0,39.117317710770486,614.2044042857964,33.38928928529654,24.3848214300907,7.620256696903343,614.2044042857964,818.9392057143951,204.7348014285988,33.38928928529644,11.129763095098813,83.63637009116573,1.254545551367486,6.924390397073373,0.7823463542154098,20.743820363115844,253.18992388637307,956.6654999014236,843.3240271444859,0.0,0.0,0.0,0.0,0.0,1067.6924427609606,23.020783475485874,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-03-21 04:00:00+00:00,1,14.0,605.9455296315302,14.382387014971888,33.5589030349344,558.0042395816241,14.382387014970675,0.0,14.382387014970675,0.0,14.382387014971888,0.0,33.5589030349344,0.0,558.0042395816241,0.0,20.91983565814093,6.53744864316904,591.5631426165585,788.7508568220779,197.18771420551948,0.0,0.0,0.0,0.0,6.586809486864273,0.0,17.86062845401227,228.17260078956505,834.1181304210952,809.6706924802189,0.0,0.0,0.0,0.0,0.0,1067.6924427609606,23.017827253362938,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-03-21 05:00:00+00:00,1,14.0,927.4105419630434,21.901791808072723,51.104180885503006,854.404569269468,21.901791808072147,0.0,21.901791808072147,0.0,21.901791808072723,0.0,0.0,51.10418088550307,614.2044042857965,240.2001649836714,31.857151720833052,9.95535991276033,614.2044042857964,818.9392057143951,204.7348014285988,240.20016498367139,80.0667216612238,371.37106753039825,5.5705660129559735,7.164127660568024,1.0220836177100614,27.32213399502592,335.83579428884286,1901.38759210747,850.7963574352282,0.0,0.0,0.0,638.1412558555836,0.0,1673.0863939881324,23.02714573374779,0.0,0.0,0.0,1.1368683772161603e-13,0.0
2025-03-21 06:00:00+00:00,1,14.0,727.1901936987774,17.226547841671348,40.19527829723314,669.7683675598728,17.226547841669998,0.0,17.226547841669998,0.0,17.22654784167135,0.0,0.0,40.19527829723314,614.2044042857964,55.56396327407634,25.056796860612874,7.830249018941523,614.2044042857964,818.9392057143951,204.7348014285988,55.56396327407633,18.521321091358775,114.28056266266825,1.7142084399400237,6.945949608802627,0.8039055659446628,21.430175014101508,261.9806101676879,989.1708038664653,843.996002575008,0.0,0.0,0.0,0.0,0.0,1673.0863939881324,23.021368859000873,0.0,0.0,0.0,0.0,0.0
2025-03-21 07:00:00+00:00,1,14.0,494.2295988294245,11.771977322581918,27.46794708602447,454.98967442081806,11.771977322580597,0.0,11.771977322580597,0.0,11.771977322581918,0.0,27.46794708602447,0.0,454.989674420818,0.0,17.1228761055737,5.350898782991781,482.4576215068425,643.27682867579,160.8192071689475,0.0,0.0,0.0,0.0,5.373935156788914,0.0,14.57289792598715,186.11693903471533,680.3465378641398,660.3997047813637,0.0,0.0,0.0,0.0,0.0,1673.0863939881324,23.014648306044663,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-03-21 08:00:00+00:00,1,14.0,489.36310959087996,11.734869464759484,27.381362084438784,450.2468780416816,11.734869464758354,0.0,11.734869464758354,0.0,11.734869464759484,0.0,27.381362084438784,0.0,450.24687804168155,0.0,17.068901039650157,5.334031574890674,477.6282401261203,636.8376535014937,159.20941337537343,0.0,0.0,0.0,0.0,5.323909642949979,0.0,14.439283872723422,184.3066384659375,673.6697480568174,653.9065545411439,0.0,0.0,0.0,0.0,0.0,1673.0863939881324,23.01451929419657,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-03-21 09:00:00+00:00,1,14.0,491.26853700570535,11.862582162885623,27.679358380066446,451.72659646275326,11.862582162884266,0.0,11.862582162884266,0.0,11.862582162885625,0.0,27.679358380066446,0.0,451.72659646275326,0.0,17.25466496419727,5.3920828013116475,479.4059548428197,639.2079397904263,159.80198494760657,0.0,0.0,0.0,0.0,5.347646716029526,0.0,14.505788614471328,185.04750307941907,676.3160400851243,656.4626047546235,0.0,0.0,0.0,0.0,0.0,1673.0863939881324,23.014707381227122,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-03-21 10:00:00+00:00,1,14.0,512.5074368524768,12.069642197884392,28.16249846173024,472.27529619286196,12.069642197883049,0.0,12.069642197883049,0.0,12.069642197884397,0.0,28.16249846173024,0.0,472.27529619286196,0.0,17.55584319692276,5.486200999038362,500.4377946545922,667.2503928727896,166.8125982181974,0.0,0.0,0.0,0.0,5.567627915780527,0.0,15.094577886798447,192.96100501981473,705.4684418722915,684.8062360697123,0.0,0.0,0.0,0.0,0.0,1673.0863939881324,23.015265116961956,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-03-21 11:00:00+00:00,1,14.0,497.74354240921554,11.772880784257378,27.470055163267208,458.5006064616909,11.772880784255996,0.0,11.772880784255996,0.0,11.772880784257378,0.0,27.470055163267208,0.0,458.50060646169084,0.0,17.1241902316471,5.351309447389719,485.97066162495804,647.9608821666106,161.99022054165266,0.0,0.0,0.0,0.0,5.409107719514925,0.0,14.666130694830315,187.41676840338764,0.0,665.0850723982577,0.0,0.0,0.0,0.0,685.1603108126033,950.8640124825595,23.014861448556083,0.0,0.0,0.0,8.526512829121202e-14,0.0
2025-03-21 12:00:00+00:00,1,14.0,527.8558874000137,12.912150473160114,30.12835110404026,484.81538582281325,12.912150473158931,0.0,12.912150473158931,0.0,12.912150473160114,0.0,30.12835110404026,0.0,484.81538582281325,0.0,18.781309779141985,5.869159305981871,514.9437369268535,686.5916492358047,171.64791230895116,0.0,0.0,0.0,0.0,5.75200439134934,0.0,15.606934280418614,198.876010286701,1.0218812352266013,705.3729590149467,0.0,0.0,0.0,0.0,725.7100164514881,185.8984882209036,23.016074446638406,0.0,0.0,0.0,0.0,0.0
2025-03-21 13:00:00+00:00,1,14.0,513.6330421951938,12.398506051633,28.929847453810318,472.30468868975044,12.398506051631664,0.0,12.398506051631664,0.0,12.398506051633003,0.0,28.929847453810318,0.0,472.30468868975044,0.0,18.034190620557094,5.635684568924092,501.23453614356083,668.3127148580811,167.07817871452028,0.0,0.0,0.0,0.0,5.590942310511815,0.0,15.165634993512072,193.47044058746826,707.103482782662,686.3469054786382,0.0,0.0,0.0,0.0,0.0,185.8984882209036,23.01574728515638,0.0,0.0,0.0,0.0,0.0
2025-03-21 14:00:00+00:00,1,14.0,503.01634301873224,12.144260690957365,28.336608278900513,462.53547404887433,12.144260690956209,0.0,12.144260690956209,0.0,12.144260690957367,0.0,28.336608278900513,0.0,462.53547404887433,0.0,17.66437918684708,5.520118495889712,490.8720823277748,654.4961097703664,163.6240274425916,0.0,0.0,0.0,0.0,5.475452988855758,0.0,14.852418571952512,189.47201749928956,1330.6296163736054,672.1604889572135,0.0,0.0,0.0,638.1412558555836,0.0,791.2924394480754,23.015394645000605,0.0,0.0,0.0,0.0,0.0
2025-03-21 15:00:00+00:00,1,14.0,495.4748282676501,11.888512748522118,27.739863079884934,455.846452439243,11.888512748520967,0.0,11.888512748520967,0.0,11.888512748522118,0.0,27.739863079884934,0.0,455.84645243924297,0.0,17.292382179668536,5.4038694311464175,483.5863155191279,644.7817540255038,161.19543850637595,0.0,0.0,0.0,0.0,5.390660416788978,0.0,14.620506163998868,186.6104745183102,1611.5777438904784,662.0741362051723,0.0,0.0,0.0,929.492441104518,0.0,1673.0863939881324,23.014956695412454,0.0,0.0,0.0,1.1368683772161603e-13,0.0
2025-03-21 16:00:00+00:00,1,14.0,485.6467203805004,11.514031757630354,26.86607410113749,447.2666145217326,11.51403175762912,0.0,11.51403175762912,0.0,11.514031757630356,0.0,26.86607410113749,0.0,447.26661452173255,0.0,16.747682556553244,5.233650798922889,474.13268862287003,632.1769181638267,158.04422954095668,0.0,0.0,0.0,0.0,5.27864836825145,0.0,14.313113871431256,182.86964257956228,668.5163629600627,648.92460072038,0.0,0.0,0.0,0.0,0.0,1673.0863939881324,23.01454597375139,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-03-21 17:00:00+00:00,1,14.0,521.6046199380976,12.193788471878575,28.45217310105,480.95865836516924,12.193788471877099,0.0,12.193788471877099,0.0,12.193788471878577,0.0,28.45217310105,0.0,480.95865836516924,0.0,17.736419595459747,5.542631123581171,509.41083146621924,679.2144419549589,169.80361048873974,0.0,0.0,0.0,0.0,5.6631517766831925,0.0,15.351217043117117,196.3606104321212,717.9652303702188,696.9508615504187,0.0,0.0,0.0,0.0,0.0,1673.0863939881324,23.015467066311324,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-03-21 18:00:00+00:00,1,14.0,681.1278341518237,15.995358312435513,37.322502729016186,627.8099731103721,15.99535831243449,0.0,15.99535831243449,0.0,15.995358312435513,0.0,0.0,37.322502729016186,614.2044042857967,13.605568824575272,23.26597572717893,7.270617414743415,614.2044042857964,818.9392057143951,204.7348014285988,13.605568824575272,4.535189608191757,55.463261161783215,0.8319489174267481,6.888494097438287,0.7464500545803238,20.055172358792106,245.06267387977144,926.1905080315951,842.205181441574,0.0,0.0,0.0,0.0,0.0,1673.0863939881324,23.020488866351975,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-03-21 19:00:00+00:00,1,14.0,680.8959867396809,16.348746824897937,38.14707592476185,626.4001639900209,16.34874682489651,0.0,16.34874682489651,0.0,16.34874682489794,0.0,0.0,38.14707592476174,614.2044042857963,12.195759704224713,23.779995381669732,7.431248556771791,614.2044042857964,818.9392057143951,204.7348014285988,12.195759704224773,4.065253234741591,54.408088863728096,0.8161213329559214,6.9049855613532,0.7629415184952347,20.093331542215935,244.80868317513247,0.0,842.7192010960649,0.0,0.0,0.0,0.0,925.7046699148134,697.3079947930796,23.02110030933987,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-03-21 20:00:00+00:00,1,14.0,593.2245998899891,14.355028584307437,33.49506669671735,545.3745046089643,14.355028584306268,0.0,14.355028584306268,0.0,14.355028584307439,0.0,33.49506669671735,0.0,545.3745046089643,0.0,20.880041577174456,6.525012992867017,578.8695713056817,771.8260950742422,192.95652376856054,0.0,0.0,0.0,0.0,6.458597046991164,0.0,17.520093980603804,223.46022778902253,331.51917032973375,792.7061366514166,0.0,0.0,0.0,0.0,485.16565734927786,185.8984882209036,23.018606150353403,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-03-21 21:00:00+00:00,1,14.0,873.6079252000941,21.43074105987361,50.005062473038414,802.172121667182,21.430741059872403,0.0,21.430741059872403,0.0,21.43074105987361,0.0,0.0,50.005062473038414,614.2044042857964,187.96771738138563,31.1719869961798,9.741245936306187,614.2044042857964,818.9392057143951,204.7348014285988,187.96771738138548,62.65590579379516,300.62868564821906,4.509430284723286,7.142145292318732,1.0001012494607684,25.837310588675052,315.620940573878,1189.228865773972,850.111192710575,0.0,0.0,0.0,0.0,0.0,185.8984882209036,23.02760603626401,0.0,0.0,0.0,0.0,0.0
2025-03-21 22:00:00+00:00,1,14.0,809.0874576273558,19.92326542734485,46.48761933047132,742.6765728695395,19.923265427343836,0.0,19.923265427343836,0.0,19.92326542734485,0.0,0.0,46.48761933047132,614.2044042857963,128.4721685837432,28.97929516704706,9.056029739702206,614.2044042857964,818.9392057143951,204.7348014285988,128.47216858374316,42.82405619458105,217.7838441087955,3.2667576616319325,7.0717964294673905,0.9297523866094264,23.93853100286617,291.821724843457,1100.9091824708125,847.9185008814422,0.0,0.0,0.0,0.0,0.0,185.8984882209036,23.025418760623374,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-21 23:00:00+00:00,1,14.0,636.1229957107648,15.35978879909581,35.83950719789021,584.923699713779,15.359788799094432,0.0,15.359788799094432,0.0,15.35978879909581,0.0,29.280704572017434,6.558802625872772,584.923699713779,0.0,22.341510980502996,6.981722181407186,614.2044042857964,818.9392057143951,204.7348014285988,0.0,0.0,6.558802625872734,0.09838203938809101,6.858834186815768,0.13117605251745545,18.78286490878162,237.58778079750888,873.7107765082737,841.2807166948982,0.0,0.0,0.0,0.0,0.0,185.8984882209036,23.019903658033254,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-03-23 00:00:00+00:00,2,1.0,609.5368301887385,14.545693651687712,33.939951853937984,561.0511846831129,14.545693651686506,0.0,14.545693651686506,0.0,14.545693651687714,0.0,33.939951853937984,0.0,561.051184683113,0.0,21.157372584273038,6.611678932585324,594.9911365370509,793.3215153827346,198.33037884568364,0.0,0.0,0.0,0.0,6.6287104024492685,0.0,17.976271127467896,229.54703930818613,1477.2251253525083,814.4788879670076,0.0,0.0,0.0,638.1412558555836,0.0,791.2924394480754,23.018714428027938,0.0,0.0,0.0,1.1368683772161603e-13,0.0
2025-03-23 01:00:00+00:00,2,1.0,738.0288590039489,17.695367617618544,41.289191107776595,679.0443002785536,17.69536761761708,0.0,17.69536761761708,0.0,17.695367617618544,0.0,0.0,41.289191107776595,614.2044042857964,64.83989599275722,25.738716534717884,8.043348917099339,614.2044042857964,818.9392057143951,204.7348014285988,64.83989599275732,21.61329866425244,127.74238576478635,1.9161357864717952,6.967827865013495,0.8257838221555319,21.77617401726644,265.87737050085786,1003.9062295048068,844.6779222491131,0.0,0.0,0.0,0.0,0.0,791.2924394480754,23.022599135368047,0.0,0.0,0.0,0.0,0.0
2025-03-23 02:00:00+00:00,2,1.0,953.5323306340813,22.905068451062647,53.44515971914617,877.1821024638725,22.905068451062647,0.0,22.905068451062647,0.0,22.905068451062647,0.0,0.0,53.44515971914643,614.2044042857966,262.9776981780759,33.316463201545666,10.411394750483021,614.2044042857964,818.9392057143951,204.7348014285988,262.97769817807597,87.65923272602532,404.0820906232477,6.0612313593487155,7.210947237240887,1.0689031943829286,28.14013884328471,345.28664953936436,1298.8189801734457,852.2556689159408,0.0,0.0,0.0,0.0,0.0,791.2924394480754,23.029270511133785,0.0,0.0,0.0,0.0,0.0
2025-03-23 03:00:00+00:00,2,1.0,1013.3144354950012,24.255761914740916,56.59677780106212,932.4618957791978,24.255761914740916,0.0,24.255761914740916,0.0,24.255761914740916,0.0,0.0,56.596777801062444,614.2044042857967,318.25749149340106,35.28110823962315,11.025346324882236,614.2044042857964,818.9392057143951,204.7348014285988,318.25749149340106,106.08583049780034,480.9400997922638,7.214101496883957,7.273979598879206,1.131935556021249,29.893696559328877,367.3596914623946,2310.166568061914,854.2203139540183,0.0,0.0,0.0,929.492441104518,0.0,1673.0863939881324,23.03081325034825,0.0,0.0,0.0,0.0,0.0
2025-03-23 04:00:00+00:00,2,1.0,922.6250794854585,21.974698464829608,51.274296417935744,849.3760846026934,21.974698464829146,0.0,21.974698464829146,0.0,21.974698464829608,0.0,0.0,51.27429641793606,614.2044042857967,235.17168031689667,31.963197767024884,9.988499302195276,614.2044042857964,818.9392057143951,204.7348014285988,235.17168031689667,78.39056010563222,364.83653684046493,5.472548052606974,7.167529971216679,1.0254859283587212,27.20445930390536,333.98388409251396,1256.6089635779724,850.90240348142,0.0,0.0,0.0,0.0,0.0,1673.0863939881324,23.027962826712553,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-03-23 05:00:00+00:00,2,1.0,983.865096716541,23.515701605216393,54.869970412171575,905.479424699153,23.515701605216393,0.0,23.515701605216393,0.0,23.515701605216393,0.0,0.0,54.86997041217194,614.2044042857967,291.27502041335623,34.20465688031476,10.688955275098362,614.2044042857964,818.9392057143951,204.7348014285988,291.2750204133563,97.09167347111875,443.23666429664695,6.648549964449704,7.239443451101395,1.0973994082434388,29.020510187562294,356.5213331861728,1340.3864299027136,853.1438625947098,0.0,0.0,0.0,0.0,0.0,1673.0863939881324,23.02982745465044,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-03-23 06:00:00+00:00,2,1.0,928.1892457050074,22.113489599511166,51.59814239885938,854.4776137066367,22.11348959951073,0.0,22.11348959951073,0.0,22.113489599511166,0.0,0.0,51.59814239885975,614.2044042857967,240.27320942084,32.16507578110715,10.051586181595983,614.2044042857964,818.9392057143951,204.7348014285988,240.27320942084006,80.09106980694668,371.96242162664646,5.579436324399697,7.174006890835152,1.0319628479771952,27.369309490641317,336.0321729709948,1264.221418676002,851.1042814955023,0.0,0.0,0.0,0.0,0.0,1673.0863939881324,23.02817980835554,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-03-23 07:00:00+00:00,2,1.0,884.9125626527859,21.19716297505517,49.46004694179539,814.2553527359353,21.19716297505417,0.0,21.19716297505417,0.0,21.197162975055175,0.0,0.0,49.46004694179539,614.2044042857964,200.05094845013895,30.83223705462571,9.635074079570535,614.2044042857964,818.9392057143951,204.7348014285988,200.05094845013906,66.68364948337968,316.1946448753141,4.742919673129712,7.131244981693872,0.9892009388359079,26.107600575271363,320.02449116047984,1204.9370538132657,849.7714427690208,0.0,0.0,0.0,0.0,0.0,1673.0863939881324,23.02703974080621,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-03-23 08:00:00+00:00,2,1.0,505.16401343097556,12.044702501250423,28.104305836250983,465.0150050934741,12.044702501249112,0.0,12.044702501249112,0.0,12.044702501250427,0.0,28.104305836250983,0.0,465.01500509347403,0.0,17.519567274546077,5.474864773295649,493.11931092972503,657.4924145729667,164.37310364324168,0.0,0.0,0.0,0.0,5.4932792260222705,0.0,14.896850559493998,190.2380982020536,695.4021116330291,675.0119818475127,0.0,0.0,0.0,0.0,0.0,1673.0863939881324,23.01554497648668,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-03-23 09:00:00+00:00,2,1.0,816.8387225691687,19.75619990524901,46.09779977891434,750.9847228850053,19.756199905247925,0.0,19.756199905247925,0.0,19.75619990524901,0.0,0.0,46.09779977891434,614.2044042857964,136.780318599209,28.736290771271285,8.980090866022277,614.2044042857964,818.9392057143951,204.7348014285988,136.78031859920893,45.59343953306964,228.47155791119292,3.4270733686678936,7.064000038436251,0.9219559955782869,24.12299507620412,294.84435630657725,1111.6830788757457,847.6754964856664,0.0,0.0,0.0,0.0,0.0,1673.0863939881324,23.02515405144272,0.0,0.0,0.0,-2.8421709430404007e-13,0.0
2025-03-23 10:00:00+00:00,2,1.0,519.9884657055178,12.676088002898267,29.57753867342928,477.7348390291903,12.676088002896975,0.0,12.676088002896975,0.0,12.676088002898268,0.0,29.57753867342928,0.0,477.7348390291903,0.0,18.437946186033844,5.761858183135576,507.3123777026196,676.4165036034927,169.10412590087319,0.0,0.0,0.0,0.0,5.664674550494782,0.0,15.368853240492626,195.8995118749962,715.887977580514,694.8544497895266,0.0,0.0,0.0,0.0,0.0,1673.0863939881324,23.016488050237786,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-03-23 11:00:00+00:00,2,1.0,535.7917672916305,12.979379710467025,30.285219324423053,492.5271682567404,12.9793797104658,0.0,12.9793797104658,0.0,12.979379710467029,0.0,30.285219324423053,0.0,492.5271682567404,0.0,18.879097760679315,5.899718050212286,522.8123875811634,697.0831834415512,174.2707958603878,0.0,0.0,0.0,0.0,5.833828262300095,0.0,15.82566340293016,201.83000557583037,256.2438867078876,715.9622812022305,0.0,0.0,0.0,0.0,481.3778861595733,1165.669548820967,23.016685735686053,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-03-23 12:00:00+00:00,2,1.0,741.6230495832683,17.849977598910627,41.64994773079145,682.1231242535663,17.849977598909263,0.0,17.849977598909263,0.0,17.849977598910627,0.0,0.0,41.64994773079145,614.2044042857964,67.9187199677699,25.96360378023364,8.113626181323013,614.2044042857964,818.9392057143951,204.7348014285988,67.91871996776992,22.63957332258997,132.20824102115134,1.98312361531727,6.975042997473793,0.8329989546158291,21.890803005606415,267.16996950552505,79.30057798427538,844.9028094946287,0.0,0.0,0.0,0.0,929.492441104518,185.8984882209036,23.022698244206133,0.0,0.0,0.0,0.0,0.0
2025-03-23 13:00:00+00:00,2,1.0,955.0499351924773,22.968923237130447,53.59415421997103,878.4868577353757,22.968923237130447,0.0,22.968923237130447,0.0,22.968923237130447,0.0,0.0,53.594154219971415,614.2044042857967,264.28245344957895,33.40934289037156,10.440419653241113,614.2044042857964,818.9392057143951,204.7348014285988,264.28245344957884,88.09415114985961,405.97075881940987,6.089561382291148,7.213927127257384,1.0718830843994283,28.188360625762233,345.83310445140967,1939.0242954994706,852.3485486047667,0.0,0.0,0.0,638.1412558555836,0.0,791.2924394480754,23.02914858142445,0.0,0.0,0.0,0.0,0.0
2025-03-23 14:00:00+00:00,2,1.0,595.9480188357576,13.956935873259482,32.56618370427212,549.424899258226,13.956935873258189,0.0,13.956935873258189,0.0,13.956935873259484,0.0,32.56618370427212,0.0,549.424899258226,0.0,20.300997633831976,6.344061760572492,581.9910829624981,775.9881106166641,193.99702765416603,0.0,0.0,0.0,0.0,6.4712345037104235,0.0,17.542357026458262,224.35468094490722,1749.7951408851827,796.2891082504962,0.0,0.0,0.0,929.492441104518,0.0,1673.0863939881324,23.01807143376748,0.0,0.0,0.0,1.1368683772161603e-13,0.0
2025-03-23 15:00:00+00:00,2,1.0,532.39653530892,12.302298395837745,28.7053629236214,491.38887398946076,12.302298395836509,0.0,12.302298395836509,0.0,12.302298395837749,0.0,28.7053629236214,0.0,491.38887398946076,0.0,17.894252212127636,5.5919538162898865,520.0942369130821,693.4589825507761,173.36474563769403,0.0,0.0,0.0,0.0,5.7750496276032495,0.0,15.65080632791097,200.3825554094981,732.779090718418,711.3532347629038,0.0,0.0,0.0,0.0,0.0,1673.0863939881324,23.015644031162257,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-03-23 16:00:00+00:00,2,1.0,514.486586574087,11.968412929355068,27.926296835161818,474.59187680957,11.968412929354031,0.0,11.968412929354031,0.0,11.968412929355072,0.0,27.926296835161818,0.0,474.59187680957,0.0,17.408600624516467,5.440187695161396,502.5181736447318,670.024231526309,167.50605788157725,0.0,0.0,0.0,0.0,5.583707673150554,0.0,15.13433457845656,193.66428782834575,708.1508744024328,687.4328321508254,0.0,0.0,0.0,0.0,0.0,1673.0863939881324,23.01524555253339,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-03-23 17:00:00+00:00,2,1.0,539.0052674774,12.593896240029775,29.3857578934028,497.02561334396734,12.593896240028585,0.0,12.593896240028585,0.0,12.593896240029775,0.0,29.3857578934028,0.0,497.0256133439673,0.0,18.3183945309524,5.724498290922625,526.4113712373701,701.8818283164934,175.47045707912335,0.0,0.0,0.0,0.0,5.851828870241756,0.0,15.86249438010924,202.90927862039698,225.41787374592184,720.2002228474458,0.0,0.0,0.0,0.0,516.4966723518752,1128.651097811585,23.015867910371966,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-03-23 18:00:00+00:00,2,1.0,829.8091881425312,19.899044112366404,46.43110292885494,763.4790411013096,19.899044112365345,0.0,19.899044112365345,0.0,19.899044112366408,0.0,0.0,46.43110292885494,614.2044042857964,149.2746368155132,28.944064163442047,9.045020051075639,614.2044042857964,818.9392057143951,204.7348014285988,149.27463681551316,49.75821227183772,245.46395201620584,3.6819592802430874,7.070666101435062,0.9286220585770988,24.484620315997176,299.70390150776456,1129.5130896502956,847.8832698778372,0.0,0.0,0.0,0.0,0.0,1128.651097811585,23.02483480388934,0.0,0.0,0.0,-1.7053025658242404e-13,0.0
2025-03-23 19:00:00+00:00,2,1.0,857.4538524440352,20.440755260332033,47.6950956074414,789.318001576262,20.44075526033096,0.0,20.44075526033096,0.0,20.440755260332036,0.0,0.0,47.6950956074414,614.2044042857964,175.11359729046555,29.732007651392053,9.291252391060016,614.2044042857964,818.9392057143951,204.7348014285988,175.11359729046558,58.371199096821854,281.1798919947288,4.2176983799209316,7.095945955006791,0.953901912148828,25.285116440903664,309.9499156044609,1167.403768048496,848.6712133657873,0.0,0.0,0.0,0.0,0.0,1128.651097811585,23.025425288594487,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-03-23 20:00:00+00:00,2,1.0,655.4357999894161,15.63420138027697,36.47980322064626,603.3217953884929,15.634201380275798,0.0,15.634201380275798,0.0,15.634201380276972,0.0,10.882608897303552,25.597194323342706,603.3217953884929,0.0,22.74065655313014,7.106455172853169,614.2044042857964,818.9392057143951,204.7348014285988,0.0,0.0,25.597194323342713,0.3839579148501407,6.871640107270889,0.5119438864668541,19.329056412759996,238.93785492279983,0.0,841.6798622675253,0.0,0.0,0.0,0.0,894.373654912216,185.8984882209036,23.01938920442534,0.0,0.0,0.0,1.1368683772161603e-13,0.0
2025-03-23 21:00:00+00:00,2,1.0,707.9987315604607,17.036057969635465,39.75080192914941,651.2118716616759,17.0360579696342,0.0,17.0360579696342,0.0,17.03605796963547,0.0,0.0,39.75080192914941,614.2044042857964,37.00746737587954,24.779720683106138,7.743662713470668,614.2044042857964,818.9392057143951,204.7348014285988,37.00746737587957,12.335822458626524,89.09409176365551,1.3364113764548327,6.9370600814409515,0.7950160385829882,20.89772018714524,254.78049428431999,962.7792258447805,843.7189263975013,0.0,0.0,0.0,0.0,0.0,185.8984882209036,23.021186469141043,0.0,0.0,0.0,-1.4210854715202004e-13,0.0
2025-03-23 22:00:00+00:00,2,1.0,885.5152876386521,21.37597152874579,49.87726690040684,814.2620492094994,21.37597152874467,0.0,21.37597152874467,0.0,21.37597152874579,0.0,0.0,49.87726690040684,614.2044042857964,200.0576449237031,31.09232222363024,9.71635069488445,614.2044042857964,818.9392057143951,204.7348014285988,200.05764492370295,66.68588164123432,316.6207934653441,4.749311901980161,7.1395893808661,0.9975453380081368,26.145989419744467,320.1694698053164,1205.6847574439685,850.0315279380254,0.0,0.0,0.0,0.0,0.0,185.8984882209036,23.026666895732372,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-03-23 23:00:00+00:00,2,1.0,920.9492466733144,22.25944434998743,51.938703483303996,846.751098840023,22.25944434998692,0.0,22.25944434998692,0.0,22.25944434998743,0.0,0.0,51.938703483304494,614.2044042857968,232.54669455422624,32.377373599981716,10.117929249994287,614.2044042857964,818.9392057143951,204.7348014285988,232.5466945542262,77.51556485140873,362.0009628889394,5.430014443334091,7.180818112524044,1.0387740696660899,27.195747376852815,333.21364953237884,1254.1628962056932,851.3165793143769,0.0,0.0,0.0,0.0,0.0,185.8984882209036,23.027858132828026,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-04-12 00:00:00+00:00,3,40.0,618.5626669916699,14.403940582372384,33.609194692202216,570.5495317170953,14.403940582370993,0.0,14.403940582370993,0.0,14.403940582372384,0.0,33.609194692202216,0.0,570.5495317170953,0.0,20.951186301632557,6.547245719260174,604.1587264092975,805.54496854573,201.3862421364325,0.0,0.0,0.0,0.0,6.713771157937019,0.0,18.197684692955704,232.84494370658538,851.4076106982552,826.4961548473625,0.0,0.0,0.0,0.0,0.0,1067.6924427609606,23.017599068808437,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-04-12 01:00:00+00:00,3,40.0,614.0524084586285,14.26488169149868,33.28472394683025,566.5028028202997,14.264881691497209,0.0,14.264881691497209,0.0,14.26488169149868,0.0,33.28472394683025,0.0,566.5028028202996,0.0,20.74891882399808,6.4840371324994,599.7875267671299,799.7167023561731,199.92917558904327,0.0,0.0,0.0,0.0,6.663569746607904,0.0,18.060729492210896,231.13751196036145,1483.3311762745734,820.4656211801712,0.0,0.0,0.0,638.1412558555836,0.0,1673.0863939881324,23.017670546701883,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-04-12 02:00:00+00:00,3,40.0,608.2662673333386,14.324384421645092,33.42356365050521,560.5183192611884,14.3243844216437,0.0,14.3243844216437,0.0,14.324384421645092,0.0,33.42356365050521,0.0,560.5183192611884,0.0,20.83546824966559,6.511083828020496,593.9418829116936,791.9225105489247,197.98062763723118,0.0,0.0,0.0,0.0,6.60789010212704,0.0,17.914856411326753,229.01445797870548,837.2807253120441,812.7579787985903,0.0,0.0,0.0,0.0,0.0,1673.0863939881324,23.017815591292553,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-04-12 03:00:00+00:00,3,40.0,612.7250371221548,14.480918701132712,33.78881030264298,564.4553081183791,14.480918701131628,0.0,14.480918701131628,0.0,14.480918701132712,0.0,33.78881030264298,0.0,564.4553081183791,0.0,21.063154474374855,6.582235773242142,598.2441184210221,797.6588245613627,199.41470614034068,0.0,0.0,0.0,0.0,6.658217390263081,0.0,18.052637991568872,230.70779729541476,843.4328344175696,818.7219790357376,0.0,0.0,0.0,0.0,0.0,1673.0863939881324,23.01795791287605,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-04-12 04:00:00+00:00,3,40.0,622.106279359475,14.801344074927206,34.53646950816348,572.7684657763841,14.801344074926092,0.0,14.801344074926092,0.0,14.801344074927206,0.0,34.53646950816348,0.0,572.7684657763841,0.0,21.529227745348663,6.727883670421457,607.3049352845476,809.7399137127301,202.43497842818252,0.0,0.0,0.0,0.0,6.7637787430087455,0.0,18.341411571885885,234.2680524134986,856.3743317729736,831.2691414580787,0.0,0.0,0.0,0.0,0.0,1673.0863939881324,23.018297998084243,0.0,0.0,0.0,0.0,0.0
2025-04-12 05:00:00+00:00,3,40.0,621.7763349223127,14.732989159770597,34.37697470613139,572.6663710564106,14.732989159769105,0.0,14.732989159769105,0.0,14.732989159770597,0.0,34.37697470613139,0.0,572.6663710564106,0.0,21.42980241421178,6.696813254441181,607.043345762542,809.3911276833893,202.34778192084732,0.0,0.0,0.0,0.0,6.757972951748048,0.0,18.32409861643754,234.1266667434741,855.9030016657866,830.820930097601,0.0,0.0,0.0,0.0,0.0,1673.0863939881324,23.018169037297408,0.0,0.0,0.0,-1.4210854715202004e-13,0.0
2025-04-12 06:00:00+00:00,3,40.0,611.6260463844991,14.2726708071475,33.30289855001082,564.0504770273408,14.272670807146298,0.0,14.272670807146298,0.0,14.272670807147502,0.0,33.30289855001082,0.0,564.0504770273408,0.0,20.760248446760002,6.487577639612501,597.3533755773516,796.4711674364687,199.11779185911718,0.0,0.0,0.0,0.0,6.639591726773733,0.0,17.997407392711693,230.24236861821512,841.8684150027141,817.2314158832287,0.0,0.0,0.0,0.0,0.0,1673.0863939881324,23.01762819423919,0.0,0.0,0.0,-1.4210854715202004e-13,0.0
2025-04-12 07:00:00+00:00,3,40.0,614.2295224662251,14.404833934497734,33.6112791804947,566.2134093512328,14.404833934496608,0.0,14.404833934496608,0.0,14.404833934497734,0.0,33.6112791804947,0.0,566.2134093512328,0.0,20.952485722905795,6.547651788408061,599.8246885317275,799.7662513756366,199.94156284390914,0.0,0.0,0.0,0.0,6.670472468927168,0.0,18.082968359609595,231.24265546085397,845.4721779270791,820.7187370985423,0.0,0.0,0.0,0.0,0.0,1673.0863939881324,23.017917916836282,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-04-12 08:00:00+00:00,3,40.0,604.9203762346744,14.13479669663178,32.98119229214081,557.804387245902,14.134796696630474,0.0,14.134796696630474,0.0,14.13479669663178,0.0,32.98119229214081,0.0,557.804387245902,0.0,20.55970428600986,6.424907589378082,590.7855795380428,787.7141060507238,196.92852651268095,0.0,0.0,0.0,0.0,6.567479641223245,0.0,17.802422316086336,227.72333605936862,832.6437122940431,808.2738103367336,0.0,0.0,0.0,0.0,0.0,1673.0863939881324,23.017676563604134,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-04-12 09:00:00+00:00,3,40.0,590.4405190627677,13.799449643016574,32.198715833705336,544.4423535860461,13.799449643015365,0.0,13.799449643015365,0.0,13.799449643016574,0.0,32.198715833705336,0.0,544.4423535860461,0.0,20.071926753478653,6.272477110462079,576.6410694197515,768.8547592263353,192.21368980658383,0.0,0.0,0.0,0.0,6.410385010871622,0.0,17.376664758742606,222.27321668666013,812.7137357494279,788.926685979814,0.0,0.0,0.0,0.0,0.0,1673.0863939881324,23.017216104445975,0.0,0.0,0.0,0.0,0.0
2025-04-12 10:00:00+00:00,3,40.0,585.8308116452827,13.697263844014538,31.960282302700577,540.1732654985675,13.697263844013463,0.0,13.697263844013463,0.0,13.697263844014538,0.0,31.960282302700577,0.0,540.1732654985675,0.0,19.923292864021146,6.226029020006608,572.133547801268,762.8447304016906,190.71118260042266,0.0,0.0,0.0,0.0,6.3605411240666925,0.0,17.24169681917772,220.53944956367368,226.39807115492954,782.7680232657118,0.0,0.0,0.0,0.0,579.9721900540268,1061.7420272792062,23.01702787154079,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-04-12 11:00:00+00:00,3,40.0,603.6369348482709,14.179018795505948,33.08437718951387,556.3735388632512,14.179018795504419,0.0,14.179018795504419,0.0,14.17901879550595,0.0,33.08437718951387,0.0,556.3735388632512,0.0,20.624027338917745,6.445008543411795,589.4579160527651,785.9438880703534,196.48597201758835,0.0,0.0,0.0,0.0,6.556266704317928,0.0,17.773955096475447,227.26120236179352,0.0,806.5679154092711,0.0,0.0,0.0,0.0,830.8981372100645,185.8984882209036,23.01761975521229,0.0,0.0,0.0,8.526512829121202e-14,0.0
2025-04-12 12:00:00+00:00,3,40.0,587.5752134922676,13.748839454856842,32.08062539466595,541.7457486427448,13.748839454855755,0.0,13.748839454855755,0.0,13.748839454856846,0.0,32.08062539466595,0.0,541.7457486427448,0.0,19.99831193433723,6.249472479480385,573.8263740374108,765.1018320498811,191.27545801247027,0.0,0.0,0.0,0.0,6.3798762482674265,0.0,17.29438933053541,221.1991960707535,808.7744095630211,785.1001439842183,0.0,0.0,0.0,0.0,0.0,185.8984882209036,23.01721254040843,0.0,0.0,0.0,0.0,0.0
2025-04-12 13:00:00+00:00,3,40.0,587.3429344296986,14.055245988709425,32.795573973655316,540.4921144673339,14.05524598870835,0.0,14.05524598870835,0.0,14.055245988709425,0.0,32.795573973655316,0.0,540.4921144673337,0.0,20.443994165395527,6.388748176686102,573.2876884409891,764.3835845879854,191.09589614699635,0.0,0.0,0.0,0.0,6.388788363882997,0.0,17.326647101171318,221.2000797887368,1738.0354553229533,784.827578753381,0.0,0.0,0.0,929.492441104518,0.0,1067.6924427609606,23.01758040791938,0.0,0.0,0.0,1.1368683772161603e-13,0.0
2025-04-12 14:00:00+00:00,3,40.0,601.6461876718628,14.459064459798476,33.73781707286311,553.4493061392014,14.45906445979719,0.0,14.45906445979719,0.0,14.459064459798478,0.0,33.73781707286311,0.0,553.4493061392014,0.0,21.031366486979604,6.572302027181126,587.1871232120645,782.9161642827527,195.72904107068817,0.0,0.0,0.0,0.0,6.546627573577908,0.0,17.75630868774749,226.60427935919472,828.2504670310574,803.9475307697322,0.0,0.0,0.0,0.0,0.0,1067.6924427609606,23.018059288454268,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-04-12 15:00:00+00:00,3,40.0,611.9794187319865,14.619991297593987,34.1133130277193,563.2461144066731,14.619991297592605,0.0,14.619991297592605,0.0,14.619991297593987,0.0,34.1133130277193,0.0,563.2461144066731,0.0,21.265441887409438,6.645450589815449,597.3594274343924,796.4792365791898,199.11980914479744,0.0,0.0,0.0,0.0,6.65586053489831,0.0,18.050314172072376,230.4714344415836,1480.5921090291536,817.7446784665992,0.0,0.0,0.0,638.1412558555836,0.0,1673.0863939881324,23.018275642060384,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
