timestamp_hour_utc,representative_day_id,day_weight,it_load_kw,q_air_kw,q_cp_kw,q_rdhx_kw,s_air_kw,s_air_old_kw,s_air_new_kw,old_ac_capacity_eff_kw,q_air_to_ashp_kw,q_air_to_reject_kw,q_cp_to_wshp_kw,q_cp_to_free_kw,q_rdhx_to_wshp_kw,q_rdhx_to_chiller_kw,q_ashp_out_kw,p_ashp_kw,q_wshp_in_kw,q_wshp_out_kw,p_wshp_kw,q_chiller_evap_kw,p_chiller_kw,q_tower_kw,p_tower_kw,p_pump_kw,p_cdu_free_kw,p_terminal_kw,p_cooling_kw,p_grid_kw,q_heat_kw,q_tes_ch_kw,q_tes_dis_kw,e_tes_kwh,p_bess_ch_kw,p_bess_dis_kw,e_bess_kwh,max_theta_c,hotspot_slack_c,hotspot_penalty_yuan,bess_degradation_cost_yuan,power_balance_residual_kw,heat_balance_residual_kw
2025-04-12 16:00:00+00:00,3,40.0,601.341069378107,10.915773757220213,25.470138766847157,564.9551568540397,10.915773757220213,0.0,10.915773757220213,0.0,10.915773757220213,0.0,25.470138766847157,0.0,564.9551568540397,0.0,15.87748910141122,4.961715344191006,590.4252956208869,787.2337274945158,196.80843187362896,0.0,0.0,0.0,0.0,6.413655731545812,0.0,17.304012508550013,225.4878154579158,826.8288848360228,803.1112165959271,0.0,0.0,0.0,0.0,0.0,386.65830941805666,23.014567645904926,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-04-12 17:00:00+00:00,3,40.0,601.6324184303065,10.992965572268321,25.65025300195941,564.9891998560786,10.992965572268321,0.0,10.992965572268321,0.0,10.992965572268321,0.0,25.65025300195941,0.0,564.9891998560786,0.0,15.989768105117559,4.996802532849237,590.639452858038,787.519270477384,196.879817619346,0.0,0.0,0.0,0.0,6.4193995886195685,0.0,17.321410538979826,225.61743027979463,827.2498487101011,803.5090385825016,0.0,0.0,0.0,0.0,0.0,386.65830941805666,23.014729068276747,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-04-12 18:00:00+00:00,3,40.0,613.4341598466564,11.086845210503718,25.86930549117534,576.4780091449775,11.086845210503718,0.0,11.086845210503718,0.0,11.086845210503718,0.0,25.86930549117534,0.0,576.4780091449775,0.0,16.126320306187225,5.039475095683508,602.3473146361528,803.1297528482037,200.78243821205092,0.0,0.0,0.0,0.0,6.540859256185034,0.0,17.645926063826543,230.008698627746,628.632686575482,819.256073154391,0.0,0.0,0.0,0.0,214.81017189892037,160.2285068270949,23.01482538959318,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-04-12 19:00:00+00:00,3,40.0,603.0152505070226,10.725974866962908,25.02727468958011,567.2620009504797,10.725974866962908,0.0,10.725974866962908,0.0,10.725974866962908,0.0,25.02727468958011,0.0,567.2620009504797,0.0,15.601417988309684,4.875443121346777,592.2892756400598,789.7190341867464,197.4297585466866,0.0,0.0,0.0,0.0,6.4234382501922,0.0,17.324583854257682,226.05322377248325,717.8197304474413,805.3204521750561,0.0,0.0,0.0,0.0,111.24874383206452,42.96203437978408,23.014308593701053,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-04-12 20:00:00+00:00,3,40.0,593.6584187288023,10.418725284650181,24.310358997517085,558.9293344466348,10.418725284650181,0.0,10.418725284650181,0.0,10.418725284650181,0.0,24.310358997517085,0.0,558.9293344466348,0.0,15.154509504945718,4.735784220295537,583.239693444152,777.6529245922026,194.41323114805064,0.0,0.0,0.0,0.0,6.318604114391862,0.0,17.03810895616557,222.5057284389036,816.1641471677059,792.8074340971483,0.0,0.0,0.0,0.0,0.0,42.96203437978408,23.013889359717744,0.0,0.0,0.0,0.0,0.0
2025-04-12 21:00:00+00:00,3,40.0,591.4524405914619,10.508848765099039,24.520647118564415,556.4229447077986,10.508848765099039,0.0,10.508848765099039,0.0,10.508848765099039,0.0,24.520647118564415,0.0,556.4229447077986,0.0,15.28559820378042,4.776749438681382,580.943591826363,774.5914557684839,193.64786394212098,0.0,0.0,0.0,0.0,6.299848860634919,0.0,16.990949015858327,221.71541125729559,813.1678518487576,789.8770539722643,0.0,0.0,0.0,0.0,0.0,42.96203437978408,23.014008605822426,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-04-12 22:00:00+00:00,3,40.0,594.2428085530144,10.586857214585667,24.70266683403322,558.9532845043956,10.586857214585667,0.0,10.586857214585667,0.0,10.586857214585667,0.0,24.70266683403322,0.0,558.9532845043956,0.0,15.399065039397334,4.812207824811667,583.6559513384287,778.207935117905,194.55198377947625,0.0,0.0,0.0,0.0,6.330612850064952,0.0,17.07467342612344,222.76947788047633,817.0122864334907,793.6070001573023,0.0,0.0,0.0,0.0,0.0,42.96203437978408,23.014112333932477,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-04-12 23:00:00+00:00,3,40.0,606.9759122765488,10.863559508726576,25.348305520362004,570.7640472474606,10.863559508726576,0.0,10.863559508726576,0.0,10.863559508726576,0.0,25.348305520362004,0.0,570.7640472474606,0.0,15.801541103602293,4.937981594875716,596.1123527678226,794.8164703570967,198.70411758927418,0.0,0.0,0.0,0.0,6.468089638085466,0.0,17.44678991907257,227.55697874130794,834.5328910178566,810.618011460699,0.0,0.0,0.0,0.0,0.0,42.96203437978408,23.01443139929779,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-06-08 00:00:00+00:00,4,59.0,533.7715859920365,10.1271225728315,23.62995266994016,500.0145107492649,10.1271225728315,0.0,10.1271225728315,0.0,10.1271225728315,0.0,23.62995266994016,0.0,500.0145107492649,0.0,14.730360105936727,4.6032375331052275,523.6444634192051,698.1926178922733,174.54815447306834,0.0,0.0,0.0,0.0,5.709043687590854,0.0,15.414550628669613,200.27498632243402,734.0465723144705,712.9229779982101,0.0,0.0,0.0,0.0,0.0,42.96203437978408,23.012998113964116,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-06-08 01:00:00+00:00,4,59.0,539.7988065713527,11.50075555566487,26.835096296551356,501.4629547191364,11.50075555566487,0.0,11.50075555566487,0.0,11.50075555566487,0.0,26.835096296551356,0.0,501.4629547191364,0.0,16.72837171733072,5.22761616166585,528.2980510156879,704.3974013542504,176.0993503385626,0.0,0.0,0.0,0.0,5.819682436087906,0.0,15.746479762302698,202.89312869861905,957.502107168892,721.1257730715811,0.0,0.0,0.0,214.81017189892037,0.0,246.74885671164967,23.014366272328477,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-06-08 02:00:00+00:00,4,59.0,550.1087276650597,11.923599057551192,27.821731134286104,510.3633974732224,11.923599057551192,0.0,11.923599057551192,0.0,11.923599057551192,0.0,27.821731134286104,0.0,510.3633974732224,0.0,17.343416810983552,5.41981775343236,538.1851286075084,717.5801714766778,179.39504286916946,0.0,0.0,0.0,0.0,5.938285908760807,0.0,16.072703151639082,206.8258496830017,756.9345773480613,734.9235882876613,0.0,0.0,0.0,0.0,0.0,246.74885671164967,23.01490271752417,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-06-08 03:00:00+00:00,4,59.0,557.8387070527873,11.866825729191632,27.689260034780467,518.2826212888152,11.866825729191632,0.0,11.866825729191632,0.0,11.866825729191632,0.0,27.689260034780467,0.0,518.2826212888152,0.0,17.260837424278737,5.394011695087105,545.9718813235958,727.962508431461,181.99062710786524,0.0,0.0,0.0,0.0,6.013504013931567,0.0,16.27043012248186,209.66857293936576,914.9847922387714,745.2233458557397,0.0,0.0,0.0,147.47751224661843,0.0,386.65830941805666,23.014888294735247,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-06-08 04:00:00+00:00,4,59.0,567.6394526732597,12.362196949849649,28.84512621631584,526.4321295070941,12.362196949849649,0.0,12.362196949849649,0.0,12.362196949849649,0.0,28.84512621631584,0.0,526.4321295070941,0.0,17.98137738159949,5.61918043174984,555.27725572341,740.36967429788,185.09241857447,0.0,0.0,0.0,0.0,6.129675081560417,0.0,16.592252920120863,213.43352700790112,781.0729796811609,758.3510516794795,0.0,0.0,0.0,0.0,0.0,386.65830941805666,23.01542523624148,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-06-08 05:00:00+00:00,4,59.0,573.4548083029803,12.546140943750805,29.274328868751873,531.6343384904776,12.546140943750805,0.0,12.546140943750805,0.0,12.546140943750805,0.0,29.274328868751873,0.0,531.6343384904776,0.0,18.248932281819354,5.702791338068548,560.9086673592294,747.8782231456391,186.96955578640979,0.0,0.0,0.0,0.0,6.194573250967332,0.0,16.7694202896772,215.63634066512287,789.0911489681031,766.1271554274585,0.0,0.0,0.0,0.0,0.0,386.65830941805666,23.015725461128234,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-06-08 06:00:00+00:00,4,59.0,574.3479209335916,12.739123073272943,29.72462050430353,531.8841773560152,12.739123073272943,0.0,12.739123073272943,0.0,12.739123073272943,0.0,29.72462050430353,0.0,531.8841773560152,0.0,18.52963356112428,5.790510487851338,561.6087978603189,748.8117304804251,187.20293262010628,0.0,0.0,0.0,0.0,6.21058038868926,0.0,16.81728130069283,216.02130479733972,790.3692257309311,767.3413640415494,0.0,0.0,0.0,0.0,0.0,386.65830941805666,23.015965883134047,0.0,0.0,0.0,-1.7053025658242404e-13,0.0
2025-06-08 07:00:00+00:00,4,59.0,587.6244849481474,12.629744839258407,29.469404624936274,545.5253354839526,12.629744839258407,0.0,12.629744839258407,0.0,12.629744839258407,0.0,29.469404624936274,0.0,545.5253354839526,0.0,18.37053794801223,5.740793108753822,574.9947401088889,766.6596534785185,191.66491336962963,0.0,0.0,0.0,0.0,6.3393354935876145,0.0,17.155397862474267,220.90043983444534,808.5249247825927,785.0301914265308,0.0,0.0,0.0,0.0,0.0,386.65830941805666,23.015808552202685,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-06-08 08:00:00+00:00,4,59.0,581.0087451866085,12.459278035167028,29.07164874872306,539.4778184027185,12.459278035167028,0.0,12.459278035167028,0.0,12.459278035167028,0.0,29.07164874872306,0.0,539.4778184027185,0.0,18.122586232970225,5.663308197803195,568.5494671514415,758.065956201922,189.5164890504805,0.0,0.0,0.0,0.0,6.266927646488877,0.0,16.958709903787234,218.40543479855978,799.4141799851683,776.1885424348922,0.0,0.0,0.0,0.0,0.0,386.65830941805666,23.015615502078838,0.0,0.0,0.0,0.0,0.0
2025-06-08 09:00:00+00:00,4,59.0,573.688846646571,12.336559591303178,28.785305713040742,532.566981342227,12.336559591303178,0.0,12.336559591303178,0.0,12.336559591303178,0.0,28.785305713040742,0.0,532.566981342227,0.0,17.94408667825917,5.60752708695599,561.3522870552678,748.4697160736903,187.11742901842257,0.0,0.0,0.0,0.0,6.189228984813493,0.0,16.749347790230505,215.66353288042257,789.3523795269936,766.4138027519494,0.0,0.0,0.0,0.0,0.0,386.65830941805666,23.015514179828667,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-06-08 10:00:00+00:00,4,59.0,601.5449930373906,12.760899707275346,29.775432650309135,559.0086606798061,12.760899707275346,0.0,12.760899707275346,0.0,12.760899707275346,0.0,29.775432650309135,0.0,559.0086606798061,0.0,18.561308665127775,5.800408957852429,588.7840933301152,785.0454577734869,196.26136444337172,0.0,0.0,0.0,0.0,6.483349586307335,0.0,17.540733775459604,226.08585676299109,716.3821059683171,803.6067664386146,0.0,0.0,0.0,0.0,111.24874383206453,269.3918369707458,23.015964131384596,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-06-08 11:00:00+00:00,4,59.0,599.1087743548802,12.641567592487863,29.496991049138337,556.9702157132539,12.641567592487863,0.0,12.641567592487863,0.0,12.641567592487863,0.0,29.496991049138337,0.0,556.9702157132539,0.0,18.387734679982348,5.7461670874944835,586.4672067623923,781.9562756831897,195.48906892079742,0.0,0.0,0.0,0.0,6.454611888606689,0.0,17.461213710915885,225.15106160781448,609.4496640637742,800.3440103631721,0.0,0.0,0.0,0.0,214.81017189892037,42.96203437978408,23.015841174909905,0.0,0.0,0.0,-1.7053025658242404e-13,0.0
2025-06-08 12:00:00+00:00,4,59.0,573.3878792981064,12.270649765102034,28.6315161185714,532.4857134144329,12.270649765102034,0.0,12.270649765102034,0.0,12.270649765102034,0.0,28.6315161185714,0.0,532.4857134144329,0.0,17.848217840148415,5.577568075046379,561.1172295330043,748.1563060440058,187.03907651100144,0.0,0.0,0.0,0.0,6.183802617701471,0.0,16.733109260284778,215.53355646403406,788.9214357621405,766.0045238841542,0.0,0.0,0.0,0.0,0.0,42.96203437978408,23.01537910054631,0.0,0.0,0.0,0.0,0.0
2025-06-08 13:00:00+00:00,4,59.0,560.2216272120861,12.042421495057571,28.09898348846766,520.080222228561,12.042421495057571,0.0,12.042421495057571,0.0,12.042421495057571,0.0,28.09898348846766,0.0,520.080222228561,0.0,17.51624944735647,5.473827952298897,548.1792057170286,730.9056076227048,182.7264019056762,0.0,0.0,0.0,0.0,6.043771726939639,0.0,16.355591362550665,210.5995929474654,918.2987324061698,748.4218570700613,0.0,0.0,0.0,147.47751224661843,0.0,182.87148708619108,23.015101388550335,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-06-08 14:00:00+00:00,4,59.0,563.5201585637637,11.848069924345843,27.645496490140303,524.0265921492775,11.848069924345843,0.0,11.848069924345843,0.0,11.848069924345843,0.0,27.645496490140303,0.0,524.0265921492775,0.0,17.233556253593953,5.38548632924811,551.6720886394178,735.562784852557,183.89069621313925,0.0,0.0,0.0,0.0,6.069630816196984,0.0,16.41863723478856,211.76445059337289,775.2846091571366,752.796341106151,0.0,0.0,0.0,0.0,0.0,182.87148708619108,23.014847727491322,0.0,0.0,0.0,0.0,0.0
2025-06-08 15:00:00+00:00,4,59.0,602.3562590129512,10.9646053396513,25.584079125853023,565.807574547447,10.9646053396513,0.0,10.9646053396513,0.0,10.9646053396513,0.0,25.584079125853023,0.0,565.807574547447,0.0,15.948516857674619,4.983911518023318,591.3916536733,788.5222048977332,197.1305512244333,0.0,0.0,0.0,0.0,6.42559811925006,0.0,17.337036886590827,225.8770977482975,1043.043528660169,804.4707217554078,0.0,0.0,0.0,214.81017189892037,0.0,386.65830941805666,23.014657370068477,0.0,0.0,0.0,-1.7053025658242404e-13,0.0
2025-06-08 16:00:00+00:00,4,59.0,615.9337377087282,11.317982639712561,26.4086261593293,578.2071289096862,11.317982639712561,0.0,11.317982639712561,0.0,11.317982639712561,0.0,26.4086261593293,0.0,578.2071289096862,0.0,16.462520203218272,5.14453756350571,604.6157550690156,806.1543400920207,201.53858502300517,0.0,0.0,0.0,0.0,6.574330073876742,0.0,17.74114180621326,230.99859446660088,846.9323321753291,822.6168602952389,0.0,0.0,0.0,0.0,0.0,386.65830941805666,23.015127775363815,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-06-08 17:00:00+00:00,4,59.0,615.2947380645251,11.455428006979556,26.729332016285625,577.1099780412598,11.455428006979556,0.0,11.455428006979556,0.0,11.455428006979556,0.0,26.729332016285625,0.0,577.1099780412598,0.0,16.66244073742481,5.207012730445253,603.8393100575454,805.1190800767272,201.2797700191818,0.0,0.0,0.0,0.0,6.572979740901166,0.0,17.741439383184915,230.80120187371313,846.0959399382382,821.781520814152,0.0,0.0,0.0,0.0,0.0,386.65830941805666,23.01532673323306,0.0,0.0,0.0,0.0,0.0
2025-06-08 18:00:00+00:00,4,59.0,612.0817645453157,11.252949694250503,26.256882619917832,574.5719322311475,11.252949694250503,0.0,11.252949694250503,0.0,11.252949694250503,0.0,26.256882619917832,0.0,574.5719322311475,0.0,16.367926828000734,5.114977133750229,600.8288148510652,801.1050864680869,200.27627161702173,0.0,0.0,0.0,0.0,6.533425800909009,0.0,17.63091155378674,229.5555861054677,626.8271787518629,817.4730132960876,0.0,0.0,0.0,0.0,214.81017189892037,160.2285068270949,23.014988180887148,0.0,0.0,0.0,-1.4210854715202004e-13,0.0
2025-06-08 19:00:00+00:00,4,59.0,612.7765898880782,11.122048502045125,25.951446504771955,575.7030948812611,11.122048502045125,0.0,11.122048502045125,0.0,11.122048502045125,0.0,25.951446504771955,0.0,575.7030948812611,0.0,16.17752509388382,5.055476591838693,601.6545413860332,802.2060551813776,200.5515137953444,0.0,0.0,0.0,0.0,6.535574343955772,0.0,17.63291377924046,229.77547851037932,731.3033245663929,818.3835802752614,0.0,0.0,0.0,0.0,111.24874383206452,42.96203437978408,23.014780261643573,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-06-08 20:00:00+00:00,4,59.0,607.230338178339,10.895827078941458,25.423596517530065,570.9109145818675,10.895827078941458,0.0,10.895827078941458,0.0,10.895827078941458,0.0,25.423596517530065,0.0,570.9109145818675,0.0,15.848475751187577,4.952648672246117,596.3345110993976,795.1126814658634,198.77817036646584,0.0,0.0,0.0,0.0,6.471817041344577,0.0,17.457577483189276,227.6602135632458,834.8905517415849,810.961157217051,0.0,0.0,0.0,0.0,0.0,42.96203437978408,23.014572532550687,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-06-08 21:00:00+00:00,4,59.0,601.818559038856,10.669064746392953,24.894484408250214,566.255009884213,10.669064746392953,0.0,10.669064746392953,0.0,10.669064746392953,0.0,24.894484408250214,0.0,566.255009884213,0.0,15.518639631117024,4.84957488472407,591.1494942924633,788.1993257232843,197.0498314308211,0.0,0.0,0.0,0.0,6.409384631089637,0.0,17.285736898235818,225.5945278448706,827.4130868837267,803.7179653544014,0.0,0.0,0.0,0.0,0.0,42.96203437978408,23.01425652132405,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-06-08 22:00:00+00:00,4,59.0,595.4712304975054,10.733299616002583,25.044365770672687,559.6935651108304,10.733299616002583,0.0,10.733299616002583,0.0,10.733299616002583,0.0,25.044365770672687,0.0,559.6935651108304,0.0,15.61207216873103,4.878772552728447,584.7379308815031,779.6505745086707,194.91264362716768,0.0,0.0,0.0,0.0,6.348266624228485,0.0,17.125585603376756,223.26526840750134,818.7364989050068,795.2626466774018,0.0,0.0,0.0,0.0,0.0,42.96203437978408,23.01436084982397,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-06-08 23:00:00+00:00,4,59.0,594.7509750451991,10.685335792598362,24.932450182729507,559.1331890698712,10.685335792598362,0.0,10.685335792598362,0.0,10.685335792598362,0.0,24.932450182729507,0.0,559.1331890698712,0.0,15.5423066074158,4.856970814817437,584.0656392526008,778.7541856701343,194.6885464175336,0.0,0.0,0.0,0.0,6.339305396180598,0.0,17.10048576922986,222.9853083977615,817.7362834429606,794.2964922775501,0.0,0.0,0.0,0.0,0.0,42.96203437978408,23.014264368597605,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-07-04 00:00:00+00:00,5,66.0,563.9915753682908,10.059014445317038,23.471033705739753,530.461527217234,10.059014445317038,0.0,10.059014445317038,0.0,10.059014445317038,0.0,23.471033705739753,0.0,530.461527217234,0.0,14.631293738642965,4.572279293325926,553.9325609229738,738.5767478972984,184.6441869743246,0.0,0.0,0.0,0.0,6.008746283344534,0.0,16.20684185822095,211.432054409216,922.9011420241252,753.2080416359414,0.0,0.0,0.0,147.47751224661843,0.0,182.87148708619108,23.01316533366208,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-07-04 01:00:00+00:00,5,66.0,555.1412780435036,9.862074578077376,23.011507348847204,522.2676961165789,9.862074578077376,0.0,9.862074578077376,0.0,9.862074578077376,0.0,23.011507348847204,0.0,522.2676961165789,0.0,14.344835749930729,4.482761171853353,545.279203465426,727.0389379539013,181.75973448847532,0.0,0.0,0.0,0.0,5.913022181631204,0.0,15.947619284424476,208.10313712638435,763.2444151698879,741.383773703832,0.0,0.0,0.0,0.0,0.0,182.87148708619108,23.012953368619815,0.0,0.0,0.0,0.0,0.0
2025-07-04 02:00:00+00:00,5,66.0,552.5011766364046,9.894070142190127,23.086163665110284,519.5209428291043,9.894070142190127,0.0,9.894070142190127,0.0,9.894070142190127,0.0,23.086163665110284,0.0,519.5209428291043,0.0,14.39137475227655,4.497304610086422,542.6071064942146,723.4761419922861,180.86903549807153,0.0,0.0,0.0,0.0,5.887794338244352,0.0,15.881667774357295,207.1358022207596,759.6369788571642,737.8675167445626,0.0,0.0,0.0,0.0,0.0,182.87148708619108,23.01297686570551,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-07-04 03:00:00+00:00,5,66.0,551.0076919155335,9.893056523228537,23.083798554199916,518.0308368381051,9.893056523228537,0.0,9.893056523228537,0.0,9.893056523228537,0.0,23.083798554199916,0.0,518.0308368381051,0.0,14.389900397423327,4.49684387419479,541.1146353923051,721.4861805230735,180.37154513076837,0.0,0.0,0.0,0.0,5.87282232500705,0.0,15.841963355223722,206.58317468519394,972.4010384996479,735.8760809204967,0.0,0.0,0.0,214.81017189892037,0.0,386.65830941805666,23.012993728190388,0.0,0.0,0.0,8.526512829121202e-14,0.0
2025-07-04 04:00:00+00:00,5,66.0,549.5207933280129,9.822244538263131,22.918570589280634,516.7799782004693,9.822244538263131,0.0,9.822244538263131,0.0,9.822244538263131,0.0,22.918570589280634,0.0,516.7799782004693,0.0,14.286901146564555,4.464656608301423,539.6985487897499,719.5980650529998,179.89951626324995,0.0,0.0,0.0,0.0,5.855356899683112,0.0,15.793683080139266,206.01321285137374,755.5340061793867,733.8849661995644,0.0,0.0,0.0,0.0,0.0,386.65830941805666,23.01291860449868,0.0,0.0,0.0,0.0,0.0
2025-07-04 05:00:00+00:00,5,66.0,548.7210887916489,9.844236086073886,22.96988420083906,515.9069685047358,9.844236086073886,0.0,9.844236086073886,0.0,9.844236086073886,0.0,22.96988420083906,0.0,515.9069685047358,0.0,14.318888852471108,4.474652766397221,538.8768527055748,718.5024702740998,179.62561756852494,0.0,0.0,0.0,0.0,5.848166211072529,0.0,15.775247916969487,205.72368446296417,754.444773254613,732.8213591265709,0.0,0.0,0.0,0.0,0.0,386.65830941805666,23.012869146649635,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-07-04 06:00:00+00:00,5,66.0,545.4642942317033,9.66441539100268,22.55030257900625,513.2495762616943,9.66441539100268,0.0,9.66441539100268,0.0,9.66441539100268,0.0,22.55030257900625,0.0,513.2495762616943,0.0,14.057331477822082,4.392916086819401,535.7998788407006,714.3998384542674,178.59995961356685,0.0,0.0,0.0,0.0,5.80900483998713,0.0,15.666399339992171,204.46827988036557,749.9325741120688,728.4571699320895,0.0,0.0,0.0,0.0,0.0,386.65830941805666,23.012634138560838,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-07-04 07:00:00+00:00,5,66.0,550.4560618809871,9.750991813376217,22.752314231211166,517.9527558363998,9.750991813376217,0.0,9.750991813376217,0.0,9.750991813376217,0.0,22.752314231211166,0.0,517.9527558363998,0.0,14.183260819456317,4.432269006080099,540.7050700676109,720.9400934234811,180.23502335587028,0.0,0.0,0.0,0.0,5.862096985300332,0.0,15.809534980183091,206.3389243274338,756.7949862084209,735.1233542429375,0.0,0.0,0.0,0.0,0.0,386.65830941805666,23.01274962608953,0.0,0.0,0.0,0.0,0.0
2025-07-04 08:00:00+00:00,5,66.0,556.6533948802451,9.859925747821043,23.00649341158243,523.7869757208415,9.859925747821043,0.0,9.859925747821043,0.0,9.859925747821043,0.0,23.00649341158243,0.0,523.7869757208415,0.0,14.34171017864879,4.481784430827747,546.7934691324239,729.0579588432317,182.26448971080794,0.0,0.0,0.0,0.0,5.928064559555887,0.0,15.987420988911655,208.66175969010322,765.3151545703483,743.3996690218805,0.0,0.0,0.0,0.0,0.0,386.65830941805666,23.01276103030184,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-07-04 09:00:00+00:00,5,66.0,555.5835646963462,9.885362651382065,23.065846186558147,522.6323558584062,9.885362651382065,0.0,9.885362651382065,0.0,9.885362651382065,0.0,23.065846186558147,0.0,522.6323558584062,0.0,14.378709311101186,4.493346659719121,545.6982020449643,727.597602726619,181.89940068165475,0.0,0.0,0.0,0.0,5.918298944180806,0.0,15.96225942884811,208.2733057144028,763.856870410749,741.9763120377202,0.0,0.0,0.0,0.0,0.0,386.65830941805666,23.012788929467312,0.0,0.0,0.0,0.0,0.0
2025-07-04 10:00:00+00:00,5,66.0,550.261433786104,9.730637641960616,22.70482116457477,517.8259749795689,9.730637641960616,0.0,9.730637641960616,0.0,9.730637641960616,0.0,22.70482116457477,0.0,517.8259749795689,0.0,14.153654751942714,4.423017109982098,540.5307961441437,720.7077281921916,180.1769320480479,0.0,0.0,0.0,0.0,5.859404384732931,0.0,15.801825601045557,206.26117914380845,756.5226129299125,734.8613829441342,0.0,0.0,0.0,0.0,0.0,386.65830941805666,23.012485136826477,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-07-04 11:00:00+00:00,5,66.0,546.3146459630349,9.716959692257447,22.672905948600704,513.9247803221768,9.716959692257447,0.0,9.716959692257447,0.0,9.716959692257447,0.0,0.0,22.672905948600715,513.9247803221768,0.0,14.13375955237447,4.416799860117021,513.9247803221767,685.233040429569,171.30826010739224,0.0,0.0,22.67290594860062,0.3400935892290093,5.592705922193781,0.4534581189720143,15.695520964773099,197.80683856267714,529.3113126267916,699.3667999819435,0.0,0.0,0.0,0.0,214.81017189892037,160.2285068270949,23.0124770296582,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-07-04 12:00:00+00:00,5,66.0,528.2937908443811,9.177918947481476,21.415144210790107,497.7007276861095,9.177918947481476,0.0,9.177918947481476,0.0,9.177918947481476,0.0,0.0,21.41514421079006,497.7007276861095,0.0,13.349700287245785,4.1717813397643075,497.7007276861095,663.6009702481459,165.90024256203648,0.0,0.0,21.41514421079015,0.32122716316185224,5.405310161076897,0.4283028842158012,15.150390562758693,191.37725467301405,608.4223016853306,676.9506705353917,0.0,0.0,0.0,0.0,111.24874383206452,42.96203437978408,23.01187984688579,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-07-04 13:00:00+00:00,5,66.0,533.0204014272432,9.639253859927582,22.49159233983102,500.88955522748483,9.639253859927582,0.0,9.639253859927582,0.0,9.639253859927582,0.0,22.49159233983102,0.0,500.88955522748483,0.0,14.020732887167393,4.38147902723981,523.3811475673158,697.8415300897543,174.46038252243858,0.0,0.0,0.0,0.0,5.683643322469778,0.0,15.333481763394872,199.85898663554303,880.3569003094046,711.8622629769217,0.0,0.0,0.0,147.47751224661843,0.0,182.87148708619108,23.01253431666731,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-07-04 14:00:00+00:00,5,66.0,542.9667361061917,10.159525857735792,23.705560334716843,509.10164991373904,10.159525857735792,0.0,10.159525857735792,0.0,10.159525857735792,0.0,23.705560334716843,0.0,509.10164991373904,0.0,14.777492156706607,4.617966298970815,532.8072102484559,710.4096136646078,177.60240341615196,0.0,0.0,0.0,0.0,5.802183309178896,0.0,15.662284398512224,203.6848374228139,746.6515735290055,725.1871058213144,0.0,0.0,0.0,0.0,0.0,182.87148708619108,23.01323290137924,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-07-04 15:00:00+00:00,5,66.0,550.8725653404197,10.259822969067514,23.939586927824198,516.6731554435279,10.259822969067514,0.0,10.259822969067514,0.0,10.259822969067514,0.0,23.939586927824198,0.0,516.6731554435279,0.0,14.923378864098202,4.663555895030688,540.6127423713522,720.8169898284696,180.2042474571174,0.0,0.0,0.0,0.0,5.884919162270005,0.0,15.884362787743216,206.6370853021613,972.3198225415013,735.7403686925678,0.0,0.0,0.0,214.81017189892037,0.0,386.65830941805666,23.013338142682183,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-07-04 16:00:00+00:00,5,66.0,552.7409734503183,10.424430588610344,24.323671373424133,517.9928714882839,10.424430588610344,0.0,10.424430588610344,0.0,10.424430588610344,0.0,0.0,24.323671373424418,517.9928714882839,0.0,15.162808128887773,4.738377540277429,517.9928714882835,690.657161984378,172.6642904960945,0.0,0.0,24.323671373424443,0.3648550706013666,5.666402142351318,0.4864734274684884,15.954511911225552,199.87491058801868,537.8057121394165,705.8199701132658,0.0,0.0,0.0,0.0,214.81017189892037,160.2285068270949,23.01349900497718,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-07-04 17:00:00+00:00,5,66.0,552.7391264069563,10.423952911494649,24.322556793487507,517.992616701974,10.423952911494649,0.0,10.423952911494649,0.0,10.423952911494649,0.0,24.322556793487507,0.0,517.992616701974,0.0,15.162113325810399,4.738160414315749,542.3151734954616,723.0868979939488,180.7717244984872,0.0,0.0,0.0,0.0,5.909602870824366,0.0,15.954403079788719,207.37389086341602,760.1130172703723,738.2490113197592,0.0,0.0,0.0,0.0,0.0,160.2285068270949,23.013458377465312,0.0,0.0,0.0,0.0,0.0
2025-07-04 18:00:00+00:00,5,66.0,600.702697724789,11.38326248147898,26.56094579011762,562.7584894531923,11.38326248147898,0.0,11.38326248147898,0.0,11.38326248147898,0.0,26.56094579011762,0.0,562.7584894531923,0.0,16.55747270033306,5.174210218854082,589.3194352433098,785.7592469910797,196.43981174776994,0.0,0.0,0.0,0.0,6.42441326823545,0.0,17.345703162801655,225.3841383976611,714.8380922903856,802.3167196914128,0.0,0.0,0.0,0.0,111.24874383206452,42.96203437978408,23.014806491796488,0.0,0.0,0.0,0.0,0.0
2025-07-04 19:00:00+00:00,5,66.0,596.5159673214683,11.33665174039652,26.45218739425854,558.7271281868133,11.33665174039652,0.0,11.33665174039652,0.0,11.33665174039652,0.0,26.45218739425854,0.0,558.7271281868133,0.0,16.489675258758577,5.153023518362056,585.1793155810718,780.2390874414291,195.05977186035727,0.0,0.0,0.0,0.0,6.380836903695888,0.0,17.228911373873288,223.82254365628853,820.3385109777569,796.7287627001876,0.0,0.0,0.0,0.0,0.0,42.96203437978408,23.014732471107266,0.0,0.0,0.0,0.0,0.0
2025-07-04 20:00:00+00:00,5,66.0,552.0518882796927,11.469803723463736,26.762875354748722,513.8192092014801,11.469803723463736,0.0,11.469803723463736,0.0,11.469803723463736,0.0,26.762875354748722,0.0,513.8192092014801,0.0,16.683350870492706,5.2135471470289705,540.5820845562288,720.7761127416384,180.1940281854096,0.0,0.0,0.0,0.0,5.941078352657263,0.0,16.067306099543423,207.41595978463926,759.4678480643319,737.4594636121311,0.0,0.0,0.0,0.0,0.0,42.96203437978408,23.01495457292237,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-07-04 21:00:00+00:00,5,66.0,536.4362197122941,10.840731208278509,25.29503948598318,500.3004490180324,10.840731208278509,0.0,10.840731208278509,0.0,10.840731208278509,0.0,25.29503948598318,0.0,500.3004490180324,0.0,15.768336302950559,4.9276050946720495,525.5954885040156,700.7939846720208,175.1984961680052,0.0,0.0,0.0,0.0,5.76185567475982,0.0,15.574626158186975,201.46258309562407,737.8988028079181,716.5623209749713,0.0,0.0,0.0,0.0,0.0,42.96203437978408,23.013991391592217,0.0,0.0,0.0,-1.4210854715202004e-13,0.0
2025-07-04 22:00:00+00:00,5,66.0,531.4018969505333,10.529954303011618,24.569893373693766,496.30204927382795,10.529954303011618,0.0,10.529954303011618,0.0,10.529954303011618,0.0,24.569893373693766,0.0,496.30204927382795,0.0,15.316297168016899,4.786342865005281,520.8719426475217,694.4959235300289,173.62398088250723,0.0,0.0,0.0,0.0,5.700117293949092,0.0,15.402255540310023,199.51269658177162,730.9145935323049,709.8122206980458,0.0,0.0,0.0,0.0,0.0,42.96203437978408,23.013618984558384,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-07-04 23:00:00+00:00,5,66.0,528.6869526739996,10.127251323417791,23.63025308797484,494.929448262607,10.127251323417791,0.0,10.127251323417791,0.0,10.127251323417791,0.0,23.63025308797484,0.0,494.929448262607,0.0,14.730547379516787,4.603296056098996,518.5597013505818,691.412935134109,172.85323378352726,0.0,0.0,0.0,0.0,5.658202075265315,0.0,15.279823986773469,198.39455590166503,727.0815085756647,706.1434825136258,0.0,0.0,0.0,0.0,0.0,42.96203437978408,23.013063599434062,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-09-25 00:00:00+00:00,6,31.0,580.626548407498,11.09404095819125,25.886095569112914,543.646411880194,11.09404095819125,0.0,11.09404095819125,0.0,11.09404095819125,0.0,25.886095569112914,0.0,543.646411880194,0.0,16.136786848278184,5.042745890086932,569.5325074493069,759.3766765990758,189.84416914976896,0.0,0.0,0.0,0.0,6.213046985875327,0.0,16.777426467590608,217.87738849332183,798.5039369008199,775.5134634473541,0.0,0.0,0.0,0.0,0.0,42.96203437978408,23.015012873729518,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-09-25 01:00:00+00:00,6,31.0,562.9993564957928,10.868559500762629,25.359972168446127,526.770824826584,10.868559500762629,0.0,10.868559500762629,0.0,10.868559500762629,0.0,25.359972168446127,0.0,526.770824826584,0.0,15.808813819291098,4.940254318528468,552.1307969950302,736.1743959933735,184.04359899834338,0.0,0.0,0.0,0.0,6.028507413319225,0.0,16.282038023217453,211.29439875340853,989.1039271481216,751.9832098126647,0.0,0.0,0.0,214.81017189892037,0.0,246.74885671164967,23.014737250972743,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-09-25 02:00:00+00:00,6,31.0,556.114965201294,10.834207373198847,25.279817204130634,520.0009406239644,10.834207373198847,0.0,10.834207373198847,0.0,10.834207373198847,0.0,25.279817204130634,0.0,520.0009406239644,0.0,15.758847088289233,4.924639715090385,545.2807578280951,727.0410104374602,181.76025260936504,0.0,0.0,0.0,0.0,5.958403922363565,0.0,16.095295042187654,208.73859128900665,764.8535564903007,742.7998575257494,0.0,0.0,0.0,0.0,0.0,246.74885671164967,23.014669840332182,0.0,0.0,0.0,0.0,0.0
2025-09-25 03:00:00+00:00,6,31.0,560.6667242125247,10.8939773029504,25.419280373550926,524.3534665360235,10.8939773029504,0.0,10.8939773029504,0.0,10.8939773029504,0.0,25.419280373550926,0.0,524.3534665360235,0.0,15.845785167927856,4.951807864977455,549.7727469095744,733.0303292127658,183.25758230319144,0.0,0.0,0.0,0.0,6.006113076566763,0.0,16.223409812845123,210.43891305758078,918.5831495167239,748.8761143806936,0.0,0.0,0.0,147.47751224661843,0.0,386.65830941805666,23.014739917479293,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-09-25 04:00:00+00:00,6,31.0,559.6339773760104,10.647510518255372,24.844191209262526,524.1422756484926,10.647510518255372,0.0,10.647510518255372,0.0,10.647510518255372,0.0,24.844191209262526,0.0,524.1422756484926,0.0,15.487288026553268,4.839777508297896,548.9864668577552,731.9819558103402,182.99548895258505,0.0,0.0,0.0,0.0,5.9867484927628025,0.0,16.165143302436228,209.98715825608198,769.6211356320924,747.4692438368935,0.0,0.0,0.0,0.0,0.0,386.65830941805666,23.014352809425535,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-09-25 05:00:00+00:00,6,31.0,570.1893381712493,10.845635694832954,25.30648328794355,534.0372191884728,10.845635694832954,0.0,10.845635694832954,0.0,10.845635694832954,0.0,25.30648328794355,0.0,534.0372191884728,0.0,15.775470101575205,4.929834406742252,559.3437024764164,745.7916033018885,186.44790082547212,0.0,0.0,0.0,0.0,6.099566690523035,0.0,16.469698656480332,213.94700057921773,784.136338750467,761.5670734034637,0.0,0.0,0.0,0.0,0.0,386.65830941805666,23.014704924742492,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-09-25 06:00:00+00:00,6,31.0,579.5127347901592,10.954927999840622,25.56149866629478,542.9963081240239,10.954927999840622,0.0,10.954927999840622,0.0,10.954927999840622,0.0,25.56149866629478,0.0,542.9963081240239,0.0,15.934440727040906,4.979512727200283,568.5578067903188,758.077075720425,189.51926893010625,0.0,0.0,0.0,0.0,6.196808041229083,0.0,16.730470278852575,217.42605997738818,796.9387947675474,774.0115164474659,0.0,0.0,0.0,0.0,0.0,386.65830941805666,23.014969732010762,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-09-25 07:00:00+00:00,6,31.0,588.0448089543725,10.867661217062466,25.357876173145748,551.8192715641642,10.867661217062466,0.0,10.867661217062466,0.0,10.867661217062466,0.0,25.357876173145748,0.0,551.8192715641642,0.0,15.807507224818133,4.9398460077556665,577.17714773731,769.5695303164132,192.3923825791033,0.0,0.0,0.0,0.0,6.278929000836015,0.0,16.9456298985366,220.55678748623157,808.601596440604,785.3770375412313,0.0,0.0,0.0,0.0,0.0,386.65830941805666,23.01478692043366,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-09-25 08:00:00+00:00,6,31.0,589.0935719313475,10.536466686336777,24.585088934785805,553.9720163102251,10.536466686336777,0.0,10.536466686336777,0.0,10.536466686336777,0.0,24.585088934785805,0.0,553.9720163102251,0.0,15.325769725580766,4.78930303924399,578.5571052450108,771.4094736600143,192.85236841500358,0.0,0.0,0.0,0.0,6.277272831145824,0.0,16.931901363091132,220.85084564848452,809.944417579832,786.7352433855951,0.0,0.0,0.0,0.0,0.0,386.65830941805666,23.014090107794246,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-09-25 09:00:00+00:00,6,31.0,586.064822463597,10.43931986176858,24.35841301079335,551.2670895910351,10.43931986176858,0.0,10.43931986176858,0.0,10.43931986176858,0.0,24.35841301079335,0.0,551.2670895910351,0.0,15.184465253481571,4.745145391712991,575.6255026018283,767.5006701357711,191.87516753394277,0.0,0.0,0.0,0.0,6.24342328623415,0.0,16.83946052862237,219.70319674051228,805.7680192041092,782.6851353892527,0.0,0.0,0.0,0.0,0.0,386.65830941805666,23.013975245885423,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-09-25 10:00:00+00:00,6,31.0,589.882534831607,10.629734669862167,24.802714229678386,554.4500859320664,10.629734669862167,0.0,10.629734669862167,0.0,10.629734669862167,0.0,24.802714229678386,0.0,554.4500859320664,0.0,15.461432247072242,4.831697577210075,579.2528001617447,772.3370668823263,193.08426672058158,0.0,0.0,0.0,0.0,6.288582286211015,0.0,16.964501576149303,221.16904816015196,699.8028391596945,787.7984991293986,0.0,0.0,0.0,0.0,111.24874383206453,269.3918369707458,23.014299507040366,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-09-25 11:00:00+00:00,6,31.0,596.9015300254065,10.748031115142933,25.078739268666833,561.0747596415969,10.748031115142933,0.0,10.748031115142933,0.0,10.748031115142933,0.0,25.078739268666833,0.0,561.0747596415969,0.0,15.633499803844266,4.885468688701334,586.1534989102636,781.5379985470181,195.38449963675453,0.0,0.0,0.0,0.0,6.363109774475973,0.0,17.165335379808358,223.7984134797402,605.8897716062263,797.1714983508624,0.0,0.0,0.0,0.0,214.81017189892037,42.96203437978408,23.014554964439863,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-09-25 12:00:00+00:00,6,31.0,590.6705895303462,10.745435285325485,25.072682332426126,554.8524719125945,10.745435285325485,0.0,10.745435285325485,0.0,10.745435285325485,0.0,25.072682332426126,0.0,554.8524719125945,0.0,15.629724051382524,4.884288766057039,579.9251542450206,773.2335389933608,193.3083847483402,0.0,0.0,0.0,0.0,6.300705189098729,0.0,16.99989002615781,221.49326872965375,812.16385826,788.8632630447432,0.0,0.0,0.0,0.0,0.0,42.96203437978408,23.014549430905127,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-09-25 13:00:00+00:00,6,31.0,582.8526041395903,10.607009815713127,24.749689569997287,547.4959047538799,10.607009815713127,0.0,10.607009815713127,0.0,10.607009815713127,0.0,24.749689569997287,0.0,547.4959047538799,0.0,15.42837791376455,4.821368098051422,572.2455943238771,762.9941257651694,190.74853144129236,0.0,0.0,0.0,0.0,6.217449734638716,0.0,16.77535947359571,218.56270874757817,948.8928251337869,778.4225036789339,0.0,0.0,0.0,147.47751224661843,0.0,182.87148708619108,23.014300494381615,0.0,0.0,0.0,0.0,0.0
2025-09-25 14:00:00+00:00,6,31.0,579.6369780864256,10.402122963825704,24.271620248926634,544.9632348736733,10.402122963825704,0.0,10.402122963825704,0.0,10.402122963825704,0.0,24.271620248926634,0.0,544.9632348736733,0.0,15.13036067465557,4.728237710829866,569.2348551225998,758.979806830133,189.74495170753326,0.0,0.0,0.0,0.0,6.177780956204531,0.0,16.664459401521892,217.31542977608956,796.9524078625151,774.1101675047886,0.0,0.0,0.0,0.0,0.0,182.87148708619108,23.014024757577207,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-09-25 15:00:00+00:00,6,31.0,580.4506328796796,10.53110454527102,24.572577272299046,545.3469510621096,10.53110454527102,0.0,10.53110454527102,0.0,10.53110454527102,0.0,24.572577272299046,0.0,545.3469510621096,0.0,15.317970247666938,4.786865702395918,569.9195283344086,759.892704445878,189.9731761114695,0.0,0.0,0.0,0.0,6.190646828790068,0.0,16.70219124447032,217.65287988712583,1012.9136846657258,775.210674693545,0.0,0.0,0.0,214.81017189892037,0.0,386.65830941805666,23.014173786960953,0.0,0.0,0.0,0.0,0.0
2025-09-25 16:00:00+00:00,6,31.0,580.5047003470874,10.505824486674173,24.513590468906397,545.4852853915067,10.505824486674173,0.0,10.505824486674173,0.0,10.505824486674173,0.0,24.513590468906397,0.0,545.4852853915067,0.0,15.281199253344253,4.775374766670079,569.9988758604132,759.9985011472177,189.99962528680442,0.0,0.0,0.0,0.0,6.190260567982261,0.0,16.700454755677203,217.66571537713395,798.1704157242212,775.2797004005619,0.0,0.0,0.0,0.0,0.0,386.65830941805666,23.014141404945867,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-09-25 17:00:00+00:00,6,31.0,584.6036438866398,10.583480050371897,24.69478678420108,549.3253770520669,10.583480050371897,0.0,10.583480050371897,0.0,10.583480050371897,0.0,24.69478678420108,0.0,549.3253770520669,0.0,15.39415280054094,4.810672750169044,574.0201638362679,765.3602184483572,191.3400546120893,0.0,0.0,0.0,0.0,6.2340973740467005,0.0,16.818812178644244,219.20363691494927,803.8072808015891,780.7543712488981,0.0,0.0,0.0,0.0,0.0,386.65830941805666,23.014294800505734,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-09-25 18:00:00+00:00,6,31.0,597.0969324033201,10.974846085569684,25.607974199662586,560.5141121180877,10.974846085569684,0.0,10.974846085569684,0.0,10.974846085569684,0.0,25.607974199662586,0.0,560.5141121180877,0.0,15.963412488101358,4.988566402531674,586.1220863177502,781.4961150903337,195.37402877258342,0.0,0.0,0.0,0.0,6.3733803471707535,0.0,17.198948579615564,223.9349241019014,606.2216846063011,797.459527578435,0.0,0.0,0.0,0.0,214.81017189892037,160.2285068270949,23.014797880239154,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-09-25 19:00:00+00:00,6,31.0,601.2979261905205,11.145693430975475,26.006618005609443,564.1456147539355,11.145693430975475,0.0,11.145693430975475,0.0,11.145693430975475,0.0,26.006618005609443,0.0,564.1456147539355,0.0,16.21191771778251,5.066224286807034,590.152232759545,786.8696436793932,196.7174109198483,0.0,0.0,0.0,0.0,6.4216546877076395,0.0,17.33169347717875,225.53698337154174,715.5861657299977,803.0815613971757,0.0,0.0,0.0,0.0,111.24874383206452,42.96203437978408,23.015089201830136,0.0,0.0,0.0,0.0,0.0
2025-09-25 20:00:00+00:00,6,31.0,604.3630859303933,11.225581194545821,26.19302278727357,566.9444819485738,11.225581194545821,0.0,11.225581194545821,0.0,11.225581194545821,0.0,26.19302278727357,0.0,566.9444819485738,0.0,16.328118101157557,5.1025369066117365,593.1375047358474,790.8500063144631,197.7125015786158,0.0,0.0,0.0,0.0,6.455235503103946,0.0,17.422935472911647,226.6932094612431,831.0562953916362,807.1781244156207,0.0,0.0,0.0,0.0,0.0,42.96203437978408,23.015176299941647,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-09-25 21:00:00+00:00,6,31.0,590.4940000715986,11.019833677619374,25.71294524777853,553.7612211462006,11.019833677619374,0.0,11.019833677619374,0.0,11.019833677619374,0.0,25.71294524777853,0.0,553.7612211462006,0.0,16.02884898562818,5.009015308008806,579.4741663939791,772.6322218586388,193.1580554646597,0.0,0.0,0.0,0.0,6.309000568895362,0.0,17.029610817281576,221.50568215884542,811.999682230444,788.661070844267,0.0,0.0,0.0,0.0,0.0,42.96203437978408,23.014907901727977,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-09-25 22:00:00+00:00,6,31.0,602.0616899190807,11.24540111308609,26.23926926386753,564.5770195421272,11.24540111308609,0.0,11.24540111308609,0.0,11.24540111308609,0.0,26.23926926386753,0.0,564.5770195421272,0.0,16.356947073579768,5.111545960493677,590.8162888059948,787.7550517413263,196.93876293533157,0.0,0.0,0.0,0.0,6.432948273337298,0.0,17.364433235732868,225.84769040489542,827.909380323976,804.1119988149061,0.0,0.0,0.0,0.0,0.0,42.96203437978408,23.015232849402103,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-09-25 23:00:00+00:00,6,31.0,604.0814568865544,11.126803008736307,25.962540353718044,566.9921135241,11.126803008736307,0.0,11.126803008736307,0.0,11.126803008736307,0.0,25.962540353718044,0.0,566.9921135241,0.0,16.184440739980083,5.057637731243776,592.954653877818,790.606205170424,197.651551292606,0.0,0.0,0.0,0.0,6.448797345852541,0.0,17.403088811355598,226.5610751810579,830.6425320676123,806.7906459104041,0.0,0.0,0.0,0.0,0.0,42.96203437978408,23.015111825753433,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-10-25 00:00:00+00:00,7,36.0,505.5159282329157,9.744073658830606,22.736171870604743,473.0356827034804,9.744073658830606,0.0,9.744073658830606,0.0,9.744073658830606,0.0,22.736171870604743,0.0,473.0356827034804,0.0,14.173198049208155,4.429124390377549,495.7718545740852,661.0291394321135,165.25728485802838,0.0,0.0,0.0,0.0,5.412441983152947,0.0,14.61775413253433,189.7166053640932,695.2325335970088,675.2023374813217,0.0,0.0,0.0,0.0,0.0,42.96203437978408,23.01363891954301,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-10-25 01:00:00+00:00,7,36.0,503.184815411444,9.645096521986833,22.50522521796927,471.0344936714877,9.645096521986833,0.0,9.645096521986833,0.0,9.645096521986833,0.0,22.50522521796927,0.0,471.0344936714877,0.0,14.029231304708121,4.384134782721288,493.53971888945705,658.052958519276,164.513239629819,0.0,0.0,0.0,0.0,5.385501693253955,0.0,14.543571209043012,188.82644731483725,906.8214346252014,672.0821898239841,0.0,0.0,0.0,214.81017189892037,0.0,246.74885671164967,23.013529991411186,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-10-25 02:00:00+00:00,7,36.0,507.19360684289,9.65959508371023,22.53905519532387,474.9949565638561,9.65959508371023,0.0,9.65959508371023,0.0,9.65959508371023,0.0,22.53905519532387,0.0,474.9949565638561,0.0,14.050320121760334,4.390725038050104,497.53401175918,663.3786823455732,165.8446705863933,0.0,0.0,0.0,0.0,5.426121221498277,0.0,14.65162181833106,190.31313866427274,697.5067455071628,677.4290024673336,0.0,0.0,0.0,0.0,0.0,246.74885671164967,23.01357102738576,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-10-25 03:00:00+00:00,7,36.0,497.8396937172219,9.564339894821783,22.31679308791749,465.9585607344826,9.564339894821783,0.0,9.564339894821783,0.0,9.564339894821783,0.0,22.31679308791749,0.0,465.9585607344826,0.0,13.911767119740777,4.3474272249189925,488.27535382240006,651.0338050965333,162.75845127413334,0.0,0.0,0.0,0.0,5.32908939998235,0.0,14.391801294987204,186.82676919402186,832.1439751578621,664.9455722162742,0.0,0.0,0.0,147.47751224661843,0.0,386.65830941805666,23.01346055519583,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-10-25 04:00:00+00:00,7,36.0,498.0352610629395,9.557176339443387,22.300078125367897,466.17800659812826,9.557176339443387,0.0,9.557176339443387,0.0,9.557176339443387,0.0,22.300078125367897,0.0,466.17800659812826,0.0,13.901347402826746,4.344171063383358,488.4780847234961,651.3041129646615,162.82602824116537,0.0,0.0,0.0,0.0,5.330782409742319,0.0,14.396085758589448,186.89706747288048,684.93232853582,665.2054603674883,0.0,0.0,0.0,0.0,0.0,386.65830941805666,23.013425547168694,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-10-25 05:00:00+00:00,7,36.0,502.7665882371614,9.612976619124751,22.430278777957746,470.7233328400789,9.612976619124751,0.0,9.612976619124751,0.0,9.612976619124751,0.0,22.430278777957746,0.0,470.7233328400789,0.0,13.982511445999638,4.369534826874887,493.1536116180367,657.5381488240489,164.38453720601223,0.0,0.0,0.0,0.0,5.380141691739522,0.0,14.528461423769048,188.66267514839566,691.429263385557,671.5206602700486,0.0,0.0,0.0,0.0,0.0,386.65830941805666,23.013383705519683,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-10-25 06:00:00+00:00,7,36.0,508.8376504984754,9.779552689168998,22.818956274727654,476.23914153457866,9.779552689168998,0.0,9.779552689168998,0.0,9.779552689168998,0.0,22.818956274727654,0.0,476.23914153457866,0.0,14.224803911518544,4.445251222349545,499.05809780930633,665.4107970790751,166.35269926976878,0.0,0.0,0.0,0.0,5.446960103587616,0.0,14.71022766034175,190.95513825604772,699.792788754523,679.6356009905936,0.0,0.0,0.0,0.0,0.0,386.65830941805666,23.013510446478765,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-10-25 07:00:00+00:00,7,36.0,505.31412171377184,9.621089631679595,22.449209140585722,473.24382294150644,9.621089631679595,0.0,9.621089631679595,0.0,9.621089631679595,0.0,22.449209140585722,0.0,473.24382294150644,0.0,13.994312191533957,4.373222559854362,495.69303208209215,660.9240427761229,165.23101069403072,0.0,0.0,0.0,0.0,5.405914503632636,0.0,14.59698816223985,189.60713591975755,694.9212576335294,674.9183549676568,0.0,0.0,0.0,0.0,0.0,386.65830941805666,23.013266577406725,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-10-25 08:00:00+00:00,7,36.0,497.6075400515535,9.416331651099588,21.971440519232363,466.21976788122157,9.416331651099588,0.0,9.416331651099588,0.0,9.416331651099588,0.0,21.971440519232363,0.0,466.21976788122157,0.0,13.6964824015994,4.280150750499812,488.19120840045395,650.9216112006052,162.7304028001513,0.0,0.0,0.0,0.0,5.321340894389186,0.0,14.367093922692353,186.69898836773265,684.3065284192861,664.6180936022046,0.0,0.0,0.0,0.0,0.0,386.65830941805666,23.013007600068576,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-10-25 09:00:00+00:00,7,36.0,502.3093005652719,9.41866026764546,21.976873957839405,470.913766339787,9.41866026764546,0.0,9.41866026764546,0.0,9.41866026764546,0.0,21.976873957839405,0.0,470.913766339787,0.0,13.699869480211579,4.281209212566118,492.8906402976264,657.1875203968352,164.2968800992088,0.0,0.0,0.0,0.0,5.368443882133052,0.0,14.491982507200191,188.43851570110817,690.74781626638,670.8873898770468,0.0,0.0,0.0,0.0,0.0,386.65830941805666,23.01296157295373,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-10-25 10:00:00+00:00,7,36.0,505.7268562955514,9.525728660876439,22.226700208711684,473.9744274259632,9.525728660876439,0.0,9.525728660876439,0.0,9.525728660876439,0.0,22.226700208711684,0.0,473.9744274259632,0.0,13.855605324911185,4.329876664034745,496.20112763467495,661.6015035128999,165.40037587822496,0.0,0.0,0.0,0.0,5.406545280520983,0.0,14.59597054161732,189.732768364398,584.2108808278849,675.457108837811,0.0,0.0,0.0,0.0,111.24874383206453,269.3918369707458,23.013102884180743,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-10-25 11:00:00+00:00,7,36.0,502.5792560601656,9.482189851116924,22.12510965260615,470.9719565564426,9.482189851116924,0.0,9.482189851116924,0.0,9.482189851116924,0.0,22.12510965260615,0.0,470.9719565564426,0.0,13.792276147079162,4.310086295962238,493.09706620904876,657.4627549453983,164.36568873634957,0.0,0.0,0.0,0.0,5.3734728551426105,0.0,14.507100819929416,188.55634870738382,476.3254328686291,671.2550310924775,0.0,0.0,0.0,0.0,214.81017189892037,42.96203437978408,23.013024542827,0.0,0.0,0.0,2.842170943040401e-14,0.0
