timestamp_hour_utc,representative_day_id,day_weight,it_load_kw,q_air_kw,q_cp_kw,q_rdhx_kw,s_air_kw,s_air_old_kw,s_air_new_kw,old_ac_capacity_eff_kw,q_air_to_ashp_kw,q_air_to_reject_kw,q_cp_to_wshp_kw,q_cp_to_free_kw,q_rdhx_to_wshp_kw,q_rdhx_to_chiller_kw,q_ashp_out_kw,p_ashp_kw,q_wshp_in_kw,q_wshp_out_kw,p_wshp_kw,q_chiller_evap_kw,p_chiller_kw,q_tower_kw,p_tower_kw,p_pump_kw,p_cdu_free_kw,p_terminal_kw,p_cooling_kw,p_grid_kw,q_heat_kw,q_tes_ch_kw,q_tes_dis_kw,e_tes_kwh,p_bess_ch_kw,p_bess_dis_kw,e_bess_kwh,max_theta_c,hotspot_slack_c,hotspot_penalty_yuan,bess_degradation_cost_yuan,power_balance_residual_kw,heat_balance_residual_kw
2025-01-15 00:00:00+00:00,0,71.0,2808.3800211662774,1118.676715067611,886.288988660723,803.4143174379425,1118.676715067611,473.6431340495049,645.0335810181061,2090.518087275442,667.1118434913474,451.5648715762636,886.288988660723,0.0,803.4143174379425,0.0,970.344499623778,303.23265613243063,1689.7033060986655,2252.937741464887,563.2344353662218,451.5648715762636,150.52162385875454,602.0864954350182,9.031297431525273,34.62281283420111,0.0,282.809251027708,1343.4520766508413,4151.832097817118,3223.282241088665,0.0,0.0,0.0,0.0,0.0,35.57862237009757,24.047416962257643,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-01-15 01:00:00+00:00,0,71.0,2850.3519168317885,1137.6569311302187,904.522889687795,808.1720960137723,1137.6569311302187,481.39726609519033,656.2596650350283,2090.518087275442,676.9022345459515,460.7546965842672,904.522889687795,0.0,808.1720960137723,0.0,984.585068430475,307.6828338845234,1712.6949857015672,2283.5933142687563,570.8983285671891,460.7546965842672,153.5848988614224,614.3395954456896,9.215093931685344,35.21740765077158,0.0,287.3703927762251,1363.9689556718167,4214.320872503606,3268.1783826992314,0.0,0.0,0.0,0.0,0.0,35.57862237009757,24.050294755235214,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-01-15 02:00:00+00:00,0,71.0,2878.6567769324,1146.4666010761216,916.9925278879169,815.1976479683611,1146.4666010761216,484.684409116299,661.7821919598227,2090.518087275442,682.7277250534974,463.73887602262425,916.9925278879169,0.0,815.1976479683611,0.0,993.0585091687235,310.3307841152261,1732.190175856278,2309.586901141704,577.396725285426,463.73887602262425,154.57962534087474,618.318501363499,9.274777520452485,35.66175231632112,0.0,289.6071377334203,1376.8508023117208,4297.300042951956,3302.6454103104275,0.0,0.0,0.0,41.79246370783485,0.0,75.22643467410273,24.052323927470713,0.0,0.0,0.0,3.197442310920451e-13,0.0
2025-01-15 03:00:00+00:00,0,71.0,2848.0398182076824,1136.2212641639871,906.7648790743331,805.0536749693624,1136.2212641639871,480.00370655968646,656.2175576043006,2090.518087275442,676.4594140058214,459.76185015816577,906.7648790743331,0.0,805.0536749693624,0.0,983.9409658266493,307.48155182082786,1711.8185540436955,2282.424738724927,570.6061846812318,459.76185015816577,153.25395005272193,613.0158002108877,9.195237003163315,35.253483121923615,0.0,286.9093730545899,1362.6997797344584,4210.73959794214,3266.3657045515765,0.0,0.0,0.0,0.0,0.0,75.22643467410273,24.051969851158916,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-01-15 04:00:00+00:00,0,71.0,2876.2462463172383,1147.8482303167052,915.3137255618067,813.0842904387271,1147.8482303167052,484.96223033512814,662.8859999815771,2090.518087275442,682.942414124381,464.9058161923242,915.3137255618067,0.0,813.0842904387271,0.0,993.3707841809179,310.42837005653683,1728.3980160005337,2304.5306880007115,576.1326720001779,464.9058161923242,154.9686053974414,619.8744215897656,9.298116323846484,35.59025467124147,0.0,289.8354093152269,1376.2534277644709,4252.499674081708,3151.3913881479725,146.5100840336566,0.0,139.1845798319738,0.0,0.0,75.22643467410273,24.05187144056504,0.0,0.0,0.0,-1.3642420526593924e-12,1.7053025658242404e-13
2025-01-15 05:00:00+00:00,0,71.0,2860.627209702743,1141.6988436802897,910.8852781051745,808.0430879172782,1141.6988436802897,482.0190658479978,659.6797778322918,2090.518087275442,679.4230629032576,462.2757807770321,910.8852781051745,0.0,808.0430879172782,0.0,988.2517278592837,308.82866495602616,1718.9283660224528,2291.904488029937,572.9761220074843,462.2757807770321,154.09192692567737,616.3677077027095,9.245515615540642,35.40698922232802,0.0,288.25827256412333,1368.8074912911798,4229.434700993924,3412.117116027915,0.0,131.96090013869434,0.0,0.0,0.0,75.22643467410273,24.052893340258485,0.0,0.0,0.0,9.094947017729282e-13,0.0
2025-01-15 06:00:00+00:00,0,71.0,2891.20752532406,1155.7751905893786,920.5238184464667,814.9085162882149,1155.7751905893786,487.3318338075822,668.4433567817963,2090.518087275442,687.7327409546024,468.0424496347762,920.5238184464667,0.0,814.9085162882149,0.0,1000.3385322976035,312.60579134300104,1735.4323347346817,2313.909779646242,578.4774449115605,468.0424496347762,156.01414987825873,624.0565995130349,9.360848992695523,35.76479971627615,0.0,291.6896644161683,1383.9126992579604,4275.12022458202,3314.2483119438457,0.0,0.0,0.0,0.0,0.0,75.22643467410273,24.054576719760387,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-01-15 07:00:00+00:00,0,71.0,2991.1255254053904,1175.7497412457242,945.4071507146961,869.9686334449698,1175.7497412457242,497.68949686146254,678.0602443842618,2090.518087275442,705.5707455785436,470.17899566718063,945.4071507146961,0.0,869.9686334449698,0.0,1026.2847208415178,320.7139752629743,1815.3757841596657,2420.5010455462207,605.1252613865552,470.17899566718063,156.72633188906022,626.9053275562409,9.403579913343613,37.061900855890585,0.0,297.9546267275509,1426.9856760353748,4418.111201440764,3446.7857663877385,0.0,0.0,0.0,0.0,0.0,75.22643467410273,24.054922834021735,0.0,0.0,0.0,-1.5916157281026244e-12,0.0
2025-01-15 08:00:00+00:00,0,71.0,2944.9752679612047,1151.1380046461065,927.2471065849093,866.5901567301901,1151.1380046461065,487.9077630017169,663.2302416443897,2090.518087275442,693.0039208553516,458.13408379075497,927.2471065849093,0.0,866.5901567301901,0.0,1008.0057030623295,315.00178220697796,1793.8372633150993,2391.7830177534656,597.9457544383664,458.13408379075497,152.711361263585,610.84544505434,9.162681675815099,36.48331476484918,0.0,292.1510582625745,1403.4559526121682,4348.431220573373,3399.7887208157954,0.0,0.0,0.0,0.0,0.0,75.22643467410273,24.053511852017458,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-01-15 09:00:00+00:00,0,71.0,2856.3171736067093,1118.982259178165,894.8200209887619,842.5148934397819,1118.982259178165,475.3695737193123,643.6126854588526,2090.518087275442,672.6592101409786,446.32304903718625,894.8200209887619,0.0,842.5148934397819,0.0,978.4133965686963,305.75418642771757,1737.334914428544,2316.4465525713917,579.1116381428479,446.32304903718625,148.77434967906208,595.0973987162483,8.926460980743725,35.269749564060675,0.0,284.0295200181418,1361.8659048125737,4218.1830784192825,3294.8599491400882,0.0,0.0,0.0,0.0,0.0,75.22643467410273,24.049357679130214,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-01-15 10:00:00+00:00,0,71.0,2920.5415446704137,1143.1224637021323,920.257897069684,857.1611838985954,1143.1224637021323,483.43110386151466,659.6913598406178,2090.518087275442,687.1304737638167,455.99198993831567,920.257897069684,0.0,857.1611838985954,0.0,999.4625072928243,312.33203352900756,1777.4190809682793,2369.892107957706,592.4730269894264,455.99198993831567,151.99732997943855,607.9893199177542,9.119839798766312,36.179348751076475,0.0,289.94779923158234,1392.0493782792978,4290.946886971138,3369.35461525053,0.0,0.0,0.0,0.0,21.644035978573424,52.41161752379494,24.053207518243436,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-01-15 11:00:00+00:00,0,71.0,2884.3580135951543,1127.5952843798757,907.5072441693749,849.2554850459036,1127.5952843798757,476.3490719370736,651.2462124428021,2090.518087275442,678.8633153761382,448.7319690037375,907.5072441693749,0.0,849.2554850459036,0.0,987.4375496380192,308.574234261881,1756.7627292152783,2342.350305620371,585.5875764050927,448.7319690037375,149.57732300124584,598.3092920049834,8.97463938007475,35.71777217554028,0.0,286.0665986700992,1374.4981438939337,4217.063693781252,3329.7878552583898,0.0,0.0,0.0,0.0,41.79246370783485,8.35849274156697,24.051494979536326,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-01-15 12:00:00+00:00,0,71.0,2853.4237402053895,1113.906200344202,898.4783550670357,841.0391847941536,1113.906200344202,470.1451332827825,643.7610670614196,2090.518087275442,671.0649289650911,442.84127137911094,898.4783550670357,0.0,841.0391847941536,0.0,976.0944421310417,305.0295131659505,1739.5175398611893,2319.356719814919,579.8391799537297,442.84127137911094,147.6137571263703,590.4550285054812,8.856825427582217,35.36474249995261,0.0,282.63366591508725,1359.3376840886726,4212.761424294061,3295.451161945961,0.0,0.0,0.0,0.0,0.0,8.35849274156697,24.051623747752974,0.0,0.0,0.0,-1.3642420526593924e-12,0.0
2025-01-15 13:00:00+00:00,0,71.0,2959.8028347531276,1154.0360332609755,931.7645871794599,874.0022143126929,1154.0360332609755,487.6678798967887,666.3681533641868,2090.518087275442,695.5106990355091,458.5253342254664,931.7645871794599,0.0,874.0022143126929,0.0,1011.6519258698314,316.1412268343223,1805.7668014921528,2407.6890686562037,601.9222671640509,458.5253342254664,152.84177807515547,611.3671123006219,9.170506684509329,36.692959758510725,0.0,292.8996689888828,1409.6684075054318,4369.471242258558,3419.340994526035,0.0,0.0,0.0,0.0,0.0,8.35849274156697,24.052630723455362,0.0,0.0,0.0,-1.3642420526593924e-12,0.0
2025-01-15 14:00:00+00:00,0,71.0,2688.7827231125098,1062.0162562088865,849.8668521497996,776.8996147538237,1062.0162562088865,445.32255899648067,616.6936972124058,2090.518087275442,635.5927611322729,426.42349507661356,849.8668521497996,0.0,776.8996147538237,0.0,924.4985616469424,288.9058005146695,1626.7664669036233,2169.0219558714975,542.2554889678744,426.42349507661356,142.14116502553784,568.5646601021514,8.52846990153227,33.26500171203222,0.0,268.5921154747115,1283.6880415963578,4001.163300652597,3093.52051751844,0.0,0.0,0.0,28.692535943729908,0.0,35.57862237009757,24.049361712279246,0.0,0.0,0.0,-3.268496584496461e-13,0.0
2025-01-15 15:00:00+00:00,0,71.0,2904.154167839462,1136.3422435095617,915.5707800077645,852.2411443221364,1136.3422435095617,478.5161002775451,657.8261432320165,2090.518087275442,684.480975432462,451.8612680770998,915.5707800077645,0.0,852.2411443221364,0.0,995.6086915381265,311.12771610566455,1767.8119243299009,2357.082565773201,589.2706414433003,451.8612680770998,150.6204226923666,602.4816907694664,9.037225361541996,35.989534843454294,0.0,288.08283113844897,1384.1283715847767,4330.075003132073,3352.6912573113277,0.0,0.0,0.0,41.79246370783485,0.0,75.22643467410273,24.052784476430926,0.0,0.0,0.0,-3.623767952376511e-13,0.0
2025-01-15 16:00:00+00:00,0,71.0,2899.9406730654787,1133.9188232099896,914.6602350987698,851.3616147567194,1133.9188232099896,477.5524678278272,656.3663553821625,2090.518087275442,683.2060829157809,450.71274029420863,914.6602350987698,0.0,851.3616147567194,0.0,993.7543024229541,310.54821950717314,1766.021849855489,2354.6957998073185,588.6739499518296,450.71274029420863,150.23758009806954,600.9503203922782,9.014254805884173,35.95342320053029,0.0,287.484756922443,1381.9121844859299,4281.852857551407,3326.8643014239638,21.58580080630853,0.0,20.506510765993102,0.0,0.0,75.22643467410273,24.05087129903652,0.0,0.0,0.0,-1.1368683772161603e-12,1.9539925233402755e-13
2025-01-15 17:00:00+00:00,0,71.0,2892.0617509044387,1132.9878682073536,914.1687516177128,844.9051310793703,1132.9878682073536,477.3098313389435,655.67803686841,2090.518087275442,681.5641148089568,451.4237533983968,914.1687516177128,0.0,844.9051310793703,0.0,991.3659851766645,309.80187036770764,1759.0738826970833,2345.431843596111,586.3579608990277,451.4237533983968,150.47458446613226,601.898337864529,9.028475067967936,35.87411385932509,0.0,287.1048297308693,1378.64183439103,4270.703585295469,2219.220757954189,1117.5770708185864,0.0,1082.1637150221184,0.0,0.0,75.22643467410273,24.050904639756247,0.0,0.0,0.0,0.0,0.0
2025-01-15 18:00:00+00:00,0,71.0,2844.1633228233004,1113.765662090773,899.5479949414993,830.8496657910285,1113.7656620907733,470.09867032467446,643.6669917660987,2090.518087275442,669.9498969963515,443.8157650944215,1.4748562731452893e-12,899.5479949414978,830.8496657910285,0.0,974.4725774492387,304.5226804528871,830.84966579103,1107.79955438804,276.94988859701,443.8157650944215,147.93858836480717,1491.3023484007265,22.369535226010896,26.299456556740285,17.990959898829956,282.30927645027015,1078.3803855465555,3922.543708369856,2109.668297985757,0.0,27.396166148478358,1051.1613179620967,0.0,0.0,75.22643467410273,24.050640165684868,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-01-15 19:00:00+00:00,0,71.0,2852.84069226675,1115.4458988460376,903.4036519759974,833.9911414447147,1115.4458988460376,472.4391398912399,643.0067589547978,2090.518087275442,671.079892263956,444.3660065820816,0.0,903.4036519759974,833.9911414447147,0.0,976.1162069293906,305.03631466543453,833.9911414447147,1111.9881885929528,277.9970471482382,444.3660065820816,148.1220021940272,1495.8916607521062,22.438374911281592,26.407984453967096,18.06807303951995,282.86147315890787,1080.9312695713763,3912.1279258595528,1927.973702154761,160.13069336758255,0.0,1201.183154025376,0.0,21.644035978573424,52.41161752379494,24.0473888232328,0.0,0.0,0.0,-2.2737367544323206e-13,2.842170943040401e-14
2025-01-15 20:00:00+00:00,0,71.0,2910.839210415089,1142.846628435483,922.9373255103127,845.055256469294,1142.846628435483,485.05714249140755,657.7894859440753,2090.518087275442,685.3162752180306,457.53035321745233,1.4748562731452893e-12,922.9373255103112,845.055256469294,0.0,996.8236730444081,311.50739782637754,845.0552564692955,1126.7403419590605,281.68508548976513,457.53035321745233,152.5101177391508,1532.9777964669142,22.99466694700371,26.90929907489921,18.458746510206225,289.6045990000805,1103.669912587483,3972.716659294737,3262.405763334928,0.0,1138.8417483314593,0.0,0.0,41.79246370783485,8.35849274156697,24.046880620778023,0.0,0.0,0.0,0.0,0.0
2025-01-15 21:00:00+00:00,0,71.0,2858.059779910936,1133.4096199824683,914.4684470364326,810.1817128920342,1133.409619982468,481.1531270725367,652.2564929099315,2090.518087275442,674.2982165646213,459.111403417847,914.4684470364326,0.0,810.1817128920342,0.0,980.7974059121764,306.4991893475551,1724.6501599284668,2299.5335465712888,574.8833866428222,459.111403417847,153.03713447261566,612.1485378904626,9.18222806835694,35.53587054001332,0.0,286.49519960070177,1365.633008672065,4223.692788583001,3280.330952483465,0.0,0.0,0.0,0.0,0.0,8.35849274156697,24.047902387583374,0.0,0.0,0.0,0.0,0.0
2025-01-15 22:00:00+00:00,0,71.0,2908.4096275591255,1154.6413087528215,931.2896987835476,822.4786200227559,1154.6413087528215,490.3312569834067,664.3100517694148,2090.518087275442,686.5246773194835,468.11663143333794,931.2896987835476,0.0,822.4786200227559,0.0,998.5813488283397,312.05667150885614,1753.7683188063033,2338.357758408404,584.589439602101,468.11663143333794,156.038877144446,624.155508577784,9.36233262866676,36.16347716373399,0.0,291.8105185537839,1390.0213166015876,4298.430944160713,3336.939107236744,0.0,0.0,0.0,0.0,0.0,8.35849274156697,24.049753096872973,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-01-15 23:00:00+00:00,0,71.0,2895.535406614037,1151.9523955382726,927.5731741151641,816.0098369606019,1151.9523955382726,488.8274321236739,663.1249634145988,2090.518087275442,684.7363968010436,467.21599873722903,927.5731741151641,0.0,816.0098369606019,0.0,995.9802135287907,311.24381672774706,1743.583011075766,2324.7773481010213,581.1943370252553,467.21599873722903,155.73866624574302,622.9546649829721,9.34431997474458,35.98729359306094,0.0,290.9951358481798,1384.5035694147307,4308.731511972499,3320.757561629812,0.0,0.0,0.0,28.692535943729908,0.0,35.57862237009757,24.049388547454132,0.0,0.0,0.0,1.2647660696529783e-12,0.0
2025-03-21 00:00:00+00:00,1,14.0,4576.190816440603,1815.9192379054807,1458.471607089602,1301.7999714455188,1815.9192379054807,764.0212026105941,1051.8980352948865,2090.518087275442,1082.8752882482527,733.043949657228,1181.466201675422,277.0054054141799,1301.7999714455186,2.2737367544323206e-13,1575.0913283610948,492.2160401128421,2483.266173120941,3311.0215641612544,827.7553910403136,733.0439496572283,244.3479832190761,1254.3973382904842,18.81596007435726,54.00209387300145,5.540108108283598,458.7841793998571,2101.4617558277314,6677.652572268335,4886.112892522349,0.0,0.0,0.0,0.0,0.0,8.35849274156697,24.077785879772023,0.0,0.0,0.0,0.0,0.0
2025-03-21 01:00:00+00:00,1,14.0,3752.032514841168,1490.6840403369479,1195.7514202892553,1065.5970542149646,1490.6840403369479,627.2732127786772,863.4108275582706,2090.518087275442,888.6096673931136,602.0743729438343,1195.7514202892553,0.0,1065.5970542149646,0.0,1292.5231525718016,403.91348517868795,2261.3484745042197,3015.1312993389593,753.7828248347398,602.0743729438343,200.69145764794476,802.765830591779,12.041487458876684,46.52851315082731,0.0,376.533463218929,1793.4912314900057,5587.316210039007,4307.654451910761,0.0,0.0,0.0,41.79246370783485,0.0,48.006305045572134,24.063016542293273,0.0,0.0,0.0,-1.2718714970105793e-12,0.0
2025-03-21 02:00:00+00:00,1,14.0,4490.833738574025,1779.5763560433572,1430.2142509391826,1281.043131591482,1779.576356043357,748.9240539881882,1030.6523020551688,2090.518087275442,1062.2922549778518,717.2841010655054,1202.2230415294584,227.9912094097242,1281.043131591482,0.0,1545.1523708768755,482.8601158990236,2483.2661731209405,3311.021564161254,827.7553910403135,717.2841010655054,239.09470035516847,1184.370010830398,17.76555016245597,53.436946749993055,4.559824188194484,449.76671473397914,2075.239243129128,6566.072981703152,4856.1739350381295,0.0,0.0,0.0,0.0,0.0,48.006305045572134,24.077340392565787,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-03-21 03:00:00+00:00,1,14.0,3516.3896015150417,1389.820046871457,1116.4780306421308,1010.091524001453,1389.8200468714572,585.5623842116156,804.2576626598415,2090.518087275442,831.0350469364619,558.7849999349951,1116.4780306421308,0.0,1010.091524001453,0.0,1208.778250089399,377.7432031529372,2126.5695546435836,2835.426072858111,708.8565182145278,558.7849999349951,186.26166664499837,745.0466665799935,11.175699998699901,43.59525615927845,0.0,351.544051446447,1679.1763956168886,5224.25853307566,4044.2043229475103,0.0,0.0,0.0,28.692535943729908,0.0,75.22643467410273,24.05842757318983,0.0,0.0,0.0,-9.947598300641403e-14,0.0
2025-03-21 04:00:00+00:00,1,14.0,3028.9048086142343,1193.0933180766524,961.3451694194935,874.4663211180908,1193.0933180766524,502.8932631984985,690.2000548781538,2090.518087275442,714.3765945591513,478.7167235175011,961.3451694194935,0.0,874.4663211180908,0.0,1039.0932284496746,324.71663389052327,1835.8114905375842,2447.7486540501122,611.9371635125281,478.7167235175011,159.57224117250038,638.2889646900015,9.574334470350022,37.585018293765714,0.0,301.99307688763486,1445.3784682273022,4474.283276841536,3486.841882499787,0.0,0.0,0.0,0.0,0.0,75.22643467410273,24.04929822613799,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-03-21 05:00:00+00:00,1,14.0,4635.98210501564,1824.6214056343347,1471.7853828340367,1339.57531654727,1824.6214056343347,768.9211253432245,1055.7002802911102,2090.518087275442,1093.110193975851,731.5112116584837,1143.6908565736705,328.09452626036614,1339.5753165472697,2.2737367544323206e-13,1589.9784639648742,496.8682699890232,2483.26617312094,3311.021564161253,827.7553910403133,731.511211658484,243.83707055282798,1303.442808471678,19.55164212707517,54.26836938789013,6.561890525207323,461.9099998931266,2110.7526335154635,6746.734738531103,4901.000028126127,0.0,0.0,0.0,0.0,0.0,75.22643467410273,24.07777677196529,0.0,0.0,0.0,0.0,0.0
2025-03-21 06:00:00+00:00,1,14.0,3635.065831251845,1431.5007662827777,1153.3246571676057,1050.2404078014638,1431.500766282778,603.3651184556865,828.1356478270914,2090.518087275442,857.4019531058082,574.0988131769695,1153.3246571676057,0.0,1050.2404078014638,0.0,1247.1301136084483,389.72816050264004,2203.5650649690697,2938.086753292093,734.5216883230232,574.0988131769695,191.36627105898984,765.4650842359594,11.48197626353939,45.10214379304281,0.0,362.3686797329365,1734.5689196741719,5369.634750926016,4185.216866900541,0.0,0.0,0.0,0.0,0.0,75.22643467410273,24.06002892000112,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-03-21 07:00:00+00:00,1,14.0,2470.475698291082,973.9272265017996,784.2856802798022,712.2627915094806,973.9272265017996,410.68914335557827,563.2380831462214,2090.518087275442,582.8579679920183,391.0692585097813,784.2856802798022,0.0,712.2627915094806,0.0,847.7934079883903,264.93543999637194,1496.5484717892828,1995.3979623857103,498.8494905964276,391.0692585097813,130.35641950326044,521.4256780130418,7.821385170195626,30.651198323488874,0.0,246.4758798807549,1179.0898134704994,3649.5655117615815,2843.1913703741006,0.0,0.0,0.0,0.0,0.0,75.22643467410273,24.03840912734743,0.0,0.0,0.0,0.0,0.0
2025-03-21 08:00:00+00:00,1,14.0,2446.126005063638,966.182550054036,775.3306878949957,704.6127671146062,966.182550054036,407.41707414236595,558.76547591167,2090.518087275442,577.7814764133741,388.40107364066193,775.3306878949957,0.0,704.6127671146062,0.0,840.4094202376351,262.62794382426097,1479.9434550096018,1973.2579400128025,493.3144850032006,388.40107364066193,129.4670245468873,517.8680981875492,7.7680214728132375,30.30604830799593,0.0,244.46136897369945,1167.9448921288576,3614.070897192495,2813.6673602504375,0.0,0.0,0.0,0.0,0.0,75.22643467410273,24.038946441091888,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-21 09:00:00+00:00,1,14.0,2455.700848684079,972.4569797860302,780.5669180638165,702.6769508342318,972.4569797860302,410.3168410534723,562.1401387325578,2090.518087275442,580.1245377704192,392.3324420156109,780.5669180638165,0.0,702.6769508342318,0.0,843.8175094842462,263.6929717138269,1483.2438688980483,1977.6584918640642,494.41462296601605,392.3324420156109,130.7774806718703,523.1099226874812,7.846648840312218,30.443777050256813,0.0,245.8954091312451,1173.0709103735273,3628.7717590576062,2821.4760013483105,0.0,0.0,0.0,0.0,0.0,75.22643467410273,24.038970680182373,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-21 10:00:00+00:00,1,14.0,2562.0348076078476,1005.4080509311857,809.9311298117411,746.6956268649195,1005.4080509311858,427.40328734473815,578.0047635864477,2090.518087275442,602.6119495727247,402.796101358461,809.9311298117411,0.0,746.6956268649195,0.0,876.5264721057814,273.9145225330567,1556.6267566766605,2075.502342235547,518.8755855588868,402.796101358461,134.265367119487,537.061468477948,8.055922027169219,31.76489016300143,0.0,254.96859349629747,1221.8448808978985,3762.2356525271725,2952.0288143413286,0.0,0.0,0.0,0.0,21.644035978573424,52.41161752379494,24.037929145602657,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-21 11:00:00+00:00,1,14.0,2488.264137829577,978.9837518921125,788.2239577216213,721.056428215843,978.9837518921125,414.6792023308568,564.3045495612557,2090.518087275442,586.3226041773781,392.6611477147344,788.2239577216213,0.0,721.056428215843,0.0,852.8328788034592,266.51027462608096,1509.2803859374644,2012.373847916619,503.09346197915477,392.6611477147344,130.8870492382448,523.5481969529792,7.853222954294687,30.85728301380707,0.0,248.0096005423848,1187.2108923539672,3633.682566475709,2865.206726720078,0.0,0.0,0.0,0.0,41.79246370783485,8.35849274156697,24.0371861220124,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-21 12:00:00+00:00,1,14.0,2638.836141428213,1043.2739338673885,847.6323425415765,747.9298650192466,1043.2739338673885,437.36472105572005,605.9092128116683,2090.518087275442,620.9837761012053,422.29015776618314,847.6323425415765,0.0,747.9298650192466,0.0,903.2491288744804,282.26535277327514,1595.562207560823,2127.4162767477637,531.8540691869409,422.29015776618314,140.76338592206105,563.0535436882442,8.445803155323663,32.90826892643976,0.0,263.4697890150696,1259.7066689791102,3898.5428104073235,3030.665405622244,0.0,0.0,0.0,0.0,0.0,8.35849274156697,24.043065726900466,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-03-21 13:00:00+00:00,1,14.0,2567.667681468264,1013.7836607327439,816.349668729659,737.5343520058618,1013.7836607327438,429.0393570578154,584.7443036749285,2090.518087275442,605.0174679129018,408.7661928198421,816.349668729659,0.0,737.5343520058618,0.0,880.0254078733117,275.0079399604099,1553.8840207355208,2071.8453609806943,517.9613402451736,408.7661928198421,136.25539760661403,545.0215904264561,8.175323856396842,31.865833581948387,0.0,256.54259565145225,1225.808430901995,3822.1686483139897,2951.870768854006,0.0,0.0,0.0,28.692535943729908,0.0,35.57862237009757,24.037932495676664,0.0,0.0,0.0,5.826450433232822e-13,0.0
2025-03-21 14:00:00+00:00,1,14.0,2514.518970629087,996.3572778455624,798.851478326168,719.3102144573567,996.3572778455624,421.57440982118135,574.7828680243811,2090.518087275442,594.1250975939793,402.23218025158315,798.851478326168,0.0,719.3102144573567,0.0,864.1819601366972,270.05686254271785,1518.1616927835248,2024.215590378033,506.05389759450827,402.23218025158315,134.07739341719437,536.3095736687775,8.044643605031663,31.15864649435861,0.0,251.9802239466011,1201.371667600412,3715.890638229499,2888.39755051473,0.0,0.0,0.0,0.0,0.0,35.57862237009757,24.03747651948997,0.0,0.0,0.0,0.0,0.0
2025-03-21 15:00:00+00:00,1,14.0,2476.830108709238,980.1882320169734,784.7777987383809,711.8640779538861,980.1882320169734,415.53135600599666,564.6568760109767,2090.518087275442,585.2223769418724,394.965855075101,784.7777987383809,0.0,711.8640779538861,0.0,851.2325482790872,266.01017133721473,1496.641876692267,1995.522502256356,498.880625564089,394.965855075101,131.65528502503366,526.6211401001347,7.899317101502019,30.661974741690287,0.0,248.05588351031787,1183.1632572798476,3701.7858296969202,2846.755050535443,0.0,0.0,0.0,41.79246370783485,0.0,75.22643467410273,24.038026709882683,0.0,0.0,0.0,-3.623767952376511e-13,0.0
2025-03-21 16:00:00+00:00,1,14.0,2427.784647119749,956.7090995955705,770.5237231936783,700.551824330501,956.7090995955705,404.7366746931656,551.9724249024049,2090.518087275442,572.4799383081103,384.2291612874602,770.5237231936783,0.0,700.551824330501,0.0,832.6980920845241,260.21815377641377,1471.0755475241792,1961.4340633655722,490.35851584139306,384.2291612874602,128.07638709582008,512.3055483832803,7.684583225749204,30.12122993911536,0.0,242.22393036796888,1158.6828002464604,3586.467447366209,2794.1321554500964,0.0,0.0,0.0,0.0,0.0,75.22643467410273,24.037307868679836,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-21 17:00:00+00:00,1,14.0,2607.7242161239196,1020.2870100007627,826.6678448040904,760.7693613190671,1020.2870100007627,432.12341330018864,588.1635967005741,2090.518087275442,612.684775251604,407.6022347491587,826.6678448040904,0.0,760.7693613190671,0.0,891.1778549114241,278.49307965982,1587.4372061231575,2116.5829414975433,529.1457353743858,407.6022347491587,135.8674115830529,543.4696463322116,8.152044694983173,32.40772895731338,0.0,258.71121107243283,1242.777211341988,3850.501427465908,3007.7607964089675,0.0,0.0,0.0,0.0,0.0,75.22643467410273,24.03912354892036,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-03-21 18:00:00+00:00,1,14.0,3405.2650082195255,1336.9940251633452,1079.2061571788342,989.0648258773452,1336.9940251633452,567.7230178581281,769.2710073052173,2090.518087275442,801.4592085305356,535.5348166328096,1079.2061571788342,0.0,989.0648258773452,0.0,1165.7588487716882,364.29964024115253,2068.2709830561794,2757.6946440749057,689.4236610187264,535.5348166328096,178.51160554426986,714.0464221770794,10.710696332656191,42.26683297413848,0.0,338.88539619092546,1624.097832301869,4987.57037681356,3923.4534928465937,0.0,0.0,0.0,0.0,41.79246370783485,31.173309891874766,24.04813223695297,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-03-21 19:00:00+00:00,1,14.0,3403.97539606335,1342.4515697040144,1078.7930693435385,982.7307570157981,1342.4515697040144,570.423291936299,772.0282777677154,2090.518087275442,802.175202318276,540.2763673857385,1078.7930693435385,0.0,982.7307570157981,0.0,1166.8002942811288,364.6250919628527,2061.5238263593365,2748.698435145782,687.1746087864454,540.2763673857385,180.09212246191282,720.3684898476513,10.805527347714769,42.19109965046414,0.0,339.9836089297171,1624.872059139107,5007.2034192238825,3915.4987294269104,0.0,0.0,0.0,0.0,21.644035978573424,8.35849274156697,24.046668495688348,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-03-21 20:00:00+00:00,1,14.0,2965.7143758801526,1178.463862155146,943.366671649498,843.8838420755083,1178.463862155146,500.4861880860986,677.9776740690475,2090.518087275442,701.708262898316,476.75559925683,943.366671649498,0.0,843.8838420755083,0.0,1020.6665642157324,318.9583013174163,1787.2505137250064,2383.000684966675,595.7501712416688,476.75559925683,158.91853308561,635.67413234244,9.535111985136599,36.739838570240025,0.0,297.91907699606736,1417.821033196139,4383.535409076292,3403.6672491824074,0.0,0.0,0.0,0.0,0.0,8.35849274156697,24.039222935360282,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-03-21 21:00:00+00:00,1,14.0,4367.399333036642,1737.8302377558764,1387.5041695522673,1242.0649257284995,1737.8302377558762,736.3719721713743,1001.458265584502,2090.518087275442,1034.0157368967064,703.81450085917,1241.2012473924412,146.30292215982604,1242.0649257284995,0.0,1504.0228900315728,470.0071531348665,2483.266173120941,3311.0215641612544,827.7553910403136,703.81450085917,234.60483361972334,1084.7222566387195,16.270833849580793,52.58274512225476,2.9260584431965206,439.1464394314882,2043.2934546414238,6410.692787678066,4815.044454192827,0.0,0.0,0.0,0.0,0.0,8.35849274156697,24.06040579220617,0.0,0.0,0.0,6.821210263296962e-13,0.0
2025-03-21 22:00:00+00:00,1,14.0,4044.7511990677795,1608.4896843335316,1285.7005154479157,1150.5609992863333,1608.4896843335318,681.4963136548961,926.9933706786356,2090.518087275442,956.5888468848785,651.9008374486531,1285.7005154479157,0.0,1150.5609992863333,0.0,1391.401959105278,434.8131122203993,2436.261514734249,3248.3486863123317,812.0871715780829,651.9008374486531,217.30027914955102,869.2011165982041,13.03801674897306,50.0766254563008,0.0,406.4944038975701,1933.809609050877,5978.5608081186565,4639.750645417609,0.0,0.0,0.0,0.0,0.0,8.35849274156697,24.05721641406401,0.0,0.0,0.0,0.0,0.0
2025-03-21 23:00:00+00:00,1,14.0,3180.2473885094764,1255.936118130295,1010.4711289761285,913.8401414030509,1255.9361181302952,533.5442934519772,722.3918246783179,2090.518087275442,749.6178571861976,506.31826094409735,1010.4711289761285,0.0,913.8401414030509,0.0,1090.3532468162875,340.73538963008986,1924.3112703791794,2565.7483605055722,641.4370901263931,506.31826094409735,168.77275364803245,675.0910145921298,10.126365218881947,39.45253528331436,0.0,317.88867788528756,1518.412811791999,4698.660200301476,3656.10160732186,0.0,0.0,0.0,0.0,0.0,8.35849274156697,24.04063415576398,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-03-23 00:00:00+00:00,2,1.0,3047.0827957348697,1202.548976983405,969.4390398656559,875.0947788858082,1202.548976983405,509.06214837078744,693.4868286126176,2090.518087275442,718.4579800911745,484.0909968922306,969.4390398656559,0.0,875.0947788858082,0.0,1045.0297892235264,326.571809132352,1844.533818751464,2459.3784250019517,614.8446062504879,484.0909968922306,161.36366563074353,645.4546625229741,9.681819937844612,37.834118984827754,0.0,304.3173773398357,1454.6133972760915,4501.696193010961,3504.4082142254783,0.0,0.0,0.0,0.0,0.0,8.35849274156697,24.04807841002114,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-23 01:00:00+00:00,2,1.0,3689.539622469024,1456.2059982643805,1170.312483096709,1063.0211411079335,1456.2059982643805,615.8247094114205,840.3812888529601,2090.518087275442,870.5507204575744,585.6552778068061,1170.312483096709,0.0,1063.0211411079335,0.0,1266.2555933928354,395.70487293526105,2233.3336242046425,2977.7781656061898,744.4445414015474,585.6552778068061,195.21842593560203,780.8737037424081,11.71310555613612,45.739585903980604,0.0,368.5552092913235,1761.3757410238509,5492.70782720071,4244.033758999025,0.0,0.0,0.0,41.79246370783485,0.0,48.006305045572134,24.05829745613314,0.0,0.0,0.0,5.471179065352771e-13,0.0
2025-03-23 02:00:00+00:00,2,1.0,4766.883972927061,1881.0239531961026,1514.6891924911586,1371.1708272398039,1881.0239531961026,794.8896865506699,1086.1342666454327,2090.518087275442,1124.0936142143269,756.9303389817758,1112.0953458811366,402.59384661002196,1371.1708272398037,2.2737367544323206e-13,1635.045257039021,510.95164282469403,2483.26617312094,3311.021564161253,827.7553910403133,756.930338981776,252.31011299392534,1411.8342985857234,21.177514478785852,55.12644558103257,8.05187693220044,475.9799276575154,2151.352911508467,6918.236884435527,4946.066821200274,0.0,0.0,0.0,0.0,0.0,48.006305045572134,24.074937604915565,0.0,0.0,0.0,-1.3642420526593924e-12,0.0
2025-03-23 03:00:00+00:00,2,1.0,5065.620620082867,1999.5596686707609,1605.8611397212755,1460.199811690829,1999.5596686707609,845.7780494993243,1153.7816191714367,2090.518087275442,1195.6052340583094,803.9544346124515,1023.0663614301113,582.7947782911642,1460.199811690829,0.0,1739.0621586302682,543.4569245719588,2483.26617312094,3311.021564161253,827.7553910403133,803.9544346124515,267.98481153748384,1654.7340244410996,24.82101036661649,56.949884525634914,11.655895565823284,506.1051116104807,2238.7290292183116,7333.042185244907,5050.083722791522,0.0,0.0,0.0,28.692535943729908,0.0,75.22643467410273,24.08138423848169,0.0,0.0,0.0,-1.6910917111090384e-12,0.0
2025-03-23 04:00:00+00:00,2,1.0,4612.233252327111,1820.138736799942,1464.0436097367715,1328.0509057903982,1820.1387367999423,769.5884562494317,1050.5502805505105,2090.518087275442,1088.5567614941942,731.5819753057478,1155.2152673305425,308.828342406229,1328.0509057903982,0.0,1583.3552894461006,494.7985279519064,2483.266173120941,3311.0215641612544,827.7553910403136,731.5819753057478,243.8606584352493,1284.270976147226,19.26406464220839,54.113533925944836,6.176566848124581,460.65232321224056,2106.6210660559877,6718.854318383099,4894.376853607355,0.0,0.0,0.0,0.0,0.0,75.22643467410273,24.07428280553019,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-03-23 05:00:00+00:00,2,1.0,4918.4003314097545,1941.2438453102193,1559.4587659782567,1417.6977201212774,1941.243845310219,820.7285336498302,1120.515311660389,2090.518087275442,1160.9548491519124,780.2889961583069,1065.5684529996634,493.89031297859333,1417.6977201212774,0.0,1688.6615987664181,527.7067496145056,2483.266173120941,3311.0215641612544,827.7553910403136,780.2889961583069,260.09633205276896,1534.2756411896692,23.014134617845038,56.02183705077454,9.877806259571868,491.32879215257657,2195.801042788356,7114.20137419811,4999.683162927673,0.0,0.0,0.0,0.0,0.0,75.22643467410273,24.079522136904654,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-23 06:00:00+00:00,2,1.0,4640.041575661417,1830.4115468269963,1473.1384876142215,1336.4915412201972,1830.4115468269965,773.6753415631996,1056.7362052637968,2090.518087275442,1094.8370212561588,735.5745255708375,1146.7746319007435,326.36385571347796,1336.4915412201972,0.0,1592.490212736231,497.6531914800721,2483.266173120941,3311.0215641612544,827.7553910403136,735.5745255708375,245.1915085236125,1307.129889807928,19.60694834711892,54.29543148349384,6.527277114269559,463.2598787203035,2114.2896267091837,6754.331202370601,4903.511776897485,0.0,0.0,0.0,0.0,0.0,75.22643467410273,24.07460985849161,0.0,0.0,0.0,9.094947017729282e-13,0.0
2025-03-23 07:00:00+00:00,2,1.0,4423.780537253034,1748.6068076095821,1405.0316372304997,1270.1420924129548,1748.6068076095821,739.244321362588,1009.3624862469941,2090.518087275442,1044.7404764702073,703.8663311393748,1213.124080707986,191.9075565225137,1270.1420924129548,0.0,1519.6225112293926,474.88203475918516,2483.266173120941,3311.0215641612544,827.7553910403136,703.8663311393748,234.6221103797916,1130.39599804168,16.9559399706252,52.9332944758194,3.838151130450274,442.37625040275793,2053.363172158943,6477.1437094119765,4830.644075390647,0.0,0.0,0.0,0.0,0.0,75.22643467410273,24.0702260014165,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-23 08:00:00+00:00,2,1.0,2525.460535255602,995.9759993721158,800.4599448215139,729.0245910619724,995.9759993721158,421.5050472425054,574.4709521296104,2090.518087275442,596.0869387602835,399.8890606118323,800.4599448215139,0.0,729.0245910619724,0.0,867.0355472876851,270.9486085274016,1529.4845358834864,2039.312714511315,509.8281786278288,399.8890606118323,133.29635353727744,533.1854141491098,7.997781212236646,31.30404425526514,0.0,252.13158598273773,1205.5065521427473,3730.96708739835,2906.3482617990003,0.0,0.0,0.0,0.0,0.0,75.22643467410273,24.03822410975698,0.0,0.0,0.0,9.094947017729282e-13,0.0
2025-03-23 09:00:00+00:00,2,1.0,4083.5344389885936,1614.51342959929,1290.9755403413983,1178.045469047904,1614.51342959929,682.6967417191145,931.8166878801756,2090.518087275442,965.1612507752018,649.3521788240882,1290.9755403413983,0.0,1178.045469047904,0.0,1403.8709102184753,438.7096594432735,2469.021009389302,3292.0280125190693,823.0070031297673,649.3521788240882,216.45072627469608,865.8029050987843,12.987043576481764,50.50972090072099,0.0,408.57015281967506,1950.2343061446147,6033.768745133208,4695.898922737544,0.0,0.0,0.0,0.0,0.0,75.22643467410273,24.06330789826208,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-03-23 10:00:00+00:00,2,1.0,2599.533019262855,1030.3166041565446,823.3652492386832,745.8511658676285,1030.3166041565446,435.6368419830591,594.6797621734854,2090.518087275442,615.0812535544471,415.23535060209747,823.3652492386832,0.0,745.8511658676285,0.0,894.6636415337413,279.58238797929414,1569.2164151063116,2092.288553475082,523.0721383687705,415.23535060209747,138.41178353403248,553.6471341361299,8.304707012041948,32.15946913583678,0.0,260.5388951472428,1242.0693811772185,3819.9583644615004,2986.9521950088233,0.0,0.0,0.0,0.0,21.644035978573424,52.41161752379494,24.036689192014077,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-03-23 11:00:00+00:00,2,1.0,2678.3055703265177,1062.7576000078384,850.2512759870566,765.2966943316228,1062.7576000078384,449.3730229652997,613.3845770425386,2090.518087275442,633.8210934666886,428.9365065411498,850.2512759870566,0.0,765.2966943316228,0.0,921.9215904970016,288.10049703031297,1615.5479703186793,2154.0639604249054,538.5159901062264,428.9365065411498,142.9788355137166,571.9153420548664,8.578730130822995,33.160505222927924,0.0,268.672393941266,1280.0069519452727,3916.5200585639554,3075.985550921907,0.0,0.0,0.0,0.0,41.79246370783485,8.35849274156697,24.041118979168242,0.0,0.0,0.0,0.0,0.0
2025-03-23 12:00:00+00:00,2,1.0,3707.387082912041,1466.9373776857187,1173.1245048466533,1067.3252003796679,1466.9373776857187,618.9418390999439,847.9955385857749,2090.518087275442,877.2748124364174,589.6625652493013,1173.1245048466533,0.0,1067.3252003796679,0.0,1276.0360908166072,398.7612783801897,2240.4497052263214,2987.266273635095,746.8165684087737,589.6625652493013,196.5541884164338,786.2167536657352,11.793251304986027,45.86698714919628,0.0,371.07109819904286,1770.8633718586223,5478.250454770663,4263.302364451702,0.0,0.0,0.0,0.0,0.0,8.35849274156697,24.058071436702175,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-23 13:00:00+00:00,2,1.0,4774.338456629509,1888.206078672493,1513.015580337717,1373.116797619296,1888.206078672493,796.2870381984335,1091.9190404740596,2090.518087275442,1128.977025190796,759.2290534816971,1110.1493755016447,402.86620483607226,1373.116797619296,0.0,1642.1484002775214,513.1713750867254,2483.266173120941,3311.0215641612544,827.7553910403136,759.2290534816971,253.07635116056568,1415.171609478335,21.227574142175026,55.09297333796375,8.057324096721445,477.6019459341119,2155.982934798577,6959.013927371812,4953.169964438775,0.0,0.0,0.0,28.692535943729908,0.0,35.57862237009757,24.075495114008685,0.0,0.0,0.0,-3.510081114654895e-12,0.0
2025-03-23 14:00:00+00:00,2,1.0,2979.168721184503,1177.040543812549,950.1941020156169,851.9340753563388,1177.040543812549,496.26126659560947,680.7792772169396,2090.518087275442,704.3147359415382,472.72580787101083,950.1941020156169,0.0,851.9340753563388,0.0,1024.4577977331464,320.14306179160826,1802.1281773719556,2402.837569829274,600.7093924573185,472.72580787101083,157.57526929033693,630.3010771613477,9.454516157420215,37.0251638140319,0.0,297.6343180759247,1422.5417215866405,4401.710442771144,3427.2953675624203,0.0,0.0,0.0,0.0,0.0,35.57862237009757,24.04731845768491,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-03-23 15:00:00+00:00,2,1.0,2661.2908495157944,1051.3760090341068,851.5042339141587,758.4106065675262,1051.3760090341068,443.0321906572043,608.3438183769025,2090.518087275442,628.8714897742395,422.50451925986727,851.5042339141587,0.0,758.4106065675262,0.0,914.7221669443485,285.8506771701089,1609.914840481685,2146.5531206422465,536.6382801605616,422.50451925986727,140.8348397532891,563.3393590131564,8.450090385197345,33.12923308310002,0.0,265.82580810654673,1270.7289286588036,3973.812241882432,3061.275287586595,0.0,0.0,0.0,41.79246370783485,0.0,75.22643467410273,24.04581810527333,0.0,0.0,0.0,-1.0444978215673473e-12,0.0
2025-03-23 16:00:00+00:00,2,1.0,2571.9426533617698,1014.7843407006773,821.1496346331594,736.0086780279312,1014.7843407006773,427.63943649633677,587.1449042043405,2090.518087275442,607.2805743933003,407.50376630737696,821.1496346331594,0.0,736.0086780279312,0.0,883.3171991175277,276.0366247242274,1557.1583126610906,2076.2110835481208,519.0527708870302,407.50376630737696,135.83458876912565,543.3383550765026,8.150075326147538,31.994575819274097,0.0,256.6705750381449,1227.7392105639497,3799.6818639257194,2959.5282826656485,0.0,0.0,0.0,0.0,0.0,75.22643467410273,24.043873734195273,0.0,0.0,0.0,0.0,0.0
2025-03-23 17:00:00+00:00,2,1.0,2694.2734470521896,1061.4210500553809,861.1978277938687,771.6545692029408,1061.4210500553809,446.8895313173897,614.5315187379911,2090.518087275442,634.9948429559826,426.4262070993983,861.1978277938687,0.0,771.6545692029408,0.0,923.6288624814292,288.6340195254466,1632.8523969968096,2177.136529329079,544.2841323322698,426.4262070993983,142.14206903313277,568.5682761325311,8.528524141987965,33.55248052584547,0.0,268.4994372896361,1285.6406628483187,3979.9141099005083,3100.7653918105084,0.0,0.0,0.0,0.0,0.0,75.22643467410273,24.04855673522208,0.0,0.0,0.0,0.0,0.0
2025-03-23 18:00:00+00:00,2,1.0,4148.013061258572,1640.3884321657408,1315.514095178556,1192.1105339142757,1640.3884321657406,691.5808117331864,948.8076204325544,2090.518087275442,980.3321042843891,660.0563278813518,1291.155639206665,24.35845597189109,1192.1105339142757,0.0,1425.9376062318386,445.6055019474495,2483.266173120941,3311.0215641612544,827.7553910403136,660.0563278813518,220.0187759604506,904.4335598136935,13.566503397205402,51.142943634780536,0.4871691194378218,414.9378520156382,1973.5141371152758,6079.734734666013,4736.959170393093,0.0,0.0,0.0,0.0,41.79246370783485,31.173309891874766,24.07160061501203,0.0,0.0,0.0,0.0,0.0
2025-03-23 19:00:00+00:00,2,1.0,4286.388019597032,1691.9239187555374,1356.40442723916,1238.0596736023338,1691.9239187555374,713.1202766873274,978.80364206821,2090.518087275442,1012.9931413556546,678.9307773998828,1245.206499518607,111.19792772055303,1238.0596736023338,0.0,1473.4445692445886,460.4514278889339,2483.266173120941,3311.0215641612544,827.7553910403136,678.9307773998828,226.31025913329427,1016.4389642537301,15.24658446380595,51.96075027599261,2.2239585544110607,428.1851770877362,2012.1335484444876,6276.877532062947,4784.466133405843,0.0,0.0,0.0,0.0,21.644035978573424,8.35849274156697,24.072645035865904,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-03-23 20:00:00+00:00,2,1.0,3276.2455494626297,1294.1484943024689,1038.4281835796019,943.6688715805566,1294.1484943024689,545.283051833594,748.8654424688749,2090.518087275442,774.1517168780608,519.996777424408,1038.4281835796019,0.0,943.6688715805566,0.0,1126.038860913543,351.88714403548215,1982.0970551601586,2642.796073546878,660.6990183867194,519.996777424408,173.33225914146934,693.3290365658773,10.399935548488159,40.589534223193624,0.0,327.433025160958,1564.3409164963105,4840.586465958941,3768.8349344604208,0.0,0.0,0.0,0.0,0.0,8.35849274156697,24.05664211864546,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-03-23 21:00:00+00:00,2,1.0,3539.052929292931,1395.9962688184844,1122.6622141361267,1020.3944463383211,1395.9962688184844,587.8006558773931,808.1956129410913,2090.518087275442,834.7944196204627,561.2018491980217,1122.6622141361267,0.0,1020.3944463383211,0.0,1214.2464285388548,379.4520089183921,2143.056660474448,2857.408880632597,714.3522201581493,561.2018491980217,187.06728306600723,748.2691322640289,11.224036983960433,43.88381088746702,0.0,353.22837215939956,1689.2077321733755,5228.2606614663055,4071.6553091714522,0.0,0.0,0.0,0.0,0.0,8.35849274156697,24.06083287149335,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-03-23 22:00:00+00:00,2,1.0,4426.837872567179,1739.6234774233521,1408.7240679442937,1278.4903271995329,1739.6234774233521,731.1073888102278,1008.5160886131243,2090.518087275442,1040.69154344543,698.9319339779222,1204.7758459214078,203.94822202288583,1278.4903271995329,0.0,1513.7331541024437,473.0416106570136,2483.266173120941,3311.0215641612544,827.7553910403136,698.9319339779222,232.97731132597406,1135.8574673267822,17.037862009901733,53.00714309009528,4.078964440457717,440.26814239536344,2048.1664249591195,6475.004297526298,4824.754718263698,0.0,0.0,0.0,0.0,0.0,8.35849274156697,24.075791959300556,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-03-23 23:00:00+00:00,2,1.0,4604.1904827817725,1808.0015012005501,1464.5183156246787,1331.6706659565446,1808.00150120055,759.2524312878234,1048.7490699127266,2090.518087275442,1082.2252231781556,725.7762780223945,1151.5955071643962,312.92280846028257,1331.6706659565446,0.0,1574.1457791682265,491.92055599007074,2483.266173120941,3311.0215641612544,827.7553910403136,725.7762780223945,241.92542600746484,1280.624512490142,19.20936768735213,54.12302804370299,6.258456169205651,457.5970231918127,2098.7892481299227,6702.979730911695,4885.167343329481,0.0,0.0,0.0,0.0,0.0,8.35849274156697,24.077463564894828,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-04-12 00:00:00+00:00,3,40.0,3091.7851799709215,1229.7516002789523,976.3214419394324,885.712137752538,1229.7516002789523,519.5245668966323,710.22703338232,2090.518087275442,735.8585167414443,493.893083537508,976.3214419394324,0.0,885.712137752538,0.0,1070.3396607148281,334.4811439733838,1862.0335796919703,2482.7114395892936,620.6778598973234,493.893083537508,164.631027845836,658.524111383344,9.87786167075016,38.14676463570835,0.0,310.96861029663575,1478.7832683196375,4570.568448290558,3553.051100304122,0.0,0.0,0.0,0.0,0.0,8.35849274156697,24.056715156486682,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-04-12 01:00:00+00:00,3,40.0,3069.36490939459,1216.1227936290252,968.5896789059731,884.6524368595914,1216.1227936290252,514.739920434247,701.3828731947782,2090.518087275442,728.6397923552532,487.48300127377195,968.5896789059731,0.0,884.6524368595914,0.0,1059.8396979712775,331.1999056160242,1853.2421157655644,2470.989487687419,617.7473719218548,487.48300127377195,162.49433375792398,649.9773350316959,9.749660025475439,37.904214735775106,0.0,307.79874089814615,1466.8942269551997,4578.051600057625,3530.8291856586966,0.0,0.0,0.0,41.79246370783485,0.0,48.006305045572134,24.05294650731571,0.0,0.0,0.0,7.744915819785092e-13,0.0
2025-04-12 02:00:00+00:00,3,40.0,3040.409167427768,1206.0772756541216,958.8891384100561,875.442753363589,1206.0772756541216,509.95790763026315,696.1193680238584,2090.518087275442,721.8648403590148,484.21243529510684,958.8891384100561,0.0,875.442753363589,0.0,1049.9852223403852,328.1203819813704,1834.331891773645,2445.7758556981935,611.4439639245484,484.21243529510684,161.40414509836896,645.6165803934758,9.684248705902137,37.52110168593757,0.0,305.158429041945,1453.3322704380726,4493.741437865841,3495.7610780385785,0.0,0.0,0.0,0.0,0.0,48.006305045572134,24.052852814923003,0.0,0.0,0.0,9.094947017729282e-13,0.0
2025-04-12 03:00:00+00:00,3,40.0,3062.6154219436226,1214.5736673311335,965.9439414919844,882.097813120504,1214.5736673311335,513.3192660941187,701.2544012370147,2090.518087275442,726.7459396043788,487.8277277267547,965.9439414919844,0.0,882.097813120504,0.0,1057.0850030609147,330.3390634565358,1848.0417546124886,2464.055672816651,616.0139182041628,487.8277277267547,162.6092425755849,650.4369703023395,9.756554554535093,37.79929637596457,0.0,307.31336516302315,1463.8314403298064,4555.139398217159,3521.1406758775656,0.0,0.0,0.0,28.692535943729908,0.0,75.22643467410273,24.05520010504515,0.0,0.0,0.0,5.826450433232822e-13,0.0
