timestamp_hour_utc,representative_day_id,day_weight,it_load_kw,q_air_kw,q_cp_kw,q_rdhx_kw,s_air_kw,s_air_old_kw,s_air_new_kw,old_ac_capacity_eff_kw,q_air_to_ashp_kw,q_air_to_reject_kw,q_cp_to_wshp_kw,q_cp_to_free_kw,q_rdhx_to_wshp_kw,q_rdhx_to_chiller_kw,q_ashp_out_kw,p_ashp_kw,q_wshp_in_kw,q_wshp_out_kw,p_wshp_kw,q_chiller_evap_kw,p_chiller_kw,q_tower_kw,p_tower_kw,p_pump_kw,p_cdu_free_kw,p_terminal_kw,p_cooling_kw,p_grid_kw,q_heat_kw,q_tes_ch_kw,q_tes_dis_kw,e_tes_kwh,p_bess_ch_kw,p_bess_dis_kw,e_bess_kwh,max_theta_c,hotspot_slack_c,hotspot_penalty_yuan,bess_degradation_cost_yuan,power_balance_residual_kw,heat_balance_residual_kw
2025-04-12 04:00:00+00:00,3,40.0,3109.60323598824,1235.1317904964742,979.9552981632803,894.5161473284859,1235.1317904964744,521.9898115668893,713.141978929585,2090.518087275442,738.528221947014,496.6035685494602,979.9552981632803,0.0,894.5161473284859,0.0,1074.222868286566,335.6946463395518,1874.4714454917662,2499.2952606556883,624.8238151639221,496.6035685494602,165.53452284982006,662.1380913992803,9.932071370989204,38.34382041818327,0.0,312.43903768161715,1486.7679138240833,4596.371149812324,3573.5181289422544,0.0,0.0,0.0,0.0,0.0,75.22643467410273,24.054917755168567,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-04-12 05:00:00+00:00,3,40.0,3108.01247362187,1234.329896736132,979.1981654937471,894.4844113919926,1234.329896736132,521.6237130513399,712.7061836847921,2090.518087275442,738.3699908751188,495.9599058610132,979.1981654937471,0.0,894.4844113919926,0.0,1073.9927140001728,335.622723125054,1873.6825768857398,2498.243435847653,624.5608589619133,495.9599058610132,165.31996862033773,661.2798744813509,9.919198117220263,38.32078907873234,0.0,312.2551860516301,1485.9987239548875,4594.011197576758,3572.236149847826,0.0,0.0,0.0,0.0,0.0,75.22643467410273,24.055394566110138,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-04-12 06:00:00+00:00,3,40.0,3057.446493160741,1210.1796725477006,962.1321052907518,885.1347153222881,1210.1796725477006,511.66655053062414,698.5131220170765,2090.518087275442,725.8783286318316,484.3013439158691,962.1321052907518,0.0,885.1347153222881,0.0,1055.8230234644823,329.94469483265067,1847.26682061304,2463.022427484053,615.7556068710132,484.3013439158691,161.4337813052897,645.7351252211588,9.686026878317382,37.71531031194544,0.0,306.3775272272815,1460.9129474264978,4518.359440587236,3518.8454509485355,0.0,0.0,0.0,0.0,0.0,75.22643467410273,24.05327489240249,0.0,0.0,0.0,-2.2737367544323206e-12,0.0
2025-04-12 07:00:00+00:00,3,40.0,3070.6544380104815,1214.1906837645154,966.6701656736179,889.7935885723489,1214.1906837645154,513.0628228715289,701.1278608929865,2090.518087275442,728.4120927884542,485.7785909760612,966.6701656736179,0.0,889.7935885723489,0.0,1059.5084986013878,331.09640581293365,1856.4637542459668,2475.285005661289,618.8212514153222,485.7785909760612,161.9261969920204,647.7047879680816,9.715571819521225,37.898040855932024,0.0,307.3982114722484,1466.855678367978,4537.510116378459,3534.793504262677,0.0,0.0,0.0,0.0,0.0,75.22643467410273,24.05117316193922,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-04-12 08:00:00+00:00,3,40.0,3024.258249840333,1192.3689464880442,952.0642383849956,879.8250649672899,1192.3689464880442,503.739319241746,688.6296272462982,2090.518087275442,716.1941990905027,476.1747473975415,952.0642383849956,0.0,879.8250649672899,0.0,1041.737016858913,325.54281776841026,1831.8893033522854,2442.5190711363803,610.6297677840951,476.1747473975415,158.7249157991805,634.899663196722,9.52349494795083,37.36017780122277,0.0,302.0270633661702,1443.8082374670298,4468.066487307362,3484.2560879952935,0.0,0.0,0.0,0.0,0.0,75.22643467410273,24.050138129890843,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-04-12 09:00:00+00:00,3,40.0,2952.048198650281,1163.4399177213354,928.3703623675633,860.2379185613805,1163.4399177213354,490.83498952434553,672.6049281969899,2090.518087275442,699.2991566021345,464.1407611192009,928.3703623675633,0.0,860.2379185613805,0.0,1017.1624096031048,317.86325300097025,1788.6082809289437,2384.8110412385913,596.2027603096478,464.1407611192009,154.71358703973362,618.8543481589345,9.282815222384016,36.4534900566407,0.0,294.70342180312355,1409.2193274325,4361.26752608278,3401.973450841696,0.0,0.0,0.0,0.0,0.0,75.22643467410273,24.050338029344893,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-04-12 10:00:00+00:00,3,40.0,2929.163055665478,1149.8630652403438,920.5188724551217,858.7811179700117,1149.8630652403438,484.6142204109659,665.2488448293778,2090.518087275442,692.2980821477623,457.56498309258143,920.5188724551217,0.0,858.7811179700117,0.0,1006.9790285785634,314.68094643080104,1779.2999904251333,2372.3999872335107,593.0999968083777,457.56498309258143,152.52166103086049,610.0866441234419,9.15129966185163,36.203377353353765,0.0,291.4537893025271,1397.1110705877718,4304.630090274675,3379.379015812074,0.0,0.0,0.0,0.0,21.644035978573424,52.41161752379494,24.049493806664593,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-04-12 11:00:00+00:00,3,40.0,3018.0422265829366,1189.4365732269139,951.1121290243956,877.4935243316272,1189.4365732269139,500.9208628930252,688.5157103338888,2090.518087275442,714.4385181359197,474.99805509099417,951.1121290243956,0.0,877.4935243316272,0.0,1039.1832991067922,324.74478097087257,1828.6056533560227,2438.1408711413633,609.5352177853408,474.99805509099417,158.3326850303314,633.3307401213256,9.499961101819883,37.30829911404814,0.0,301.1832231073991,1440.604167109812,4416.853929984913,3477.3241702481555,0.0,0.0,0.0,0.0,41.79246370783485,8.35849274156697,24.05179106522567,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-04-12 12:00:00+00:00,3,40.0,2937.9634504198903,1157.818613532181,924.8601468747764,855.2846900129333,1157.818613532181,488.0611612905317,669.7574522416493,2090.518087275442,695.8140915931169,462.00452193906403,924.8601468747764,0.0,855.2846900129333,0.0,1012.0932241354428,316.27913254232584,1780.1448368877097,2373.526449183613,593.3816122959032,462.00452193906403,154.00150731302134,616.0060292520853,9.24009043878128,36.298651306372626,0.0,293.2302691539782,1402.4312630503825,4340.394713470271,3385.6196733190554,0.0,0.0,0.0,0.0,0.0,8.35849274156697,24.050462810668982,0.0,0.0,0.0,-1.5916157281026244e-12,0.0
2025-04-12 13:00:00+00:00,3,40.0,2936.394018063023,1162.0659235614248,925.5419139283323,848.7861805732648,1162.0659235614248,489.79144037584786,672.274483185577,2090.518087275442,695.9293089349833,466.13661462644154,925.5419139283323,0.0,848.7861805732648,0.0,1012.2608129963394,316.33150406135604,1774.3280945015972,2365.7707926687963,591.4426981671991,466.13661462644154,155.37887154214718,621.5154861685887,9.32273229252883,36.25411922358262,0.0,294.02988533764943,1402.7598106244632,4367.846364631216,3378.0316056651354,0.0,0.0,0.0,28.692535943729908,0.0,35.57862237009757,24.050976538908245,0.0,0.0,0.0,-3.268496584496461e-13,0.0
2025-04-12 14:00:00+00:00,3,40.0,3007.658007168605,1195.0655002934216,948.1647721237811,864.4277347514039,1195.0655002934216,504.92346055241484,690.1420397410068,2090.518087275442,714.0864489671998,480.9790513262218,948.1647721237811,0.0,864.4277347514039,0.0,1038.671198497745,324.5847495305453,1812.5925068751849,2416.790009166913,604.1975022917283,480.9790513262218,160.32635044207393,641.3054017682957,9.619581026524436,37.089220511227474,0.0,302.23634360729653,1438.053747409396,4445.711754578001,3455.461207664658,0.0,0.0,0.0,0.0,0.0,35.57862237009757,24.05256877073946,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-04-12 15:00:00+00:00,3,40.0,3059.3822059163886,1216.5220063177806,961.3279642906631,881.5322353079464,1216.5220063177808,514.814883891794,701.7071224259867,2090.518087275442,727.5024922755188,489.0195140422618,961.3279642906631,0.0,881.5322353079464,0.0,1058.1854433098456,330.6829510343267,1842.8601995986096,2457.146932798146,614.2867331995365,489.0195140422618,163.00650468075392,652.0260187230157,9.780390280845236,37.65516128179936,0.0,307.7592329943434,1463.170973471605,4564.345643095828,3515.3323761079914,0.0,0.0,0.0,41.79246370783485,0.0,75.22643467410273,24.054373259371072,0.0,0.0,0.0,-8.171241461241152e-13,0.0
2025-04-12 16:00:00+00:00,3,40.0,3006.305278603771,1202.2725840812816,944.8675068013625,859.1651877211264,1202.2725840812816,510.3949113569522,691.8776727243294,2090.518087275442,716.5108325351038,485.76175154617783,944.8675068013625,0.0,859.1651877211264,0.0,1042.1975745965146,325.6867420614108,1804.0326945224888,2405.376926029985,601.3442315074963,485.76175154617783,161.92058384872595,647.6823353949038,9.715235030923557,36.93767708125214,0.0,303.8931900456224,1439.497659575431,4445.802938179202,3447.5745006264997,0.0,0.0,0.0,0.0,0.0,75.22643467410273,24.04869398579299,0.0,0.0,0.0,0.0,0.0
2025-04-12 17:00:00+00:00,3,40.0,3007.45062791119,1204.720415954916,947.9020533975237,854.828158558751,1204.720415954916,510.7385701048734,693.9818458500425,2090.518087275442,717.1228422638195,487.5975736910965,947.9020533975237,0.0,854.828158558751,0.0,1043.0877705655557,325.96492830173617,1802.7302119562746,2403.640282608366,600.9100706520915,487.5975736910965,162.53252456369884,650.1300982547954,9.751951473821931,36.98534318751322,0.0,304.3375630223666,1440.4823812012282,4447.933009112418,3446.7280531739216,0.0,0.0,0.0,0.0,0.0,75.22643467410273,24.05112800204548,0.0,0.0,0.0,0.0,0.0
2025-04-12 18:00:00+00:00,3,40.0,3066.3174869809536,1226.9952098804827,967.4657022643387,871.856574836132,1226.9952098804827,520.9610956555151,706.0341142249675,2090.518087275442,730.5696886331261,496.4255212473565,967.4657022643387,0.0,871.856574836132,0.0,1062.6468198300017,332.07713119687554,1839.3222771004707,2452.4297028006276,613.1074257001569,496.4255212473565,165.47517374911885,661.9006949964754,9.928510424947131,37.742536816291484,0.0,310.0518760430323,1468.382653930422,4492.907677203541,3515.0765226306294,0.0,0.0,0.0,0.0,41.79246370783485,31.173309891874766,24.051000436340804,0.0,0.0,0.0,6.821210263296962e-13,0.0
2025-04-12 19:00:00+00:00,3,40.0,3014.1137776552564,1207.3160597792246,953.9967257838264,852.8009920922076,1207.3160597792244,511.795306997301,695.5207527819234,2090.518087275442,719.1574082082826,488.15865157094197,953.9967257838264,0.0,852.8009920922076,0.0,1046.0471392120476,326.88973100376484,1806.7977178760339,2409.0636238347115,602.2659059586779,488.15865157094197,162.7195505236473,650.8782020945893,9.76317303141884,37.14791169443687,0.0,304.9263121633871,1443.7125843753329,4436.182326052016,3455.110763046759,0.0,0.0,0.0,0.0,21.644035978573424,8.35849274156697,24.052191087849614,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-04-12 20:00:00+00:00,3,40.0,2967.55226047756,1187.1279961537764,937.6128709340907,842.8113933896931,1187.1279961537764,503.2880220138614,683.8399741399151,2090.518087275442,708.4835836591075,478.6444124946689,937.6128709340907,0.0,842.8113933896931,0.0,1030.521576231429,322.0379925723215,1780.4242643237837,2373.899019098378,593.4747547745945,478.6444124946689,159.54813749822299,638.1925499928919,9.57288824989338,36.55650006191965,0.0,299.9497528727238,1421.140026029676,4388.692286507236,3404.420595329807,0.0,0.0,0.0,0.0,0.0,8.35849274156697,24.051027086852653,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-04-12 21:00:00+00:00,3,40.0,2956.3872331650873,1185.4824871906796,936.0322463805014,834.8724995939052,1185.4824871906796,502.0536436414938,683.4288435491859,2090.518087275442,706.3091308117108,479.17335637896883,936.0322463805014,0.0,834.8724995939052,0.0,1027.358735726125,321.04960491441403,1770.9047459744065,2361.206327965875,590.3015819914688,479.17335637896883,159.72445212632294,638.8978085052918,9.583467127579377,36.429692387354095,0.0,299.3362785120015,1416.4250770591407,4372.812310224228,3388.565063692,0.0,0.0,0.0,0.0,0.0,8.35849274156697,24.05305613156285,0.0,0.0,0.0,0.0,0.0
2025-04-12 22:00:00+00:00,3,40.0,2970.19408654103,1194.9586611293084,943.5466739660322,831.6887514456905,1194.9586611293084,505.6616120840548,689.2970490452536,2090.518087275442,710.3409656343392,484.6176954949692,943.5466739660322,0.0,831.6887514456905,0.0,1033.2232227408572,322.88225710651784,1775.2354254117226,2366.98056721563,591.7451418039075,484.6176954949692,161.5392318316564,646.1569273266256,9.692353909899383,36.62328773343787,0.0,301.43117183840627,1423.9134442238253,4394.107530764855,3400.203789956487,0.0,0.0,0.0,0.0,0.0,8.35849274156697,24.05265107258705,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-04-12 23:00:00+00:00,3,40.0,3033.7416111196762,1223.2346621289864,964.8578709551622,845.6490780355291,1223.2346621289862,517.998219336418,705.2364427925684,2090.518087275442,725.7598247893843,497.4748373396021,964.8578709551622,0.0,845.6490780355291,0.0,1055.6506542391044,329.8908294497201,1810.5069489906914,2414.0092653209217,603.5023163302304,497.4748373396021,165.82494577986736,663.2997831194695,9.949496746792041,37.40222690901015,0.0,308.40819887114696,1454.978014086767,4488.719625206442,3469.659919560026,0.0,0.0,0.0,0.0,0.0,8.35849274156697,24.05125912098482,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-06-08 00:00:00+00:00,4,59.0,2668.226443465902,1058.9069229206114,831.0060754389636,778.3134451063256,1058.9069229206114,453.1069641108774,605.7999588097339,2090.518087275442,631.4086784178606,427.4982445027507,831.0060754389636,0.0,778.3134451063256,0.0,918.4126231532518,287.0039447353912,1609.3195205452894,2145.7593607270524,536.4398401817631,427.4982445027507,142.49941483425025,569.997659337001,8.549964890055014,32.713316714232164,0.0,268.4464258796159,1275.6529072353076,3943.8793507012106,3064.171983880304,0.0,0.0,0.0,0.0,0.0,8.35849274156697,24.043521192555176,0.0,0.0,0.0,1.1368683772161603e-12,0.0
2025-06-08 01:00:00+00:00,4,59.0,2697.086106739959,1066.6217788283989,839.3271439937452,791.1371839178137,1066.6217788283989,452.5224866158999,614.0992922124991,2090.518087275442,632.8473806779729,433.774398150426,839.3271439937452,0.0,791.1371839178137,0.0,920.5052809861423,287.6579003081695,1630.464327911559,2173.952437215412,543.488109303853,433.774398150426,144.591466050142,578.365864200568,8.67548796300852,33.091186158990496,0.0,270.2931806507875,1287.797330434951,4026.6759008827457,3094.457718201554,0.0,0.0,0.0,41.79246370783485,0.0,48.006305045572134,24.040605786739796,0.0,0.0,0.0,7.744915819785092e-13,0.0
2025-06-08 02:00:00+00:00,4,59.0,2748.2279820414296,1090.5299055227704,854.8317835415049,802.8662929771538,1090.5299055227706,462.7875877974637,627.7423177253069,2090.518087275442,645.5678678343501,444.9620376884203,854.8317835415049,0.0,802.8662929771538,0.0,939.0078077590547,293.43993992470456,1657.6980765186586,2210.264102024878,552.5660255062195,444.9620376884203,148.32067922947343,593.2827169178937,8.899240753768405,33.67361643601669,0.0,276.19382113312366,1313.0933229833063,4061.321305024735,3149.2719097839326,0.0,0.0,0.0,0.0,0.0,48.006305045572134,24.043452238460336,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-06-08 03:00:00+00:00,4,59.0,2787.1014940741543,1108.821961066385,863.2915007938582,814.9880322139095,1108.821961066385,471.29310287430246,637.5288581920826,2090.518087275442,657.6547767543127,451.1671843120723,863.2915007938582,0.0,814.9880322139095,0.0,956.5887661880912,298.9339894337785,1678.2795330077677,2237.706044010357,559.4265110025892,451.1671843120723,150.38906143735744,601.5562457494298,9.023343686241446,34.04862534595484,0.0,280.8428131845629,1332.6643440904843,4148.458374108369,3194.294810198448,0.0,0.0,0.0,28.692535943729908,0.0,75.22643467410273,24.04631831070827,0.0,0.0,0.0,3.552713678800501e-13,0.0
2025-06-08 04:00:00+00:00,4,59.0,2835.911021442252,1141.8150964611602,875.9656852034287,818.130239777667,1141.8150964611602,485.13222055909904,656.6828759020613,2090.518087275442,674.5397354746324,467.27536098652786,875.9656852034287,0.0,818.130239777667,0.0,981.1487061449199,306.6089706702874,1694.0959249810958,2258.7945666414607,564.6986416603652,467.27536098652786,155.75845366217595,623.0338146487038,9.345507219730557,34.46027295387954,0.0,288.62217678213864,1359.4940229485774,4195.40504439083,3239.9432727863805,0.0,0.0,0.0,0.0,0.0,75.22643467410273,24.052860211441317,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-06-08 05:00:00+00:00,4,59.0,2864.877477365525,1152.5285970362524,883.5177196527335,828.8311606765411,1152.5285970362524,489.8415410572049,662.6870559790475,2090.518087275442,681.1155051371135,471.413091899139,883.5177196527335,0.0,828.8311606765411,0.0,990.7134620176196,309.5979568805061,1712.3488803292746,2283.1318404390327,570.7829601097582,471.413091899139,157.13769729971298,628.5507891988519,9.42826183798278,34.79384319634742,0.0,291.4222896831159,1373.1630090074232,4238.040486372948,3273.8453024566525,0.0,0.0,0.0,0.0,0.0,75.22643467410273,24.054715086901766,0.0,0.0,0.0,0.0,0.0
2025-06-08 06:00:00+00:00,4,59.0,2869.0960452254612,1153.1323497768335,885.2068961000281,830.7567993485995,1153.1323497768335,490.6417267080682,662.4906230687653,2090.518087275442,680.6464621639595,472.48588761287397,885.2068961000281,0.0,830.7567993485995,0.0,990.0312176930321,309.3847555290725,1715.9636954486277,2287.9515939315033,571.9878984828758,472.48588761287397,157.495295870958,629.981183483832,9.44971775225748,34.86377487648684,0.0,291.6530567502347,1374.8344992618854,4243.930544487346,3277.9828116245353,0.0,0.0,0.0,0.0,0.0,75.22643467410273,24.055135347894783,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-06-08 07:00:00+00:00,4,59.0,2935.153587802032,1179.4982122294114,912.8103647869801,842.8450107856405,1179.4982122294114,499.71661984749227,679.781592381919,2090.518087275442,697.2430069571978,482.2552052722135,912.8103647869801,0.0,842.8450107856405,0.0,1014.1716464831969,316.928639525999,1755.6553755726206,2340.8738340968275,585.2184585242069,482.2552052722135,160.75173509073784,643.0069403629514,9.64510410544427,35.81276105146581,0.0,298.05416860895184,1406.4108669068055,4341.564454708838,3355.0454805800246,0.0,0.0,0.0,0.0,0.0,75.22643467410273,24.05765535937624,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-06-08 08:00:00+00:00,4,59.0,2902.079830330927,1168.3197818367876,906.9237181298737,826.8363303642674,1168.3197818367876,493.291188136012,675.0285937007754,2090.518087275442,689.9514947953722,478.36828704141533,906.9237181298737,0.0,826.8363303642674,0.0,1003.5658106114506,313.6143158160783,1733.760048494141,2311.6800646588545,577.9200161647136,478.36828704141533,159.45609568047178,637.8243827218871,9.567365740828306,35.47607484753888,0.0,294.9218768311267,1390.9557450807579,4293.0355754116845,3315.245875270305,0.0,0.0,0.0,0.0,0.0,75.22643467410273,24.057039671764116,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-06-08 09:00:00+00:00,4,59.0,2865.8243195745335,1159.6398027731027,893.2342780895436,812.9502387118871,1159.6398027731025,487.7706464258439,671.8691563472587,2090.518087275442,684.843423430837,474.7963793422657,893.2342780895436,0.0,812.9502387118871,0.0,996.135888626672,311.292465195835,1706.1845168014306,2274.912689068574,568.7281722671435,474.7963793422657,158.26545978075524,633.061839123021,9.495927586845314,34.92653072980518,0.0,292.37996275533965,1375.0885183157238,4240.912837890257,3271.048577695246,0.0,0.0,0.0,0.0,0.0,75.22643467410273,24.055310075889768,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-06-08 10:00:00+00:00,4,59.0,3004.936785739249,1220.466990628723,936.631408580906,847.8383865296171,1220.466990628723,514.242181927587,706.2248087011359,2090.518087275442,720.3954747126577,500.0715159160652,936.631408580906,0.0,847.8383865296171,0.0,1047.8479632184112,327.4524885057535,1784.4697951105231,2379.293060147364,594.823265036841,500.0715159160652,166.69050530535506,666.7620212214202,10.001430318321303,36.57732612272335,0.0,307.56380712234824,1443.1088224113423,4426.401572172018,3427.1410233657753,0.0,0.0,0.0,0.0,21.644035978573424,52.41161752379494,24.05872416178048,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-06-08 11:00:00+00:00,4,59.0,2992.4877938225673,1216.012470902233,935.3742403186498,841.1010826016851,1216.012470902233,511.5726296445604,704.4398412576726,2090.518087275442,717.534366273939,498.478104628294,935.3742403186498,0.0,841.1010826016851,0.0,1043.6863509439113,326.15198466997225,1776.4753229203347,2368.6337638937794,592.1584409734448,498.478104628294,166.15936820943134,664.6374728377253,9.96956209256588,36.47223803557634,0.0,306.2978749770272,1437.2094689580179,4387.9047990727495,3412.3201148376907,0.0,0.0,0.0,0.0,41.79246370783485,8.35849274156697,24.057342370393354,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-06-08 12:00:00+00:00,4,59.0,2864.58811242164,1161.0307420314277,890.1808798111139,813.3764905790965,1161.030742031428,489.86087965934314,671.1698623720847,2090.518087275442,685.4734497001314,475.55729233129637,890.1808798111139,0.0,813.3764905790965,0.0,997.0522904729183,311.578840772787,1703.5573703902105,2271.409827186947,567.8524567967368,475.55729233129637,158.51909744376545,634.0763897750618,9.511145846625926,34.839191300124384,0.0,292.7814301221802,1375.0821622822198,4239.67027470386,3268.4621176598653,0.0,0.0,0.0,0.0,0.0,8.35849274156697,24.054054126091984,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-06-08 13:00:00+00:00,4,59.0,2798.9460515361766,1131.5407330866342,870.4059728115383,796.9993456380057,1131.5407330866342,476.7650874034677,654.7756456831664,2090.518087275442,668.5916908014708,462.9490422851634,870.4059728115383,0.0,796.9993456380057,0.0,972.4970048021394,303.9053140006685,1667.405318449544,2223.2070912660583,555.8017728165146,462.9490422851634,154.3163474283878,617.2653897135511,9.258980845703267,34.082172640726206,0.0,285.4322771865242,1342.7968649185245,4170.435452398431,3195.704096068198,0.0,0.0,0.0,28.692535943729908,0.0,35.57862237009757,24.054821341457295,0.0,0.0,0.0,1.2789769243681803e-13,0.0
2025-06-08 14:00:00+00:00,4,59.0,2815.0490135332443,1139.7480568351261,879.1640100734452,796.1369466246706,1139.7480568351261,478.84023128110425,660.9078255540219,2090.518087275442,673.9570522259423,465.7910046091838,879.1640100734452,0.0,796.1369466246706,0.0,980.3011668740979,306.3441146481556,1675.300956698116,2233.734608930821,558.4336522327053,465.7910046091838,155.26366820306126,621.054672812245,9.315820092183674,34.336289768450065,0.0,287.2644842025728,1350.9580291471289,4166.007042680372,3214.035775804919,0.0,0.0,0.0,0.0,0.0,35.57862237009757,24.05342102635615,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-06-08 15:00:00+00:00,4,59.0,3010.6690789388085,1190.0798521567176,944.9920541776326,875.5971726044594,1190.0798521567176,501.51049764284517,688.5693545138726,2090.518087275442,713.3790105323483,476.70084162436933,944.9920541776326,0.0,875.5971726044594,0.0,1037.6421971379611,324.2631866056128,1820.5892267820918,2427.452302376122,606.8630755940305,476.70084162436933,158.90028054145645,635.6011221658258,9.534016832487387,37.10573335137357,0.0,301.2189355106937,1437.8852284356544,4490.346771082297,3465.0944995140835,0.0,0.0,0.0,41.79246370783485,0.0,75.22643467410273,24.04576364998751,0.0,0.0,0.0,-8.171241461241152e-13,0.0
2025-06-08 16:00:00+00:00,4,59.0,3078.2069923204554,1222.0847484130625,968.8747820586433,887.2474618487497,1222.0847484130627,515.8289329367653,706.2558154762972,2090.518087275442,730.2049305705997,491.8798178424628,968.8747820586433,0.0,887.2474618487497,0.0,1062.116262648145,331.9113320775453,1856.122243907393,2474.829658543191,618.7074146357977,491.8798178424628,163.95993928082092,655.8397571232837,9.837596356849255,37.9387180802468,0.0,309.06406297501155,1471.4190634062716,4549.626055726726,3536.945921191336,0.0,0.0,0.0,0.0,0.0,75.22643467410273,24.047027039381863,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-06-08 17:00:00+00:00,4,59.0,3074.9395644076244,1218.9050792600046,967.2948871080839,888.7395980395356,1218.9050792600046,513.9750622952484,704.9300169647563,2090.518087275442,728.410104497301,490.4949747627037,967.2948871080839,0.0,888.7395980395356,0.0,1059.5056065415288,331.0955020442277,1856.0344851476195,2474.7126468634924,618.6781617158731,490.4949747627037,163.49832492090124,653.993299683605,9.809899495254074,37.90624259363787,0.0,308.3332967924557,1469.3214275623498,4544.260991969973,3534.218253405021,0.0,0.0,0.0,0.0,0.0,75.22643467410273,24.049146504701714,0.0,0.0,0.0,-1.5916157281026244e-12,0.0
2025-06-08 18:00:00+00:00,4,59.0,3058.9732310608524,1212.188559988222,960.9268267693581,885.8578443032749,1212.188559988222,512.3133740294793,699.8751859587428,2090.518087275442,724.9110373862815,487.27752260194063,960.9268267693581,0.0,885.8578443032749,0.0,1054.4160543800458,329.5050169937643,1846.784671072633,2462.379561430177,615.5948903575443,487.27752260194063,162.42584086731355,649.7033634692542,9.745550452038813,37.68638324611349,0.0,306.75853056043724,1461.716212477212,4478.896979830229,3516.795615810223,0.0,0.0,0.0,0.0,41.79246370783485,31.173309891874766,24.047344849949436,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-06-08 19:00:00+00:00,4,59.0,3062.354483484829,1213.2007586781167,955.9172931367926,893.2364316699203,1213.2007586781165,514.8846036872353,698.3161549908813,2090.518087275442,727.0962043757812,486.1045543023355,955.9172931367926,0.0,893.2364316699203,0.0,1057.5944790920455,330.4982747162642,1849.153724806713,2465.538299742284,616.384574935571,486.1045543023355,162.03485143411183,648.1394057364473,9.72209108604671,37.60988311080298,0.0,307.338917747836,1463.5885930306324,4504.299040536888,3523.1327788343297,0.0,0.0,0.0,0.0,21.644035978573424,8.35849274156697,24.048449321674063,0.0,0.0,0.0,6.821210263296962e-13,0.0
2025-06-08 20:00:00+00:00,4,59.0,3034.895582970205,1201.6174115536357,946.874068402312,886.4041030142554,1201.6174115536357,510.0816615823564,691.5357499712794,2090.518087275442,720.8401923720544,480.77721918158136,946.874068402312,0.0,886.4041030142554,0.0,1048.4948252684428,327.65463289638836,1833.2781714165674,2444.3708952220895,611.0927238055224,480.77721918158136,160.25907306052713,641.0362922421085,9.615544383631628,37.27026308221191,0.0,304.4536175097039,1450.3458547379853,4485.24143770819,3492.865720490532,0.0,0.0,0.0,0.0,0.0,8.35849274156697,24.04733148753225,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-06-08 21:00:00+00:00,4,59.0,3007.7975109015924,1192.0334578970428,942.1415376221522,873.6225153823959,1192.0334578970428,505.0588750697496,686.9745828272933,2090.518087275442,714.6326353321654,477.40082256487744,942.1415376221522,0.0,873.6225153823959,0.0,1039.4656513922405,324.8330160600751,1815.7640530045483,2421.0187373393974,605.2546843348493,477.40082256487744,159.1336075216258,636.5344300865032,9.548016451297547,37.00047128248853,0.0,301.7950030207178,1437.564798671054,4445.362309572647,3460.484388731638,0.0,0.0,0.0,0.0,0.0,8.35849274156697,24.044102096406753,0.0,0.0,0.0,6.821210263296962e-13,0.0
2025-06-08 22:00:00+00:00,4,59.0,2975.856033715487,1179.1262525878926,939.1158330333873,857.6139480942079,1179.1262525878926,498.11563171874934,681.0106208691433,2090.518087275442,704.721578073496,474.4046745143967,939.1158330333873,0.0,857.6139480942079,0.0,1025.0495681069033,320.3279900334073,1796.7297811275953,2395.639708170127,598.9099270425318,474.4046745143967,158.1348915047989,632.5395660191956,9.488093490287934,36.7496144719437,0.0,298.2486019750613,1421.859118518031,4397.715152233517,3420.6892762770303,0.0,0.0,0.0,0.0,0.0,8.35849274156697,24.04350459261993,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-06-08 23:00:00+00:00,4,59.0,2972.2519996359006,1175.1304479081482,937.747512736557,859.3740389911951,1175.1304479081482,496.42794951614206,678.7024983920062,2090.518087275442,703.2984854571483,471.83196245099987,937.747512736557,0.0,859.3740389911951,0.0,1022.9796152103976,319.68112975324925,1797.1215517277521,2396.162068970336,599.040517242584,471.83196245099987,157.27732081699995,629.1092832679998,9.436639249019997,36.72616577200866,0.0,297.3960405501711,1419.5578133840331,4391.809813019932,3419.1416841807336,0.0,0.0,0.0,0.0,0.0,8.35849274156697,24.046672267397152,0.0,0.0,0.0,-1.3642420526593924e-12,0.0
2025-07-04 00:00:00+00:00,5,66.0,2818.240359639253,1128.3302015329225,866.2409729730223,823.6691851333078,1128.3302015329223,488.8623527222684,639.467848810654,2090.518087275442,675.5428336390265,452.787367893896,866.2409729730223,0.0,823.6691851333078,0.0,982.6077580204022,307.0649243813757,1689.91015810633,2253.213544141773,563.3033860354433,452.787367893896,150.92912263129867,603.7164905251947,9.05574735787792,34.22392104052375,0.0,286.38190312397035,1350.9590045704895,4197.891900153472,3235.8213021621755,0.0,0.0,0.0,28.692535943729908,0.0,35.57862237009757,24.044867905394852,0.0,0.0,0.0,1.2789769243681803e-13,0.0
2025-07-04 01:00:00+00:00,5,66.0,2774.3114535455616,1109.0491513674085,846.8796540383825,818.3826481397684,1109.0491513674087,483.45654855417024,625.5926028132384,2090.518087275442,664.6259929195745,444.423158447834,846.8796540383825,0.0,818.3826481397684,0.0,966.7287169739266,302.10272405435205,1665.262302178151,2220.3497362375347,555.0874340593837,444.423158447834,148.14105281594468,592.5642112637787,8.88846316895668,33.590216102549164,0.0,281.87977832170054,1329.689668522887,4104.001122068448,3187.0784532114612,0.0,0.0,0.0,0.0,0.0,35.57862237009757,24.040632486494996,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-07-04 02:00:00+00:00,5,66.0,2760.9594491582247,1103.134644689335,843.652577904528,814.1722265643617,1103.134644689335,480.10828417913643,623.0263605101985,2090.518087275442,660.992082229333,442.14256246000184,843.652577904528,0.0,814.1722265643617,0.0,961.4430286972117,300.4509464678786,1657.8248044688899,2210.4330726251865,552.6082681562966,442.14256246000184,147.38085415333396,589.5234166133358,8.842851249200036,33.45129960277946,0.0,280.3395759895118,1323.0737956190005,4084.0332447772253,3171.8761013223984,0.0,0.0,0.0,0.0,0.0,35.57862237009757,24.041701228379083,0.0,0.0,0.0,0.0,0.0
2025-07-04 03:00:00+00:00,5,66.0,2753.5121730464352,1102.9299031694818,840.674788424357,809.9074814525947,1102.9299031694818,480.17045048037977,622.7594526891021,2090.518087275442,660.3217851693786,442.6081180001032,840.674788424357,0.0,809.9074814525947,0.0,960.4680511554598,300.1462659860812,1650.5822698769516,2200.776359835935,550.1940899589838,442.6081180001032,147.53603933336774,590.144157333471,8.852162360002064,33.31931846725666,0.0,280.1766995228798,1320.224575628571,4115.52921238284,3161.244410991395,0.0,0.0,0.0,41.79246370783485,0.0,75.22643467410273,24.040953130825983,0.0,0.0,0.0,-8.171241461241152e-13,0.0
2025-07-04 04:00:00+00:00,5,66.0,2746.0345353449115,1101.3300861319365,839.2071091295286,805.4973400834463,1101.3300861319365,479.6434739874671,621.6866121444693,2090.518087275442,658.9594646021399,442.3706215297966,839.2071091295286,0.0,805.4973400834463,0.0,958.4864939667489,299.527029364609,1644.7044492129749,2192.9392656172995,548.2348164043249,442.3706215297966,147.45687384326553,589.8274953730621,8.84741243059593,33.23118667472032,0.0,279.68744776943976,1316.9847664869553,4063.0193018318673,3151.425759584048,0.0,0.0,0.0,0.0,0.0,75.22643467410273,24.04014369385882,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-07-04 05:00:00+00:00,5,66.0,2742.154172633252,1100.1952884650334,836.4154475984692,805.5434365697508,1100.1952884650334,479.40622172970785,620.7890667353255,2090.518087275442,658.576698986869,441.6185894781644,836.4154475984692,0.0,805.5434365697508,0.0,957.9297439809004,299.35304499403134,1641.95888416822,2189.278512224293,547.3196280560733,441.6185894781644,147.20619649272146,588.8247859708858,8.832371789563288,33.14789779365159,0.0,279.4549841212315,1315.3141232472724,4057.4682958805242,3147.2082562051937,0.0,0.0,0.0,0.0,0.0,75.22643467410273,24.0423261961081,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-07-04 06:00:00+00:00,5,66.0,2725.883905048667,1095.3499077654901,831.7587453835051,798.7752518996725,1095.3499077654901,478.02796538189693,617.3219423835931,2090.518087275442,655.3835648512235,439.96634291426665,831.7587453835051,0.0,798.7752518996725,0.0,953.2851852381433,297.9016203869198,1630.5339972831775,2174.0453297109034,543.5113324277258,439.96634291426665,146.65544763808887,586.6217905523555,8.799326858285331,32.94051488050188,0.0,278.1706559712478,1307.9788981627694,4033.862803211437,3127.3305149490466,0.0,0.0,0.0,0.0,0.0,75.22643467410273,24.039724508438226,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-07-04 07:00:00+00:00,5,66.0,2750.898024777563,1106.5097811078808,840.0673445246675,804.320899145014,1106.5097811078808,481.78700281623406,624.7227782916467,2090.518087275442,662.0776532954636,444.4321278124172,840.0673445246675,0.0,804.320899145014,0.0,963.0220411570381,300.9443878615744,1644.3882436696815,2192.517658226242,548.1294145565605,444.4321278124172,148.14404260413906,592.5761704165562,8.888642556248342,33.24522932719017,0.0,280.8628367559874,1320.2145536617,4071.112578439263,3155.53969938328,0.0,0.0,0.0,0.0,0.0,75.22643467410273,24.04072578088212,0.0,0.0,0.0,0.0,0.0
2025-07-04 08:00:00+00:00,5,66.0,2781.6229960812484,1121.0387895484744,852.1079955018095,808.4762110309639,1121.0387895484746,487.74551308542016,633.2932764630543,2090.518087275442,669.9567719288659,451.08201761960845,852.1079955018095,0.0,808.4762110309639,0.0,974.4825773510777,304.52580542221176,1660.5842065327734,2214.112275377031,553.5280688442577,451.08201761960845,150.36067253986948,601.4426901594779,9.021640352392168,33.648001975363925,0.0,284.37271990856766,1335.4569090426628,4117.079905123912,3188.594852728109,0.0,0.0,0.0,0.0,0.0,75.22643467410273,24.040808622222503,0.0,0.0,0.0,6.821210263296962e-13,0.0
2025-07-04 09:00:00+00:00,5,66.0,2776.4756009080784,1118.4385915245596,846.75753696873,811.2794724147888,1118.4385915245596,488.00736329829823,630.4312282262613,2090.518087275442,668.7439060489961,449.69468547556346,846.75753696873,0.0,811.2794724147888,0.0,972.7184087985398,303.97450274954366,1658.0370093835188,2210.7160125113583,552.6790031278396,449.69468547556346,149.8982284918545,599.592913967418,8.99389370951127,33.51552083320979,0.0,283.91910981391413,1332.9802587258728,4109.455859633951,3183.434421309898,0.0,0.0,0.0,0.0,0.0,75.22643467410273,24.041167680229016,0.0,0.0,0.0,0.0,0.0
2025-07-04 10:00:00+00:00,5,66.0,2749.9392623389845,1113.9091277227215,842.6029206405188,793.427213975744,1113.9091277227217,485.15300999892895,628.7561177237926,2090.518087275442,664.3540852734894,449.555042449232,842.6029206405188,0.0,793.427213975744,0.0,966.3332149432574,301.97912966976793,1636.0301346162628,2181.3735128216836,545.3433782054209,449.555042449232,149.85168081641066,599.4067232656427,8.99110084898464,33.21235975897301,0.0,282.3118027820892,1321.6894520816463,4071.628714420631,3147.706727764941,0.0,0.0,0.0,0.0,0.0,75.22643467410273,24.04106623108692,0.0,0.0,0.0,0.0,0.0
2025-07-04 11:00:00+00:00,5,66.0,2729.8440828788735,1103.1239457888032,836.5658480846706,790.1542890053997,1103.1239457888032,478.59878653901086,624.5251592497923,2090.518087275442,658.9051289421296,444.2188168466736,1.4748562731452893e-12,836.5658480846691,790.1542890053997,0.0,958.4074602794614,299.50233133733167,790.1542890054012,1053.5390520072015,263.38476300180037,444.2188168466736,148.0729389488912,1428.857603880234,21.432864058203506,24.632859851747426,16.731316961693384,279.5782224334475,1053.3352965931151,3741.3869157641525,2011.9465122866627,0.0,0.0,0.0,0.0,41.79246370783485,31.173309891874766,24.04235734536311,0.0,0.0,0.0,-1.1368683772161603e-12,0.0
2025-07-04 12:00:00+00:00,5,66.0,2640.408421575164,1062.9242289767183,806.5612200292131,770.9229725692319,1062.9242289767183,462.4912975363032,600.432931440415,2090.518087275442,636.8137818527065,426.1104471240118,0.0,806.5612200292131,770.9229725692319,0.0,926.2745917857549,289.4608099330484,770.9229725692319,1027.8972967589757,256.9743241897439,426.1104471240118,142.03681570800393,1374.7084828612287,20.62062724291843,23.840454126276583,16.131224400584262,269.74189824246696,1018.8061538430425,3637.5705394396327,1954.1718885447306,0.0,0.0,0.0,0.0,21.644035978573424,8.35849274156697,24.03980652477267,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-07-04 13:00:00+00:00,5,66.0,2663.4376508569358,1065.958141181464,815.5844493722346,781.8950603032383,1065.958141181464,461.8024729754995,604.1556682059646,2090.518087275442,638.4624623815815,427.4956787998825,815.5844493722346,0.0,781.8950603032383,0.0,928.6726725550277,290.2102101734461,1597.4795096754729,2129.972679567297,532.4931698918242,427.4956787998825,142.49855959996083,569.9942383998433,8.54991357599765,32.28648408419942,0.0,270.629011154184,1276.6673484796122,3968.7975352802764,3058.6453521223248,0.0,0.0,0.0,28.692535943729908,0.0,35.57862237009757,24.04128374981816,0.0,0.0,0.0,-1.4637180356658064e-12,0.0
2025-07-04 14:00:00+00:00,5,66.0,2712.354349978731,1082.7544791489838,832.937399622969,796.6624712067783,1082.7544791489838,466.6906655936729,616.0638135553108,2090.518087275442,647.9443923201165,434.81008682886727,832.937399622969,0.0,796.6624712067783,0.0,942.4645706474423,294.5201783273257,1629.5998708297473,2172.799827772996,543.199956943249,434.81008682886727,144.93669560962243,579.7467824384897,8.696201736577345,32.95474670075685,0.0,274.8181429537421,1299.1259222712736,4011.480272250004,3115.2643984204387,0.0,0.0,0.0,0.0,0.0,35.57862237009757,24.045782949403524,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-07-04 15:00:00+00:00,5,66.0,2751.8690673449673,1094.800008050387,841.6549570625883,815.4141022319903,1094.800008050387,472.0476520987018,622.7523559516853,2090.518087275442,656.8132522285731,437.986755821814,841.6549570625883,0.0,815.4141022319903,0.0,955.3647305142882,298.55147828571506,1657.0690592945787,2209.4254123927712,552.3563530981928,437.986755821814,145.995585273938,583.982341095752,8.759735116436278,33.40378973419756,0.0,278.1399144021472,1317.206855910627,4110.86838696343,3164.7901429070594,0.0,0.0,0.0,41.79246370783485,0.0,75.22643467410273,24.045451292846767,0.0,0.0,0.0,5.471179065352771e-13,0.0
2025-07-04 16:00:00+00:00,5,66.0,2760.8345873863886,1098.2065072605988,842.3898091126367,820.2382710131523,1098.2065072605988,473.5446967455789,624.66181051502,2090.518087275442,658.9287893238675,439.2777179367313,0.0,842.3898091126367,820.2382710131523,0.0,958.4418753801709,299.5130860563034,820.2382710131523,1093.6510280175362,273.41275700438405,439.2777179367313,146.42590597891044,1428.0934330282785,21.421401495424178,25.05017889238426,16.847796182252736,279.0709631247412,1061.7420887344,3780.7842124129543,2052.0929033977072,0.0,0.0,0.0,0.0,41.79246370783485,31.173309891874766,24.046011722736523,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-07-04 17:00:00+00:00,5,66.0,2761.2847957782765,1095.870440170726,840.119422984745,825.2949326228056,1095.870440170726,472.982690016434,622.8877501542919,2090.518087275442,658.4016244846432,437.46881568608273,840.119422984745,0.0,825.2949326228056,0.0,957.6750901594811,299.27346567483784,1665.4143556075505,2220.5524741434006,555.1381185358501,437.46881568608273,145.8229385620276,583.2917542481104,8.749376313721655,33.45653201577041,0.0,278.6760184505004,1321.116449552708,4082.401245330985,3178.2275643028815,0.0,0.0,0.0,0.0,0.0,31.173309891874766,24.043515114446365,0.0,0.0,0.0,6.821210263296962e-13,0.0
2025-07-04 18:00:00+00:00,5,66.0,3000.193083244442,1194.0688597738856,909.6904083332181,896.4338151373362,1194.0688597738858,519.1267127125078,674.9421470613779,2090.518087275442,716.0347845486579,478.03407522522775,909.6904083332181,0.0,896.4338151373362,0.0,1041.5051411616842,325.4703566130263,1806.1242234705542,2408.165631294072,602.041407823518,478.03407522522775,159.3446917417426,637.3787669669704,9.560681504504556,36.2550504013699,0.0,303.83839590099666,1436.510583985158,4415.059631251025,3449.6707724557564,0.0,0.0,0.0,0.0,21.644035978573424,8.35849274156697,24.048655519841635,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-07-04 19:00:00+00:00,5,66.0,2979.2868905398427,1186.185887967483,904.646084816505,888.4549177558561,1186.1858879674828,515.613271736796,670.5726162306869,2090.518087275442,710.8245885037152,475.36129946376786,904.646084816505,0.0,888.4549177558561,0.0,1033.926674187222,323.10208568350686,1793.101002572361,2390.801336763148,597.700334190787,475.36129946376786,158.45376648792262,633.8150659516905,9.507225989275357,36.02393172205372,0.0,301.78068126194665,1426.5680253354922,4405.854915875336,3424.72801095037,0.0,0.0,0.0,0.0,0.0,8.35849274156697,24.04851601710057,0.0,0.0,0.0,9.094947017729282e-13,0.0
2025-07-04 20:00:00+00:00,5,66.0,2756.4462746615827,1095.9097363983803,858.6674630509779,801.8690752122271,1095.9097363983806,462.18875747400443,633.720978924376,2090.518087275442,652.1663745435392,443.74336185484117,858.6674630509779,0.0,801.8690752122271,0.0,948.6056356996934,296.43926115615415,1660.5365382632049,2214.048717684273,553.5121794210683,443.74336185484117,147.91445395161372,591.6578158064549,8.874867237096822,33.778714643651604,0.0,277.35911394724025,1317.8785903568248,4074.3248650184064,3162.6543533839663,0.0,0.0,0.0,0.0,0.0,8.35849274156697,24.048346786741636,0.0,0.0,0.0,-1.1368683772161603e-12,0.0
2025-07-04 21:00:00+00:00,5,66.0,2678.48131628407,1060.0522709875172,842.6482470341235,775.780798262432,1060.0522709875172,443.9633526880413,616.0889182994758,2090.518087275442,632.0561006391536,427.99617034836365,842.6482470341235,0.0,775.780798262432,0.0,919.3543282024052,287.2982275632516,1618.4290452965556,2157.905393728741,539.4763484321852,427.99617034836365,142.66539011612122,570.6615604644849,8.559923406967272,33.037255393648024,0.0,268.1071241871043,1279.1442690992776,3957.625585383347,3077.259721931146,0.0,0.0,0.0,0.0,0.0,8.35849274156697,24.046761304584855,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-07-04 22:00:00+00:00,5,66.0,2653.3286196868225,1050.7822052372271,837.047444877722,765.4989695718729,1050.7822052372271,439.47640117907036,611.3058040581567,2090.518087275442,626.9396696641927,423.8425355730344,837.047444877722,0.0,765.4989695718729,0.0,911.9122467842803,284.9725771200876,1602.546414449595,2136.72855259946,534.182138149865,423.8425355730344,141.28084519101148,565.1233807640459,8.476850711460688,32.76641304205039,0.0,265.6367010062752,1267.3155252207503,3920.644144907573,3048.64079938374,0.0,0.0,0.0,0.0,0.0,8.35849274156697,24.045384390741766,0.0,0.0,0.0,0.0,0.0
2025-07-04 23:00:00+00:00,5,66.0,2639.941990440102,1041.2590713707095,836.2495011571431,762.4334179122486,1041.2590713707095,436.13352714600404,605.1255442247054,2090.518087275442,622.4081425879086,418.8509287828009,836.2495011571431,0.0,762.4334179122486,0.0,905.3209346733216,282.912792085413,1598.6829190693916,2131.5772254258554,532.8943063564639,418.8509287828009,139.61697626093363,558.4679050437345,8.377018575656017,32.711819213836776,0.0,263.3923815935428,1259.905294085846,3899.847284525947,3036.898160099177,0.0,0.0,0.0,0.0,0.0,8.35849274156697,24.04401961239987,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-09-25 00:00:00+00:00,6,31.0,2901.6103379852475,1150.2920884491318,954.4083180936061,796.9099314425118,1150.2920884491318,476.2329473532091,674.0591410959228,2090.518087275442,678.7582988101376,471.5337896389942,954.4083180936061,0.0,796.9099314425118,0.0,987.2847982692911,308.52649945915346,1751.318249536118,2335.0909993814903,583.7727498453726,471.5337896389942,157.17792987966473,628.7117195186589,9.430675792779883,36.601348857233305,0.0,289.3281714360103,1384.8373752702141,4286.447713255462,3322.3757976507814,0.0,0.0,0.0,0.0,0.0,8.35849274156697,24.04286213572681,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-09-25 01:00:00+00:00,6,31.0,2813.053221362433,1114.6931031623703,928.540562858776,769.8195553412877,1114.6931031623703,460.8322059842391,653.8608971781313,2090.518087275442,656.8809553220636,457.8121478403067,928.540562858776,0.0,769.8195553412877,0.0,955.4632077411835,298.5822524191198,1698.3601182000637,2264.4801576000846,566.1200394000211,457.8121478403067,152.60404928010223,610.4161971204089,9.156242956806134,35.55441243917616,0.0,280.2802533162639,1342.2972498114893,4197.142934881757,3219.943365341268,0.0,0.0,0.0,41.79246370783485,0.0,48.006305045572134,24.04265361878164,0.0,0.0,0.0,3.197442310920451e-13,0.0
2025-09-25 02:00:00+00:00,6,31.0,2778.8391508903856,1099.8027388887735,916.5920465173192,762.4443654842905,1099.8027388887735,453.635062047547,646.1676768412266,2090.518087275442,648.2199676747229,451.5827712140507,916.5920465173192,0.0,762.4443654842905,0.0,942.8654075268696,294.64543985214675,1679.0364120016097,2238.715216002146,559.6788040005365,451.5827712140507,150.52759040468356,602.1103616187343,9.031655424281013,35.12220505036248,0.0,276.51921985922877,1325.5249145912392,4104.3640654816245,3181.5806235290156,0.0,0.0,0.0,0.0,0.0,48.006305045572134,24.04123669939874,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-09-25 03:00:00+00:00,6,31.0,2801.830507389542,1106.6825762372946,922.916913231704,772.2310179205426,1106.6825762372946,456.086086454176,650.5964897831187,2090.518087275442,653.1126630983443,453.56991313895026,922.916913231704,0.0,772.2310179205426,0.0,949.9820554157736,296.86939231742923,1695.1479311522467,2260.197241536329,565.0493103840822,453.56991313895026,151.18997104631674,604.759884185267,9.071398262779004,35.40981757615654,0.0,278.34316352261385,1335.9330531093776,4166.456096442649,3210.1792969521025,0.0,0.0,0.0,28.692535943729908,0.0,75.22643467410273,24.040588620968748,0.0,0.0,0.0,-5.542233338928781e-13,0.0
2025-09-25 04:00:00+00:00,6,31.0,2797.6655864432987,1096.859196261866,918.1792169754863,782.6271732059458,1096.8591962618661,451.9981336074786,644.8610626543874,2090.518087275442,650.9993542530215,445.85984200884445,918.1792169754863,0.0,782.6271732059458,0.0,946.9081516407585,295.908797387737,1700.806390181432,2267.7418535752427,566.9354633938107,445.85984200884445,148.61994733628148,594.4797893451259,8.917196840176889,35.371648241324046,0.0,276.3637979694135,1332.1168511687438,4129.7824376120425,3214.6500052160013,0.0,0.0,0.0,0.0,0.0,75.22643467410273,24.04355787461758,0.0,0.0,0.0,0.0,0.0
2025-09-25 05:00:00+00:00,6,31.0,2851.1160942723395,1113.5276151791104,932.8151074675726,804.7733716256566,1113.5276151791104,459.228091242209,654.2995239369014,2090.518087275442,662.2143637465839,451.3132514325265,932.8151074675726,0.0,804.7733716256566,0.0,963.2208927223039,301.00652897571996,1737.5884790932291,2316.784638790972,579.196159697743,451.3132514325265,150.43775047750884,601.7510019100354,9.02626502865053,36.03218694028375,0.0,280.84937898193056,1356.5482701018366,4207.664364374177,3280.005531513276,0.0,0.0,0.0,0.0,0.0,75.22643467410273,24.044247685341215,0.0,0.0,0.0,1.1368683772161603e-12,0.0
2025-09-25 06:00:00+00:00,6,31.0,2897.596325228168,1131.6059466872612,947.8293637142345,818.1610148266712,1131.6059466872612,467.0396653274846,664.5662813597767,2090.518087275442,673.3683946607034,458.23755202655775,947.8293637142345,0.0,818.1610148266712,0.0,979.4449376882959,306.07654302759244,1765.9903785409058,2354.6538380545408,588.6634595136352,458.23755202655775,152.74585067551925,610.983402702077,9.164751040531154,36.61649105969374,0.0,285.46817297184396,1378.7352682888159,4276.331593516984,3334.0987757428366,0.0,0.0,0.0,0.0,0.0,75.22643467410273,24.04598987289444,0.0,0.0,0.0,0.0,0.0
2025-09-25 07:00:00+00:00,6,31.0,2939.804260036653,1143.242930551916,959.1503001021464,837.4110293825897,1143.2429305519163,473.6286854376732,669.614245114243,2090.518087275442,682.3514112000603,460.8915193518558,959.1503001021464,0.0,837.4110293825897,0.0,992.5111435637241,310.15973236366375,1796.5613294847362,2395.415105979648,598.853776494912,460.8915193518558,153.63050645061858,614.5220258024743,9.217830387037115,37.14861929689029,0.0,288.8261640653861,1397.836629058508,4337.640889095161,3387.9262495433723,0.0,0.0,0.0,0.0,0.0,75.22643467410273,24.046999334675952,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-09-25 08:00:00+00:00,6,31.0,2945.080060947703,1147.929766872282,956.8547119699411,840.2955821054819,1147.929766872282,476.87626022293955,671.0535066493424,2090.518087275442,687.0148925452846,460.9148743269974,956.8547119699411,0.0,840.2955821054819,0.0,999.2943891567777,312.279496611493,1797.150294075423,2396.200392100564,599.050098025141,460.9148743269974,153.63829144233247,614.5531657693299,9.218297486539948,37.108597180153055,0.0,290.10433903675823,1401.3991197824175,4346.47918073012,3395.494781257342,0.0,0.0,0.0,0.0,0.0,75.22643467410273,24.04591511268172,0.0,0.0,0.0,-4.547473508864641e-13,0.0
