timestamp_hour_utc,representative_day_id,day_weight,it_load_kw,q_air_kw,q_cp_kw,q_rdhx_kw,s_air_kw,s_air_old_kw,s_air_new_kw,old_ac_capacity_eff_kw,q_air_to_ashp_kw,q_air_to_reject_kw,q_cp_to_wshp_kw,q_cp_to_free_kw,q_rdhx_to_wshp_kw,q_rdhx_to_chiller_kw,q_ashp_out_kw,p_ashp_kw,q_wshp_in_kw,q_wshp_out_kw,p_wshp_kw,q_chiller_evap_kw,p_chiller_kw,q_tower_kw,p_tower_kw,p_pump_kw,p_cdu_free_kw,p_terminal_kw,p_cooling_kw,p_grid_kw,q_heat_kw,q_tes_ch_kw,q_tes_dis_kw,e_tes_kwh,p_bess_ch_kw,p_bess_dis_kw,e_bess_kwh,max_theta_c,hotspot_slack_c,hotspot_penalty_yuan,bess_degradation_cost_yuan,power_balance_residual_kw,heat_balance_residual_kw
2025-01-15 00:00:00+00:00,0,71.0,2808.3800211662774,1003.1965938160599,1243.180177815894,562.0032495343228,1003.1965938160599,527.8090548914025,475.3875389246574,2884.225797604203,867.5669665918499,135.62962722421003,1243.180177815894,0.0,562.0032495343228,0.0,1261.9155877699636,394.3486211781136,1805.1834273502168,2406.9112364669554,601.7278091167389,135.62962722421003,45.209875741403344,180.83950296561338,2.7125925444842007,42.91543782982005,0.0,251.51620658724133,1338.4305429978015,4146.810564164078,3668.826824236919,0.0,0.0,0.0,0.0,0.0,35.57862237009757,23.968361384398488,0.0,0.0,0.0,-1.1368683772161603e-12,0.0
2025-01-15 01:00:00+00:00,0,71.0,2850.3519168317885,1019.090223092034,1263.4153225685814,567.8463711711706,1019.090223092034,536.385175312022,482.70504778001185,2884.225797604203,881.4095001858241,137.6807229062099,1263.4153225685814,0.0,567.8463711711706,0.0,1282.0501820884715,400.6406819026473,1831.261693739752,2441.682258319669,610.4205645799173,137.6807229062099,45.893574302069965,183.57429720827986,2.753614458124198,43.58092338876915,0.0,255.42938463650108,1358.718743268029,4209.070660099817,3723.7324404081405,0.0,0.0,0.0,0.0,0.0,35.57862237009757,23.968366872633993,0.0,0.0,0.0,0.0,0.0
2025-01-15 02:00:00+00:00,0,71.0,2878.6567769324,1029.32379758969,1277.9766569884873,571.3563223542225,1029.32379758969,541.6834018767015,487.6403957129885,2884.225797604203,891.6123301064099,137.7114674832801,1277.9766569884873,0.0,571.3563223542225,0.0,1296.8906619729598,405.27833186654993,1849.3329793427097,2465.7773057902796,616.4443264475699,137.7114674832801,45.9038224944267,183.6152899777068,2.754229349665602,44.05286293319685,0.0,257.94854521228206,1372.3821183036912,4292.831358943926,3762.667967763239,0.0,0.0,0.0,41.79246370783485,0.0,75.22643467410273,23.968637490439075,0.0,0.0,0.0,-3.623767952376511e-13,0.0
2025-01-15 03:00:00+00:00,0,71.0,2848.0398182076824,1019.9046461398782,1264.305431442254,563.8297406255502,1019.9046461398782,536.154430432525,483.75021570735316,2884.225797604203,883.0738199535822,136.830826186296,1264.305431442254,0.0,563.8297406255502,0.0,1284.471010841574,401.3971908879919,1828.1351720678044,2437.5135627570726,609.3783906892681,136.830826186296,45.610275395432005,182.44110158172802,2.73661652372592,43.56746034952313,0.0,255.4743118460626,1358.1642456920038,4206.204063899686,3721.9845735986464,0.0,0.0,0.0,0.0,0.0,75.22643467410273,23.968776573000554,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-01-15 04:00:00+00:00,0,71.0,2876.2462463172383,1029.9276220898146,1276.1414041975759,570.1772200298485,1029.9276220898146,541.3401242143244,488.58749787549027,2884.225797604203,891.4198264026295,138.50779568718508,1276.1414041975759,0.0,570.1772200298485,0.0,1296.610656585643,405.1908301830134,1846.3186242274244,2461.7581656365655,615.4395414091414,138.50779568718508,46.16926522906169,184.67706091624677,2.7701559137437015,43.98601432622576,0.0,258.00755505729944,1371.5633621184854,4247.809608435723,3758.3688222222086,0.0,0.0,0.0,0.0,0.0,75.22643467410273,23.968142124607525,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-01-15 05:00:00+00:00,0,71.0,2860.627209702743,1024.0351645514827,1269.7389818175582,566.8530633337015,1024.0351645514827,538.0428425568978,485.9923219945849,2884.225797604203,886.7806932567458,137.25447129473685,1269.7389818175582,0.0,566.8530633337015,0.0,1289.8628265552668,403.08213329852083,1836.5920451512598,2448.789393535013,612.1973483837533,137.25447129473685,45.75149043157895,183.0059617263158,2.745089425894737,43.76070008786376,0.0,256.521559472803,1364.0583211004146,4224.685530803158,3738.65222009028,0.0,0.0,0.0,0.0,0.0,75.22643467410273,23.96940988716375,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-01-15 06:00:00+00:00,0,71.0,2891.20752532406,1036.2454978567432,1283.5619717778086,571.4000556895082,1036.2454978567434,543.6916631059141,492.5538347508292,2884.225797604203,897.3434175743154,138.90208028242785,1283.5619717778086,0.0,571.4000556895082,0.0,1305.2267891990043,407.88337162468883,1854.9620274673168,2473.282703289756,618.320675822439,138.90208028242785,46.30069342747595,185.2027737099038,2.7780416056485566,44.22085971022935,0.0,259.46269612865933,1378.966338319141,4270.173863643201,3778.50949248876,0.0,0.0,0.0,0.0,0.0,75.22643467410273,23.969606922150728,0.0,0.0,0.0,0.0,0.0
2025-01-15 07:00:00+00:00,0,71.0,2991.1255254053904,1063.38065013316,1326.1641864530945,601.5806888191355,1063.38065013316,559.7792668460139,503.6013832871463,2884.225797604203,924.0315669736119,139.34908315954817,1326.1641864530945,0.0,601.5806888191355,0.0,1344.045915597981,420.01434862436906,1927.74487527223,2570.326500362973,642.5816250907433,139.34908315954817,46.44969438651606,185.79877754606423,2.7869816631909634,45.800732481784195,0.0,266.8950587281479,1424.5284409747514,4415.653966380141,3914.372415960954,0.0,0.0,0.0,0.0,0.0,75.22643467410273,23.969152768183502,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-01-15 08:00:00+00:00,0,71.0,2944.9752679612047,1044.1363701761636,1304.6420310678384,596.196866717204,1044.1363701761636,550.1000363322247,494.03633384393885,2884.225797604203,908.2166140891103,135.91975608705332,1304.6420310678384,0.0,596.196866717204,0.0,1321.0423477659785,412.82573367686825,1900.8388977850423,2534.4518637133897,633.6129659283474,135.91975608705332,45.30658536235111,181.22634144940443,2.7183951217410662,45.10122959920719,0.0,262.2761595961927,1401.8410692847078,4346.816337245912,3855.4942114793685,0.0,0.0,0.0,0.0,0.0,75.22643467410273,23.969960313993923,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-01-15 09:00:00+00:00,0,71.0,2856.3171736067093,1012.1352257477628,1262.3504731125702,581.8314747463759,1012.1352257477628,533.8813856931797,478.25384005458307,2884.225797604203,878.3165523362419,133.81867341152088,1262.3504731125702,0.0,581.8314747463759,0.0,1277.5513488527156,399.2347965164736,1844.181947858946,2458.9092638119278,614.7273159529819,133.81867341152088,44.60622447050696,178.42489788202784,2.6763734682304174,43.688828940840864,0.0,254.36121342123565,1359.2947527702695,4215.611926376978,3736.460612664643,0.0,0.0,0.0,0.0,0.0,75.22643467410273,23.969341275349116,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-01-15 10:00:00+00:00,0,71.0,2920.5415446704137,1036.7459007868572,1293.174140130009,590.6215037535457,1036.7459007868572,544.743121537977,492.0027792488802,2884.225797604203,901.7434280458407,135.0024727410165,1293.174140130009,0.0,590.6215037535457,0.0,1311.6268044303138,409.883376384473,1883.7956438835545,2511.7275251780725,627.9318812945181,135.0024727410165,45.000824247005504,180.00329698802202,2.70004945482033,44.70143924143572,0.0,260.31839654899176,1390.5359671712447,4289.433475863083,3823.3543296083863,0.0,0.0,0.0,0.0,21.644035978573424,52.41161752379494,23.97029008199778,0.0,0.0,0.0,-1.5916157281026244e-12,0.0
2025-01-15 11:00:00+00:00,0,71.0,2884.3580135951543,1024.699659458918,1277.1306524348024,582.5277017014338,1024.699659458918,537.5656761947528,487.1339832641652,2884.225797604203,891.7448205061125,132.9548389528054,1277.1306524348024,0.0,582.5277017014338,0.0,1297.0833752816184,405.3385547755057,1859.658354136236,2479.544472181648,619.886118045412,132.9548389528054,44.31827965093513,177.27311860374053,2.659096779056108,44.139196590058404,0.0,257.21359292561385,1373.5548387665813,4216.1203886539,3776.6278474632663,0.0,0.0,0.0,0.0,41.79246370783485,8.35849274156697,23.970028691714933,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-01-15 12:00:00+00:00,0,71.0,2853.4237402053895,1013.2977167935919,1263.9065829140372,576.2194404977622,1013.2977167935919,531.2120340350365,482.0856827585555,2884.225797604203,882.6126966558157,130.68502013777618,1263.9065829140372,0.0,576.2194404977622,0.0,1283.800286044823,401.18758938900714,1840.1260234117995,2453.501364549066,613.3753411372664,130.68502013777618,43.56167337925873,174.2466935170349,2.6137004027555237,43.67939189239874,0.0,254.3536314268226,1358.7713276275092,4212.1950678328985,3737.3016505938886,0.0,0.0,0.0,0.0,0.0,8.35849274156697,23.97116119026934,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-01-15 13:00:00+00:00,0,71.0,2959.8028347531276,1051.688476063294,1310.8048211875632,597.3095375022712,1051.688476063294,551.7730767828558,499.9153992804382,2884.225797604203,915.6885464377403,135.9999296255537,1310.8048211875632,0.0,597.3095375022712,0.0,1331.9106130003497,416.22206656260926,1908.1143586898343,2544.1524782531123,636.0381195632781,135.9999296255537,45.33330987518457,181.33323950073827,2.719998592511074,45.2972400106496,0.0,263.991382074794,1409.6021166790267,4369.404951432154,3876.063091253462,0.0,0.0,0.0,0.0,0.0,8.35849274156697,23.968819073678073,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-01-15 14:00:00+00:00,0,71.0,2688.7827231125098,961.5615412692009,1190.6006410836676,536.6205407596411,961.5615412692009,500.42212016505283,461.1394211041481,2884.225797604203,835.9161605568013,125.64538071239963,1190.6006410836676,0.0,536.6205407596411,0.0,1215.8780517189837,379.9618911621824,1727.2211818433088,2302.9615757910783,575.7403939477696,125.64538071239963,41.88179357079988,167.5271742831995,2.5129076142479927,41.08422464010644,0.0,240.84543974866065,1282.026650683767,3999.5019097400063,3518.839627510062,0.0,0.0,0.0,28.692535943729908,0.0,35.57862237009757,23.974391127546482,0.0,0.0,0.0,-3.268496584496461e-13,0.0
2025-01-15 15:00:00+00:00,0,71.0,2904.154167839462,1035.13772582741,1287.2867652593177,581.729676752735,1035.13772582741,541.1922752827588,493.945450544651,2884.225797604203,901.5366088574984,133.60111696991146,1287.2867652593177,0.0,581.729676752735,0.0,1311.3259765199978,409.7893676624993,1869.0164420120527,2492.0219226827367,623.0054806706842,133.60111696991146,44.53370565663715,178.1348226265486,2.672022339398229,44.43589972530688,0.0,259.53596815072683,1383.9724442052525,4329.919075752549,3803.3478992027344,0.0,0.0,0.0,41.79246370783485,0.0,75.22643467410273,23.970383733193188,0.0,0.0,0.0,9.237055564881302e-14,0.0
2025-01-15 16:00:00+00:00,0,71.0,2899.9406730654787,1034.3623296334104,1285.5945202835676,579.9838231485008,1034.3623296334104,540.748271226003,493.61405840740736,2884.225797604203,900.8660751342754,133.49625449913492,1285.5945202835676,0.0,579.9838231485008,0.0,1310.3506547407644,409.48457960648886,1865.5783434320683,2487.4377912427576,621.8594478106894,133.49625449913492,44.49875149971164,177.99500599884655,2.6699250899826983,44.36767383999204,0.0,259.3035372241748,1382.1839150710393,4282.1245881365185,3797.7884459835223,0.0,0.0,0.0,0.0,0.0,75.22643467410273,23.96911062291641,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-01-15 17:00:00+00:00,0,71.0,2892.0617509044387,1032.2995984338752,1282.5560679190053,577.2060845515563,1032.2995984338752,540.0096502131681,492.289948220707,2884.225797604203,898.5691474881473,133.73045094572785,1282.5560679190053,0.0,577.2060845515563,0.0,1307.0096690736689,408.4405215855215,1859.7621524705614,2479.6828699607486,619.9207174901871,133.73045094572785,44.57681698190928,178.30726792763713,2.674609018914557,44.248742883085725,0.0,258.7497603837345,1378.6111683433528,4270.672919247791,2518.116890803604,1268.5756482308138,0.0,1205.1468658192732,0.0,0.0,75.22643467410273,23.968808973237255,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-01-15 18:00:00+00:00,0,71.0,2844.1633228233004,1013.8415034159798,1261.6359655431434,568.685853864178,1013.8415034159798,531.6447411953772,482.1967622206027,2884.225797604203,882.3359074476662,131.50559596831363,0.0,1261.6359655431434,568.685853864178,0.0,1283.3976835602418,401.06177611257556,568.685853864178,758.2478051522372,189.5619512880593,131.50559596831363,43.835198656104545,1436.9767601675615,21.55465140251342,30.91957784950465,25.23271931086287,254.240145271226,966.4060198908463,3810.569342714146,2109.668297985755,0.0,68.02280927327608,1131.1336149578706,0.0,0.0,75.22643467410273,23.969987707652535,0.0,0.0,0.0,-7.958078640513122e-13,0.0
2025-01-15 19:00:00+00:00,0,71.0,2852.84069226675,1017.3437276508809,1265.8875529968768,569.6094116189922,1017.3437276508809,535.304791435572,482.0389362153088,2884.225797604203,884.592662702324,132.75106494855686,1.4748562731452893e-12,1265.8875529968755,569.6094116189922,0.0,1286.680236657926,402.08757395560184,569.6094116189937,759.4792154919916,189.8698038729979,132.75106494855686,44.250354982852286,1442.8889729282846,21.64333459392427,31.01384517612747,25.31775105993751,255.17527868211022,969.3579423235515,3800.5545986117286,1927.973702154763,118.18574999515442,0.0,1241.1478102233516,0.0,21.644035978573424,52.41161752379494,23.966129311709096,0.0,0.0,0.0,4.547473508864641e-13,-1.1368683772161603e-13
2025-01-15 20:00:00+00:00,0,71.0,2910.839210415089,1039.0075358260722,1290.9859071139572,580.8457674750601,1039.0075358260722,547.871004736856,491.13653108921625,2884.225797604203,901.4585945489348,137.54894127713737,0.0,1290.9859071139572,580.8457674750601,0.0,1311.212501162087,409.75390661315214,580.8457674750601,774.4610233000801,193.61525582502003,137.54894127713737,45.84964709237912,1474.3844954834738,22.115767432252106,31.628175817029746,25.819718142279143,260.6171032255573,989.3995741476695,3858.4463208549237,3262.4057633349266,0.0,1176.7322388727598,0.0,0.0,41.79246370783485,8.35849274156697,23.963314144705794,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-01-15 21:00:00+00:00,0,71.0,2858.059779910936,1022.6568463337438,1269.0768066832463,566.3261268939448,1022.6568463337437,540.2503433086753,482.4065030250685,2884.225797604203,885.0941458337556,137.56270049998818,1269.0768066832463,0.0,566.3261268939448,0.0,1287.409666667281,402.3155208335253,1835.402933577191,2447.2039114362547,611.8009778590637,137.56270049998818,45.85423349999606,183.41693399998425,2.7512540099997636,43.735565469436835,0.0,256.3814836679812,1362.8390353400027,4220.898815250938,3734.6135781035355,0.0,0.0,0.0,0.0,0.0,8.35849274156697,23.964079871638287,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-01-15 22:00:00+00:00,0,71.0,2908.4096275591255,1040.170159662423,1291.8004704326445,576.4389974640575,1040.170159662423,549.949069878472,490.2210897839509,2884.225797604203,900.1377707133771,140.03238894904587,1291.8004704326445,0.0,576.4389974640575,0.0,1309.2913028558212,409.1535321424441,1868.239467896702,2490.9859571956026,622.7464892989007,140.03238894904587,46.67746298301529,186.70985193206116,2.800647778980917,44.51840408761991,0.0,260.80065721643183,1386.6971935073927,4295.106821066518,3800.2772600514236,0.0,0.0,0.0,0.0,0.0,8.35849274156697,23.964286355658245,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-01-15 23:00:00+00:00,0,71.0,2895.535406614037,1036.49495093278,1286.696705100469,572.3437505807894,1036.49495093278,547.7280583918039,488.76689254097624,2884.225797604203,896.8560800467915,139.63887088598858,1286.696705100469,0.0,572.3437505807894,0.0,1304.5179346135149,407.6618545667234,1859.0404556812584,2478.720607575011,619.6801518937527,139.63887088598858,46.54629029532953,186.1851611813181,2.7927774177197717,44.324338658821965,0.0,259.7852298695293,1380.7906427018765,4305.018585259643,3783.2385421885256,0.0,0.0,0.0,28.692535943729908,0.0,35.57862237009757,23.96516245045837,0.0,0.0,0.0,-3.268496584496461e-13,0.0
2025-03-21 00:00:00+00:00,1,14.0,4576.190816440603,1636.3159422959209,2032.0647900290323,907.8100841156486,1636.3159422959209,856.1641522387722,780.1517900571487,2884.225797604203,1421.4871689914933,214.8287733044276,2032.0647900290323,0.0,907.8100841156486,0.0,2067.617700351263,646.1305313597696,2939.8748741446807,3919.833165526241,979.9582913815602,214.8287733044276,71.60959110147587,286.4383644059035,4.2965754660885525,70.04004454202746,0.0,409.881534250844,2181.9165681017657,6758.107384542368,5987.450865877504,0.0,0.0,0.0,0.0,0.0,8.35849274156697,23.951392468111045,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-03-21 01:00:00+00:00,1,14.0,3752.032514841168,1342.4627915342326,1666.1454944427012,743.4242288642339,1342.4627915342326,702.4921731014925,639.97061843274,2884.225797604203,1165.7092577203368,176.75353381389573,1666.1454944427012,0.0,743.4242288642339,0.0,1695.5771021386718,529.8678444183349,2409.569723306935,3212.759631075913,803.1899077689783,176.75353381389573,58.91784460463191,235.67137841852764,3.5350706762779143,57.41860712192338,0.0,336.22161792762955,1789.1508925177757,5582.975871066779,4908.3367332145845,0.0,0.0,0.0,41.79246370783485,0.0,48.006305045572134,23.959437908671887,0.0,0.0,0.0,7.744915819785092e-13,0.0
2025-03-21 02:00:00+00:00,1,14.0,4490.833738574025,1604.4167425371277,1994.2742428004776,892.1427532364168,1604.4167425371274,839.757432610131,764.6593099269966,2884.225797604203,1394.4006861378398,210.0160563992879,1994.2742428004776,0.0,892.1427532364168,0.0,2028.2191798368578,633.8184936990181,2886.4169960368945,3848.555994715859,962.1389986789648,210.0160563992879,70.00535213309597,280.0214085323839,4.200321127985758,68.7496548163785,0.0,401.9728436724117,2140.885664127855,6631.71940270188,5876.775174552717,0.0,0.0,0.0,0.0,0.0,48.006305045572134,23.95312313012803,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-03-21 03:00:00+00:00,1,14.0,3516.3896015150417,1254.872174924654,1560.3541700902183,701.1632565001681,1254.8721749246542,657.2028550347334,597.6693198899208,2884.225797604203,1090.6843763866689,164.18779853798515,1560.3541700902183,0.0,701.1632565001681,0.0,1586.450002016973,495.76562563030404,2261.5174265903865,3015.356568787182,753.8391421967955,164.18779853798515,54.729266179328384,218.91706471731354,3.283755970759703,53.822257667708236,0.0,314.52372669569814,1675.963774340594,5221.045911799364,4601.806570804155,0.0,0.0,0.0,28.692535943729908,0.0,75.22643467410273,23.962399016139877,0.0,0.0,0.0,-1.4637180356658064e-12,0.0
2025-03-21 04:00:00+00:00,1,14.0,3028.9048086142343,1079.5911087577956,1343.961184711964,605.3525151444768,1079.5911087577956,565.6131864316136,513.9779223261821,2884.225797604203,939.0830329964239,140.50807576137174,1343.961184711964,0.0,605.3525151444768,0.0,1365.9389570857074,426.8559240892836,1949.313699856441,2599.0849331419213,649.7712332854803,140.50807576137174,46.83602525379058,187.34410101516232,2.810161515227435,46.372360692803696,0.0,270.69022815092484,1443.3359329875107,4472.240741601745,3965.0238902276287,0.0,0.0,0.0,0.0,0.0,75.22643467410273,23.967369492640724,0.0,0.0,0.0,0.0,0.0
2025-03-21 05:00:00+00:00,1,14.0,4635.98210501564,1651.5291922447161,2057.5892273666523,926.8636854042729,1651.5291922447161,865.2446857100886,786.2845065346276,2884.225797604203,1437.330557697438,214.19863454727806,2057.5892273666523,0.0,926.8636854042729,0.0,2090.662629378092,653.3320716806537,2984.452912770925,3979.2705503612333,994.8176375903083,214.19863454727806,71.39954484909269,285.59817939637077,4.2839726909455615,70.9963136750423,0.0,414.12767438078043,2208.957214866823,6844.939319882461,6069.933179739325,0.0,0.0,0.0,0.0,0.0,75.22643467410273,23.951439839642827,0.0,0.0,0.0,-1.8189894035458565e-12,0.0
2025-03-21 06:00:00+00:00,1,14.0,3635.065831251845,1295.3371624970412,1612.9312499127427,726.797418842063,1295.3371624970414,678.6346370133277,616.7025254837135,2884.225797604203,1126.9068254753286,168.4303370217126,1612.9312499127427,0.0,726.797418842063,0.0,1639.137200691387,512.2303752160584,2339.7286687548058,3119.6382250064075,779.9095562516019,168.4303370217126,56.1434456739042,224.5737826956168,3.368606740434252,55.655911685802906,0.0,324.7981959580707,1732.1060915258722,5367.171922777716,4758.775425697795,0.0,0.0,0.0,0.0,0.0,75.22643467410273,23.96134065521296,0.0,0.0,0.0,-1.3642420526593924e-12,0.0
2025-03-21 07:00:00+00:00,1,14.0,2470.475698291082,881.3275407650332,1096.1133128224935,493.03484470355573,881.3275407650332,461.85426185700754,419.47327890802563,2884.225797604203,766.1868926239721,115.14064814106109,1096.1133128224935,0.0,493.03484470355573,0.0,1114.453661998505,348.26676937453277,1589.1481575260493,2118.8642100347324,529.7160525086831,115.14064814106109,38.38021604702036,153.52086418808145,2.3028129628212217,37.813747831710366,0.0,220.94349561798234,1177.4230943427501,3647.8987926338323,3233.317872033237,0.0,0.0,0.0,0.0,0.0,75.22643467410273,23.97207495306039,0.0,0.0,0.0,0.0,0.0
2025-03-21 08:00:00+00:00,1,14.0,2446.126005063638,872.6132677846583,1084.5956270247566,488.91711025422285,872.6132677846583,457.18927010273,415.4239976819283,2884.225797604203,758.0780100431047,114.53525774155366,1084.5956270247566,0.0,488.91711025422285,0.0,1102.6589236990612,344.58091365595664,1573.5127372789793,2098.016983038639,524.5042457596597,114.53525774155366,38.17841924718456,152.71367698873823,2.2907051548310733,37.42703991328493,0.0,218.76374833804022,1165.7450720689571,3611.8710771325955,3200.6759067377,0.0,0.0,0.0,0.0,0.0,75.22643467410273,23.972816084221016,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-03-21 09:00:00+00:00,1,14.0,2455.700848684079,876.3820472321511,1089.1651620282735,490.1536394236539,876.3820472321511,459.6716446186184,416.7104026135327,2884.225797604203,760.7438037966709,115.63824343548015,1089.1651620282735,0.0,490.1536394236539,0.0,1106.5364418860668,345.79263808939584,1579.3188014519274,2105.758401935903,526.4396004839757,115.63824343548015,38.54608114516005,154.1843245806402,2.312764868709603,37.57649125508475,0.0,219.70472880024323,1170.3723046425691,3626.073153326648,3212.2948438219696,0.0,0.0,0.0,0.0,0.0,75.22643467410273,23.972396571132535,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-21 10:00:00+00:00,1,14.0,2562.0348076078476,908.5537246373818,1135.217000242914,518.2640827275504,908.553724637382,480.17786259177285,428.37586204560904,2884.225797604203,788.8516472170434,119.70207742033847,1135.217000242914,0.0,518.2640827275504,0.0,1147.420577770245,358.56893055320154,1653.4810829704645,2204.641443960619,551.1603609901548,119.70207742033847,39.900692473446156,159.60276989378463,2.3940415484067694,39.23915083456293,0.0,228.26976519735703,1219.5329415971291,3759.923713226403,3352.062021730864,0.0,0.0,0.0,0.0,21.644035978573424,52.41161752379494,23.970108388523656,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-21 11:00:00+00:00,1,14.0,2488.264137829577,885.1311850153838,1103.325494026657,499.80745878753595,885.1311850153838,466.04494582586756,419.0862391895163,2884.225797604203,768.8354795934889,116.29570542189492,1103.325494026657,0.0,499.80745878753595,0.0,1118.306152135984,349.4706725424949,1603.132952814193,2137.5106037522573,534.3776509380643,116.29570542189492,38.76523514063164,155.06094056252655,2.3259141084378983,38.09783940867507,0.0,222.13998546205903,1185.1772976003629,3631.6489717221048,3255.8167558882415,0.0,0.0,0.0,0.0,41.79246370783485,8.35849274156697,23.971318397057434,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-21 12:00:00+00:00,1,14.0,2638.836141428213,944.9518905595826,1172.8473695716173,521.0368812970114,944.9518905595826,492.6909004679771,452.26099009160555,2884.225797604203,822.4776766639353,122.47421389564727,1172.8473695716173,0.0,521.0368812970114,0.0,1196.3311660566333,373.8534893926979,1693.8842508686287,2258.5123344915046,564.6280836228761,122.47421389564727,40.82473796521575,163.298951860863,2.449484277912945,40.39578990011863,0.0,236.59989616119105,1258.7514813200123,3897.5876227482254,3454.843500548138,0.0,0.0,0.0,0.0,0.0,8.35849274156697,23.970285788439895,0.0,0.0,0.0,0.0,0.0
2025-03-21 13:00:00+00:00,1,14.0,2567.667681468264,915.3714994659638,1138.5401942128597,513.7559877894412,915.3714994659638,481.530789148984,433.84071031697977,2884.225797604203,794.2669644189671,121.10453504699672,1138.5401942128597,0.0,513.7559877894412,0.0,1155.2974027912248,361.0304383722577,1652.2961820023008,2203.061576003068,550.765394000767,121.10453504699672,40.3681783489989,161.4727133959956,2.422090700939934,39.293765704280204,0.0,229.6165222025841,1223.496389329828,3819.856606741822,3358.358978794293,0.0,0.0,0.0,28.692535943729908,0.0,35.57862237009757,23.968712213078952,0.0,0.0,0.0,-9.947598300641403e-14,0.0
2025-03-21 14:00:00+00:00,1,14.0,2514.518970629087,897.4584973485222,1115.0365210181421,502.02395226242294,897.4584973485222,472.04474332577803,425.4137540227442,2884.225797604203,778.03050587335,119.42799147517223,1115.0365210181421,0.0,502.02395226242294,0.0,1131.6807358157819,353.6502299424318,1617.060473280565,2156.0806310407534,539.0201577601883,119.42799147517223,39.809330491724076,159.2373219668963,2.3885598295034445,38.471335153168496,0.0,225.03971283562225,1198.3793260126386,3712.8982966417257,3287.7613668565355,0.0,0.0,0.0,0.0,0.0,35.57862237009757,23.96976255618123,0.0,0.0,0.0,0.0,0.0
2025-03-21 15:00:00+00:00,1,14.0,2476.830108709238,882.603756626022,1097.7420659689972,496.4842861142211,882.603756626022,465.0498845328388,417.55387209318326,2884.225797604203,764.9680025499479,117.63575407607414,1097.7420659689972,0.0,496.4842861142211,0.0,1112.6807309817423,347.71272843179446,1594.2263520832182,2125.6351361109573,531.4087840277393,117.63575407607414,39.211918025358045,156.84767210143218,2.352715081521483,37.89710484021213,0.0,221.43156747517236,1180.0148178817979,3698.637390298871,3238.3158670926996,0.0,0.0,0.0,41.79246370783485,0.0,75.22643467410273,23.971127981848195,0.0,0.0,0.0,3.197442310920451e-13,0.0
2025-03-21 16:00:00+00:00,1,14.0,2427.784647119749,864.9481852458198,1077.0941937917391,485.7422680821909,864.9481852458198,454.89662624761104,410.0515589982088,2884.225797604203,751.3110641049424,113.63712114087741,1077.0941937917391,0.0,485.7422680821909,0.0,1092.8160932435526,341.50502913861015,1562.8364618739301,2083.78194916524,520.94548729131,113.63712114087741,37.87904038029247,151.5161615211699,2.272742422817548,37.17024849457408,0.0,216.96642998601095,1156.7389777136152,3584.5236248333636,3176.5980424087925,0.0,0.0,0.0,0.0,0.0,75.22643467410273,23.971746366731033,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-03-21 17:00:00+00:00,1,14.0,2607.7242161239196,927.2296532258338,1157.0309829093483,523.4635799887383,927.2296532258338,488.0823194449496,439.1473337808842,2884.225797604203,806.7220760068441,120.5075772189897,1157.0309829093483,0.0,523.4635799887383,0.0,1173.4139287372277,366.69185273038363,1680.4945628980865,2240.6594171974484,560.1648542993621,120.5075772189897,40.1691924063299,160.6767696253196,2.4101515443797936,39.94556528716784,0.0,232.72846346776868,1242.110079735392,3849.8342958593116,3414.073345934676,0.0,0.0,0.0,0.0,0.0,75.22643467410273,23.968855982550487,0.0,0.0,0.0,0.0,0.0
2025-03-21 18:00:00+00:00,1,14.0,3405.2650082195255,1211.537712687371,1510.4610844045676,683.2662111275862,1211.537712687371,639.4445407256102,572.0931719617607,2884.225797604203,1052.009049068963,159.52866361840802,1510.4610844045676,0.0,683.2662111275862,0.0,1530.194980463946,478.1859313949831,2193.7272955321537,2924.969727376205,731.2424318440512,159.52866361840802,53.176221206136006,212.70488482454402,3.19057327236816,52.14649464341289,0.0,304.10884054839323,1622.050492909345,4985.523037421035,4455.164707840151,0.0,0.0,0.0,0.0,41.79246370783485,31.173309891874766,23.95694187487944,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-21 19:00:00+00:00,1,14.0,3403.97539606335,1213.1238097398025,1508.3882881708269,682.4632981527217,1213.1238097398025,640.4087441983271,572.7150655414754,2884.225797604203,1051.1395895150083,161.98422022479417,1508.3882881708269,0.0,682.4632981527217,0.0,1528.9303120218303,477.79072250682196,2190.8515863235484,2921.135448431398,730.2838621078495,161.98422022479417,53.99474007493139,215.97896029972557,3.2396844044958835,52.07628162665202,0.0,304.4348550599825,1621.8201457807331,5004.151505865509,4450.065760453228,0.0,0.0,0.0,0.0,21.644035978573424,8.35849274156697,23.954719477528702,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-03-21 20:00:00+00:00,1,14.0,2965.7143758801526,1061.5867164118138,1315.4011523985525,588.7265070697861,1061.5867164118138,560.2642339943089,501.3224824175049,2884.225797604203,918.0194635616252,143.56725285018854,1315.4011523985525,0.0,588.7265070697861,0.0,1335.3010379078185,417.2815743461932,1904.1276594683386,2538.836879291118,634.7092198227795,143.56725285018854,47.85575095006285,191.4230038002514,2.871345057003771,45.34929964265444,0.0,266.09238432950343,1414.1595741481972,4379.873950028348,3874.1379171989365,0.0,0.0,0.0,0.0,0.0,8.35849274156697,23.958498428279277,0.0,0.0,0.0,-1.5916157281026244e-12,0.0
2025-03-21 21:00:00+00:00,1,14.0,4367.399333036642,1564.7727628528262,1935.5339570996623,867.0926130841544,1564.7727628528262,823.412803971013,741.3599588818132,2884.225797604203,1353.0743410847545,211.69842176807174,1935.5339570996623,0.0,867.0926130841544,0.0,1968.1081324869156,615.0337914021611,2802.6265701838165,3736.8354269117553,934.2088567279388,211.69842176807174,70.56614058935725,282.264562357429,4.233968435361435,66.73694484383141,0.0,392.0806579199168,2082.860359918567,6450.259692955208,5704.943559398671,0.0,0.0,0.0,0.0,0.0,8.35849274156697,23.940326461311653,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-03-21 22:00:00+00:00,1,14.0,4044.7511990677795,1447.8011646727484,1792.1880910177827,804.7619433772497,1447.8011646727482,761.8810365038189,685.9201281689294,2884.225797604203,1252.219249621882,195.58191505086643,1792.1880910177827,0.0,804.7619433772497,0.0,1821.4098176318284,569.1905680099463,2596.950034395032,3462.600045860043,865.6500114650107,195.58191505086643,65.19397168362214,260.77588673448855,3.9116383010173283,61.813262164305975,0.0,362.86922647364145,1928.628678097544,5973.379877165323,5284.009863491871,0.0,0.0,0.0,0.0,0.0,8.35849274156697,23.94614784626493,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-03-21 23:00:00+00:00,1,14.0,3180.2473885094764,1136.4041966997352,1409.9228245982922,633.9203672114469,1136.4041966997352,599.6157461428886,536.7884505568464,2884.225797604203,984.0565737018429,152.34762299789224,1409.9228245982922,0.0,633.9203672114469,0.0,1431.3550162935896,447.2984425917467,2043.843191809739,2725.1242557463183,681.2810639365796,152.34762299789224,50.78254099929742,203.13016399718967,3.046952459957845,48.636888410063236,0.0,285.00106180657065,1516.0469502042156,4696.294338713691,4156.479272039908,0.0,0.0,0.0,0.0,0.0,8.35849274156697,23.955188264614005,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-03-23 00:00:00+00:00,2,1.0,3047.0827957348697,1087.694738384806,1352.2828200641286,607.1052372859343,1087.694738384806,572.360851222217,515.3338871625891,2884.225797604203,943.9593781603736,143.73536022443238,1352.2828200641286,0.0,607.1052372859343,0.0,1373.0318227787252,429.0724446183516,1959.3880573500628,2612.5174098000834,653.1293524500209,143.73536022443238,47.911786741477464,191.64714696590985,2.8747072044886477,46.6395369747832,0.0,272.7386565235471,1452.3664845126686,4499.449280247538,3985.5492325788086,0.0,0.0,0.0,0.0,0.0,8.35849274156697,23.962417229497458,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-23 01:00:00+00:00,2,1.0,3689.539622469024,1316.5974945840167,1635.9740910656906,736.968036819316,1316.5974945840167,691.7317368919413,624.8657576920754,2884.225797604203,1142.6823416368795,173.91515294713713,1635.9740910656906,0.0,736.968036819316,0.0,1662.0834060172795,519.4010643803998,2372.942127885007,3163.922837180009,790.9807092950023,173.91515294713713,57.97171764904571,231.88687059618283,3.478303058942742,56.44890310016388,0.0,330.1390738611017,1758.419771344656,5489.751857521512,4826.006243197288,0.0,0.0,0.0,41.79246370783485,0.0,48.006305045572134,23.955589304506486,0.0,0.0,0.0,-3.090860900556436e-12,0.0
2025-03-23 02:00:00+00:00,2,1.0,4766.883972927061,1702.1982635972327,2114.4176878924263,950.2680214374062,1702.1982635972327,893.704452478032,808.4938111192006,2884.225797604203,1477.7798691527044,224.4183944445283,2114.4176878924263,0.0,950.2680214374062,0.0,2149.4979914948426,671.7181223421383,3064.6857093298327,4086.2476124397767,1021.5619031099442,224.4183944445283,74.80613148150944,299.22452592603776,4.488367888890566,72.93521085114685,0.0,426.7404947932767,2272.250230466906,7039.134203393965,6235.74560393462,0.0,0.0,0.0,0.0,0.0,48.006305045572134,23.941915157775004,0.0,0.0,0.0,-1.8189894035458565e-12,0.0
2025-03-23 03:00:00+00:00,2,1.0,5065.620620082867,1807.0737565838251,2245.956657627857,1012.5902058711831,1807.0737565838251,949.638821296403,857.4349352874221,2884.225797604203,1568.2929502769578,238.78080630686736,2245.956657627857,0.0,1012.5902058711831,0.0,2281.1533822210295,712.8604319440717,3258.5468634990402,4344.729151332053,1086.1822878330133,238.78080630686736,79.59360210228913,318.3744084091565,4.775616126137347,77.50460178754756,0.0,453.1620180999022,2414.0785578929613,7508.391713919559,6625.882533553083,0.0,0.0,0.0,28.692535943729908,0.0,75.22643467410273,23.94007685236809,0.0,0.0,0.0,5.826450433232822e-13,0.0
2025-03-23 04:00:00+00:00,2,1.0,4612.233252327111,1645.888689035937,2046.161264145613,920.1832991455619,1645.888689035937,864.823930983997,781.06475805194,2884.225797604203,1428.9872655708218,216.90142346511516,2046.161264145613,0.0,920.1832991455619,0.0,2078.5269317393772,649.5396661685553,2966.344563291175,3955.126084388233,988.7815210970582,216.90142346511516,72.30047448837172,289.2018979534869,4.338028469302303,70.586670915824,0.0,412.6784948422063,2198.224855981318,6810.4581083084295,6033.65301612761,0.0,0.0,0.0,0.0,0.0,75.22643467410273,23.945543249507697,0.0,0.0,0.0,9.094947017729282e-13,0.0
2025-03-23 05:00:00+00:00,2,1.0,4918.4003314097545,1754.689580245598,2181.005569351759,982.7051818123961,1754.689580245598,921.7145430593101,832.975037186288,2884.225797604203,1523.2219795507772,231.46760069482093,2181.005569351759,0.0,982.7051818123961,0.0,2215.595606619312,692.373627068535,3163.7107511641548,4218.281001552206,1054.5702503880516,231.46760069482093,77.15586689827364,308.6234675930946,4.629352013896418,75.25721889867673,0.0,439.9928416459123,2343.979156913346,7262.3794883231,6433.8766081715185,0.0,0.0,0.0,0.0,0.0,75.22643467410273,23.9423056233969,0.0,0.0,0.0,0.0,0.0
2025-03-23 06:00:00+00:00,2,1.0,4640.041575661417,1655.9708070498552,2058.5848953339228,925.485873277637,1655.970807049855,869.8006562919932,786.170150757862,2884.225797604203,1438.0233530320468,217.94745401780847,2058.5848953339228,0.0,925.485873277637,0.0,2091.670331682977,653.6469786509304,2984.0707686115597,3978.761024815413,994.6902562038532,217.94745401780847,72.6491513392695,290.596605357078,4.35894908035617,71.01240559279405,0.0,415.18803725429177,2211.545778121495,6851.58735378291,6070.4313564983895,0.0,0.0,0.0,0.0,0.0,75.22643467410273,23.944844971909692,0.0,0.0,0.0,-1.3642420526593924e-12,0.0
2025-03-23 07:00:00+00:00,2,1.0,4423.780537253034,1580.2481262138463,1962.4665572383165,881.0658538008738,1580.2481262138463,830.1319026357863,750.1162235780598,2884.225797604203,1371.221005311368,209.02712090247837,1962.4665572383165,0.0,881.0658538008738,0.0,1994.5032804528987,623.2822751415308,2843.5324110391903,3791.3765480522534,947.8441370130633,209.02712090247837,69.67570696749279,278.70282786997114,4.180542418049567,67.68465525515823,0.0,396.12489025107755,2108.7922070463724,6532.572744299405,5785.879828505153,0.0,0.0,0.0,0.0,0.0,75.22643467410273,23.946402754506018,0.0,0.0,0.0,-1.3642420526593924e-12,0.0
2025-03-23 08:00:00+00:00,2,1.0,2525.460535255602,901.9590598484065,1120.0012718254377,503.5002035817579,901.9590598484065,474.102544388555,427.8565154598515,2884.225797604203,782.686435472547,119.27262437585944,1120.0012718254377,0.0,503.5002035817579,0.0,1138.4529970509775,355.76656157843047,1623.5014754071956,2164.6686338762606,541.1671584690652,119.27262437585944,39.75754145861981,159.03016583447925,2.3854524875171887,38.63504019058071,0.0,226.12848112126812,1203.8402353054817,3729.300770561083,3303.121630927238,0.0,0.0,0.0,0.0,0.0,75.22643467410273,23.967979047807834,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-23 09:00:00+00:00,2,1.0,4083.5344389885936,1458.6385471589606,1808.717617722302,816.1782741073297,1458.6385471589606,765.5604949599439,693.0780521990166,2884.225797604203,1264.7052710592761,193.93327609968446,1808.717617722302,0.0,816.1782741073297,0.0,1839.571303358947,574.8660322996709,2624.8958918296316,3499.8611891061755,874.9652972765439,193.93327609968446,64.64442536656149,258.57770146624597,3.8786655219936894,62.42331127274236,0.0,365.6731962886415,1946.450928026154,6029.985367014749,5339.432492465123,0.0,0.0,0.0,0.0,0.0,75.22643467410273,23.949784867209537,0.0,0.0,0.0,9.094947017729282e-13,0.0
2025-03-23 10:00:00+00:00,2,1.0,2599.533019262855,931.7925432400538,1151.772945085183,515.9675309376195,931.7925432400538,488.79926854737,442.99327469268377,2884.225797604203,806.9680304564391,124.82451278361464,1151.772945085183,0.0,515.9675309376195,0.0,1173.7716806639114,366.8036502074723,1667.7404760228023,2223.653968030403,555.9134920076008,124.82451278361464,41.60817092787155,166.4326837114862,2.4964902556722928,39.71286366193168,0.0,233.40360835112247,1239.9382754116712,3817.827258695953,3397.4256486943145,0.0,0.0,0.0,0.0,21.644035978573424,52.41161752379494,23.964354664037888,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-03-23 11:00:00+00:00,2,1.0,2678.3055703265177,958.5919697394842,1187.5658162692744,532.1477843177593,958.5919697394842,503.4536586135302,455.138311125954,2884.225797604203,830.4965823197213,128.09538741976291,1187.5658162692744,0.0,532.1477843177593,0.0,1207.9950288286855,377.4984465089642,1719.7136005870336,2292.951467449378,573.2378668623445,128.09538741976291,42.6984624732543,170.7938498930172,2.561907748395258,40.94845233125582,0.0,240.18935643428588,1277.1344923585,3913.647598977183,3500.9464962780635,0.0,0.0,0.0,0.0,41.79246370783485,8.35849274156697,23.96592959582311,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-03-23 12:00:00+00:00,2,1.0,3707.387082912041,1325.7855553315444,1643.2647610254835,738.3367665550119,1325.7855553315444,694.4654848696991,631.3200704618453,2884.225797604203,1150.349988705488,175.43556662605647,1643.2647610254835,0.0,738.3367665550119,0.0,1673.2363472079826,522.8863585024945,2381.6015275804953,3175.46870344066,793.867175860165,175.43556662605647,58.47852220868549,233.91408883474196,3.508711332521129,56.68131049631462,0.0,332.19008511641266,1767.6121635165932,5474.999246428633,4848.705050648643,0.0,0.0,0.0,0.0,0.0,8.35849274156697,23.9554950767625,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-03-23 13:00:00+00:00,2,1.0,4774.338456629509,1707.1450361975053,2116.9651929427782,950.2282274892221,1707.1450361975053,894.0031732377986,813.1418629597066,2884.225797604203,1481.920262568607,225.22477362889822,2116.9651929427782,0.0,950.2282274892221,0.0,2155.520381917974,673.6001193493669,3067.1934204320005,4089.591227242667,1022.3978068106668,225.22477362889822,75.07492454296607,300.2996981718643,4.504495472577964,73.01123806317557,0.0,427.7389857623276,2276.327570001081,7079.358562574321,6245.111609160642,0.0,0.0,0.0,28.692535943729908,0.0,35.57862237009757,23.94302803343611,0.0,0.0,0.0,1.0373923942097463e-12,0.0
2025-03-23 14:00:00+00:00,2,1.0,2979.168721184503,1066.3571549409012,1324.8300434555529,587.9815227880508,1066.3571549409012,559.1614855809327,507.1956693599684,2884.225797604203,927.0100790628771,139.34707587802404,1324.8300434555529,0.0,587.9815227880508,0.0,1348.3782968187304,421.3682177558532,1912.8115662436037,2550.4154216581383,637.6038554145346,139.34707587802404,46.44902529267468,185.79610117069873,2.786941517560481,45.624716531547094,0.0,267.06217219970637,1420.8949287118764,4400.0636498963795,3898.793718476869,0.0,0.0,0.0,0.0,0.0,35.57862237009757,23.963974613119653,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-03-23 15:00:00+00:00,2,1.0,2661.2908495157944,950.461170939999,1184.9272148975886,525.9024636782043,950.461170939999,498.8686716303425,451.5924993096565,2884.225797604203,827.2999652894453,123.16120565055371,1184.9272148975886,0.0,525.9024636782043,0.0,1203.345404057375,376.0454387679296,1710.829678575793,2281.106238101057,570.2765595252642,123.16120565055371,41.05373521685124,164.21494086740495,2.463224113011074,40.8068410837097,0.0,238.1305326360569,1268.7763313428227,3971.8596445664516,3484.451642158432,0.0,0.0,0.0,41.79246370783485,0.0,75.22643467410273,23.971721415463094,0.0,0.0,0.0,-3.623767952376511e-13,0.0
2025-03-23 16:00:00+00:00,2,1.0,2571.9426533617698,918.1152555295929,1144.1242899485346,509.70310788364037,918.1152555295929,481.6257207079646,436.4895348216283,2884.225797604203,799.0922074703885,119.02304805920437,1144.1242899485346,0.0,509.70310788364037,0.0,1162.315938138747,363.2237306683584,1653.827397832175,2205.1031971095663,551.2757992773916,119.02304805920437,39.67434935306812,158.6973974122725,2.3804609611840872,39.420759777292446,0.0,230.0708851415355,1226.04598517883,3797.9886385406,3367.419135248313,0.0,0.0,0.0,0.0,0.0,75.22643467410273,23.972292578805632,0.0,0.0,0.0,0.0,0.0
2025-03-23 17:00:00+00:00,2,1.0,2694.2734470521896,960.8305191067318,1198.431316961394,535.0116109840645,960.8305191067318,503.6630153983038,457.167503708428,2884.225797604203,836.9039927339903,123.92652637274148,1198.431316961394,0.0,535.0116109840645,0.0,1217.3148985221678,380.41090578817744,1733.4429279454585,2311.257237260611,577.8143093151527,123.92652637274148,41.30884212424716,165.23536849698863,2.4785305274548293,41.303055618682464,0.0,240.83137438295776,1284.1470177566725,3978.4204648088617,3528.572135782779,0.0,0.0,0.0,0.0,0.0,75.22643467410273,23.97240036169395,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-23 18:00:00+00:00,2,1.0,4148.013061258572,1479.9252938769018,1839.4819407748057,828.6058266068651,1479.9252938769018,775.3868920623809,704.538401814521,2884.225797604203,1285.4984057042698,194.42688817263206,1839.4819407748057,0.0,828.6058266068651,0.0,1869.8158628425742,584.3174571383045,2668.087767381671,3557.4503565088944,889.3625891272236,194.42688817263206,64.80896272421069,259.23585089684275,3.888537763452641,63.47051648931282,0.0,370.9899516413236,1976.8380148838278,6083.058612434564,5427.266219351469,0.0,0.0,0.0,0.0,41.79246370783485,31.173309891874766,23.95567039635576,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-03-23 19:00:00+00:00,2,1.0,4286.388019597032,1528.6333764064523,1900.4383864266424,857.3162567639365,1528.633376406452,800.4017574851206,728.2316189213316,2884.225797604203,1328.5633606446847,200.07001576176754,1900.4383864266424,0.0,857.3162567639365,0.0,1932.4557973013598,603.8924366566749,2757.754643190579,3677.0061909207716,919.2515477301929,200.07001576176754,66.69000525392251,266.76002101569003,4.00140031523535,65.58631416043865,0.0,383.22004298847565,2042.64174710494,6307.385730723398,5609.461988222131,0.0,0.0,0.0,0.0,21.644035978573424,8.35849274156697,23.954278621318153,0.0,0.0,0.0,0.0,0.0
2025-03-23 20:00:00+00:00,2,1.0,3276.2455494626297,1168.0993986131862,1453.0254653336676,655.1206855157735,1168.0993986131862,611.710306956628,556.3890916565582,2884.225797604203,1015.3271592849597,152.77223932822642,1453.0254653336676,0.0,655.1206855157735,0.0,1476.839504414487,461.51234512952715,2108.1461508494413,2810.8615344659215,702.7153836164804,152.77223932822642,50.92407977607547,203.6963191043019,3.0554447865645282,50.14197081516777,0.0,292.8461842237703,1561.1954083475855,4837.440957810215,4287.701038880408,0.0,0.0,0.0,0.0,0.0,8.35849274156697,23.966003910445256,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-23 21:00:00+00:00,2,1.0,3539.052929292931,1261.9865985745762,1569.1431441506738,707.9231865676824,1261.9865985745764,660.2087155791232,601.7778829954531,2884.225797604203,1097.2902757555498,164.69632281902636,1569.1431441506738,0.0,707.9231865676824,0.0,1596.0585829171634,498.76830716161356,2277.0663307183563,3036.0884409578084,759.0221102394521,164.69632281902636,54.89877427300879,219.59509709203516,3.2939264563805275,54.15352619019704,0.0,316.3854463457676,1686.5220906664194,5225.57501995935,4632.147023874972,0.0,0.0,0.0,0.0,0.0,8.35849274156697,23.962177185408667,0.0,0.0,0.0,0.0,0.0
2025-03-23 22:00:00+00:00,2,1.0,4426.837872567179,1578.850721380581,1963.7894537457807,884.1976974408169,1578.850721380581,824.3560020635581,754.4947193170229,2884.225797604203,1375.021395648659,203.82932573192193,1963.7894537457807,0.0,884.1976974408169,0.0,2000.0311209435042,625.009725294845,2847.9871511865977,3797.31620158213,949.3290503955325,203.82932573192193,67.94310857730731,271.77243430922925,4.076586514638438,67.75566058678159,0.0,395.7797612835691,2109.8938926526744,6536.731765219853,5797.347322525634,0.0,0.0,0.0,0.0,0.0,8.35849274156697,23.951816356077625,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-03-23 23:00:00+00:00,2,1.0,4604.1904827817725,1643.2495127001678,2042.3038700153093,918.6371000662962,1643.2495127001678,856.9860738679281,786.2634388322397,2884.225797604203,1431.4807892788688,211.768723421299,2042.3038700153093,0.0,918.6371000662962,0.0,2082.1538753147183,650.6730860358495,2960.9409700816054,3947.9212934421403,986.9803233605351,211.768723421299,70.58957447376633,282.35829789506533,4.23537446842598,70.45548710112224,0.0,411.83139633839727,2194.7652417780964,6798.955724559869,6030.075168756859,0.0,0.0,0.0,0.0,0.0,8.35849274156697,23.948557716857522,0.0,0.0,0.0,0.0,0.0
2025-04-12 00:00:00+00:00,3,40.0,3091.7851799709215,1102.1698186028698,1372.153748576746,617.4616127913066,1102.1698186028698,579.207191758287,522.9626268445827,2884.225797604203,956.2941410517374,145.8756775511324,1372.153748576746,0.0,617.4616127913066,0.0,1390.9732960752544,434.679155023517,1989.6153613680526,2652.82048182407,663.2051204560175,145.8756775511324,48.62522585037747,194.50090340150987,2.917513551022648,47.339228585215444,0.0,276.2885927527343,1473.0548362188845,4564.840016189805,4043.7937778993246,0.0,0.0,0.0,0.0,0.0,8.35849274156697,23.970709021740884,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-04-12 01:00:00+00:00,3,40.0,3069.36490939459,1093.0489628775135,1361.761792106186,614.5541544108903,1093.0489628775135,575.3030708875629,517.7458919899507,2884.225797604203,948.5702205461481,144.47874233136542,1361.761792106186,0.0,614.5541544108903,0.0,1379.7385026125792,431.16828206643095,1976.3159465170763,2635.087928689435,658.7719821723588,144.47874233136542,48.15958077712181,192.63832310848724,2.8895748466273083,46.99839530729449,0.0,274.1348747951938,1462.1226899650271,4573.280063067451,4014.8264313020145,0.0,0.0,0.0,41.79246370783485,0.0,48.006305045572134,23.968510903361153,0.0,0.0,0.0,-1.0444978215673473e-12,0.0
2025-04-12 02:00:00+00:00,3,40.0,3040.409167427768,1083.551437043127,1347.9691841533108,608.8885462313292,1083.551437043127,569.4402657441663,514.1111712989606,2884.225797604203,939.9353366381373,143.61610040498965,1347.9691841533108,0.0,608.8885462313292,0.0,1367.1786714736543,427.2433348355169,1956.85773038464,2609.1436405128534,652.2859101282133,143.61610040498965,47.87203346832988,191.48813387331953,2.872322008099793,46.52796098691262,0.0,271.7015486238112,1448.5031100508838,4488.912277478651,3976.322311986508,0.0,0.0,0.0,0.0,0.0,48.006305045572134,23.96869276029913,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-04-12 03:00:00+00:00,3,40.0,3062.6154219436226,1090.807457219742,1357.5450788508097,614.2628858730703,1090.807457219742,573.0364198987095,517.7710373210325,2884.225797604203,946.4474338390495,144.3600233806925,1357.5450788508097,0.0,614.2628858730703,0.0,1376.6508128567993,430.2033790177498,1971.80796472388,2629.077286298507,657.2693215746267,144.3600233806925,48.12000779356416,192.48003117425665,2.88720046761385,46.868981224254995,0.0,273.5594196778952,1458.9083097557047,4550.216267643056,4005.728099155306,0.0,0.0,0.0,28.692535943729908,0.0,75.22643467410273,23.96942362437508,0.0,0.0,0.0,-1.0089706847793423e-12,0.0
2025-04-12 04:00:00+00:00,3,40.0,3109.60323598824,1108.0473575767385,1377.75476898667,623.8011094248321,1108.0473575767382,581.9086158646645,526.1387417120739,2884.225797604203,960.8043001698396,147.24305740689886,1377.75476898667,0.0,623.8011094248321,0.0,1397.5335275197667,436.7292273499271,2001.555878411502,2668.7411712153357,667.1852928038339,147.24305740689886,49.08101913563295,196.3240765425318,2.944861148137977,47.57065416384842,0.0,277.85660312151833,1481.3676577228985,4590.970893711138,4066.2746987351024,0.0,0.0,0.0,0.0,0.0,75.22643467410273,23.96843067585604,0.0,0.0,0.0,-4.547473508864641e-13,0.0
