timestamp_hour_utc,representative_day_id,day_weight,it_load_kw,q_air_kw,q_cp_kw,q_rdhx_kw,s_air_kw,s_air_old_kw,s_air_new_kw,old_ac_capacity_eff_kw,q_air_to_ashp_kw,q_air_to_reject_kw,q_cp_to_wshp_kw,q_cp_to_free_kw,q_rdhx_to_wshp_kw,q_rdhx_to_chiller_kw,q_ashp_out_kw,p_ashp_kw,q_wshp_in_kw,q_wshp_out_kw,p_wshp_kw,q_chiller_evap_kw,p_chiller_kw,q_tower_kw,p_tower_kw,p_pump_kw,p_cdu_free_kw,p_terminal_kw,p_cooling_kw,p_grid_kw,q_heat_kw,q_tes_ch_kw,q_tes_dis_kw,e_tes_kwh,p_bess_ch_kw,p_bess_dis_kw,e_bess_kwh,max_theta_c,hotspot_slack_c,hotspot_penalty_yuan,bess_degradation_cost_yuan,power_balance_residual_kw,heat_balance_residual_kw
2025-01-15 00:00:00+00:00,0,71.0,2808.3800211662774,767.5096422769982,1011.4767250745772,1029.393653814701,767.5096422769982,404.8424337289057,362.6672085480925,2199.700901776563,608.551325622242,158.95831665475623,1011.4767250745772,0.0,1029.393653814701,0.0,885.1655645414429,276.6142389192009,2040.8703788892783,2721.160505185704,680.290126296426,158.95831665475623,52.98610555158541,211.94442220634164,3.1791663330951243,40.63823829038432,0.0,207.52574804637652,1261.2336234370682,4069.613644603345,3606.326069727147,0.0,0.0,0.0,0.0,0.0,35.57862237009757,23.85403745355615,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-01-15 01:00:00+00:00,0,71.0,2850.3519168317885,777.520996041154,1028.4674961500077,1044.363424640624,777.520996041154,410.3143961376548,367.20659990349924,2199.700901776563,616.1348284848575,161.38616755629653,1028.4674961500077,0.0,1044.363424640624,0.0,896.1961141597927,280.0612856749352,2072.830920790632,2763.7745610541756,690.9436402635439,161.38616755629653,53.79538918543218,215.1815567417287,3.2277233511259307,41.29765913090647,0.0,210.29366848234193,1279.6193660882855,4129.971282920073,3659.970675213968,0.0,0.0,0.0,0.0,0.0,35.57862237009757,23.852039418675574,0.0,0.0,0.0,-1.3642420526593924e-12,0.0
2025-01-15 02:00:00+00:00,0,71.0,2878.6567769324,783.4295182105698,1040.210689469333,1055.016569252497,783.4295182105698,413.3827147557134,370.04680345485644,2199.700901776563,621.815275122563,161.6142430880068,1040.210689469333,0.0,1055.016569252497,0.0,904.4585819964552,282.64330687389224,2095.22725872183,2793.6363449624396,698.4090862406099,161.6142430880068,53.87141436266893,215.48565745067572,3.2322848617601356,41.756486376604954,0.0,211.97814442885107,1291.890723144387,4212.339963784621,3698.0949269588946,0.0,0.0,0.0,41.79246370783485,0.0,75.22643467410273,23.8541019583047,0.0,0.0,0.0,-5.897504706808832e-13,0.0
2025-01-15 03:00:00+00:00,0,71.0,2848.0398182076824,777.3848223951392,1030.4968596232357,1040.1581361893077,777.3848223951393,409.9886876186213,367.3961347765179,2199.700901776563,616.6476775380504,160.73714485708877,1030.4968596232357,0.0,1040.1581361893077,0.0,896.9420764189824,280.29439888093196,2070.6549958125433,2760.873327750058,690.2183319375144,160.73714485708877,53.57904828569625,214.316193142785,3.214742897141775,41.31648715059015,0.0,210.1388042231927,1278.7618133750673,4126.80163158275,3657.8154041690404,0.0,0.0,0.0,0.0,0.0,75.22643467410273,23.856674980884673,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-01-15 04:00:00+00:00,0,71.0,2876.2462463172383,784.9842297779538,1040.2207149978294,1051.0413015414558,784.9842297779539,414.46080949219566,370.5234202857582,2199.700901776563,622.2656132339569,162.71861654399697,1040.2207149978294,0.0,1051.0413015414558,0.0,905.1136192493918,282.8480060154349,2091.2620165392855,2788.349355385714,697.0873388464285,162.71861654399697,54.23953884799899,216.95815539199597,3.2543723308799395,41.71703446534944,0.0,212.2298891584177,1291.3761796645094,4167.622425981746,3693.4629746351056,0.0,0.0,0.0,0.0,0.0,75.22643467410273,23.853296032042735,0.0,0.0,0.0,-1.3642420526593924e-12,0.0
2025-01-15 05:00:00+00:00,0,71.0,2860.627209702743,780.1539523840871,1035.2765483288113,1045.196708989844,780.153952384087,411.4882852257804,368.6656671583067,2199.700901776563,619.2327657217761,160.92118666231102,1035.2765483288113,0.0,1045.196708989844,0.0,900.7022046862198,281.46943896444367,2080.473257318655,2773.9643430915403,693.4910857728851,160.92118666231102,53.64039555410367,214.56158221641468,3.21842373324622,41.510263539762775,0.0,210.92682229619973,1284.2564298606412,4144.883639563384,3674.66654777776,0.0,0.0,0.0,0.0,0.0,75.22643467410273,23.854205423372832,0.0,0.0,0.0,0.0,0.0
2025-01-15 06:00:00+00:00,0,71.0,2891.20752532406,790.2632775389019,1048.1800934685725,1052.7641543165857,790.2632775389018,416.38039077996916,373.88288675893267,2199.700901776563,627.4940144432653,162.76926309563657,1048.1800934685725,0.0,1052.7641543165857,0.0,912.7185664629313,285.224552019666,2100.944247785158,2801.258997046877,700.3147492617193,162.76926309563657,54.25642103187886,217.02568412751543,3.2553852619127315,41.97304434722304,0.0,213.46948544606863,1298.4936373684686,4189.701162692528,3713.9775635098085,0.0,0.0,0.0,0.0,0.0,75.22643467410273,23.852898499995085,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-01-15 07:00:00+00:00,0,71.0,2991.1255254053904,809.1902995926552,1074.796759606352,1107.1384662063829,809.1902995926553,427.45886871541325,381.73143087724196,2199.700901776563,645.8084106014422,163.38188899121292,1074.796759606352,0.0,1107.1384662063829,0.0,939.3576881475524,293.5492775461101,2181.9352258127346,2909.2469677503127,727.3117419375782,163.38188899121292,54.46062966373764,217.84251865495057,3.267637779824258,43.31528745025439,0.0,219.46492741146383,1341.3695017889684,4332.495027194358,3848.604655897865,0.0,0.0,0.0,0.0,0.0,75.22643467410273,23.851821908951482,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-01-15 08:00:00+00:00,0,71.0,2944.9752679612047,794.6662534021515,1054.8431284423853,1095.465886116669,794.6662534021516,420.0685197814673,374.59773362068427,2199.700901776563,635.3105713757133,159.35568202643822,1054.8431284423853,0.0,1095.465886116669,0.0,924.0881038192193,288.777532443506,2150.309014559054,2867.0786860787384,716.7696715196846,159.35568202643822,53.11856067547941,212.47424270191763,3.1871136405287643,42.599952714438245,0.0,215.76991305262752,1320.2227440462643,4265.1980120074695,3791.1667898979576,0.0,0.0,0.0,0.0,0.0,75.22643467410273,23.854836998655568,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-01-15 09:00:00+00:00,0,71.0,2856.3171736067093,772.4371140597888,1019.8214774229807,1064.0585821239392,772.4371140597888,408.89706988818847,363.5400441716003,2199.700901776563,615.567498260644,156.86961579914475,1019.8214774229807,0.0,1064.0585821239392,0.0,895.3709065609368,279.80340830029274,2083.88005954692,2778.50674606256,694.62668651564,156.86961579914475,52.28987193304825,209.159487732193,3.137392315982895,41.23523014392882,0.0,209.7217856591049,1280.8143748679977,4137.1315484747065,3673.877652623497,0.0,0.0,0.0,0.0,0.0,75.22643467410273,23.85447188481203,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-01-15 10:00:00+00:00,0,71.0,2920.5415446704137,788.5227575670341,1047.910704009499,1084.1080830938786,788.5227575670341,417.83729714648297,370.6854604205511,2199.700901776563,630.2315456843685,158.2912118826656,1047.910704009499,0.0,1084.1080830938786,0.0,916.7004300863542,286.4688844019857,2132.0187871033777,2842.691716137837,710.6729290344592,158.2912118826656,52.76373729422187,211.05494917688748,3.165824237653312,42.278401951223756,0.0,214.05738785339327,1309.407164772937,4208.304673464778,3759.392146224191,0.0,0.0,0.0,0.0,21.644035978573424,52.41161752379494,23.851483232527258,0.0,0.0,0.0,9.094947017729282e-13,0.0
2025-01-15 11:00:00+00:00,0,71.0,2884.3580135951543,780.3176013900303,1035.9044009946965,1068.1360112104271,780.3176013900303,413.3703835959141,366.94721779411617,2199.700901776563,624.2014737269434,156.1161276630869,1035.9044009946965,0.0,1068.1360112104271,0.0,907.9294163300995,283.72794260315607,2104.0404122051236,2805.387216273498,701.3468040683745,156.1161276630869,52.03870922102897,208.15483688411587,3.122322553261738,41.75849214194517,0.0,211.68871377224502,1293.6829843600117,4136.24853424733,3713.316632603597,0.0,0.0,0.0,0.0,41.79246370783485,8.35849274156697,23.85482556173466,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-01-15 12:00:00+00:00,0,71.0,2853.4237402053895,770.825438008745,1025.3202335705853,1057.2780686260612,770.825438008745,408.398591895374,362.42684611337097,2199.700901776563,617.4929853735977,153.33245263514732,1025.3202335705853,0.0,1057.2780686260612,0.0,898.1716150888693,280.67862971527165,2082.5983021966467,2776.7977362621955,694.1994340655489,153.33245263514732,51.11081754504911,204.44327018019644,3.0666490527029464,41.33238769337817,0.0,209.18007427905084,1279.5679923510017,4132.991732556392,3674.9693513510647,0.0,0.0,0.0,0.0,0.0,8.35849274156697,23.856753857238246,0.0,0.0,0.0,6.821210263296962e-13,0.0
2025-01-15 13:00:00+00:00,0,71.0,2959.8028347531276,800.324326221329,1062.6285058115152,1096.850002720284,800.3243262213289,424.6316450134117,375.69268120791725,2199.700901776563,640.0143070951945,160.31001912613453,1062.6285058115152,0.0,1096.850002720284,0.0,930.9299012293737,290.9155941341793,2159.478508531799,2879.3046780423983,719.8261695105996,160.31001912613453,53.436673042044845,213.74669216817938,3.2062003825226904,42.8473552015483,0.0,217.18372070076137,1327.415712971656,4287.218547724783,3810.234579271772,0.0,0.0,0.0,0.0,0.0,8.35849274156697,23.853432973608726,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-01-15 14:00:00+00:00,0,71.0,2688.7827231125098,732.4686969316366,974.2285264312713,982.0854997496016,732.4686969316365,388.84491199447336,343.6237849371632,2199.700901776563,585.0790192185211,147.38967771311547,974.2285264312713,0.0,982.0854997496016,0.0,851.0240279542126,265.94500873569143,1956.314026180873,2608.4187015744974,652.1046753936243,147.38967771311547,49.12989257103849,196.51957028415396,2.9477935542623093,39.04771079043415,0.0,198.14684055137496,1207.3219215964257,3924.7971806526643,3459.44272952871,0.0,0.0,0.0,28.692535943729908,0.0,35.57862237009757,23.856653227584335,0.0,0.0,0.0,-1.0089706847793423e-12,0.0
2025-01-15 15:00:00+00:00,0,71.0,2904.154167839462,788.7739096076909,1047.575271744099,1067.8049864876725,788.7739096076909,417.7126665635544,371.0612430441365,2199.700901776563,631.3661916474579,157.40771796023307,1047.575271744099,0.0,1067.8049864876725,0.0,918.3508242144842,286.98463256702627,2115.380258231771,2820.507010975695,705.1267527439237,157.40771796023307,52.46923932007769,209.87695728031076,3.1481543592046615,42.10530801719969,0.0,213.63839755254395,1303.4724845599758,4249.419116107273,3738.857835190179,0.0,0.0,0.0,41.79246370783485,0.0,75.22643467410273,23.856741854046252,0.0,0.0,0.0,5.471179065352771e-13,0.0
2025-01-15 16:00:00+00:00,0,71.0,2899.9406730654787,788.1935043873661,1046.2668685999693,1065.4803000781433,788.1935043873661,417.7436767878572,370.4498275995089,2199.700901776563,630.4594336750017,157.73407071236443,1046.2668685999693,0.0,1065.4803000781433,0.0,917.0319035272753,286.5724698522735,2111.7471686781128,2815.662891570817,703.9157228927043,157.73407071236443,52.57802357078814,210.31209428315256,3.154681414247288,42.04280905878051,0.0,213.4516054844583,1301.7153122732518,4201.655985338731,3732.694795098092,0.0,0.0,0.0,0.0,0.0,75.22643467410273,23.85844181275935,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-01-15 17:00:00+00:00,0,71.0,2892.0617509044387,786.083940007798,1043.9723849111501,1062.0054259854885,786.083940007798,416.74335657958585,369.34058342821214,2199.700901776563,627.9633142504796,158.1206257573184,1043.9723849111501,0.0,1062.0054259854885,0.0,913.401184364334,285.43787011385433,2105.9778108966384,2807.970414528851,701.9926036322128,158.1206257573184,52.70687525243947,210.82750100975787,3.162412515146368,41.93922580718939,0.0,212.86956629026173,1298.1085536111038,4190.170304515542,3255.3059387003887,466.0656601927963,0.0,442.76237718315656,0.0,0.0,75.22643467410273,23.85874077128055,0.0,0.0,0.0,-6.821210263296962e-13,-5.684341886080802e-14
2025-01-15 18:00:00+00:00,0,71.0,2844.1633228233004,771.4945918658793,1024.9568957498889,1047.711835207533,771.4945918658793,408.67092456131303,362.82366730456624,2199.700901776563,616.143498718832,155.35109314704732,0.0,1024.9568957498889,1047.711835207533,0.0,896.2087254092102,280.06522669037815,1047.711835207533,1396.9491136100442,349.23727840251104,155.35109314704732,51.78369771568244,1232.0916866126186,18.481375299189278,30.97625626707311,20.499137914997778,209.06342427477213,960.106396564604,3804.2697193879044,2109.668297985755,183.4895410334993,0.0,616.1919164106147,0.0,0.0,75.22643467410273,23.8622511057941,0.0,0.0,0.0,0.0,2.842170943040401e-14
2025-01-15 19:00:00+00:00,0,71.0,2852.84069226675,774.0773787185028,1025.87053672445,1052.892776823797,774.0773787185028,410.5778009404631,363.49957777803974,2199.700901776563,616.1266699514769,157.95070876702596,1.4748562731452893e-12,1025.8705367244486,1052.892776823797,0.0,896.1842472021482,280.0575772506713,1052.8927768237984,1403.8570357650644,350.9642589412661,157.95070876702596,52.65023625567532,1236.47148174715,18.54707222620725,31.046338502726986,20.517410734488973,209.83661271436404,963.6195066253999,3794.8161629135775,1927.973702154763,372.0675808124497,0.0,968.4237343496208,0.0,21.644035978573424,52.41161752379494,23.866532571367486,0.0,0.0,0.0,9.094947017729282e-13,0.0
2025-01-15 20:00:00+00:00,0,71.0,2910.839210415089,790.788171232616,1045.7302893723663,1074.3207498101071,790.788171232616,419.88593962699747,370.90223160561857,2199.700901776563,626.8731936393957,163.91497759322033,1.4748562731452893e-12,1045.730289372365,1074.3207498101071,0.0,911.8155543845756,284.9423607451799,1074.3207498101085,1432.427666413478,358.1069166033695,163.91497759322033,54.638325864406774,1264.2835928299921,18.964253892449882,31.65781328554841,20.9146057874473,214.34469358924355,983.5689697676452,3852.615716474899,3262.4057633349294,0.0,918.1625425368754,0.0,0.0,41.79246370783485,8.35849274156697,23.862086017246707,0.0,0.0,0.0,-3.410605131648481e-13,0.0
2025-01-15 21:00:00+00:00,0,71.0,2858.059779910936,775.7872292891873,1029.5022912054735,1052.7702594162743,775.7872292891873,412.19117001916646,363.59605927002076,2199.700901776563,612.1796351954075,163.60759409377977,1029.5022912054735,0.0,1052.7702594162743,0.0,890.4431057387745,278.263470543367,2082.2725506217475,2776.3634008289964,694.0908502072491,163.60759409377977,54.53586469792659,218.14345879170637,3.2721518818755952,41.41277133032695,0.0,210.26404876813422,1281.8391574288794,4139.898937339814,3666.806506567771,0.0,0.0,0.0,0.0,0.0,8.35849274156697,23.860101987072216,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-01-15 22:00:00+00:00,0,71.0,2908.4096275591255,788.7854988962159,1047.5510584449735,1072.0730702179358,788.7854988962158,418.6210163845442,370.1644825116717,2199.700901776563,622.5854401723209,166.20005872389504,1047.5510584449735,0.0,1072.0730702179358,0.0,905.5788220688304,282.9933818965095,2119.6241286629092,2826.165504883879,706.5413762209697,166.20005872389504,55.40001957463168,221.6000782985267,3.3240011744779006,42.14726245552856,0.0,213.8172043177574,1304.2232456398747,4212.632873199,3731.7443269527093,0.0,0.0,0.0,0.0,0.0,8.35849274156697,23.857613641421874,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-01-15 23:00:00+00:00,0,71.0,2895.535406614037,786.6810451466769,1044.495729811875,1064.3586316554868,786.6810451466769,416.6784546937901,370.00259045288675,2199.700901776563,621.1736910891823,165.50735405749458,1044.495729811875,0.0,1064.3586316554868,0.0,903.5253688569925,282.35167776781014,2108.8543614673617,2811.8058152898157,702.9514538224539,165.50735405749458,55.16911801916486,220.67647207665945,3.3101470811498914,41.978458210911114,0.0,213.0744549002489,1298.835309801739,4223.063252359505,3715.331184146808,0.0,0.0,0.0,28.692535943729908,0.0,35.57862237009757,23.85954976961343,0.0,0.0,0.0,-1.0089706847793423e-12,0.0
2025-03-21 00:00:00+00:00,1,14.0,4576.190816440603,1243.68758537469,1659.4892593191807,1673.013971746731,1243.6875853746901,657.4193698742052,586.2682155004848,2199.700901776563,991.9818861661803,251.7056992085096,1659.4892593191807,0.0,1673.013971746731,0.0,1442.8827435144442,450.9008573482638,3332.5032310659117,4443.337641421215,1110.8344103553038,251.7056992085096,83.90189973616987,335.60759894467947,5.034113984170192,66.51481749704274,0.0,336.51224971676413,2053.6983486377144,6629.889165078317,5886.220384935659,0.0,0.0,0.0,0.0,0.0,8.35849274156697,23.76220458067415,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-21 01:00:00+00:00,1,14.0,3752.032514841168,1021.0735061548108,1361.0893211870412,1369.8696874993157,1021.073506154811,539.4779882947012,481.59551786010974,2199.700901776563,813.8834271034045,207.19007905140631,1361.0893211870412,0.0,1369.8696874993157,0.0,1183.8304394231338,369.9470123197293,2730.959008686357,3641.2786782484754,910.3196695621189,207.19007905140631,69.0633596838021,276.2534387352084,4.143801581028126,54.53137651060439,0.0,276.1604059033852,1684.165625560668,5477.99060410967,4825.109117671609,0.0,0.0,0.0,41.79246370783485,0.0,48.006305045572134,23.805622827721162,0.0,0.0,0.0,-8.171241461241152e-13,0.0
2025-03-21 02:00:00+00:00,1,14.0,4490.833738574025,1219.415823443009,1627.527525186716,1643.8903899442969,1219.415823443009,644.2072984637983,575.2085249792107,2199.700901776563,973.5579330530057,245.85789039000326,1627.527525186716,0.0,1643.8903899442969,0.0,1416.0842662589175,442.5263332059117,3271.4179151310127,4361.890553508017,1090.4726383770042,245.85789039000326,81.95263013000108,327.81052052000433,4.917157807800065,65.26472965504445,0.0,330.03159630762957,2015.165085483391,6505.998824057417,5777.974819766934,0.0,0.0,0.0,0.0,0.0,48.006305045572134,23.768120398262614,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-03-21 03:00:00+00:00,1,14.0,3516.3896015150417,954.7023311741706,1271.7787268030481,1289.908543537822,954.7023311741706,504.5967125957134,450.10561857845715,2199.700901776563,762.3013823323018,192.40094884186874,1271.7787268030481,0.0,1289.908543537822,0.0,1108.8020106651663,346.50062833286444,2561.68727034087,3415.58302712116,853.89575678029,192.40094884186874,64.13364961395625,256.534598455825,3.848018976837375,51.05244723946966,0.0,258.47488348442744,1577.905384427845,5122.987521886617,4524.385037786326,0.0,0.0,0.0,28.692535943729908,0.0,75.22643467410273,23.819339811226545,0.0,0.0,0.0,5.826450433232822e-13,0.0
2025-03-21 04:00:00+00:00,1,14.0,3028.9048086142343,820.4726767836241,1094.054960877016,1114.3771709535963,820.4726767836241,434.20080971413915,386.27186706948504,2199.700901776563,655.6469914177102,164.82568536591396,1094.054960877016,0.0,1114.3771709535963,0.0,953.668351153033,298.0213597353228,2208.432131830612,2944.5761757741493,736.1440439435373,164.82568536591396,54.94189512197132,219.76758048788528,3.296513707318279,43.965420535846434,0.0,222.32505807115527,1358.6942911151516,4387.599099729387,3898.244526927182,0.0,0.0,0.0,0.0,0.0,75.22643467410273,23.845385921290447,0.0,0.0,0.0,6.821210263296962e-13,0.0
2025-03-21 05:00:00+00:00,1,14.0,4635.98210501564,1254.540560564328,1674.6262847405185,1706.8152597107949,1254.540560564328,663.5631333182025,590.9774272461254,2199.700901776563,1003.5415206969112,250.99903986741674,1674.6262847405185,0.0,1706.8152597107949,0.0,1459.6967573773254,456.1552366804142,3381.4415444513133,4508.588725935084,1127.147181483771,250.99903986741674,83.66634662247225,334.665386489889,5.019980797348334,67.3069411393235,0.0,340.0169480389179,2079.3126347622474,6715.294739777885,5968.285483312409,0.0,0.0,0.0,0.0,0.0,75.22643467410273,23.763799016419963,0.0,0.0,0.0,-1.8189894035458565e-12,0.0
2025-03-21 06:00:00+00:00,1,14.0,3635.065831251845,984.561292772899,1312.9042707843764,1337.6002676945714,984.5612927728989,520.8349376023809,463.72635517051805,2199.700901776563,787.0991528656762,197.46213990722288,1312.9042707843764,0.0,1337.6002676945714,0.0,1144.8714950773472,357.77234221167095,2650.504538478948,3534.0060513052636,883.5015128263159,197.46213990722288,65.82071330240763,263.2828532096305,3.9492427981444576,52.76313080047701,0.0,266.790358695152,1630.5973006341678,5265.663131886013,4678.8775463826105,0.0,0.0,0.0,0.0,0.0,75.22643467410273,23.814391768375796,0.0,0.0,0.0,0.0,0.0
2025-03-21 07:00:00+00:00,1,14.0,2470.475698291082,670.1337897323394,892.4477684123938,907.8941401463494,670.1337897323394,354.81209764308255,315.32169208925694,2199.700901776563,534.7720332858253,135.36175644651416,892.4477684123938,0.0,907.8941401463494,0.0,777.8502302339277,243.0781969481024,1800.3419085587432,2400.455878078324,600.113969519581,135.36175644651416,45.120585482171386,180.48234192868554,2.707235128930283,35.85237445383531,0.0,181.52788780523588,1108.4002493378562,3578.8759476289383,3178.306108312252,0.0,0.0,0.0,0.0,0.0,75.22643467410273,23.874264157230318,0.0,0.0,0.0,0.0,0.0
2025-03-21 08:00:00+00:00,1,14.0,2446.126005063638,664.2580626478667,883.4669785830332,898.4009638327378,664.2580626478667,351.50950240195,312.74856024591674,2199.700901776563,529.896960031221,134.36110261664567,883.4669785830332,0.0,898.4009638327378,0.0,770.759214590867,240.86225455964595,1781.867942415771,2375.823923221028,593.955980805257,134.36110261664567,44.78703420554856,179.14813682219423,2.6872220523329133,35.48801899581838,0.0,179.88025200929755,1097.6607626279003,3543.786767691538,3146.583137811895,0.0,0.0,0.0,0.0,0.0,75.22643467410273,23.87383861707936,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-21 09:00:00+00:00,1,14.0,2455.700848684079,666.2628973331024,887.0880658379418,902.3498855130343,666.2628973331025,352.75213324895117,313.5107640841513,2199.700901776563,530.6422632074034,135.62063412569898,887.0880658379418,0.0,902.3498855130343,0.0,771.8432919380414,241.20102873063792,1789.4379513509762,2385.917268467968,596.479317116992,135.62063412569898,45.206878041899664,180.82751216759866,2.7124126825139796,35.6361408302686,0.0,180.46860007876037,1101.7043774810725,3557.405226165152,3157.760560406009,0.0,0.0,0.0,0.0,0.0,75.22643467410273,23.87187369122106,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-03-21 10:00:00+00:00,1,14.0,2562.0348076078476,690.7465012500527,916.8812120041723,954.4070943536215,690.7465012500527,365.50126184381514,325.2452394062376,2199.700901776563,550.1886727273832,140.55782852266952,916.8812120041723,0.0,954.4070943536215,0.0,800.2744330580119,250.08576033062872,1871.2883063577938,2495.051075143725,623.7627687859313,140.55782852266952,46.85260950755651,187.41043803022603,2.8111565704533903,37.050507303661384,0.0,187.6341793927334,1148.1969818909647,3688.5877535202394,3295.3255082017367,0.0,0.0,0.0,0.0,21.644035978573424,52.41161752379494,23.87163265038828,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-03-21 11:00:00+00:00,1,14.0,2488.264137829577,673.189613842299,894.4958568973599,920.5786670899181,673.189613842299,356.16334917797883,317.0262646643201,2199.700901776563,536.5026913998062,136.6869224424928,894.4958568973599,0.0,920.5786670899181,0.0,780.3675511269909,243.86485972718464,1815.074523987278,2420.0993653163705,605.0248413290926,136.6869224424928,45.56230748083093,182.24922992332372,2.7337384488498557,36.04066237781998,0.0,182.58925337303145,1115.8156627368096,3562.287336858551,3200.4669164433612,0.0,0.0,0.0,0.0,41.79246370783485,8.35849274156697,23.874627053246666,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-03-21 12:00:00+00:00,1,14.0,2638.836141428213,713.3192005011465,959.5924240037941,965.9245169232706,713.3192005011465,380.20316006941226,333.1160404317343,2199.700901776563,568.9477251378516,144.37147536329485,959.5924240037941,0.0,965.9245169232706,0.0,827.5603274732388,258.6126023353871,1925.5169409270648,2567.355921236086,641.8389803090215,144.37147536329485,48.123825121098285,192.49530048439314,2.887429507265897,38.447017889346526,0.0,193.32759561476377,1183.2374507768832,3822.0735922050962,3394.916248709325,0.0,0.0,0.0,0.0,0.0,8.35849274156697,23.86086328853648,0.0,0.0,0.0,0.0,0.0
2025-03-21 13:00:00+00:00,1,14.0,2567.667681468264,695.2145414897886,924.6970066470191,947.7561333314569,695.2145414897886,368.9335248099014,326.28101667988716,2199.700901776563,552.5011460823706,142.71339540741803,924.6970066470191,0.0,947.7561333314569,0.0,803.6380306652663,251.13688458289573,1872.453139978476,2496.604186637968,624.151046659492,142.71339540741803,47.57113180247268,190.2845272098907,2.8542679081483606,37.21847153272514,0.0,188.52465287440558,1151.4564553601394,3747.8166727721327,3300.242217303234,0.0,0.0,0.0,28.692535943729908,0.0,35.57862237009757,23.868242928907723,0.0,0.0,0.0,-7.815970093361102e-13,0.0
2025-03-21 14:00:00+00:00,1,14.0,2514.518970629087,683.0136662417394,906.5891462008568,924.9161581864909,683.0136662417394,361.5878937711472,321.4257724705923,2199.700901776563,542.4867019172689,140.52696432447055,906.5891462008568,0.0,924.9161581864909,0.0,789.0715664251184,246.5848645078495,1831.5053043873477,2442.0070725164633,610.5017681291158,140.52696432447055,46.842321441490185,187.36928576596074,2.810539286489411,36.446835967890614,0.0,184.99984782255257,1128.1861771553881,3642.705147784475,3231.0786389415816,0.0,0.0,0.0,0.0,0.0,35.57862237009757,23.870523903422978,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-21 15:00:00+00:00,1,14.0,2476.830108709238,672.441195721924,890.8893455957947,913.4995673915216,672.441195721924,355.52767380470937,316.9135219172146,2199.700901776563,534.1923130676254,138.24888265429865,890.8893455957947,0.0,913.4995673915216,0.0,777.007000825637,242.81468775801153,1804.3889129873164,2405.8518839830886,601.4629709957721,138.24888265429865,46.082960884766216,184.33184353906486,2.764977653085973,35.86167604178906,0.0,182.19872935686914,1111.1860026902941,3629.8085751073663,3182.8588848087256,0.0,0.0,0.0,41.79246370783485,0.0,75.22643467410273,23.874058512909368,0.0,0.0,0.0,-8.171241461241152e-13,0.0
2025-03-21 16:00:00+00:00,1,14.0,2427.784647119749,657.6816101036379,874.538980298565,895.5640567175467,657.6816101036379,348.00719337048986,309.67441673314806,2199.700901776563,523.9824544006973,133.69915570294063,874.538980298565,0.0,895.5640567175467,0.0,762.1562973101052,238.17384290940785,1770.1030370161116,2360.1373826881486,590.0343456720371,133.69915570294063,44.56638523431354,178.26554093725417,2.6739831140588124,35.19180997613242,0.0,178.27730702143674,1088.9176739273867,3516.7023210471357,3122.2936799982535,0.0,0.0,0.0,0.0,0.0,75.22643467410273,23.87812304408067,0.0,0.0,0.0,0.0,0.0
2025-03-21 17:00:00+00:00,1,14.0,2607.7242161239196,704.1463581690314,937.1704594454686,966.4073985094202,704.1463581690314,373.22872630009766,330.91763186893365,2199.700901776563,561.8500123845137,142.2963457845177,937.1704594454686,0.0,966.4073985094202,0.0,817.2363816502017,255.38636926568802,1903.5778579548887,2538.103810606518,634.5259526516295,142.2963457845177,47.432115261505906,189.72846104602363,2.845926915690354,37.77918776845826,0.0,191.11882158267426,1169.0883734456463,3776.812589569566,3355.3401922567195,0.0,0.0,0.0,0.0,0.0,75.22643467410273,23.87251343274135,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-03-21 18:00:00+00:00,1,14.0,3405.2650082195255,921.563028054638,1222.2479586120087,1261.4540215528782,921.5630280546379,487.93052676068805,433.63250129394993,2199.700901776563,732.9791558064348,188.5838722482032,1222.2479586120087,0.0,1261.4540215528782,0.0,1066.1514993548144,333.1723435483795,2483.7019801648867,3311.6026402198486,827.9006600549621,188.5838722482032,62.861290749401064,251.44516299760426,3.7716774449640638,49.28197897388904,0.0,250.00871575264105,1526.9966665242368,4890.469211035928,4377.754139574663,0.0,0.0,0.0,0.0,41.79246370783485,31.173309891874766,23.834523755672322,0.0,0.0,0.0,9.094947017729282e-13,0.0
2025-03-21 19:00:00+00:00,1,14.0,3403.97539606335,923.788550966788,1221.772641242188,1258.414203854375,923.788550966788,489.9408253450281,433.8477256217599,2199.700901776563,731.9831170887567,191.8054338780313,1221.772641242188,0.0,1258.414203854375,0.0,1064.7027157654643,332.71959867670756,2480.186845096563,3306.915793462084,826.728948365521,191.8054338780313,63.935144626010434,255.74057850404174,3.8361086775606257,49.23732127580939,0.0,250.46391212934319,1526.9210337509523,4909.252393835729,4371.618509227548,0.0,0.0,0.0,0.0,21.644035978573424,8.35849274156697,23.830257558723645,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-03-21 20:00:00+00:00,1,14.0,2965.7143758801526,809.7482799262023,1068.4198023611016,1087.5462935928485,809.7482799262023,428.75144549514664,380.9968344310557,2199.700901776563,639.2822276170783,170.46605230912394,1068.4198023611016,0.0,1087.5462935928485,0.0,929.8650583521139,290.5828307350356,2155.96609595395,2874.621461271933,718.6553653179833,170.46605230912394,56.822017436374644,227.28806974549858,3.4093210461824786,42.928057006761534,0.0,219.07145608966417,1331.4690476320018,4297.183423512154,3804.486519624047,0.0,0.0,0.0,0.0,0.0,8.35849274156697,23.853913260233387,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-21 21:00:00+00:00,1,14.0,4367.399333036642,1194.2992876790508,1575.7879070358924,1597.3121383216999,1194.2992876790508,633.1366246122151,561.1626630668358,2199.700901776563,943.2824533800245,251.0168342990263,1575.7879070358924,0.0,1597.3121383216999,0.0,1372.0472049163993,428.7647515363748,3173.1000453575925,4230.800060476789,1057.7000151191974,251.0168342990263,83.67227809967544,334.68911239870175,5.020336685980526,63.24675859429378,0.0,322.9387088584473,1961.3428488939694,6328.74218193061,5602.8472653931885,0.0,0.0,0.0,0.0,0.0,8.35849274156697,23.778728564345155,0.0,0.0,0.0,-1.3642420526593924e-12,0.0
2025-03-21 22:00:00+00:00,1,14.0,4044.7511990677795,1103.5250923658305,1458.518635421781,1482.707471280169,1103.5250923658305,585.633918937899,517.8911734279313,2199.700901776563,871.9474809702747,231.57761139555578,1458.518635421781,0.0,1482.707471280169,0.0,1268.2872450476723,396.33976407739755,2941.22610670195,3921.634808935933,980.4087022339833,231.57761139555578,77.19253713185192,308.7701485274077,4.631552227911115,58.58263377545512,0.0,298.6148691153291,1815.7700585619282,5860.521257629708,5189.922053983605,0.0,0.0,0.0,0.0,0.0,8.35849274156697,23.792325077422753,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-03-21 23:00:00+00:00,1,14.0,3180.2473885094764,865.3389774466256,1143.3768405540977,1171.5315705087512,865.3389774466257,459.6738669356708,405.66511051095483,2199.700901776563,683.9486492029524,181.39032824367314,1143.3768405540977,0.0,1171.5315705087512,0.0,994.8343988406581,310.88574963770566,2314.908411062849,3086.544548083799,771.6361370209497,181.39032824367314,60.463442747891044,241.85377099156418,3.6278065648734623,46.01662092171045,0.0,234.4403977355899,1427.0701546287203,4607.317543138197,4081.378946924457,0.0,0.0,0.0,0.0,0.0,8.35849274156697,23.84384309087549,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-03-23 00:00:00+00:00,2,1.0,3047.0827957348697,826.8750490459364,1098.4883277522654,1121.7194189366674,826.8750490459364,438.2388379051417,388.6362111407947,2199.700901776563,656.9055863948521,169.9694626510843,1098.4883277522654,0.0,1121.7194189366674,0.0,955.4990347561485,298.5934483612964,2220.2077466889327,2960.2769955852436,740.0692488963109,169.9694626510843,56.65648755036144,226.62595020144576,3.3993892530216865,44.17184402193463,0.0,224.04970645527067,1366.940124538196,4414.022920273064,3915.776030341392,0.0,0.0,0.0,0.0,0.0,8.35849274156697,23.848783291967756,0.0,0.0,0.0,-1.3642420526593924e-12,0.0
2025-03-23 01:00:00+00:00,2,1.0,3689.539622469024,1002.2976818728977,1330.0912339394654,1357.15070665666,1002.2976818728978,531.0384168667618,471.2592650061359,2199.700901776563,797.1408163613361,205.1568655115616,1330.0912339394654,0.0,1357.15070665666,0.0,1159.4775510710344,362.33673470969825,2687.2419405961255,3582.989254128167,895.7473135320417,205.1568655115616,68.3856218371872,273.5424873487488,4.103137310231232,53.474244084750566,0.0,271.4940110729246,1655.5410625468337,5386.873148723691,4742.466805199201,0.0,0.0,0.0,41.79246370783485,0.0,48.006305045572134,23.81358048280078,0.0,0.0,0.0,-1.4992451724538114e-12,0.0
2025-03-23 02:00:00+00:00,2,1.0,4766.883972927061,1294.5270369290745,1720.0884277257119,1752.2685082722787,1294.5270369290747,686.6228182656049,607.9042186634697,2199.700901776563,1029.405980349836,265.1210565792385,1720.0884277257119,0.0,1752.2685082722787,0.0,1497.3177895997615,467.91180924992545,3472.3569359979906,4629.80924799732,1157.45231199933,265.1210565792385,88.37368552641283,353.4947421056513,5.30242113158477,69.12533791449414,0.0,350.6689263629098,2138.8344921846574,6905.718465111718,6127.127037597082,0.0,0.0,0.0,0.0,0.0,48.006305045572134,23.759045157614377,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-03-23 03:00:00+00:00,2,1.0,5065.620620082867,1376.1435150420436,1825.6456928198106,1863.8314122210113,1376.1435150420439,728.6574359003021,647.4860791417417,2199.700901776563,1094.7139853143967,281.4295297276469,1825.6456928198106,0.0,1863.8314122210113,0.0,1592.3112513663953,497.5972660519985,3689.4771050408217,4919.302806721095,1229.8257016802738,281.4295297276469,93.80984324254898,375.2393729701959,5.628590594552938,73.40768490680443,0.0,372.7522208021266,2273.0213072783054,7367.334463304903,6511.614058087491,0.0,0.0,0.0,28.692535943729908,0.0,75.22643467410273,23.74427142284729,0.0,0.0,0.0,1.2789769243681803e-13,0.0
2025-03-23 04:00:00+00:00,2,1.0,4612.233252327111,1252.7511576763313,1663.5583209109463,1695.9237737398344,1252.7511576763313,663.0806371080519,589.6705205682794,2199.700901776563,996.9804453493741,255.7707123269572,1663.5583209109463,0.0,1695.9237737398344,0.0,1450.153375053635,453.1729297042609,3359.4820946507807,4479.309459534374,1119.8273648835934,255.7707123269572,85.25690410898574,341.02761643594295,5.115414246539144,66.86598736472673,0.0,339.30226389656605,2069.5408642046723,6681.774116531781,5929.462834588008,0.0,0.0,0.0,0.0,0.0,75.22643467410273,23.76936631448384,0.0,0.0,0.0,-1.8189894035458565e-12,0.0
2025-03-23 05:00:00+00:00,2,1.0,4918.4003314097545,1336.1370602634495,1773.3939121157841,1808.8693590305195,1336.1370602634495,707.3214369046783,628.8156233587712,2199.700901776563,1063.4286189089582,272.70844135449124,1773.3939121157841,0.0,1808.8693590305195,0.0,1546.8052638675756,483.37664495861736,3582.263271146304,4776.351028195071,1194.0877570487678,272.70844135449124,90.90281378483041,363.61125513932166,5.454168827089824,71.29051095377872,0.0,361.88833232710505,2207.000227900189,7125.400559309943,6323.156292062647,0.0,0.0,0.0,0.0,0.0,75.22643467410273,23.75195975685863,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-03-23 06:00:00+00:00,2,1.0,4640.041575661417,1260.1508214927758,1673.9927536695177,1705.8980004991215,1260.1508214927758,667.2349865219826,592.9158349707932,2199.700901776563,1003.05813000366,257.09269148911574,1673.9927536695177,0.0,1705.8980004991215,0.0,1458.9936436416874,455.9355136380273,3379.8907541686394,4506.521005558186,1126.6302513895464,257.09269148911574,85.69756382970525,342.790255318821,5.141853829782314,67.27876261507674,0.0,341.31541384312715,2081.9993591452653,6722.04093480668,5965.514649199873,0.0,0.0,0.0,0.0,0.0,75.22643467410273,23.76807750296741,0.0,0.0,0.0,-2.2737367544323206e-12,0.0
2025-03-23 07:00:00+00:00,2,1.0,4423.780537253034,1203.1928773124025,1596.6264047498819,1623.9612551907524,1203.1928773124023,637.0850003436359,566.1078769687665,2199.700901776563,956.4484933194727,246.74438399292978,1596.6264047498819,0.0,1623.9612551907524,0.0,1391.1978084646876,434.74931514521484,3220.5876599406342,4294.116879920845,1073.5292199802113,246.74438399292978,82.24812799764327,328.99251199057306,4.934887679858596,64.13840469440399,0.0,325.74781839436906,1985.347773891701,6409.128311144735,5685.314688385533,0.0,0.0,0.0,0.0,0.0,75.22643467410273,23.778297565314432,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-23 08:00:00+00:00,2,1.0,2525.460535255602,687.5393243388663,910.3724822747329,927.5487286420029,687.5393243388663,364.14555532950124,323.3937690093651,2199.700901776563,546.3502933354371,141.18903100342925,910.3724822747329,0.0,927.5487286420029,0.0,794.6913357606358,248.34104242519865,1837.9212109167356,2450.5616145556473,612.6404036389118,141.18903100342925,47.06301033447642,188.25204133790567,2.823780620068585,36.58666175466202,0.0,186.13148956127387,1133.5863883345914,3659.0469235901937,3245.252950316283,0.0,0.0,0.0,0.0,0.0,75.22643467410273,23.87571130324407,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-03-23 09:00:00+00:00,2,1.0,4083.5344389885936,1113.5261219331658,1472.1690405853637,1497.839276470063,1113.5261219331655,589.8074910830683,523.7186308500974,2199.700901776563,884.6736988411686,228.85242309199714,1472.1690405853637,0.0,1497.839276470063,0.0,1286.7981074053362,402.12440856416754,2970.0083170554267,3960.0110894072354,990.0027723518089,228.85242309199714,76.28414103066571,305.13656412266283,4.577048461839943,59.143463982261544,0.0,301.31881839524016,1833.4506527859837,5916.985091774577,5246.809196812572,0.0,0.0,0.0,0.0,0.0,75.22643467410273,23.79177693713991,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-23 10:00:00+00:00,2,1.0,2599.533019262855,712.1487121390348,939.0065634900168,948.3777436338047,712.1487121390348,377.7102591614026,334.4384529776322,2199.700901776563,563.8561889262492,148.29252321278568,939.0065634900168,0.0,948.3777436338047,0.0,820.1544566199988,256.2982676937496,1887.3843071238216,2516.5124094984285,629.1281023746071,148.29252321278568,49.43084107092856,197.72336428371423,2.9658504642557135,37.65397434103855,0.0,192.45231056194683,1167.9293465065264,3745.8183297908076,3336.666866118427,0.0,0.0,0.0,0.0,21.644035978573424,52.41161752379494,23.869196436768316,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-23 11:00:00+00:00,2,1.0,2678.3055703265177,731.2630089729893,967.4353220455185,979.6072393080099,731.2630089729894,387.1560776601627,344.10693131282665,2199.700901776563,579.8476180536336,151.41539091935567,967.4353220455185,0.0,979.6072393080099,0.0,843.4147171689216,263.567099115288,1947.0425613535285,2596.056748471371,649.0141871178428,151.41539091935567,50.47179697311856,201.88718789247423,3.0283078183871135,38.81913205444566,0.0,197.7606544600451,1202.661177539127,3839.1742841578102,3439.4714656402925,0.0,0.0,0.0,0.0,41.79246370783485,8.35849274156697,23.8646764726659,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-03-23 12:00:00+00:00,2,1.0,3707.387082912041,1012.3025280767865,1339.9221461701725,1355.1624086650809,1012.3025280767865,535.5185429758972,476.78398510088937,2199.700901776563,805.4763510786096,206.82617699817695,1339.9221461701725,0.0,1355.1624086650809,0.0,1171.6019652052503,366.1256141266407,2695.0845548352536,3593.4460731136714,898.3615182784179,206.82617699817695,68.94205899939232,275.76823599756926,4.136523539963539,53.74928847175599,0.0,273.7155657539463,1665.0305691701167,5372.417652082158,4765.0480383189215,0.0,0.0,0.0,0.0,0.0,8.35849274156697,23.8118536219981,0.0,0.0,0.0,6.821210263296962e-13,0.0
2025-03-23 13:00:00+00:00,2,1.0,4774.338456629509,1301.8649358809491,1726.314663547417,1746.1588572011399,1301.8649358809491,689.054797049412,612.8101388315372,2199.700901776563,1036.389214847566,265.475721033383,1726.314663547417,0.0,1746.1588572011399,0.0,1507.4752215964597,471.0860067488936,3472.473520748557,4629.964694331409,1157.4911735828523,265.475721033383,88.49190701112768,353.9676280445107,5.309514420667661,69.25102847843391,0.0,352.12610196623734,2143.7557322082125,6946.786724781452,6137.439915927869,0.0,0.0,0.0,28.692535943729908,0.0,35.57862237009757,23.75710748732982,0.0,0.0,0.0,5.826450433232822e-13,0.0
2025-03-23 14:00:00+00:00,2,1.0,2979.168721184503,811.1844788901583,1079.8874802296825,1088.0967620646638,811.1844788901583,428.41516188681254,382.76931700334575,2199.700901776563,646.4870456164828,164.69743327367553,1079.8874802296825,0.0,1088.0967620646638,0.0,940.344793623975,293.85774800749215,2167.9842422943466,2890.645656392462,722.6614140981155,164.69743327367553,54.89914442455851,219.59657769823403,3.2939486654735104,43.27759202753712,0.0,219.38953126026064,1337.3793784834374,4316.548099667939,3830.990450016437,0.0,0.0,0.0,0.0,0.0,35.57862237009757,23.856378389202394,0.0,0.0,0.0,-1.3642420526593924e-12,0.0
2025-03-23 15:00:00+00:00,2,1.0,2661.2908495157944,720.8304856768628,964.9172188293663,975.5431450095625,720.8304856768628,379.8435043875785,340.98698128928436,2199.700901776563,576.2396403985528,144.5908452783101,964.9172188293663,0.0,975.5431450095625,0.0,838.1667496706222,261.9271092720694,1940.460363838929,2587.280485118572,646.820121279643,144.5908452783101,48.19694842610337,192.78779370441347,2.891816905566202,38.70294801497661,0.0,195.17504098796311,1193.7139848863217,3896.7972981099515,3425.447234789194,0.0,0.0,0.0,41.79246370783485,0.0,75.22643467410273,23.870857032491916,0.0,0.0,0.0,5.471179065352771e-13,0.0
2025-03-23 16:00:00+00:00,2,1.0,2571.9426533617698,696.6496071002329,931.5833069517787,943.7097393097563,696.6496071002329,367.6117072212961,329.03789987893674,2199.700901776563,556.8535592997587,139.79604780047418,931.5833069517787,0.0,943.7097393097563,0.0,809.9688135269217,253.11525422716304,1875.293046261535,2500.3907283487133,625.0976820871783,139.79604780047418,46.598682600158064,186.39473040063226,2.7959209560094838,37.38459660165093,0.0,188.66988550750517,1153.662021979665,3725.604675341434,3310.359541875635,0.0,0.0,0.0,0.0,0.0,75.22643467410273,23.87406126548673,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-03-23 17:00:00+00:00,2,1.0,2694.2734470521896,727.4594801925651,975.7330606619845,991.0809061976406,727.4594801925653,384.58736861834825,342.87211157421694,2199.700901776563,582.0953767195599,145.36410347300523,975.7330606619845,0.0,991.0809061976406,0.0,846.6841843193599,264.58880759979996,1966.813966859625,2622.4186224795,655.604655619875,145.36410347300523,48.45470115766841,193.81880463067364,2.9072820694601047,39.182800881835945,0.0,197.20674648221095,1207.9449938108503,3902.2184408630396,3469.10280679886,0.0,0.0,0.0,0.0,0.0,75.22643467410273,23.8662005128893,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-23 18:00:00+00:00,2,1.0,4148.013061258572,1126.519022068798,1498.85429661313,1522.639742576645,1126.5190220687978,595.6946270854439,530.824394983354,2199.700901776563,898.6877738370476,227.83124823175035,1498.85429661313,0.0,1522.639742576645,0.0,1307.1822164902512,408.49444265320346,3021.494039189775,4028.6587189197,1007.164679729925,227.83124823175035,75.94374941058345,303.7749976423338,4.556624964635007,60.19202632416035,0.0,305.01521866934854,1861.366741751856,5967.587339302592,5335.840935409951,0.0,0.0,0.0,0.0,41.79246370783485,31.173309891874766,23.785586746875772,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-23 19:00:00+00:00,2,1.0,4286.388019597032,1164.8002594355848,1548.4093301181695,1573.1784300432766,1164.8002594355848,615.5400311618055,549.2602282737793,2199.700901776563,930.4001747495283,234.40008468605652,1548.4093301181695,0.0,1573.1784300432766,0.0,1353.3093450902231,422.9091703406947,3121.587760161446,4162.1170135485945,1040.5292533871486,234.40008468605652,78.13336156201883,312.53344624807534,4.68800169372113,62.184064203977854,0.0,315.3265325637084,1923.7703837512695,6188.514367369727,5515.426358638818,0.0,0.0,0.0,0.0,21.644035978573424,8.35849274156697,23.780242183257013,0.0,0.0,0.0,-1.3642420526593924e-12,0.0
2025-03-23 20:00:00+00:00,2,1.0,3276.2455494626297,889.022831959831,1183.9524518782353,1203.270265624561,889.022831959831,469.8011674915608,419.2216644682702,2199.700901776563,710.331947603083,178.69088435674803,1183.9524518782353,0.0,1203.270265624561,0.0,1033.2101056044844,322.87815800140135,2387.2227175027965,3182.963623337062,795.7409058342655,178.69088435674803,59.56362811891601,238.25451247566403,3.5738176871349605,47.55127621259267,0.0,240.74615358489476,1470.0539394392054,4746.2994889018355,4216.173728941547,0.0,0.0,0.0,0.0,0.0,8.35849274156697,23.831541860593084,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-03-23 21:00:00+00:00,2,1.0,3539.052929292931,959.1624927472261,1279.0068904188233,1300.883546126883,959.1624927472261,508.31482612956853,450.8476666176576,2199.700901776563,766.1433007744429,193.01919197278323,1279.0068904188233,0.0,1300.883546126883,0.0,1114.390255671917,348.24695489747404,2579.8904365457065,3439.853915394275,859.9634788485688,193.01919197278323,64.33973065759442,257.35892263037766,3.8603838394556647,51.37904217383353,0.0,259.8759582456573,1587.665548662584,5126.718477955514,4554.244171066192,0.0,0.0,0.0,0.0,0.0,8.35849274156697,23.814895912655302,0.0,0.0,0.0,-1.1368683772161603e-12,0.0
2025-03-23 22:00:00+00:00,2,1.0,4426.837872567179,1195.9709956344425,1601.6337609692396,1629.2331159634966,1195.9709956344425,636.315498743987,559.6554968904555,2199.700901776563,956.2804971414912,239.6904984929513,1601.6337609692396,0.0,1629.2331159634966,0.0,1390.9534503876237,434.67295324613235,3230.866876932736,4307.822502576981,1076.9556256442452,239.6904984929513,79.89683283098377,319.5873313239351,4.7938099698590255,64.34134398871215,0.0,324.35409339995607,1985.0146590798886,6411.852531647068,5698.775952964605,0.0,0.0,0.0,0.0,0.0,8.35849274156697,23.765530537918075,0.0,0.0,0.0,0.0,0.0
2025-03-23 23:00:00+00:00,2,1.0,4604.1904827817725,1245.2437957320858,1666.9298451329348,1692.0168419167528,1245.2437957320858,662.9766781954571,582.2671175366286,2199.700901776563,995.8041840901532,249.43961164193263,1666.9298451329348,0.0,1692.0168419167528,0.0,1448.4424495856774,452.6382654955242,3358.9466870496876,4478.595582732916,1119.648895683229,249.43961164193263,83.14653721397754,332.58614885591015,4.9887922328386525,66.92806377315557,0.0,337.6090043915225,2064.9595587902477,6669.15004157202,5927.038032318594,0.0,0.0,0.0,0.0,0.0,8.35849274156697,23.75626079788667,0.0,0.0,0.0,0.0,0.0
2025-04-12 00:00:00+00:00,3,40.0,3091.7851799709215,843.948833186139,1117.3112519717527,1130.5250948130308,843.948833186139,441.3318408837056,402.61699230243346,2199.700901776563,674.5832382458531,169.36559494028597,1117.3112519717527,0.0,1130.5250948130308,0.0,981.211982903059,306.6287446572059,2247.8363467847835,2997.1151290463777,749.2787822615944,169.36559494028597,56.45519831342866,225.82079325371464,3.3873118988057196,44.82458850728289,0.0,228.00946337707896,1388.5840890153966,4480.369268986317,3978.3271119494366,0.0,0.0,0.0,0.0,0.0,8.35849274156697,23.847071357667115,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-04-12 01:00:00+00:00,3,40.0,3069.36490939459,836.3909089487005,1106.5274862393653,1126.446514206524,836.3909089487004,438.3271722873401,398.06373666136034,2199.700901776563,667.9455410630859,168.4453678856146,1106.5274862393653,0.0,1126.446514206524,0.0,971.5571506372158,303.61160957412994,2232.974000445889,2977.298667261185,744.3246668152963,168.4453678856146,56.14845596187153,224.5938238474861,3.3689073577122914,44.4602897292462,0.0,226.18061463922285,1378.094544077479,4489.251917179903,3948.855817898401,0.0,0.0,0.0,41.79246370783485,0.0,48.006305045572134,23.848795718606585,0.0,0.0,0.0,-8.171241461241152e-13,0.0
2025-04-12 02:00:00+00:00,3,40.0,3040.409167427768,829.3491869677772,1096.7702473205707,1114.289733139419,829.3491869677773,435.3508005383966,393.9983864293807,2199.700901776563,661.8815795185933,167.4676074491839,1096.7702473205707,0.0,1114.289733139419,0.0,962.7368429361358,300.8552634175424,2211.0599804599897,2948.079973946653,737.0199934866632,167.4676074491839,55.822535816394634,223.29014326557854,3.349352148983678,44.04600475101131,0.0,224.22401104159502,1365.3171606621904,4405.726328089958,3910.8168168827888,0.0,0.0,0.0,0.0,0.0,48.006305045572134,23.84667352700661,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-04-12 03:00:00+00:00,3,40.0,3062.6154219436226,834.2929525558218,1104.6179656793383,1123.7045037084617,834.2929525558218,438.21311887040525,396.07983368541653,2199.700901776563,666.2067366454215,168.08621591040026,1104.6179656793383,0.0,1123.7045037084617,0.0,969.0279805751586,302.821243929737,2228.3224693878,2971.0966258504,742.7741564626,168.08621591040026,56.028738636800085,224.11495454720034,3.361724318208005,44.37558400746477,0.0,225.6506575520424,1375.012104906852,4466.320062794204,3940.1246064255583,0.0,0.0,0.0,28.692535943729908,0.0,75.22643467410273,23.843413309818274,0.0,0.0,0.0,-3.268496584496461e-13,0.0
2025-04-12 04:00:00+00:00,3,40.0,3109.60323598824,848.2103737765552,1121.672651020441,1139.7202111912443,848.2103737765551,445.5202419758093,402.69013180074586,2199.700901776563,676.8332716322637,171.37710214429148,1121.672651020441,0.0,1139.7202111912443,0.0,984.4847587378382,307.6514871055744,2261.3928622116855,3015.190482948914,753.7976207372285,171.37710214429148,57.12570071476383,228.50280285905532,3.42754204288583,45.04738164252568,0.0,229.33267346242263,1396.382405705401,4505.985641693641,3999.675241686752,0.0,0.0,0.0,0.0,0.0,75.22643467410273,23.839421492374242,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
