timestamp_hour_utc,representative_day_id,day_weight,it_load_kw,q_air_kw,q_cp_kw,q_rdhx_kw,s_air_kw,s_air_old_kw,s_air_new_kw,old_ac_capacity_eff_kw,q_air_to_ashp_kw,q_air_to_reject_kw,q_cp_to_wshp_kw,q_cp_to_free_kw,q_rdhx_to_wshp_kw,q_rdhx_to_chiller_kw,q_ashp_out_kw,p_ashp_kw,q_wshp_in_kw,q_wshp_out_kw,p_wshp_kw,q_chiller_evap_kw,p_chiller_kw,q_tower_kw,p_tower_kw,p_pump_kw,p_cdu_free_kw,p_terminal_kw,p_cooling_kw,p_grid_kw,q_heat_kw,q_tes_ch_kw,q_tes_dis_kw,e_tes_kwh,p_bess_ch_kw,p_bess_dis_kw,e_bess_kwh,max_theta_c,hotspot_slack_c,hotspot_penalty_yuan,bess_degradation_cost_yuan,power_balance_residual_kw,heat_balance_residual_kw
2025-04-12 05:00:00+00:00,3,40.0,3108.01247362187,847.8250275608735,1121.200119233951,1138.9873268270471,847.8250275608735,444.9420584574694,402.88296910340415,2199.700901776563,676.913518675459,170.9115088854145,1121.200119233951,0.0,1138.9873268270471,0.0,984.6014817097587,307.68796303429957,2260.187446060998,3013.583261414664,753.395815353666,170.9115088854145,56.97050296180483,227.88201184721933,3.4182301777082897,45.025876845289005,0.0,229.20768372767657,1395.7060721004443,4503.718545722315,3998.1847431244223,0.0,0.0,0.0,0.0,0.0,75.22643467410273,23.840164420855523,0.0,0.0,0.0,6.821210263296962e-13,0.0
2025-04-12 06:00:00+00:00,3,40.0,3057.446493160741,834.0715457440663,1102.3395007365134,1121.035446680161,834.0715457440663,437.3182398598969,396.7533058841693,2199.700901776563,666.7572778264897,167.31426791757656,1102.3395007365134,0.0,1121.035446680161,0.0,969.8287677476214,303.0714899211317,2223.3749474166743,2964.499929888899,741.1249824722247,167.31426791757656,55.77142263919219,223.08569055676875,3.346285358351531,44.28053948889701,0.0,225.49038799323264,1373.0851078730298,4430.53160103377,3934.3286976365202,0.0,0.0,0.0,0.0,0.0,75.22643467410273,23.84719827350813,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-04-12 07:00:00+00:00,3,40.0,3070.6544380104815,838.5227070677827,1107.7926891699924,1124.339041772707,838.5227070677827,440.5272722977765,397.9954347700062,2199.700901776563,669.7608899893738,168.76181707840885,1107.7926891699924,0.0,1124.339041772707,0.0,974.197658166362,304.4367681769881,2232.1317309426995,2976.1756412569325,744.0439103142331,168.76181707840885,56.25393902613629,225.01575610454515,3.375236341568177,44.47717109282684,0.0,226.6519057042167,1379.2389306559694,4449.89336866645,3950.3732994232946,0.0,0.0,0.0,0.0,0.0,75.22643467410273,23.847644220228407,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-04-12 08:00:00+00:00,3,40.0,3024.258249840333,824.5293540940311,1090.5452523054653,1109.1836434408335,824.5293540940311,433.6670793362967,390.8622747577343,2199.700901776563,659.1962431964602,165.33311089757092,1090.5452523054653,0.0,1109.1836434408335,0.0,958.8308991948512,299.634655998391,2199.728895746299,2932.971860995065,733.2429652487663,165.33311089757092,55.111036965856975,220.4441478634279,3.3066622179514185,43.8081940035723,0.0,222.99506866070632,1358.098583095244,4382.356832935577,3891.802760189916,0.0,0.0,0.0,0.0,0.0,75.22643467410273,23.850721379643527,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-04-12 09:00:00+00:00,3,40.0,2952.048198650281,805.4692997930985,1065.472968089916,1081.1059307672647,805.4692997930986,423.5726939390686,381.89660585402993,2199.700901776563,644.7222333032953,160.74706648980316,1065.472968089916,0.0,1081.1059307672647,0.0,937.7777938957023,293.05556059240695,2146.578898857181,2862.1051984762407,715.5262996190602,160.74706648980316,53.58235549660105,214.3294219864042,3.214941329796063,42.775248350370134,0.0,217.76541740413427,1325.9198227923687,4277.968021442649,3799.882992371943,0.0,0.0,0.0,0.0,0.0,75.22643467410273,23.853611067391686,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-04-12 10:00:00+00:00,3,40.0,2929.163055665478,797.96908813614,1056.9428934128052,1074.2510741165318,797.96908813614,420.59504431064926,377.3740438254908,2199.700901776563,639.5763773636517,158.39271077248839,1056.9428934128052,0.0,1074.2510741165318,0.0,930.2929125289479,290.7165351652962,2131.193967529337,2841.5919567057826,710.3979891764457,158.39271077248839,52.797570257496126,211.1902810299845,3.1678542154497675,42.45079754354948,0.0,215.86920847959192,1315.399954837829,4222.918974524733,3771.8848692347306,0.0,0.0,0.0,0.0,21.644035978573424,52.41161752379494,23.85458475909885,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-04-12 11:00:00+00:00,3,40.0,3018.0422265829366,822.8057674309962,1091.0610109469542,1104.1754482049864,822.8057674309962,433.3186247493816,389.4871426816145,2199.700901776563,658.9669562862591,163.83881114473706,1091.0610109469542,0.0,1104.1754482049864,0.0,958.4973909618315,299.53043467557234,2195.236459151941,2926.981945535921,731.7454863839803,163.83881114473706,54.61293704824569,218.45174819298276,3.2767762228947412,43.773584810458495,0.0,222.47494939136163,1355.4141685325133,4331.663931407615,3885.4793364977527,0.0,0.0,0.0,0.0,41.79246370783485,8.35849274156697,23.847607032687907,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-04-12 12:00:00+00:00,3,40.0,2937.9634504198903,801.8104985425474,1061.4505011688316,1074.7024507085114,801.8104985425474,421.8925724947265,379.9179260478209,2199.700901776563,641.868398668931,159.94209987361637,1061.4505011688316,0.0,1074.7024507085114,0.0,933.6267617002634,291.7583630313323,2136.152951877343,2848.2039358364573,712.0509839591143,159.94209987361637,53.314033291205455,213.25613316482182,3.1988419974723272,42.59053954215007,0.0,216.74468761476518,1319.6574494360395,4257.6208998559305,3781.8306975367204,0.0,0.0,0.0,0.0,0.0,8.35849274156697,23.853188755842485,0.0,0.0,0.0,6.821210263296962e-13,0.0
2025-04-12 13:00:00+00:00,3,40.0,2936.394018063023,802.2539797854765,1061.4220624903508,1072.7179757871945,802.2539797854765,423.00925708632997,379.24472269914656,2199.700901776563,640.4314120994802,161.82256768599632,1061.4220624903508,0.0,1072.7179757871945,0.0,931.5365994174258,291.10518731794554,2134.1400382775455,2845.520051036727,711.3800127591818,161.82256768599632,53.940855895332106,215.76342358132842,3.2364513537199264,42.56984163258247,0.0,216.82255183289473,1319.0549007916566,4284.1414547984095,3777.056650454153,0.0,0.0,0.0,28.692535943729908,0.0,35.57862237009757,23.848910837893964,0.0,0.0,0.0,1.2789769243681803e-13,0.0
2025-04-12 14:00:00+00:00,3,40.0,3007.658007168605,822.1357557828187,1085.5901326371968,1099.9321187485912,822.1357557828187,432.78475560285233,389.3510001799664,2199.700901776563,654.7695617172379,167.36619406558077,1085.5901326371968,0.0,1099.9321187485912,0.0,952.392089770528,297.62252805328995,2185.522251385788,2914.029668514384,728.507417128596,167.36619406558077,55.78873135519359,223.15492542077436,3.3473238813116155,43.567025166601816,0.0,222.18346475184015,1351.0164903368332,4358.674497505438,3866.421758284912,0.0,0.0,0.0,0.0,0.0,35.57862237009757,23.844772211964376,0.0,0.0,0.0,0.0,0.0
2025-04-12 15:00:00+00:00,3,40.0,3059.3822059163886,837.5137970393117,1102.5209764406975,1119.3474324363808,837.5137970393117,439.73730946388,397.7764875754317,2199.700901776563,666.9761754635758,170.5376215757359,1102.5209764406975,0.0,1119.3474324363808,0.0,970.1471643106557,303.1709888470799,2221.8684088770783,2962.4912118361044,740.6228029590261,170.5376215757359,56.845873858578635,227.38349543431454,3.410752431514718,44.26910361758473,0.0,226.25477154977358,1374.5742932635576,4475.748962887781,3932.63837614676,0.0,0.0,0.0,41.79246370783485,0.0,75.22643467410273,23.84298736848745,0.0,0.0,0.0,9.237055564881302e-14,0.0
2025-04-12 16:00:00+00:00,3,40.0,3006.305278603771,826.8241785236929,1082.2746958138034,1097.2064042662741,826.8241785236929,434.3112877858099,392.512890737883,2199.700901776563,654.4419749892968,172.38220353439613,1082.2746958138034,0.0,1097.2064042662741,0.0,951.9155999844318,297.4736249951349,2179.4811000800773,2905.9748001067696,726.4937000266924,172.38220353439613,57.460734511465375,229.8429380458615,3.4476440706879226,43.440304917076844,0.0,223.14318124686906,1351.4591897679265,4357.764468371697,3857.8904000912016,0.0,0.0,0.0,0.0,0.0,75.22643467410273,23.845453878160992,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-04-12 17:00:00+00:00,3,40.0,3007.45062791119,825.5913695086158,1084.4516993130799,1097.407559089495,825.5913695086158,433.18945549442327,392.4019140141925,2199.700901776563,654.4128819836986,171.17848752491716,1084.4516993130799,0.0,1097.407559089495,0.0,951.8732828853799,297.4604009016812,2181.8592584025746,2909.1456778700995,727.2864194675249,171.17848752491716,57.059495841639055,228.23798336655622,3.423569750498343,43.50762657028734,0.0,222.84914881712405,1351.5866613487547,4359.0372892599435,3861.0189607554794,0.0,0.0,0.0,0.0,0.0,75.22643467410273,23.843601139083763,0.0,0.0,0.0,-1.3642420526593924e-12,0.0
2025-04-12 18:00:00+00:00,3,40.0,3066.3174869809536,840.4382591406828,1104.3653864937978,1121.5138413464726,840.4382591406829,440.8941901075095,399.5440690331734,2199.700901776563,665.8955930575138,174.54266608316902,1104.3653864937978,0.0,1121.5138413464726,0.0,968.5754080836565,302.67981502614265,2225.8792278402707,2967.838970453694,741.9597426134235,174.54266608316902,58.18088869438967,232.7235547775587,3.4908533216633804,44.34610000827867,0.0,226.98295774199318,1377.640357405891,4402.165380679009,3936.4143785373503,0.0,0.0,0.0,0.0,41.79246370783485,31.173309891874766,23.84299661249348,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-04-12 19:00:00+00:00,3,40.0,3014.1137776552564,826.1486257249102,1088.6191566560447,1099.3459952743033,826.1486257249103,432.01864752159406,394.12997820331617,2199.700901776563,656.0109631724529,170.1376625524573,1088.6191566560447,0.0,1099.3459952743033,0.0,954.1977646144769,298.18680144202403,2187.965151930348,2917.2868692404636,729.3217173101159,170.1376625524573,56.71255418415243,226.85021673660972,3.4027532510491456,43.652034652424376,0.0,222.9877980364176,1354.2636588761836,4346.7334005528655,3871.4846338549405,0.0,0.0,0.0,0.0,21.644035978573424,8.35849274156697,23.8488037095909,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-04-12 20:00:00+00:00,3,40.0,2967.55226047756,814.0880473287154,1071.6645486754132,1081.7996644734314,814.0880473287154,424.8792046839069,389.2088426448085,2199.700901776563,647.3047144215906,166.78333290712487,1071.6645486754132,0.0,1081.7996644734314,0.0,941.5341300677682,294.22941564617753,2153.4642131488445,2871.2856175317925,717.8214043829481,166.78333290712487,55.59444430237496,222.37777720949984,3.3356666581424976,42.96793310499671,0.0,219.65532326936403,1333.604187364004,4301.156447841564,3812.8197475995607,0.0,0.0,0.0,0.0,0.0,8.35849274156697,23.853789715643455,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-04-12 21:00:00+00:00,3,40.0,2956.3872331650873,810.4236446419541,1069.0604845850517,1076.9031039380807,810.4236446419541,422.81727501472403,387.6063696272301,2199.700901776563,644.6040092256067,165.8196354163474,1069.0604845850517,0.0,1076.9031039380807,0.0,937.6058316008824,293.00182237527576,2145.9635885231323,2861.2847846975096,715.3211961743774,165.8196354163474,55.27321180544914,221.09284722179655,3.316392708326948,42.84084557693236,0.0,218.6618212853251,1328.4152899256867,4284.802523090773,3798.890616298392,0.0,0.0,0.0,0.0,0.0,8.35849274156697,23.852078652144062,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-04-12 22:00:00+00:00,3,40.0,2970.19408654103,815.7909398923861,1076.4910248692995,1077.9121217793459,815.790939892386,425.92369360110195,389.86724629128406,2199.700901776563,647.6017949892267,168.18914490315933,1076.4910248692995,0.0,1077.9121217793459,0.0,941.9662472570571,294.36445226783036,2154.4031466486454,2872.53752886486,718.134382216215,168.18914490315933,56.06304830105311,224.25219320421243,3.3637828980631865,43.07385196387244,0.0,219.94932244996517,1334.9488400969992,4305.142926638029,3814.5037761219173,0.0,0.0,0.0,0.0,0.0,8.35849274156697,23.8514654667533,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-04-12 23:00:00+00:00,3,40.0,3033.7416111196762,834.8380187424931,1099.7117195223068,1099.1918728548778,834.8380187424932,436.63659145603907,398.2014272864541,2199.700901776563,660.6804069675545,174.15761177493857,1099.7117195223068,0.0,1099.1918728548778,0.0,960.9896828618976,300.309275894343,2198.9035923771844,2931.871456502912,732.967864125728,174.15761177493857,58.05253725831286,232.21014903325144,3.4831522354987716,43.983270314217975,0.0,225.00243748343283,1363.7985373115334,4397.540148431209,3892.86113936481,0.0,0.0,0.0,0.0,0.0,8.35849274156697,23.847895908735115,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-06-08 00:00:00+00:00,4,59.0,2668.226443465902,726.2980744759857,948.1025706340434,993.8257983558715,726.2980744759857,383.412982890189,342.88509158579666,2199.700901776563,574.1248520270499,152.1732224489358,948.1025706340434,0.0,993.8257983558715,0.0,835.0906938575271,260.9658418304772,1941.9283689899148,2589.2378253198863,647.3094563299716,152.1732224489358,50.7244074829786,202.8976299319144,3.0434644489787157,38.38133510258002,0.0,196.93688224562737,1197.3613874406135,3865.5878309065156,3424.3285191774135,0.0,0.0,0.0,0.0,0.0,8.35849274156697,23.860297781296637,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-06-08 01:00:00+00:00,4,59.0,2697.086106739959,729.1122313667637,959.4964970084344,1008.4773783647596,729.1122313667638,392.1434249712703,336.96880639549346,2199.700901776563,576.3165752581695,152.79565610859424,959.4964970084344,0.0,1008.4773783647596,0.0,838.2786549209737,261.9620796628043,1967.973875373194,2623.9651671642587,655.9912917910647,152.79565610859424,50.931885369531415,203.72754147812566,3.055913122171885,38.86966869390063,0.0,198.28619689810168,1209.0970355375746,3947.975605985369,3462.2438220852323,0.0,0.0,0.0,41.79246370783485,0.0,48.006305045572134,23.834279932609835,0.0,0.0,0.0,3.197442310920451e-13,0.0
2025-06-08 02:00:00+00:00,4,59.0,2748.2279820414296,743.639520703122,977.4449234118724,1027.1435379264346,743.6395207031219,400.14756648234203,343.4919542207799,2199.700901776563,586.8089842741638,156.83053642895823,977.4449234118724,0.0,1027.1435379264346,0.0,853.5403407624201,266.73135648825627,2004.588461338307,2672.7846151177428,668.1961537794357,156.83053642895823,52.27684547631941,209.10738190527763,3.1366107285791642,39.59478308162052,0.0,202.19901163164263,1232.1347611858537,3980.3627432272833,3526.3249558801626,0.0,0.0,0.0,0.0,0.0,48.006305045572134,23.83231720708111,0.0,0.0,0.0,0.0,0.0
2025-06-08 03:00:00+00:00,4,59.0,2787.1014940741543,758.1606156093482,991.2237402157817,1037.717138249023,758.1606156093482,405.38016388222474,352.7804517271234,2199.700901776563,598.6033172332204,159.55729837612773,991.2237402157817,0.0,1037.717138249023,0.0,870.6957341574115,272.09241692419107,2028.9408784648049,2705.2545046197397,676.3136261549349,159.55729837612773,53.18576612537591,212.74306450150365,3.1911459675225546,40.11388358896369,0.0,205.76639946230168,1250.66323822329,4066.457268241174,3575.9502387771513,0.0,0.0,0.0,28.692535943729908,0.0,75.22643467410273,23.834561680759982,0.0,0.0,0.0,-9.947598300641403e-14,0.0
2025-06-08 04:00:00+00:00,4,59.0,2835.911021442252,778.2803532234608,1011.2938412582275,1046.3368269605678,778.2803532234609,413.96545601454653,364.3148972089143,2199.700901776563,612.9098544634593,165.3704987600015,1011.2938412582275,0.0,1046.3368269605678,0.0,891.5052428559408,278.5953883924815,2057.630668218795,2743.50755762506,685.876889406265,165.3704987600015,55.12349958666717,220.4939983466687,3.3074099752000303,40.8021835073525,0.0,210.58436369972426,1274.2897345676904,4110.200756009943,3635.012800481001,0.0,0.0,0.0,0.0,0.0,75.22643467410273,23.839414287775384,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-06-08 05:00:00+00:00,4,59.0,2864.877477365525,785.5332461581485,1020.4788654381811,1058.8653657691975,785.5332461581485,417.91910027616956,367.6141458819789,2199.700901776563,618.9018160062035,166.63143015194498,1020.4788654381811,0.0,1058.8653657691975,0.0,900.2208232817505,281.31900727554705,2079.3442312073785,2772.458974943171,693.1147437357928,166.63143015194498,55.543810050648325,222.1752402025933,3.3326286030388994,41.20301962083741,0.0,212.62787487659102,1287.1410841624556,4152.018561527981,3672.679798224922,0.0,0.0,0.0,0.0,0.0,75.22643467410273,23.840437232041314,0.0,0.0,0.0,0.0,0.0
2025-06-08 06:00:00+00:00,4,59.0,2869.0960452254612,783.6244219854755,1019.6449753468984,1065.8266478930875,783.6244219854755,417.90690177149014,365.7175202139853,2199.700901776563,617.0015440847427,166.62287790073276,1019.6449753468984,0.0,1065.8266478930875,0.0,897.4567913959894,280.4552473112467,2085.471623239986,2780.6288309866477,695.1572077466619,166.62287790073276,55.54095930024425,222.163837200977,3.332457558014655,41.24761573933783,0.0,212.4251961924867,1288.158683847992,4157.254729073454,3678.085622382637,0.0,0.0,0.0,0.0,0.0,75.22643467410273,23.842155991175577,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-06-08 07:00:00+00:00,4,59.0,2935.153587802032,801.561608180883,1050.334349991134,1083.257629630015,801.561608180883,425.7883248077487,375.77328337313423,2199.700901776563,633.9795479182213,167.58206026266168,1050.334349991134,0.0,1083.257629630015,0.0,922.152069699231,288.17252178100966,2133.591979621149,2844.7893061615323,711.1973265403831,167.58206026266168,55.86068675422056,223.44274701688224,3.3516412052532334,42.342606796034175,0.0,217.04006980300875,1317.9648528799094,4253.118440681941,3766.9413758607634,0.0,0.0,0.0,0.0,0.0,75.22643467410273,23.84307753926955,0.0,0.0,0.0,0.0,0.0
2025-06-08 08:00:00+00:00,4,59.0,2902.079830330927,793.324292873853,1043.3930551935457,1065.36248226353,793.324292873853,421.36032707736945,371.9639657964835,2199.700901776563,628.1696569054124,165.15463596844063,1043.3930551935457,0.0,1065.36248226353,0.0,913.7013191351452,285.5316622297329,2108.7555374570757,2811.6740499427674,702.9185124856918,165.15463596844063,55.051545322813546,220.20618129125418,3.3030927193688124,41.95541647844168,0.0,214.62118909029448,1303.3814183263435,4205.4612486572705,3725.3753690779126,0.0,0.0,0.0,0.0,0.0,75.22643467410273,23.844945565133546,0.0,0.0,0.0,0.0,0.0
2025-06-08 09:00:00+00:00,4,59.0,2865.8243195745335,791.0475972966703,1035.7955227500684,1038.9811995277946,791.0475972966703,419.08231642352314,371.96528087314726,2199.700901776563,626.3190499082829,164.72854738838748,1035.7955227500684,0.0,1038.9811995277946,0.0,911.0095271393205,284.6904772310377,2074.776722277863,2766.3689630371505,691.5922407592876,164.72854738838748,54.90951579612916,219.63806318451665,3.29457094776775,41.46367767778,0.0,213.28324332044315,1289.2337257324452,4155.05804530698,3677.378490176471,0.0,0.0,0.0,0.0,0.0,75.22643467410273,23.84341817417087,0.0,0.0,0.0,9.094947017729282e-13,0.0
2025-06-08 10:00:00+00:00,4,59.0,3004.936785739249,832.570143127012,1086.3073304724862,1086.059312139748,832.570143127012,439.4791637693305,393.0909793576814,2199.700901776563,657.9857765309928,174.5843665960192,1086.3073304724862,0.0,1086.059312139748,0.0,957.0702204087168,299.08444387772397,2172.3666426122345,2896.4888568163124,724.1222142040781,174.5843665960192,58.19478886533974,232.77915546135895,3.4916873319203843,43.44981303557207,0.0,224.1998565504848,1352.5428038651191,4335.835553625794,3853.559077225029,0.0,0.0,0.0,0.0,21.644035978573424,52.41161752379494,23.832738076556303,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-06-08 11:00:00+00:00,4,59.0,2992.4877938225673,829.5391674923444,1084.3428406338628,1078.6057856963607,829.5391674923444,437.9432474777463,391.5959200145981,2199.700901776563,655.806304550173,173.73286294217144,1084.3428406338628,0.0,1078.6057856963607,0.0,953.9000793457062,298.0937747955332,2162.9486263302233,2883.9315017736308,720.9828754434077,173.73286294217144,57.91095431405714,231.64381725622857,3.4746572588434286,43.31634307597949,0.0,223.2907518181232,1347.0693567059443,4297.764686820677,3837.831581119337,0.0,0.0,0.0,0.0,41.79246370783485,8.35849274156697,23.831387296008046,0.0,0.0,0.0,0.0,0.0
2025-06-08 12:00:00+00:00,4,59.0,2864.58811242164,793.2562420580362,1032.7426607494288,1038.5892096141736,793.2562420580362,419.94552907955006,373.31071297848604,2199.700901776563,625.9963884325065,167.25985362552967,1032.7426607494288,0.0,1038.5892096141736,0.0,910.5402013563731,284.5438129238666,2071.3318703636023,2761.7758271514695,690.4439567878674,167.25985362552967,55.75328454184322,223.0131381673729,3.3451970725105933,41.3681719186246,0.0,213.76491014181371,1289.219333386526,4153.807445808166,3672.3160285078425,0.0,0.0,0.0,0.0,0.0,8.35849274156697,23.836121894652592,0.0,0.0,0.0,6.821210263296962e-13,0.0
2025-06-08 13:00:00+00:00,4,59.0,2798.9460515361766,772.7150803553919,1009.2853195667665,1016.9456516140197,772.7150803553919,409.5412057894731,363.1738745659188,2199.700901776563,611.1291279959033,161.5859523594886,1009.2853195667665,0.0,1016.9456516140197,0.0,888.9150952667685,277.7859672708651,2026.2309711807861,2701.641294907715,675.4103237269287,161.5859523594886,53.861984119829536,215.44793647931814,3.231719047189772,40.44801610314319,0.0,208.4019707242564,1259.1399809922127,4086.778568472119,3590.5563901744836,0.0,0.0,0.0,28.692535943729908,0.0,35.57862237009757,23.844976958400107,0.0,0.0,0.0,-3.268496584496461e-13,0.0
2025-06-08 14:00:00+00:00,4,59.0,2815.0490135332443,778.8823495911632,1020.1269461902181,1016.0397177518605,778.8823495911631,411.3960737977887,367.4862757933745,2199.700901776563,617.3835938855369,161.4987557056263,1020.1269461902181,0.0,1016.0397177518605,0.0,898.0125001971446,280.6289063116077,2036.1666639420787,2714.888885256105,678.7222213140262,161.4987557056263,53.832918568542105,215.33167427416842,3.229975114112526,40.76420556322515,0.0,209.7594514944264,1266.9376783659402,4081.9866918991847,3612.9013854532495,0.0,0.0,0.0,0.0,0.0,35.57862237009757,23.84432198752656,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-06-08 15:00:00+00:00,4,59.0,3010.6690789388085,827.4837812025743,1088.8791422056574,1094.3061555305778,827.4837812025744,437.33003985680875,390.1537413457656,2199.700901776563,659.3813087829282,168.10247241964612,1088.8791422056574,0.0,1094.3061555305778,0.0,959.100085502441,299.7187767195128,2183.185297736235,2910.91373031498,727.728432578745,168.10247241964612,56.03415747321537,224.1366298928615,3.362049448392922,43.6094358214755,0.0,223.32363444110763,1353.776486482449,4406.238029129092,3870.013815817421,0.0,0.0,0.0,41.79246370783485,0.0,75.22643467410273,23.84527667346898,0.0,0.0,0.0,-3.623767952376511e-13,0.0
2025-06-08 16:00:00+00:00,4,59.0,3078.2069923204554,845.5945137795255,1112.915252198129,1119.697226342801,845.5945137795255,446.6781908802904,398.9163228992351,2199.700901776563,672.183819203455,173.41069457607057,1112.915252198129,0.0,1119.697226342801,0.0,977.7219188413891,305.53809963793407,2232.61247854093,2976.8166380545736,744.2041595136434,173.41069457607057,57.80356485869019,231.21425943476075,3.468213891521411,44.584429829371885,0.0,228.24579173157184,1383.8442594627327,4462.051251783188,3954.5385568959628,0.0,0.0,0.0,0.0,0.0,75.22643467410273,23.840609060390246,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-06-08 17:00:00+00:00,4,59.0,3074.9395644076244,842.9462005781087,1111.3589208545989,1120.6344429749167,842.9462005781087,446.02002611789885,396.92617446020984,2199.700901776563,670.8416902024237,172.10451037568498,1111.3589208545989,0.0,1120.6344429749167,0.0,975.7697312035255,304.9280410011017,2231.9933638295156,2975.9911517726873,743.9977879431718,172.10451037568498,57.368170125228325,229.4726805009133,3.4420902075136994,44.54711205538713,0.0,227.68695330337547,1381.970154635778,4456.909719043402,3951.760882976213,0.0,0.0,0.0,0.0,0.0,75.22643467410273,23.83755482861206,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-06-08 18:00:00+00:00,4,59.0,3058.9732310608524,838.9754276973264,1103.531119269961,1116.4666840935677,838.9754276973263,443.28416191395263,395.6912657833737,2199.700901776563,667.0688026759252,171.90662502140117,1103.531119269961,0.0,1116.4666840935677,0.0,970.2818948013457,303.21309212542053,2219.997803363529,2959.9970711513715,739.9992677878429,171.90662502140117,57.302208340467054,229.20883336186822,3.438132500428023,44.27060041903451,0.0,226.61978639496323,1374.8430875681563,4392.023854921173,3930.278965952717,0.0,0.0,0.0,0.0,41.79246370783485,31.173309891874766,23.841315372730524,0.0,0.0,0.0,-1.1368683772161603e-12,0.0
2025-06-08 19:00:00+00:00,4,59.0,3062.354483484829,840.4681700592872,1099.7729270747914,1122.113386350751,840.4681700592872,441.90865117653345,398.55951888275376,2199.700901776563,668.4722629713218,171.9959070879654,1099.7729270747914,0.0,1122.113386350751,0.0,972.32329159465,303.8510286233281,2221.8863134255425,2962.5150845673897,740.6287711418474,171.9959070879654,57.331969029321804,229.32787611728722,3.4399181417593083,44.21432167575125,0.0,227.0330624735563,1376.4990710855643,4417.209518591819,3934.83837616204,0.0,0.0,0.0,0.0,21.644035978573424,8.35849274156697,23.844686250175464,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-06-08 20:00:00+00:00,4,59.0,3034.895582970205,833.848876293506,1090.134049975478,1110.912656701219,833.848876293506,438.03931717064137,395.80955912286464,2199.700901776563,663.3315234576778,170.5173528358282,1090.134049975478,0.0,1110.912656701219,0.0,964.8458523020769,301.514328844399,2201.046706676697,2934.7289422355957,733.6822355588989,170.5173528358282,56.83911761194273,227.35647044777093,3.4103470567165637,43.81314806627653,0.0,225.16213865013586,1364.4213157883694,4399.316898758574,3899.5747945376725,0.0,0.0,0.0,0.0,0.0,8.35849274156697,23.847950480747553,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-06-08 21:00:00+00:00,4,59.0,3007.7975109015924,828.5895814459261,1084.1763458357384,1095.0315836199266,828.5895814459261,435.80498123638466,392.7846002095414,2199.700901776563,658.4186924530317,170.17088899289445,1084.1763458357384,0.0,1095.0315836199266,0.0,957.6999162953189,299.28122384228715,2179.207929455665,2905.6105726075534,726.4026431518884,170.17088899289445,56.72362966429815,226.8945186571926,3.403417779857889,43.475606211271426,0.0,223.51455598659007,1352.801076636193,4360.5985875377855,3863.3104889028723,0.0,0.0,0.0,0.0,0.0,8.35849274156697,23.851574957806736,0.0,0.0,0.0,0.0,0.0
2025-06-08 22:00:00+00:00,4,59.0,2975.856033715487,817.3510707538376,1075.9467823487303,1082.55818061292,817.3510707538376,432.5992537286591,384.75181702517847,2199.700901776563,648.6602386077043,168.6908321461333,1075.9467823487303,0.0,1082.55818061292,0.0,943.5058016112063,294.8455630035019,2158.5049629616506,2878.0066172822008,719.5016543205502,168.6908321461333,56.23027738204443,224.9211095281777,3.3738166429226655,43.10398527659111,0.0,220.6694945616936,1337.7247911873042,4313.5808249027905,3821.512418893407,0.0,0.0,0.0,0.0,0.0,8.35849274156697,23.850206510752454,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-06-08 23:00:00+00:00,4,59.0,2972.2519996359006,813.5078499383995,1073.6660802721533,1085.0780694253476,813.5078499383994,429.8889239936593,383.61892594474017,2199.700901776563,647.4365449941348,166.07130494426474,1073.6660802721533,0.0,1085.0780694253476,0.0,941.7258836278324,294.28933863369764,2158.7441496975007,2878.325532930001,719.5813832325002,166.07130494426474,55.357101648088246,221.42840659235299,3.321426098885295,43.06076310241807,0.0,219.82652076455312,1335.4365334801428,4307.688533116043,3820.0514165578334,0.0,0.0,0.0,0.0,0.0,8.35849274156697,23.850540726669802,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-07-04 00:00:00+00:00,5,66.0,2818.240359639253,771.6252854770504,992.5705208645165,1054.0445532976853,771.6252854770504,396.76988860217335,374.85539687487704,2199.700901776563,611.2225287695386,160.4027567075118,992.5705208645165,0.0,1054.0445532976853,0.0,889.0509509375107,277.82842216797206,2046.6150741622018,2728.820098882936,682.205024720734,160.4027567075118,53.4675855691706,213.8703422766824,3.208055134150236,40.317561158912355,0.0,208.74533511502358,1265.771983865963,4112.704879448946,3617.8710498204464,0.0,0.0,0.0,28.692535943729908,0.0,35.57862237009757,23.860966746684426,0.0,0.0,0.0,-9.947598300641403e-14,0.0
2025-07-04 01:00:00+00:00,5,66.0,2774.3114535455616,759.7093541264538,970.0307451862699,1044.5713542328358,759.7093541264538,390.56556154067346,369.1437925857804,2199.700901776563,599.7755020429815,159.9338520834723,970.0307451862699,0.0,1044.5713542328358,0.0,872.4007302443368,272.62522820135524,2014.6020994191058,2686.1361325588077,671.5340331397019,159.9338520834723,53.311284027824094,213.24513611129638,3.1986770416694457,39.54663589791646,0.0,205.7035816202223,1245.9194399286896,4020.23089347425,3558.5368628031447,0.0,0.0,0.0,0.0,0.0,35.57862237009757,23.864493782894403,0.0,0.0,0.0,-1.1368683772161603e-12,0.0
2025-07-04 02:00:00+00:00,5,66.0,2760.9594491582247,755.1754600056905,966.5008791654062,1039.2831099871278,755.1754600056905,388.59883703183004,366.5766229738605,2199.700901776563,596.9233295685879,158.25213043710266,966.5008791654062,0.0,1039.2831099871278,0.0,868.2521157361278,271.32878616753993,2005.783989152534,2674.378652203379,668.5946630508447,158.25213043710266,52.750710145700886,211.00284058280354,3.165042608742053,39.38785747483347,0.0,204.5190264157669,1239.7460858634279,4000.7055350216533,3542.6307679395068,0.0,0.0,0.0,0.0,0.0,35.57862237009757,23.86369218743799,0.0,0.0,0.0,6.821210263296962e-13,0.0
2025-07-04 03:00:00+00:00,5,66.0,2753.5121730464352,755.168240242738,964.2083383564899,1034.1355944472057,755.168240242738,388.296824137355,366.87141610538293,2199.700901776563,596.0881286958331,159.08011154690485,964.2083383564899,0.0,1034.1355944472057,0.0,867.03727810303,270.94914940719684,1998.3439328036957,2664.458577071594,666.1146442678985,159.08011154690485,53.02670384896828,212.10681539587313,3.181602230938097,39.267606095166755,0.0,204.3543433426423,1236.8940491928108,4032.19868594708,3531.495855174624,0.0,0.0,0.0,41.79246370783485,0.0,75.22643467410273,23.86386358637043,0.0,0.0,0.0,-1.0444978215673473e-12,0.0
2025-07-04 04:00:00+00:00,5,66.0,2746.0345353449115,754.1070844844265,962.0616598208378,1029.8657910396469,754.1070844844265,387.68516747768706,366.4219170067395,2199.700901776563,594.5481210547596,159.55896342966696,962.0616598208378,0.0,1029.8657910396469,0.0,864.7972669887412,270.2491459339816,1991.9274508604847,2655.9032678139793,663.9758169534948,159.55896342966696,53.18632114322232,212.7452845728893,3.191179268593339,39.1605077050216,0.0,203.9845237886298,1233.7474947929436,3979.7820301378547,3520.7005348027205,0.0,0.0,0.0,0.0,0.0,75.22643467410273,23.865475625597778,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-07-04 05:00:00+00:00,5,66.0,2742.154172633252,752.5373085862485,959.6771982627478,1029.9396657842574,752.5373085862485,386.0645974533052,366.4727111329433,2199.700901776563,593.9806843741284,158.55662421212014,959.6771982627478,0.0,1029.9396657842574,0.0,863.9719045441867,269.99122017005834,1989.616864047005,2652.8224853960064,663.2056213490016,158.55662421212014,52.852208070706716,211.40883228282686,3.1711324842424027,39.08971260572501,0.0,203.58842222373983,1231.8983169034739,3974.052489536725,3516.794389940193,0.0,0.0,0.0,0.0,0.0,75.22643467410273,23.86573765064852,0.0,0.0,0.0,-1.1368683772161603e-12,0.0
2025-07-04 06:00:00+00:00,5,66.0,2725.883905048667,749.8147149783174,953.7054722677503,1022.3637178026,749.8147149783174,384.3555625439762,365.4591524343412,2199.700901776563,590.5540539047569,159.26066107356053,953.7054722677503,0.0,1022.3637178026,0.0,858.9877147705555,268.4336608657986,1976.0691900703505,2634.7589200938005,658.6897300234501,159.26066107356053,53.08688702452017,212.3475480980807,3.1852132214712103,38.83480134605851,0.0,202.7291217559843,1224.9594142372828,3950.84331928595,3493.746634864356,0.0,0.0,0.0,0.0,0.0,75.22643467410273,23.869195905293445,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-07-04 07:00:00+00:00,5,66.0,2750.898024777563,758.3789552107959,965.2254185525471,1027.2936510142192,758.3789552107958,388.69477446429016,369.68418074650566,2199.700901776563,597.7421979730599,160.636757237736,965.2254185525471,0.0,1027.2936510142192,0.0,869.4431970517235,271.7009990786636,1992.5190695667663,2656.6920927556885,664.1730231889221,160.636757237736,53.545585745912,214.182342983648,3.2127351447547197,39.22969906671861,0.0,204.84875494591572,1236.7107971708867,3987.6088219484486,3526.135289807412,0.0,0.0,0.0,0.0,0.0,75.22643467410273,23.86790579747989,0.0,0.0,0.0,-1.1368683772161603e-12,0.0
2025-07-04 08:00:00+00:00,5,66.0,2781.6229960812484,766.4863423660024,977.5236135940523,1037.613040121193,766.4863423660024,392.5079203632663,373.9784220027361,2199.700901776563,604.2079883656844,162.27835400031802,977.5236135940523,0.0,1037.613040121193,0.0,878.8479830773591,274.6399947116747,2015.1366537152453,2686.848871620327,671.7122179050817,162.27835400031802,54.09278466677267,216.3711386670907,3.24556708000636,39.701838809033504,0.0,207.01076955439743,1250.4031727269664,4032.026168808215,3565.696854697686,0.0,0.0,0.0,0.0,0.0,75.22643467410273,23.865988871948257,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-07-04 09:00:00+00:00,5,66.0,2776.4756009080784,764.8423478720841,971.8791467009564,1039.7541063350377,764.842347872084,391.3672161140864,373.4751317579977,2199.700901776563,602.3241898894659,162.51815798261828,971.8791467009564,0.0,1039.7541063350377,0.0,876.1079125664958,273.7837226770299,2011.6332530359941,2682.1776707146587,670.5444176786647,162.51815798261828,54.172719327539426,216.6908773101577,3.250363159652365,39.553915464379074,0.0,206.67326328318023,1247.9784015904456,4024.454002498524,3558.2855832811547,0.0,0.0,0.0,0.0,0.0,75.22643467410273,23.86572881320748,0.0,0.0,0.0,0.0,0.0
2025-07-04 10:00:00+00:00,5,66.0,2749.9392623389845,761.4576326611593,967.1949158724698,1021.2867138053554,761.4576326611593,389.40365884322273,372.05397381793654,2199.700901776563,598.2177741911552,163.23985847000415,967.1949158724698,0.0,1021.2867138053554,0.0,870.1349442780439,271.9171700868887,1988.4816296778251,2651.3088395704335,662.8272098926084,163.23985847000415,54.41328615666805,217.6531446266722,3.264797169400083,39.22871461422765,0.0,205.3548542541425,1237.0060321739354,3986.9452945129196,3521.4437838484773,0.0,0.0,0.0,0.0,0.0,75.22643467410273,23.868969434664926,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-07-04 11:00:00+00:00,5,66.0,2729.8440828788735,756.0295690646842,963.1987265663649,1010.6157872478242,756.0295690646842,387.31082754372915,368.7187415209551,2199.700901776563,595.7275546785573,160.30201438612687,0.0,963.1987265663649,1010.6157872478242,0.0,866.5128068051744,270.78525212661697,1010.6157872478242,1347.4877163304322,336.87192908260806,160.30201438612687,53.43400479537562,1176.9347457478675,17.654021186218014,29.370132403805542,19.2639745313273,203.8212549048717,931.2005690308232,3619.2521882018614,2214.0005231356067,0.0,0.0,0.0,0.0,41.79246370783485,31.173309891874766,23.86855696988414,0.0,0.0,0.0,-3.410605131648481e-13,0.0
2025-07-04 12:00:00+00:00,5,66.0,2640.408421575164,729.7337765130565,928.1879578226051,982.4866872395016,729.7337765130565,372.8550934583899,356.8786830546665,2199.700901776563,575.8232517934235,153.91052471963292,0.0,928.1879578226051,982.4866872395016,0.0,837.561093517707,261.73784172428344,982.4866872395016,1309.9822496526688,327.4955624131672,153.91052471963292,51.30350823987764,1133.4019907821157,17.001029861731734,28.38862602884712,18.563759156452104,196.89401035574255,901.3843377801018,3520.1487233766925,2147.543343170376,0.0,0.0,0.0,0.0,21.644035978573424,8.35849274156697,23.876679120020412,0.0,0.0,0.0,0.0,0.0
2025-07-04 13:00:00+00:00,5,66.0,2663.4376508569358,730.3117491720545,937.1247781014567,996.0011235834261,730.3117491720545,376.0211116639933,354.2906375080612,2199.700901776563,578.3289170730923,151.98283209896226,937.1247781014567,0.0,996.0011235834261,0.0,841.2056975608615,262.8767804877692,1933.1259016848828,2577.5012022465103,644.3753005616276,151.98283209896226,50.66094403298742,202.6437761319497,3.0396566419792452,38.07375457887797,0.0,197.53415468394334,1196.5605909871847,3888.6907777878505,3418.706899807372,0.0,0.0,0.0,28.692535943729908,0.0,35.57862237009757,23.86718534506571,0.0,0.0,0.0,1.2789769243681803e-13,0.0
2025-07-04 14:00:00+00:00,5,66.0,2712.354349978731,740.3984738939266,957.1174121714998,1014.8384639133046,740.3984738939266,383.3140257275837,357.0844481663429,2199.700901776563,588.0785750539756,152.31989883995107,957.1174121714998,0.0,1014.8384639133046,0.0,855.3870182603281,267.30844320635254,1971.9558760848045,2629.274501446406,657.3186253616014,152.31989883995107,50.77329961331702,203.0931984532681,3.046397976799021,38.86190700427804,0.0,200.4950200608598,1217.8036932232078,3930.158043201939,3484.661519706734,0.0,0.0,0.0,0.0,0.0,35.57862237009757,23.86481414631143,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-07-04 15:00:00+00:00,5,66.0,2751.8690673449673,751.3009624024053,969.5342987712705,1031.03380617129,751.3009624024053,389.0229915774214,362.2779708249838,2199.700901776563,597.4747166684481,153.8262457339572,969.5342987712705,0.0,1031.03380617129,0.0,869.0541333359245,271.5794166674764,2000.5681049425607,2667.4241399234143,666.8560349808536,153.8262457339572,51.2754152446524,205.1016609786096,3.076524914679144,39.39636702485102,0.0,203.4813482606718,1235.6651070931844,4029.326638145986,3536.4782732593385,0.0,0.0,0.0,41.79246370783485,0.0,75.22643467410273,23.86312829901281,0.0,0.0,0.0,-3.623767952376511e-13,0.0
2025-07-04 16:00:00+00:00,5,66.0,2760.8345873863886,753.2550934892882,971.5634735706544,1036.0160203264452,753.2550934892881,390.0614594459852,363.193634043303,2199.700901776563,599.3751442121032,153.879949277185,1.4748562731452893e-12,971.563473570653,1036.0160203264452,0.0,871.8183915812411,272.44324736913785,1036.0160203264466,1381.3546937685953,345.33867344214883,153.879949277185,51.293316425728335,1176.7367392735664,17.651051089103497,29.791429674677552,19.43126947141306,204.073334548415,940.0223220206242,3659.064445699178,2253.1730853498366,0.0,0.0,0.0,0.0,41.79246370783485,31.173309891874766,23.866303528653585,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-07-04 17:00:00+00:00,5,66.0,2761.2847957782765,753.0942886803753,969.8186289528797,1038.3718781450216,753.0942886803753,390.29049833193886,362.80379034843645,2199.700901776563,599.2991251136207,153.79516356675458,969.8186289528797,0.0,1038.3718781450216,0.0,871.7078183470846,272.4086932334639,2008.1905070979014,2677.587342797202,669.3968356993005,153.79516356675458,51.265054522251525,205.0602180890061,3.0759032713350916,39.47827765003661,0.0,204.11233138620202,1239.7370957625897,4001.021891540866,3549.295161144287,0.0,0.0,0.0,0.0,0.0,31.173309891874766,23.864787362860604,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-07-04 18:00:00+00:00,5,66.0,3000.193083244442,815.2018691565156,1045.4667846523755,1139.5244294355489,815.2018691565156,420.7850438840123,394.4168252725034,2199.700901776563,646.8974719921089,168.30439716440674,1045.4667846523755,0.0,1139.5244294355489,0.0,940.9417774430675,294.0443054509586,2184.991214087924,2913.321618783899,728.3304046959747,168.30439716440674,56.10146572146891,224.40586288587565,3.3660879432881345,42.75924783392675,0.0,221.31879523987524,1345.9203068854924,4324.469354151361,3854.2633962269665,0.0,0.0,0.0,0.0,21.644035978573424,8.35849274156697,23.86052841174509,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-07-04 19:00:00+00:00,5,66.0,2979.2868905398427,808.590356716756,1038.4244482244153,1132.2720855986727,808.590356716756,417.4625699835354,391.1277867332206,2199.700901776563,641.6873760963373,166.9029806204187,1038.4244482244153,0.0,1132.2720855986727,0.0,933.363456140127,291.6760800437897,2170.696533823088,2894.2620450974505,723.5655112743626,166.9029806204187,55.6343268734729,222.5373074938916,3.338059612408374,42.475454302719186,0.0,219.58699864190584,1336.2764307486589,4315.563321288502,3827.6255012375777,0.0,0.0,0.0,0.0,0.0,8.35849274156697,23.862364564468905,0.0,0.0,0.0,6.821210263296962e-13,0.0
2025-07-04 20:00:00+00:00,5,66.0,2756.4462746615827,748.2510234124884,989.1173709813116,1019.0778802677855,748.2510234124884,396.4795765756532,351.77144683683514,2199.700901776563,597.6140180789941,150.63700533349424,989.1173709813116,0.0,1019.0778802677855,0.0,869.256753569446,271.64273549045186,2008.195251249097,2677.5936683321293,669.3984170830323,150.63700533349424,50.21233511116475,200.849340444659,3.012740106669885,39.864299932117206,0.0,202.8061106587244,1236.9366383821605,3993.382913043743,3546.8504219015754,0.0,0.0,0.0,0.0,0.0,8.35849274156697,23.8615475766165,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-07-04 21:00:00+00:00,5,66.0,2678.48131628407,725.9979508028688,968.9476684484963,983.5356970327075,725.9979508028688,385.67389997250496,340.32405083036383,2199.700901776563,582.2984820286265,143.6994687742423,968.9476684484963,0.0,983.5356970327075,0.0,846.9796102234567,264.6811281948302,1952.4833654812037,2603.311153974938,650.8277884937345,143.6994687742423,47.89982292474743,191.59929169898973,2.873989375484846,38.903787023781966,0.0,196.6830753765367,1201.8695913891156,3880.3509076731857,3450.2907641983948,0.0,0.0,0.0,0.0,0.0,8.35849274156697,23.86206126324642,0.0,0.0,0.0,0.0,0.0
2025-07-04 22:00:00+00:00,5,66.0,2653.3286196868225,720.7574573830935,962.7508436099108,969.8203186938176,720.7574573830937,382.17503460332915,338.58242277976444,2199.700901776563,578.4924019336099,142.2650554494836,962.7508436099108,0.0,969.8203186938176,0.0,841.4434937216145,262.9510917880045,1932.5711623037284,2576.7615497383044,644.1903874345761,142.2650554494836,47.42168514982787,189.6867405993115,2.8453011089896725,38.580728495235505,0.0,195.0510665175306,1191.0402604941642,3844.3688801809867,3418.2050434599187,0.0,0.0,0.0,0.0,0.0,8.35849274156697,23.86073901304758,0.0,0.0,0.0,0.0,0.0
2025-07-04 23:00:00+00:00,5,66.0,2639.941990440102,714.4413364181098,957.4737667677504,968.0268872542408,714.4413364181098,378.5542483489347,335.88708806917515,2199.700901776563,574.0583959516349,140.3829404664749,957.4737667677504,0.0,968.0268872542408,0.0,834.9940304751053,260.9356345234704,1925.500654021991,2567.3342053626548,641.8335513406637,140.3829404664749,46.79431348882497,187.17725395529988,2.807658809329498,38.404481875574916,0.0,193.5366008550586,1184.312240892922,3824.2542313330237,3402.32823583776,0.0,0.0,0.0,0.0,0.0,8.35849274156697,23.859414381865882,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-09-25 00:00:00+00:00,6,31.0,2901.6103379852475,786.3769897347804,1074.4291915307388,1040.8041567197306,786.3769897347804,424.3154656473719,362.06152408740854,2199.700901776563,626.3296288497077,160.04736088507275,1074.4291915307388,0.0,1040.8041567197306,0.0,911.0249146904839,284.6952858407762,2115.233348250469,2820.311131000625,705.0777827501563,160.04736088507275,53.34912029502425,213.396481180097,3.200947217701455,42.640917313119466,0.0,212.67283365406985,1301.6368870708475,4203.247225056095,3731.336045691109,0.0,0.0,0.0,0.0,0.0,8.35849274156697,23.842841093421352,0.0,0.0,0.0,0.0,0.0
2025-09-25 01:00:00+00:00,6,31.0,2813.053221362433,759.8289100635919,1042.6129574965373,1010.6113538023048,759.8289100635919,410.9767740364114,348.8521360271805,2199.700901776563,605.4951233932784,154.33378667031354,1042.6129574965373,0.0,1010.6113538023048,0.0,880.7201794811323,275.22505608785383,2053.224311298842,2737.6324150651226,684.4081037662806,154.33378667031354,51.44459555677118,205.77838222708473,3.086675733406271,41.38450226291917,0.0,205.68134328989836,1261.2302766971295,4116.0759617673975,3618.3525945462547,0.0,0.0,0.0,41.79246370783485,0.0,48.006305045572134,23.844837414500493,0.0,0.0,0.0,3.197442310920451e-13,0.0
2025-09-25 02:00:00+00:00,6,31.0,2778.8391508903856,752.0464647113266,1031.6328490339054,995.1598371451513,752.0464647113265,408.0495365786066,343.99692813272,2199.700901776563,599.162351993956,152.8841127173706,1031.6328490339054,0.0,995.1598371451513,0.0,871.5088756275724,272.34652363361636,2026.7926861790565,2702.390248238742,675.5975620596855,152.8841127173706,50.961370905790204,203.84548362316082,3.0576822543474123,40.90058384246868,0.0,203.4758043912009,1246.339527087109,4025.1786779774943,3573.8991238663143,0.0,0.0,0.0,0.0,0.0,48.006305045572134,23.845063656772634,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-09-25 03:00:00+00:00,6,31.0,2801.830507389542,758.9796642575955,1040.437369859565,1002.4134732723811,758.9796642575955,412.2936309923636,346.6860332652318,2199.700901776563,604.9340608640257,154.04560339356976,1040.437369859565,0.0,1002.4134732723811,0.0,879.9040885294919,274.9700276654662,2042.850843131946,2723.8011241759277,680.9502810439819,154.04560339356976,51.348534464523254,205.39413785809302,3.0809120678713953,41.23725582851076,0.0,205.31337839152621,1256.9003894618797,4087.4234327951513,3603.7052127054194,0.0,0.0,0.0,28.692535943729908,0.0,75.22643467410273,23.844378096988887,0.0,0.0,0.0,-5.542233338928781e-13,0.0
2025-09-25 04:00:00+00:00,6,31.0,2797.6655864432987,754.7959332467652,1036.762436651751,1006.1072165447822,754.7959332467651,408.9652380692005,345.8306951775647,2199.700901776563,605.078865091219,149.71706815554626,1036.762436651751,0.0,1006.1072165447822,0.0,880.1147128599549,275.0358477687359,2042.8696531965331,2723.826204262044,680.956551065511,149.71706815554626,49.905689385182086,199.62275754072834,2.9943413631109252,41.16394526500035,0.0,204.40687379978243,1254.4632486473229,4052.1288350906207,3603.940917121999,0.0,0.0,0.0,0.0,0.0,75.22643467410273,23.848276728949237,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-09-25 05:00:00+00:00,6,31.0,2851.1160942723395,768.0869552697861,1054.0758014527626,1028.953337549791,768.0869552697861,416.763831404203,351.3231238655831,2199.700901776563,616.1788207697749,151.90813450001122,1054.0758014527626,0.0,1028.953337549791,0.0,896.2601029378544,280.0812821680795,2083.0291390025536,2777.372185336738,694.3430463341845,151.90813450001122,50.636044833337074,202.5441793333483,3.0381626900002243,41.91180741908079,0.0,208.1736664723605,1278.1840099170427,4129.300104189382,3673.632288274592,0.0,0.0,0.0,0.0,0.0,75.22643467410273,23.845073973865443,0.0,0.0,0.0,0.0,0.0
2025-09-25 06:00:00+00:00,6,31.0,2897.596325228168,779.2662705258977,1070.4747258424677,1047.8553288598016,779.2662705258977,421.73802549884704,357.5282450270507,2199.700901776563,626.1641991080731,153.1020714178245,1070.4747258424677,0.0,1047.8553288598016,0.0,910.7842896117428,284.6200905036696,2118.330054702269,2824.440072936359,706.1100182340897,153.1020714178245,51.0340238059415,204.136095223766,3.06204142835649,42.592795063872046,0.0,211.274535586971,1298.6935046229005,4196.289829851068,3735.2243625481015,0.0,0.0,0.0,0.0,0.0,75.22643467410273,23.84350443602467,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-09-25 07:00:00+00:00,6,31.0,2939.804260036653,787.8050638932006,1081.4120439109688,1070.5871522324828,787.8050638932006,425.3243447289405,362.48071916426005,2199.700901776563,633.9143698609569,153.8906940322437,1081.4120439109688,0.0,1070.5871522324828,0.0,922.0572652523009,288.14289539134404,2151.9991961434516,2869.332261524602,717.3330653811505,153.8906940322437,51.296898010747896,205.18759204299158,3.077813880644874,43.14823283965389,0.0,213.87345473318038,1316.8723602367215,4256.676620273374,3791.389526776903,0.0,0.0,0.0,0.0,0.0,75.22643467410273,23.846255959193304,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-09-25 08:00:00+00:00,6,31.0,2945.080060947703,792.4438311245623,1082.1562686076502,1070.4799612154925,792.4438311245624,424.2144259627001,368.22940516186225,2199.700901776563,638.4061643082871,154.0376668162752,1082.1562686076502,0.0,1070.4799612154925,0.0,928.5907844484176,290.1846201401305,2152.6362298231425,2870.1816397641896,717.5454099410474,154.0376668162752,51.3458889387584,205.3835557550336,3.080753336325504,43.16948767038443,0.0,214.79948641489585,1320.1256464415421,4265.205707389245,3798.7724242126073,0.0,0.0,0.0,0.0,0.0,75.22643467410273,23.852979888071125,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-09-25 09:00:00+00:00,6,31.0,2930.317398884138,790.395753016669,1074.5342137290363,1065.3874321384333,790.395753016669,423.41671698856385,366.9790360281051,2199.700901776563,634.7590067036854,155.63674631298363,1074.5342137290363,0.0,1065.3874321384333,0.0,923.2858279326333,288.5268212289479,2139.9216458674696,2853.228861156626,713.3072152891565,155.63674631298363,51.87891543766121,207.51566175064485,3.1127349262596726,42.88990073325542,0.0,214.1833610354786,1313.8989486507594,4244.216347534897,3776.5146890892593,0.0,0.0,0.0,0.0,0.0,75.22643467410273,23.855237990550425,0.0,0.0,0.0,-4.547473508864641e-13,0.0
