timestamp_hour_utc,representative_day_id,day_weight,it_load_kw,q_air_kw,q_cp_kw,q_rdhx_kw,s_air_kw,s_air_old_kw,s_air_new_kw,old_ac_capacity_eff_kw,q_air_to_ashp_kw,q_air_to_reject_kw,q_cp_to_wshp_kw,q_cp_to_free_kw,q_rdhx_to_wshp_kw,q_rdhx_to_chiller_kw,q_ashp_out_kw,p_ashp_kw,q_wshp_in_kw,q_wshp_out_kw,p_wshp_kw,q_chiller_evap_kw,p_chiller_kw,q_tower_kw,p_tower_kw,p_pump_kw,p_cdu_free_kw,p_terminal_kw,p_cooling_kw,p_grid_kw,q_heat_kw,q_tes_ch_kw,q_tes_dis_kw,e_tes_kwh,p_bess_ch_kw,p_bess_dis_kw,e_bess_kwh,max_theta_c,hotspot_slack_c,hotspot_penalty_yuan,bess_degradation_cost_yuan,power_balance_residual_kw,heat_balance_residual_kw
2025-01-15 00:00:00+00:00,0,71.0,2808.3800211662774,1064.6430943727187,543.6404879701093,1200.0964388234486,1064.6430943727187,301.59270963594315,763.0503847367754,1599.846477503594,720.2325814413089,344.4105129314098,543.6404879701093,0.0,1200.0964388234486,0.0,1047.6110275509948,327.37844610968585,1743.7369267935578,2324.982569058077,581.2456422645192,344.4105129314098,114.80350431046993,459.21401724187973,6.888210258628196,28.310179027337767,0.0,272.5210300528395,1331.1470120234806,4139.527033189756,3372.593596609072,0.0,0.0,0.0,0.0,0.0,5477.776282260509,23.973765787050233,0.0,0.0,0.0,-1.5916157281026244e-12,0.0
2025-01-15 01:00:00+00:00,0,71.0,2850.3519168317885,1081.2867997204148,553.4247326179966,1215.6403844933745,1081.2867997204148,306.8679482378325,774.4188514825823,1599.846477503594,733.9454260864118,347.34137363400305,553.4247326179966,0.0,1215.6403844933745,0.0,1067.556983398417,333.6115573120053,1769.0651171113711,2358.753489481828,589.688372370457,347.34137363400305,115.78045787800102,463.12183151200406,6.94682747268006,28.759145823473645,0.0,276.73303812260343,1351.5193989792203,4201.871315811007,3426.3104728802455,0.0,0.0,0.0,0.0,0.0,5477.776282260509,23.97351358840255,0.0,0.0,0.0,-2.0463630789890885e-12,0.0
2025-01-15 02:00:00+00:00,0,71.0,2878.6567769324,1089.2707137766383,560.0156065339933,1229.3704566217682,1089.2707137766383,309.72088426092574,779.5498295157126,1599.846477503594,742.0531021074696,347.2176116691687,560.0156065339933,0.0,1229.370456621768,2.2737367544323206e-13,1079.349966701774,337.2968645943044,1789.3860631557613,2385.8480842076815,596.4620210519204,347.21761166916895,115.73920388972299,462.95681555889195,6.944352233383379,29.09417276223748,0.0,278.942144433856,1364.4787589654247,4243.135535897825,3465.1980509094556,0.0,0.0,0.0,0.0,0.0,5477.776282260509,23.97271657435043,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-01-15 03:00:00+00:00,0,71.0,2848.0398182076824,1078.580262892031,554.3015916650297,1215.1579636506217,1078.580262892031,306.9244515022613,771.6558113897697,1599.846477503594,733.7691305370545,344.8111323549765,554.3015916650297,0.0,1215.1579636506217,0.0,1067.3005535084428,333.53142297138834,1769.4595553156514,2359.279407087535,589.8198517718838,344.8111323549765,114.9370441183255,459.748176473302,6.89622264709953,28.78062738645711,0.0,276.1409042806696,1350.106073175824,4198.145891383507,3426.5799605959783,0.0,0.0,0.0,0.0,0.0,5477.776282260509,23.972379740463204,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-01-15 04:00:00+00:00,0,71.0,2876.2462463172383,1089.9165071086215,559.3074382516766,1227.0223009569409,1089.9165071086218,310.17697927059436,779.7395278380274,1599.846477503594,740.5977194192649,349.31878768935667,559.3074382516766,0.0,1227.0223009569409,0.0,1077.2330464280217,336.63532700875675,1786.3297392086174,2381.7729856114897,595.4432464028724,349.31878768935667,116.43959589645222,465.7583835858089,6.986375753787133,29.049446157119704,0.0,279.0169072212218,1363.5708984402102,7513.789026602322,3459.0060320395114,0.0,0.0,0.0,3273.9718818448737,0.0,8583.73872485375,23.972448150546562,0.0,0.0,0.0,9.094947017729282e-13,0.0
2025-01-15 05:00:00+00:00,0,71.0,2860.627209702743,1083.7362778039585,556.5876573783024,1220.3032745204812,1083.7362778039587,307.99009841202206,775.7461793919366,1599.846477503594,736.971807085179,346.76447071877953,556.5876573783024,0.0,1220.3032745204814,-2.2737367544323206e-13,1071.9589921238967,334.9871850387177,1776.890931898784,2369.1879091983783,592.2969772995946,346.7644707187793,115.58815690625977,462.3526276250391,6.935289414375586,28.90066246655389,0.0,277.4310242186258,1356.1392953441273,4216.766505046871,3441.146901322275,0.0,0.0,0.0,0.0,0.0,8583.73872485375,23.973821407528746,0.0,0.0,0.0,9.094947017729282e-13,0.0
2025-01-15 06:00:00+00:00,0,71.0,2891.20752532406,1095.9602891731317,562.9335828396221,1232.313653311306,1095.9602891731317,311.39904939650097,784.5612397766308,1599.846477503594,744.6083471954781,351.3519419776536,562.9335828396221,0.0,1232.313653311306,0.0,1083.0666868297865,338.45833963430823,1795.247236150928,2393.6629815345705,598.4157453836426,351.3519419776536,117.1173139925512,468.4692559702048,7.027038839553072,29.211144018301724,0.0,280.5000283449122,1370.7296102132689,4261.937135537327,3476.729668364357,0.0,0.0,0.0,0.0,0.0,8583.73872485375,23.974041982756493,0.0,0.0,0.0,-2.0463630789890885e-12,0.0
2025-01-15 07:00:00+00:00,0,71.0,2991.1255254053904,1123.1136193430982,577.812458530588,1290.199447531704,1123.1136193430982,318.170715155094,804.9429041880041,1599.846477503594,764.0328263988903,359.08079294420793,577.812458530588,0.0,1290.199447531704,0.0,1111.3204747620223,347.28764836313195,1868.011906062292,2490.682541416389,622.6706353540973,359.08079294420793,119.69359764806931,478.77439059227726,7.181615858884158,30.236368231234678,0.0,288.1847395201007,1415.2546049755183,4406.380130380908,3602.0030161784116,0.0,0.0,0.0,0.0,0.0,8583.73872485375,23.973489506724558,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-01-15 08:00:00+00:00,0,71.0,2944.9752679612047,1102.4798293030394,567.0225941374127,1275.4728445207538,1102.4798293030394,311.84459600799516,790.6352332950441,1599.846477503594,749.4730256851946,353.00680361784487,567.0225941374127,0.0,1275.4728445207538,0.0,1090.1425828148285,340.6695571296339,1842.4954386581667,2456.6605848775553,614.1651462193888,353.00680361784487,117.66893453928162,470.6757381571265,7.060136072356897,29.765406269329922,0.0,283.1186261503014,1392.4478063802928,4337.423074341497,3546.803167692384,0.0,0.0,0.0,0.0,0.0,8583.73872485375,23.973901096778103,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-01-15 09:00:00+00:00,0,71.0,2856.3171736067093,1072.8676770626087,548.2134381074188,1235.2360584366816,1072.8676770626087,303.017396232358,769.8502808302507,1599.846477503594,725.9268825277366,346.9407945348721,548.2134381074188,0.0,1235.2360584366816,0.0,1055.8936473130714,329.96676478533476,1783.4494965441004,2377.9326620588004,594.4831655147001,346.9407945348721,115.64693151162403,462.58772604649613,6.938815890697442,28.79876372758938,0.0,275.31852109765816,1351.152962527604,4207.470136134314,3433.8263093718715,0.0,0.0,0.0,0.0,0.0,8583.73872485375,23.97461780832965,0.0,0.0,0.0,9.094947017729282e-13,0.0
2025-01-15 10:00:00+00:00,0,71.0,2920.5415446704137,1094.1861875748987,561.8042799156633,1264.55107717985,1094.1861875748987,309.83704094683424,784.3491466280643,1599.846477503594,741.7096309210709,352.47655665382774,561.8042799156633,0.0,1264.5510771798497,2.2737367544323206e-13,1078.8503722488304,337.1407413277595,1826.355357095513,2435.1404761273507,608.7851190318377,352.47655665382797,117.492185551276,469.968742205104,7.0495311330765595,29.4996391692684,0.0,280.9535773802928,1380.920793593511,0.0,3513.990848376181,0.0,0.0,0.0,0.0,4301.462338263925,4049.599305404534,23.974553070736253,0.0,0.0,0.0,0.0,0.0
2025-01-15 11:00:00+00:00,0,71.0,2884.3580135951543,1079.2402343752026,554.507401125984,1250.6103780939673,1079.2402343752026,305.84227497276737,773.3979594024353,1599.846477503594,730.5346830708055,348.7055513043971,554.507401125984,0.0,1250.6103780939675,-2.2737367544323206e-13,1062.5959026484443,332.06121957763884,1805.1177792199514,2406.8237056266016,601.7059264066504,348.70555130439686,116.23518376813229,464.94073507252915,6.974111026087937,29.141325814719195,0.0,277.2001448632874,1363.317911456516,1310.694207228335,3469.419608275046,0.0,0.0,0.0,0.0,2936.9817178233357,953.7487472059722,23.97429452996679,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-01-15 12:00:00+00:00,0,71.0,2853.4237402053895,1066.2945293421983,548.5362962397264,1238.5929146234666,1066.2945293421983,302.0899430753553,764.2045862668431,1599.846477503594,722.2261922012544,344.06833714094387,548.5362962397264,0.0,1238.5929146234666,0.0,1050.5108250200065,328.284632818752,1787.129210863193,2382.8389478175905,595.7097369543976,344.06833714094387,114.68944571364796,458.7577828545918,6.881366742818877,28.84201803342646,0.0,273.957995853281,1348.3651961163241,4201.788936321713,3433.349772837597,0.0,0.0,0.0,0.0,0.0,953.7487472059722,23.9756147940163,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-01-15 13:00:00+00:00,0,71.0,2959.8028347531276,1105.2981257592348,568.7860373192846,1285.7186716746087,1105.298125759235,314.1617012571181,791.1364245021168,1599.846477503594,748.5992203247611,356.6989054344738,568.7860373192846,0.0,1285.7186716746087,0.0,1088.8715931996526,340.2723728748914,1854.5047089938932,2472.672945325191,618.1682363312977,356.6989054344738,118.89963514482459,475.59854057929834,7.133978108689475,29.920767836324625,0.0,284.0592711287267,1398.4542614247546,4358.257096177882,3561.5445385248436,0.0,0.0,0.0,0.0,0.0,953.7487472059722,23.971839168725616,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-01-15 14:00:00+00:00,0,71.0,2688.7827231125098,1011.3249944771666,518.1135007769951,1159.344227858348,1011.3249944771667,287.4032160175606,723.921778459606,1599.846477503594,680.2898543442027,331.0351401329639,518.1135007769951,0.0,1159.344227858348,0.0,989.5125154097494,309.2226610655467,1677.457728635343,2236.610304847124,559.152576211781,331.0351401329639,110.34504671098796,441.38018684395183,6.620702802659277,27.136847301893333,0.0,259.40766751170696,1271.8855016045752,7234.6401065619575,3226.1228202568736,0.0,0.0,0.0,3273.971881844873,0.0,4059.7111897992136,23.97727070503827,0.0,0.0,0.0,-1.3642420526593924e-12,0.0
2025-01-15 15:00:00+00:00,0,71.0,2904.154167839462,1085.4265446069355,559.3578063237535,1259.3698169087734,1085.4265446069355,308.7200492362803,776.7064953706553,1599.846477503594,734.2620860097526,351.16445859718294,559.3578063237535,0.0,1259.3698169087734,0.0,1068.0175796505491,333.7554936407966,1818.7276232325269,2424.9701643100357,606.2425410775089,351.16445859718294,117.05481953239432,468.2192781295773,7.0232891719436585,29.37443235880034,0.0,278.8525888327623,1372.3031646142063,9045.201068483528,3492.987743960585,0.0,0.0,0.0,4768.743736029861,0.0,8583.73872485375,23.97248470704637,0.0,0.0,0.0,-1.8189894035458565e-12,0.0
2025-01-15 16:00:00+00:00,0,71.0,2899.9406730654787,1083.129489528924,558.6215460307268,1258.189637505828,1083.1294895289243,308.7729767029142,774.35651282601,1599.846477503594,732.7762136082702,350.3532759206539,558.6215460307268,0.0,1258.1896375058277,2.2737367544323206e-13,1065.8563107029383,333.0800970946682,1816.8111835365544,2422.414911382072,605.603727845518,350.35327592065414,116.78442530688471,467.13770122753886,7.007065518413083,29.34054275598008,0.0,278.3239665826791,1370.1398251041433,4270.080498169622,3488.271222085011,0.0,0.0,0.0,0.0,0.0,8583.73872485375,23.970717903503104,0.0,0.0,0.0,0.0,0.0
2025-01-15 17:00:00+00:00,0,71.0,2892.0617509044387,1081.4622979340202,557.9011691767287,1252.6982837936878,1081.4622979340202,308.66844643932666,772.7938514946936,1599.846477503594,732.4900414909418,348.9722564430783,557.9011691767287,0.0,1252.6982837936878,0.0,1065.440060350461,332.95001885951905,1810.5994529704165,2414.132603960555,603.5331509901388,348.9722564430783,116.3240854810261,465.2963419241044,6.979445128861566,29.26401791323874,0.0,277.8180299776037,1366.8687483503882,4258.930499254827,3479.572664311016,0.0,0.0,0.0,0.0,0.0,8583.73872485375,23.9702855429677,0.0,0.0,0.0,0.0,0.0
2025-01-15 18:00:00+00:00,0,71.0,2844.1633228233004,1063.6847284723103,549.023879287464,1231.4547150635267,1063.6847284723103,303.2859207602538,760.3988077120566,1599.846477503594,722.2403016495044,341.4444268228059,0.0,549.023879287464,1231.4547150635267,0.0,1050.5313478538246,328.2910462043202,1231.4547150635267,1641.9396200847023,410.48490502117556,341.4444268228059,113.8148089409353,1004.2831150512052,15.064246725768077,23.295024736384548,10.980477585749279,273.2388371548945,1175.1693463692275,4019.3326691925276,2692.470967938527,0.0,0.0,0.0,0.0,0.0,8583.73872485375,23.97105804427049,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-01-15 19:00:00+00:00,0,71.0,2852.84069226675,1066.1151378632294,551.2439929335189,1235.4815614700012,1066.1151378632294,305.5555855246719,760.5595523385575,1599.846477503594,725.8937120477877,340.22142581544165,0.0,551.2439929335189,1235.4815614700012,0.0,1055.8453993422368,329.95168729444896,1235.4815614700012,1647.3087486266681,411.82718715666704,340.22142581544165,113.40714193848055,1004.8725606874411,15.073088410311616,23.37969547337039,11.02487985867038,273.9586569533724,1178.6223370853213,0.0,2140.967872541537,562.186275427368,0.0,534.0769616559996,0.0,4031.4630293520713,4334.203566348819,23.966458914873282,0.0,0.0,0.0,0.0,0.0
2025-01-15 20:00:00+00:00,0,71.0,2910.839210415089,1091.659496099857,563.0472690387674,1256.132445276465,1091.659496099857,313.395050358802,778.264445741055,1599.846477503594,743.3278432389242,348.3316528609329,0.0,563.0472690387674,1256.132445276465,0.0,1081.2041356202533,337.8762923813291,1256.132445276465,1674.84326036862,418.710815092155,348.3316528609329,116.11055095364429,1027.4894728533445,15.412342092800166,23.82226983354,11.260945380775347,280.30040186725745,1203.4936176015012,907.3518012814018,3262.4057633349266,0.0,506.3583673460532,0.0,0.0,3206.9810267351886,953.7487472059722,23.964179207961486,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-01-15 21:00:00+00:00,0,71.0,2858.059779910936,1078.9583185091365,556.0264510698483,1223.0750103319501,1078.9583185091365,310.24737013298267,768.7109483761539,1599.846477503594,737.4665642520886,341.4917542570479,556.0264510698483,0.0,1223.07501033195,2.2737367544323206e-13,1072.678638912129,335.2120746600403,1779.1014614017981,2372.135281869064,593.033820467266,341.4917542570481,113.83058475234937,455.32233900939747,6.829835085140962,28.91154363541495,0.0,276.58416166445573,1354.4020202646673,4212.461800175603,3444.813920781193,0.0,0.0,0.0,0.0,0.0,953.7487472059722,23.96586962585507,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-01-15 22:00:00+00:00,0,71.0,2908.4096275591255,1098.8313960307753,566.3406256077332,1243.2376059206165,1098.8313960307755,315.47310577981034,783.3582902509651,1599.846477503594,752.001321775853,346.83007425492235,566.3406256077332,0.0,1243.2376059206165,0.0,1093.8201044012408,341.8187826253877,1809.5782315283495,2412.7709753711324,603.1927438427831,346.83007425492235,115.61002475164078,462.4400990065631,6.936601485098446,29.42259482743816,0.0,281.6063266532023,1378.5870741855506,4286.996701744676,3506.591079772373,0.0,0.0,0.0,0.0,0.0,953.7487472059722,23.966460555039177,0.0,0.0,0.0,0.0,0.0
2025-01-15 23:00:00+00:00,0,71.0,2895.535406614037,1094.9692085225995,564.6729254623247,1235.8932726291143,1094.9692085225995,314.0795701809396,780.8896383416599,1599.846477503594,749.6155868539065,345.353621668693,564.6729254623247,0.0,1235.8932726291143,0.0,1090.3499445147731,340.7343576608666,1800.566198091439,2400.754930788585,600.1887326971463,345.353621668693,115.11787388956434,460.47149555825735,6.90707243337386,29.29912049016088,0.0,280.52232813163806,1372.7694853027501,9037.04862794665,3491.1048753033583,0.0,0.0,0.0,4768.743736029861,0.0,5477.776282260509,23.96713777750166,0.0,0.0,0.0,1.8189894035458565e-12,0.0
2025-03-21 00:00:00+00:00,1,14.0,4576.190816440603,1725.5585121075571,888.5265015045122,1962.1058028285322,1725.5585121075571,490.34563131060673,1235.2128807969505,1599.846477503594,1173.318582695285,552.2399294122722,888.5265015045122,0.0,1962.1058028285322,0.0,1706.6452111931417,533.3266284978567,2850.6323043330444,3800.843072444059,950.2107681110148,552.2399294122722,184.0799764707574,736.3199058830296,11.044798588245444,46.27685307342069,0.0,442.2487932981377,2167.1878180394324,11512.122370509896,5507.488283637201,0.0,0.0,0.0,4768.743736029861,0.0,5477.776282260509,23.959125735151428,0.0,0.0,0.0,0.0,0.0
2025-03-21 01:00:00+00:00,1,14.0,3752.032514841168,1415.853068860716,728.9078288834528,1607.271617096999,1415.853068860716,402.46360276578446,1013.3894660949314,1599.846477503594,962.5990983943165,453.25397046639944,728.9078288834528,0.0,1607.271617096999,0.0,1400.1441431190058,437.54504472468926,2336.179445980452,3114.905927973936,778.726481993484,453.25397046639944,151.08465682213316,604.3386272885326,9.06507940932799,37.93995103747358,0.0,362.8000909794071,1777.161304966515,5529.193819807681,4515.050071092942,0.0,0.0,0.0,0.0,0.0,5477.776282260509,23.965698184581637,0.0,0.0,0.0,-1.5916157281026244e-12,0.0
2025-03-21 02:00:00+00:00,1,14.0,4490.833738574025,1691.889627747905,871.62421975054,1927.319891075577,1691.8896277479053,480.281372354366,1211.6082553935391,1599.846477503594,1151.002720526085,540.8869072218199,871.62421975054,0.0,1927.319891075577,0.0,1674.1857753106692,523.1830547845841,2798.944110826117,3731.9254811014894,932.9813702753723,540.8869072218199,180.29563574060663,721.1825429624265,10.817738144436397,45.42192550327197,0.0,433.7025397894192,2126.402264237691,9891.207884656591,5406.111256412159,0.0,0.0,0.0,3273.9718818448737,0.0,8583.73872485375,23.960698488980434,0.0,0.0,0.0,1.3642420526593924e-12,0.0
2025-03-21 03:00:00+00:00,1,14.0,3516.3896015150417,1323.2570958691194,681.0602539825755,1512.0722516633457,1323.2570958691194,375.4981300307292,947.7589658383903,1599.846477503594,899.1187926391264,424.1383032299931,681.0602539825755,0.0,1512.0722516633457,0.0,1307.8091529296385,408.690360290512,2193.1325056459214,2924.1766741945617,731.0441685486404,424.1383032299931,141.37943440999769,565.5177376399907,8.482766064599861,35.552530136110725,0.0,339.32168971101066,1664.4709491608714,5180.860550675911,4231.9858271242,0.0,0.0,0.0,0.0,0.0,8583.73872485375,23.968441006136043,0.0,0.0,0.0,-1.8189894035458565e-12,0.0
2025-03-21 04:00:00+00:00,1,14.0,3028.9048086142343,1137.4562408331956,585.8858611150183,1305.5627066660225,1137.4562408331956,322.9444473234924,814.5117935097031,1599.846477503594,773.2534134996791,364.20282733351644,585.8858611150183,0.0,1305.5627066660225,0.0,1124.7322378177153,351.478824318036,1891.4485677810408,2521.9314237080544,630.4828559270136,364.20282733351644,121.40094244450547,485.6037697780219,7.284056546670328,30.632202900110777,0.0,291.84684745128243,1433.1257295876185,4462.030538201852,3646.6636615257694,0.0,0.0,0.0,0.0,0.0,8583.73872485375,23.97233261576079,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-21 05:00:00+00:00,1,14.0,4635.98210501564,1739.7345235109165,896.8745773341303,1999.3730041705946,1739.7345235109162,493.5489191034781,1246.1856044074382,1599.846477503594,1183.5935352836418,556.1409882272746,896.8745773341303,0.0,1999.3730041705946,0.0,1721.5905967762062,537.9970614925644,2896.247581504725,3861.6634420063,965.415860501575,556.1409882272746,185.38032940909156,741.5213176363662,11.122819764545493,46.899967361729864,0.0,446.4413072968392,2193.2573458263455,6829.239450841985,5583.2540387825065,0.0,0.0,0.0,0.0,0.0,8583.73872485375,23.959167461292637,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-21 06:00:00+00:00,1,14.0,3635.065831251845,1364.8438219232078,703.0708256293531,1567.151183699286,1364.8438219232078,387.27604606814356,977.5677758550642,1599.846477503594,927.85562881793,436.9881931052778,703.0708256293531,0.0,1567.151183699286,0.0,1349.6081873715345,421.7525585536045,2270.222009328639,3026.962679104852,756.740669776213,436.9881931052778,145.6627310350926,582.6509241403704,8.739763862105557,36.76363660587346,0.0,350.1980991403778,1719.8574589732668,5354.923290225112,4376.570866476387,0.0,0.0,0.0,0.0,0.0,8583.73872485375,23.96735129094215,0.0,0.0,0.0,6.821210263296962e-13,0.0
2025-03-21 07:00:00+00:00,1,14.0,2470.475698291082,928.254751262202,478.0291660794682,1064.1917809494123,928.254751262202,264.0013034536219,664.2534478085802,1599.846477503594,630.8639163985082,297.39083486369384,478.0291660794682,0.0,1064.1917809494123,0.0,917.6202420341938,286.7563256356855,1542.2209470288806,2056.2945960385073,514.0736490096268,297.39083486369384,99.13027828789795,396.5211131515918,5.947816697273877,24.98279279187817,0.0,238.14791903333102,1169.0387814556934,3639.514479746775,2973.914838072701,0.0,0.0,0.0,0.0,0.0,8583.73872485375,23.975898656417563,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-21 08:00:00+00:00,1,14.0,2446.126005063638,920.69033863849,473.0356670373372,1052.3999993878106,920.6903386384901,261.34189919629193,659.3484394421981,1599.846477503594,624.6498000631908,296.04053857529914,473.0356670373372,0.0,1052.3999993878106,0.0,908.5815273646411,283.93172730145034,1525.4356664251477,2033.914221900197,508.47855547504923,296.04053857529914,98.68017952509972,394.72071810039887,5.920810771505983,24.71507000499822,0.0,236.09894550569703,1157.8252885838006,3603.951293647439,2942.495749264838,0.0,0.0,0.0,0.0,0.0,8583.73872485375,23.97711181192277,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-03-21 09:00:00+00:00,1,14.0,2455.700848684079,926.0141182393122,475.62491635399186,1054.0618140907745,926.0141182393122,263.03353030467576,662.9805879346364,1599.846477503594,629.2084512186375,296.8056670206747,475.62491635399186,0.0,1054.0618140907745,0.0,915.2122926816545,286.003841463017,1529.6867304447665,2039.5823072596886,509.89557681492215,296.8056670206747,98.93522234022491,395.74088936089964,5.9361133404134945,24.809365631527502,0.0,237.36056148384841,1162.9406810739536,3618.6415297580324,2954.794599941343,0.0,0.0,0.0,0.0,0.0,8583.73872485375,23.977056746532213,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-21 10:00:00+00:00,1,14.0,2562.0348076078476,962.3616244211629,494.4514418998162,1105.2217412868672,962.3616244211629,272.6790732487218,689.6825511724411,1599.846477503594,656.49862521999,305.8629992011729,494.4514418998162,0.0,1105.2217412868674,-2.2737367544323206e-13,954.9070912290764,298.40846600908634,1599.6731831866837,2132.8975775822446,533.2243943955611,305.86299920117267,101.95433306705756,407.81733226823025,6.117259984023454,25.88576066986316,0.0,246.94631490749285,1212.5365290330847,202.00420764234295,3087.804668811321,0.0,0.0,0.0,0.0,3572.5671289985885,4817.922317692377,23.975464757385947,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-03-21 11:00:00+00:00,1,14.0,2488.264137829577,934.9784620075058,480.987551445661,1072.29812437641,934.9784620075059,265.45257879874885,669.525883208757,1599.846477503594,636.8427243499551,298.13573765755064,480.987551445661,0.0,1072.2981243764102,-2.2737367544323206e-13,926.3166899635711,289.473965613616,1553.2856758220712,2071.0475677627614,517.7618919406904,298.1357376575504,99.37857921918346,397.51431687673386,5.962714753151007,25.15260778713393,0.0,239.88302994531972,1177.6127892590944,0.0,2997.3642577263327,0.0,0.0,0.0,0.0,3665.876927088672,953.7487472059722,23.975374216224196,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-03-21 12:00:00+00:00,1,14.0,2638.836141428213,991.5999292041946,512.1329481718093,1135.1032640522076,991.5999292041945,284.06996178514186,707.5299674190527,1599.846477503594,674.6431104006839,316.9568188035107,512.1329481718093,0.0,1135.1032640522076,0.0,981.2990696737221,306.65595927303815,1647.236212224017,2196.3149496320225,549.0787374080056,316.9568188035107,105.65227293450357,422.6090917380143,6.339136376070214,26.715021085676355,0.0,254.43830747714617,1248.87943455444,3887.7155759826524,3177.6140193057445,0.0,0.0,0.0,0.0,0.0,953.7487472059722,23.974823554114796,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-03-21 13:00:00+00:00,1,14.0,2567.667681468264,966.999539732085,496.9098821380697,1103.7582595981098,966.999539732085,275.5538220783185,691.4457176537666,1599.846477503594,658.1440424550451,308.85549727703994,496.9098821380697,0.0,1103.7582595981098,0.0,957.3004253891565,299.1563829341114,1600.6681417361795,2134.2241889815723,533.5560472453931,308.85549727703994,102.95183242567998,411.8073297027199,6.177109945540798,25.944879060123185,0.0,247.98938011278364,1215.7756317236322,7057.415195036769,3091.524614370729,0.0,0.0,0.0,3273.971881844873,0.0,4059.7111897992136,23.97419202872054,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-03-21 14:00:00+00:00,1,14.0,2514.518970629087,949.1168133004244,487.28090388626305,1078.1212534423998,949.1168133004244,270.07186889433086,679.0449444060935,1599.846477503594,645.5976878857649,303.51912541465947,487.28090388626305,0.0,1078.1212534423998,0.0,939.0511823792945,293.4534944935295,1565.402157328663,2087.202876438217,521.8007191095543,303.51912541465947,101.1730418048865,404.692167219546,6.070382508293189,25.39963965101189,0.0,243.2395406754136,1191.1368182426888,8474.399524901637,3026.2540588175116,0.0,0.0,0.0,4768.743736029861,0.0,8583.73872485375,23.974678016250067,0.0,0.0,0.0,0.0,0.0
2025-03-21 15:00:00+00:00,1,14.0,2476.830108709238,934.7301410236189,479.4913826253586,1062.6085850602628,934.7301410236189,265.4024262531261,669.3277147704928,1599.846477503594,635.9266144045176,298.80352661910126,479.4913826253586,0.0,1062.6085850602628,0.0,924.9841664065711,289.05755200205346,1542.0999676856213,2056.133290247495,514.0333225618738,298.80352661910126,99.60117553970042,398.4047021588017,5.976070532382025,25.010827329363387,0.0,239.55750758780243,1173.2364555531753,3650.0665642624135,2981.1174566540662,0.0,0.0,0.0,0.0,0.0,8583.73872485375,23.97538199394744,0.0,0.0,0.0,0.0,0.0
2025-03-21 16:00:00+00:00,1,14.0,2427.784647119749,912.6957183992482,469.94210566334255,1045.1468230571588,912.6957183992483,259.5236701856259,653.1720482136224,1599.846477503594,621.741863890882,290.95385450836625,469.94210566334255,0.0,1045.1468230571588,0.0,904.3518020231011,282.60993813221904,1515.0889287205014,2020.118571627335,505.02964290683377,290.95385450836625,96.98461816945542,387.93847267782166,5.819077090167324,24.549731400471863,0.0,234.13341675301848,1149.1264244521658,3576.911071571915,2924.470373650436,0.0,0.0,0.0,0.0,0.0,8583.73872485375,23.975980087278618,0.0,0.0,0.0,0.0,0.0
2025-03-21 17:00:00+00:00,1,14.0,2607.7242161239196,975.7633032810892,503.73438081759065,1128.2265320252404,975.7633032810893,277.9815224151212,697.781780865968,1599.846477503594,665.6293119991294,310.13399128195977,503.73438081759065,0.0,1128.2265320252404,0.0,968.1880901805519,302.55877818142244,1631.960912842831,2175.947883790441,543.9869709476103,310.13399128195977,103.3779970939866,413.5119883759464,6.202679825639195,26.394296744780124,0.0,250.6324207859386,1233.1531435793772,0.0,3144.1359739709933,0.0,0.0,0.0,0.0,3840.8773597032964,4535.098501508336,23.97250597394242,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-21 18:00:00+00:00,1,14.0,3405.2650082195255,1277.9286313720172,658.6789236958538,1468.6574531516537,1277.9286313720172,364.2204740558743,913.7081573161429,1599.846477503594,872.3225161636436,405.6061152083736,658.6789236958538,0.0,1468.657453151654,-2.2737367544323206e-13,1268.8327507834817,396.510234619838,2127.336376847508,2836.4485024633436,709.1121256158359,405.60611520837335,135.20203840279112,540.8081536111645,8.112122304167467,34.446942242392154,0.0,328.00851969563524,1611.3919828806597,5016.656991100183,4105.281253246825,0.0,0.0,0.0,0.0,0.0,4535.098501508336,23.962672678555574,0.0,0.0,0.0,-1.8189894035458565e-12,0.0
2025-03-21 19:00:00+00:00,1,14.0,3403.97539606335,1282.1073999172813,658.4116818721666,1463.456314273903,1282.1073999172813,366.0361704074754,916.0712295098059,1599.846477503594,872.9842074400949,409.1231924771864,658.4116818721666,0.0,1463.456314273903,0.0,1269.7952108219563,396.8110033818613,2121.8679961460693,2829.157328194759,707.2893320486897,409.1231924771864,136.37439749239547,545.4975899695819,8.182463849543728,34.38691359890403,0.0,328.81710316646627,1611.8612135378607,5015.8366096012105,4098.9525390167155,0.0,0.0,0.0,0.0,0.0,4535.098501508336,23.961348067337486,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-21 20:00:00+00:00,1,14.0,2965.7143758801526,1121.5504392113771,576.2779067095793,1267.886029959196,1121.5504392113771,321.3388511124781,800.211588098899,1599.846477503594,764.2385566498131,357.31188256156406,576.2779067095793,0.0,1267.886029959196,0.0,1111.6197187633645,347.3811621135514,1844.1639366687755,2458.8852488917005,614.7213122229251,357.31188256156406,119.10396085385469,476.41584341541875,7.146237651231281,29.967197500879344,0.0,287.33311995959497,1405.6529903020369,973.8006697982237,3570.5049676550652,0.0,0.0,0.0,0.0,3397.566696383964,953.7487472059722,23.963601469289603,0.0,0.0,0.0,-1.8189894035458565e-12,0.0
2025-03-21 21:00:00+00:00,1,14.0,4367.399333036642,1653.1461123485028,847.3803631309863,1866.8728575571538,1653.146112348503,473.3343760883942,1179.8117362601088,1599.846477503594,1122.1502852132896,530.9958271352132,847.3803631309863,0.0,1866.8728575571538,0.0,1632.218596673876,510.0683114605862,2714.25322068814,3619.0042942508535,904.7510735627134,530.9958271352132,176.99860904507105,707.9944361802842,10.619916542704262,44.090139469501125,0.0,423.43303471935405,2069.96108479993,6437.360417836571,5251.22289092473,0.0,0.0,0.0,0.0,0.0,953.7487472059722,23.948489846536578,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-03-21 22:00:00+00:00,1,14.0,4044.7511990677795,1530.8846888627506,784.2228418122367,1729.6436683927934,1530.8846888627504,437.96354189351575,1092.9211469692348,1599.846477503594,1039.2083535860643,491.67633527668636,784.2228418122367,0.0,1729.6436683927934,0.0,1511.5757870342754,472.36743344821105,2513.86651020503,3351.8220136067066,837.9555034016767,491.67633527668636,163.89211175889545,655.5684470355818,9.833526705533727,40.82312193829503,0.0,392.13910750179696,1917.010804754409,5961.7620038221885,4863.397800640982,0.0,0.0,0.0,0.0,0.0,953.7487472059722,23.953743989373038,0.0,0.0,0.0,0.0,0.0
2025-03-21 23:00:00+00:00,1,14.0,3180.2473885094764,1198.1466454904712,616.098490304436,1366.002252714567,1198.1466454904712,343.8943981331497,854.2522473573215,1599.846477503594,816.0196135564837,382.1270319339875,616.098490304436,0.0,1366.002252714567,0.0,1186.9376197185218,370.918006162038,1982.100743019003,2642.800990692004,660.700247673001,382.1270319339875,127.37567731132917,509.5027092453167,7.64254063867975,32.14297723627875,0.0,307.295028528686,1506.0744775500125,4686.321866059488,3829.7386104105253,0.0,0.0,0.0,0.0,0.0,953.7487472059722,23.959703788712336,0.0,0.0,0.0,-1.3642420526593924e-12,0.0
2025-03-23 00:00:00+00:00,2,1.0,3047.0827957348697,1146.3214593596758,590.716230963239,1310.0451054119542,1146.3214593596758,327.47050746131214,818.8509518983637,1599.846477503594,781.4765512831184,364.84490807655743,590.716230963239,0.0,1310.0451054119544,-2.2737367544323206e-13,1136.6931655027176,355.21661421959925,1900.7613363751934,2534.3484485002577,633.5871121250644,364.8449080765572,121.6149693588524,486.4598774354096,7.296898161531144,30.821937983016717,0.0,294.0445830555731,1442.5821149036371,4489.664910638507,3671.0416140029756,0.0,0.0,0.0,0.0,0.0,953.7487472059722,23.96732931120842,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-23 01:00:00+00:00,2,1.0,3689.539622469024,1388.498534622604,713.9332082403462,1587.107879606073,1388.498534622604,395.6839225731451,992.8146120494589,1599.846477503594,943.7139167900168,444.7846178325872,713.9332082403462,0.0,1587.107879606073,0.0,1372.6747880582063,428.96087126818946,2301.041087846419,3068.0547837952254,767.0136959488063,444.7846178325872,148.26153927752907,593.0461571101163,8.895692356651743,37.28907504327112,0.0,356.1221455145594,1746.5430194090072,10204.826377907892,4440.7295718534315,0.0,0.0,0.0,4768.743736029861,0.0,5477.776282260509,23.96241404624933,0.0,0.0,0.0,0.0,0.0
2025-03-23 02:00:00+00:00,2,1.0,4766.883972927061,1793.0111597370253,922.8202642071635,2051.0525489828765,1793.0111597370253,511.8921465206243,1281.119013216401,1599.846477503594,1219.086348289077,573.9248114479483,922.8202642071635,0.0,2051.0525489828765,0.0,1773.216506602294,554.1301583132168,2973.87281319004,3965.1637509200527,991.2909377300132,573.9248114479483,191.30827048264942,765.2330819305977,11.478496228958965,48.19513341604367,0.0,459.9488770103528,2256.351873181235,7023.235846108297,5738.380257522347,0.0,0.0,0.0,0.0,0.0,5477.776282260509,23.950043811002743,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-03-23 03:00:00+00:00,2,1.0,5065.620620082867,1906.6852182848659,980.1335706876494,2178.80183111035,1906.6852182848659,542.8529263365222,1363.8322919483437,1599.846477503594,1295.8985769249712,610.7866413598947,980.1335706876494,0.0,2178.80183111035,0.0,1884.94338461814,589.0448076931688,3158.9354017979995,4211.913869063999,1052.9784672659998,610.7866413598947,203.5955471199649,814.3821884798596,12.215732827197893,51.192025431732986,0.0,488.9930397028746,2398.019620040939,10737.612121968681,6096.857253682139,0.0,0.0,0.0,3273.9718818448737,0.0,8583.73872485375,23.948891760159167,0.0,0.0,0.0,9.094947017729282e-13,0.0
2025-03-23 04:00:00+00:00,2,1.0,4612.233252327111,1734.9476964159899,893.2658757339694,1984.0196801771526,1734.9476964159899,494.30951000096985,1240.63818641502,1599.846477503594,1180.601295693295,554.3464007226949,893.2658757339694,0.0,1984.0196801771526,0.0,1717.2382482811565,536.6369525878614,2877.285555911122,3836.3807412148294,959.0951853037074,554.3464007226949,184.7821335742316,739.1285342969264,11.086928014453896,46.63817307379061,0.0,445.0067432669651,2183.24611582101,6795.47936814812,5553.618989495986,0.0,0.0,0.0,0.0,0.0,8583.73872485375,23.95305244726168,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-03-23 05:00:00+00:00,2,1.0,4918.4003314097545,1850.7996668577707,951.775891134605,2115.8247734173774,1850.7996668577707,526.844040410341,1323.9556264474297,1599.846477503594,1257.9706294107482,592.8290374470225,951.775891134605,0.0,2115.8247734173774,0.0,1829.7754609610884,571.80483155034,3067.6006645519824,4090.134219402643,1022.5335548506607,592.8290374470225,197.60967914900752,790.4387165960301,11.85658074894045,49.71152446821192,0.0,474.68050743128015,2328.196678198441,7246.597009608196,5919.909680363731,0.0,0.0,0.0,0.0,0.0,8583.73872485375,23.95104371968697,0.0,0.0,0.0,0.0,0.0
2025-03-23 06:00:00+00:00,2,1.0,4640.041575661417,1744.7935675245226,898.542100153795,1996.7059079830974,1744.7935675245226,497.29823626597,1247.4953312585526,1599.846477503594,1187.1436646960894,557.6499028284331,898.542100153795,0.0,1996.7059079830974,0.0,1726.75442137613,539.6107566800406,2895.248008136892,3860.330677515856,965.082669378964,557.6499028284331,185.88330094281105,743.5332037712442,11.152998056568663,46.92332208444482,0.0,447.5760803470709,2196.2291274899,6836.2707031513155,5587.0850988919865,0.0,0.0,0.0,0.0,0.0,8583.73872485375,23.95283166956988,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-03-23 07:00:00+00:00,2,1.0,4423.780537253034,1665.7764983574893,857.2108370503629,1900.7932018451843,1665.7764983574893,475.1309251740797,1190.6455731834096,1599.846477503594,1132.9370846208853,532.839413736604,857.2108370503629,0.0,1900.7932018451843,0.0,1647.9084867212878,514.9714021004024,2758.004038895547,3677.338718527396,919.334679631849,532.839413736604,177.61313791220132,710.4525516488053,10.65678827473208,44.72425712996273,0.0,427.16360747550493,2094.4638725246523,6518.244409777685,5325.247205248684,0.0,0.0,0.0,0.0,0.0,8583.73872485375,23.954039686632164,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-03-23 08:00:00+00:00,2,1.0,2525.460535255602,949.6831141816151,488.84668083654543,1086.9307402374416,949.6831141816151,271.2247828962561,678.458331285359,1599.846477503594,645.588627143067,304.0944870385481,488.84668083654543,0.0,1086.9307402374416,0.0,939.0380031171884,293.4493759741214,1575.777421073987,2101.0365614319826,525.2591403579956,304.0944870385481,101.36482901284937,405.4593160513975,6.081889740770962,25.53470782747078,0.0,243.62611365344782,1195.316056566656,3720.776591822257,3040.074564549171,0.0,0.0,0.0,0.0,0.0,8583.73872485375,23.972459606050858,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-03-23 09:00:00+00:00,2,1.0,4083.5344389885936,1539.0815517925114,789.1418193088535,1755.3110678872272,1539.0815517925114,438.4073499892948,1100.6742018032166,1599.846477503594,1042.2947098797033,496.7868419128081,789.1418193088535,0.0,1755.3110678872272,0.0,1516.0650325522959,473.77032267259244,2544.4528871960806,3392.603849594774,848.1509623986935,496.7868419128081,165.59561397093603,662.3824558837441,9.935736838256162,41.22736525813788,0.0,394.59764741270874,1933.277648551325,6016.812087539917,4908.66888214707,0.0,0.0,0.0,0.0,0.0,8583.73872485375,23.957870122897155,0.0,0.0,0.0,-1.3642420526593924e-12,0.0
2025-03-23 10:00:00+00:00,2,1.0,2599.533019262855,980.7283460225995,503.2483592221573,1115.5563140180993,980.7283460225995,281.04849749990785,699.6798485226916,1599.846477503594,663.8025862995167,316.9257597230827,503.2483592221573,0.0,1115.5563140180993,0.0,965.5310346174789,301.72844831796215,1618.8046732402568,2158.4062309870087,539.6015577467522,316.9257597230827,105.64191990769423,422.5676796307769,6.338515194461654,26.253013916845717,0.0,251.40744746958646,1230.9709025533023,3830.503921816157,3123.9372656044875,0.0,0.0,0.0,0.0,0.0,8583.73872485375,23.96901639536406,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-23 11:00:00+00:00,2,1.0,2678.3055703265177,1011.2305796166341,519.3139511562578,1147.7610395536258,1011.2305796166341,288.7777252813511,722.4528543352831,1599.846477503594,686.49501009534,324.7355695212941,519.3139511562578,0.0,1147.7610395536258,0.0,998.5381965023128,312.0431864069727,1667.0749907098834,2222.7666542798443,555.6916635699611,324.7355695212941,108.24518984043137,432.98075936172546,6.4947113904258815,27.05702893022399,0.0,259.14597307365364,1268.6777532116687,1477.2830034807853,3221.304850782157,0.0,0.0,0.0,0.0,2469.7003200573995,5980.44600837768,23.970812400677776,0.0,0.0,0.0,-1.5916157281026244e-12,0.0
2025-03-23 12:00:00+00:00,2,1.0,3707.387082912041,1396.7545876879249,717.2510473257662,1593.3814478983488,1396.7545876879249,397.76388198885337,998.9907056990714,1599.846477503594,945.8726342571184,450.88195343080645,717.2510473257662,0.0,1593.3814478983488,0.0,1375.8147407376268,429.94210648050836,2310.632495224115,3080.843326965486,770.2108317413715,450.88195343080645,150.2939844769355,601.175937907742,9.017639068616129,37.45134589875647,0.0,358.1060738508385,1755.0219815170265,693.6653283992068,4456.6580677031125,0.0,0.0,0.0,0.0,4768.743736029861,953.7487472059722,23.962058217454704,0.0,0.0,0.0,6.821210263296962e-13,0.0
2025-03-23 13:00:00+00:00,2,1.0,4774.338456629509,1797.7848447015592,924.0094801152841,2052.5441318126623,1797.784844701559,512.150540353778,1285.6343043477812,1599.846477503594,1218.5192259000457,579.2656188015135,924.0094801152841,0.0,2052.5441318126623,0.0,1772.3916013091575,553.8723754091117,2976.5536119279463,3968.7381492372615,992.1845373093154,579.2656188015135,193.0885396005045,772.354158402018,11.58531237603027,48.245725721585146,0.0,460.9871684362705,2259.9636588528174,7034.302115482326,5741.129750546419,0.0,0.0,0.0,0.0,0.0,953.7487472059722,23.951682688299442,0.0,0.0,0.0,0.0,0.0
2025-03-23 14:00:00+00:00,2,1.0,2979.168721184503,1118.9881994945938,579.4983381511894,1280.6821835387216,1118.9881994945938,319.83702813323106,799.1511713613627,1599.846477503594,763.9115623556678,355.076637138926,579.4983381511894,0.0,1280.6821835387216,0.0,1111.1440906991531,347.23252834348534,1860.180521689911,2480.240695586548,620.060173896637,355.076637138926,118.35887904630867,473.4355161852347,7.10153274277852,30.1917719799229,0.0,287.07855876105066,1410.0234447701828,7663.164047799558,3591.384786285701,0.0,0.0,0.0,3273.971881844873,0.0,4059.7111897992136,23.96840034776856,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-03-23 15:00:00+00:00,2,1.0,2661.2908495157944,999.2505657859208,518.6296338355357,1143.4106498943352,999.2505657859208,284.35107962502866,714.8994861608921,1599.846477503594,685.0492489131965,314.2013168727243,518.6296338355357,0.0,1143.4106498943352,0.0,996.4352711464677,311.38602223327115,1662.040283729871,2216.0537116398277,554.0134279099569,314.2013168727243,104.7337722909081,418.9350891636324,6.2840263374544865,26.992995514009422,0.0,256.3400121211221,1259.7502564067222,3921.0411059225153,3212.4889827862953,0.0,0.0,0.0,0.0,0.0,4059.7111897992136,23.975371417658717,0.0,0.0,0.0,-1.3642420526593924e-12,0.0
2025-03-23 16:00:00+00:00,2,1.0,2571.9426533617698,965.3885043243805,500.17481940319163,1106.3793296341958,965.3885043243805,274.6807110563582,690.7077932680223,1599.846477503594,660.3647994314302,305.02370489295026,500.17481940319163,0.0,1106.3793296341958,0.0,960.5306173548076,300.16581792337735,1606.5541490373873,2142.072198716516,535.518049679129,305.02370489295026,101.67456829765008,406.69827319060033,6.100474097859005,26.069037878437708,0.0,247.69103696817945,1217.2189848446328,8557.905374236263,3102.602816071324,0.0,0.0,0.0,4768.743736029861,0.0,8583.73872485375,23.97663886681371,0.0,0.0,0.0,0.0,0.0
2025-03-23 17:00:00+00:00,2,1.0,2694.2734470521896,1010.3943745368828,523.4321793684212,1160.4468931468864,1010.3943745368829,287.3791796951609,723.015194841722,1599.846477503594,691.1508726860991,319.2435018507837,523.4321793684212,0.0,1160.4468931468864,0.0,1005.3103602706897,314.1594875845905,1683.8790725153076,2245.1720966870766,561.2930241717692,319.2435018507837,106.4145006169279,425.6580024677116,6.3848700370156735,27.3074343125215,0.0,259.31090167873685,1274.8702184015617,3969.1436654537492,3250.4824569577663,0.0,0.0,0.0,0.0,0.0,8583.73872485375,23.976812010276767,0.0,0.0,0.0,-2.0463630789890885e-12,0.0
2025-03-23 18:00:00+00:00,2,1.0,4148.013061258572,1562.3477011905431,802.7186857925986,1782.946674275431,1562.3477011905431,443.160865064447,1119.186836126096,1599.846477503594,1060.4426605099604,501.9050406805827,802.7186857925986,0.0,1782.946674275431,0.0,1542.4620516508517,482.0193911408911,2585.6653600680297,3447.5538134240396,861.8884533560099,501.9050406805827,167.3016802268609,669.2067209074436,10.038100813611653,41.91102731653227,0.0,400.5565450134331,1963.715197867339,1342.9845230960498,4990.015865074891,0.0,0.0,0.0,0.0,4768.743736029861,3557.0414636820424,23.96389492702858,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-03-23 19:00:00+00:00,2,1.0,4286.388019597032,1612.3387116144072,828.5842944038894,1845.4650135787344,1612.3387116144072,456.9642848656488,1155.3744267487584,1599.846477503594,1093.326499217653,519.0122123967542,828.5842944038894,0.0,1845.4650135787344,0.0,1590.2930897711317,496.9665905534786,2674.0493079826238,3565.399077310165,891.3497693275413,519.0122123967542,173.00407079891806,692.0162831956723,10.380244247935083,43.312178967904025,0.0,413.4969007735603,2028.5097546693373,3845.1974542089706,5155.692167081297,0.0,0.0,0.0,0.0,2469.7003200573995,953.7487472059722,23.96274396927754,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-03-23 20:00:00+00:00,2,1.0,3276.2455494626297,1232.8744190960615,633.7540257369578,1409.617104629608,1232.8744190960615,349.1882546138546,883.6861644822068,1599.846477503594,836.8682836880353,396.00613540802624,633.7540257369578,0.0,1409.617104629608,0.0,1217.2629580916878,380.3946744036524,2043.371130366566,2724.4948404887546,681.1237101221886,396.00613540802624,132.00204513600875,528.008180544035,7.920122708160524,33.10879181840482,0.0,316.1419089525863,1550.6912531410012,4826.936802603631,3941.7577985804423,0.0,0.0,0.0,0.0,0.0,953.7487472059722,23.972434961171974,0.0,0.0,0.0,0.0,0.0
2025-03-23 21:00:00+00:00,2,1.0,3539.052929292931,1330.650884148932,683.7932091235298,1524.6088360204708,1330.650884148932,377.6612439959096,952.9896401530223,1599.846477503594,902.2935980527596,428.3572860961723,683.7932091235298,0.0,1524.6088360204708,0.0,1312.427051713105,410.13345366034525,2208.4020451440006,2944.5360601920006,736.1340150480002,428.3572860961723,142.78576203205742,571.1430481282297,8.567145721923445,35.7598846339106,0.0,341.32720376906747,1674.7074648653042,5213.760394158236,4256.9631119051055,0.0,0.0,0.0,0.0,0.0,953.7487472059722,23.96966753168592,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-03-23 22:00:00+00:00,2,1.0,4426.837872567179,1659.2602430561087,854.6889013167214,1912.8887281943485,1659.2602430561087,472.7535153602656,1186.506727695843,1599.846477503594,1125.6124977069544,533.6477453491543,854.6889013167214,0.0,1912.8887281943485,0.0,1637.2545421192065,511.642044412252,2767.57762951107,3690.1035060147597,922.5258765036899,533.6477453491543,177.88258178305145,711.5303271322058,10.672954906983087,44.76955432144513,0.0,426.0127194482876,2093.5057313757093,6520.343603942888,5327.358048133966,0.0,0.0,0.0,0.0,0.0,953.7487472059722,23.961027947826285,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-23 23:00:00+00:00,2,1.0,4604.1904827817725,1724.4554161329781,888.4934598006566,1991.2416068481384,1724.4554161329784,491.9652502654011,1232.4901658675772,1599.846477503594,1168.5284210254188,555.9269951075594,888.4934598006566,0.0,1991.2416068481384,0.0,1699.6777033097,531.1492822842812,2879.735066648795,3839.6467555317267,959.9116888829317,555.9269951075594,185.30899836918647,741.2359934767459,11.118539902151188,46.567219862501084,0.0,442.84551322294277,2176.9012425239944,6781.091725305767,5539.324458841427,0.0,0.0,0.0,0.0,0.0,953.7487472059722,23.958219424928984,0.0,0.0,0.0,0.0,0.0
2025-04-12 00:00:00+00:00,3,40.0,3091.7851799709215,1168.9030112704017,600.6041619541832,1322.2780067463377,1168.9030112704017,328.37670903644585,840.5263022339558,1599.846477503594,795.6817188463718,373.2212924240299,600.6041619541832,0.0,1322.278006746338,-2.2737367544323206e-13,1157.3552274129045,361.67350856653263,1922.882168700521,2563.8428916006947,640.9607229001737,373.2212924240297,124.40709747467656,497.62838989870625,7.464425848480594,31.240904926088874,0.0,299.25366255732416,1465.0003222732764,9325.529238274059,3721.1981190135994,0.0,0.0,0.0,4768.743736029861,0.0,5477.776282260509,23.97669297059877,0.0,0.0,0.0,0.0,0.0
2025-04-12 01:00:00+00:00,3,40.0,3069.36490939459,1157.9692666618278,595.367308533514,1316.028334199248,1157.9692666618278,326.1584798874031,831.8107867744246,1599.846477503594,788.742051540685,369.22721512114276,595.367308533514,0.0,1316.028334199248,0.0,1147.26116587736,358.519114336675,1911.395642732762,2548.527523643683,637.1318809109207,369.22721512114276,123.07573837371426,492.30295349485704,7.384544302422856,31.021302597997902,0.0,296.6557491697276,1453.7883296914583,4523.1532390860475,3695.788689521043,0.0,0.0,0.0,0.0,0.0,5477.776282260509,23.974109512342697,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-04-12 02:00:00+00:00,3,40.0,3040.409167427768,1148.2061011687213,589.1037827509177,1303.0992835081277,1148.2061011687215,323.55006260887126,824.6560385598501,1599.846477503594,780.0178521397957,368.1882490289256,589.1037827509177,0.0,1303.0992835081279,-2.2737367544323206e-13,1134.5714212942482,354.55356915445253,1892.2030662590455,2522.9374216787273,630.7343554196818,368.1882490289254,122.72941634297513,490.9176653719005,7.363764980578507,30.70410631760881,0.0,294.09774123590023,1440.1829534511971,4480.592120878963,3657.508842972976,0.0,0.0,0.0,0.0,0.0,5477.776282260509,23.974969737552502,0.0,0.0,0.0,-1.8189894035458565e-12,0.0
2025-04-12 03:00:00+00:00,3,40.0,3062.6154219436226,1156.6165605318013,593.0314353168633,1312.9674260949573,1156.6165605318015,325.59653446179095,831.0200260700104,1599.846477503594,785.3710467836884,371.2455137481129,593.0314353168633,0.0,1312.9674260949573,0.0,1142.3578862308195,356.9868394471311,1905.9988614118206,2541.331815215761,635.3329538039402,371.2455137481129,123.7485045827043,494.9940183308172,7.424910274962258,30.920617320455474,0.0,296.2528694462335,1450.6666948754269,7787.253998663922,3683.6897014465803,0.0,0.0,0.0,3273.9718818448737,0.0,8583.73872485375,23.975965068495597,0.0,0.0,0.0,-1.3642420526593924e-12,0.0
2025-04-12 04:00:00+00:00,3,40.0,3109.60323598824,1175.8424319048588,601.9646262720165,1331.7961778113652,1175.8424319048588,330.8799359816064,844.9624959232524,1599.846477503594,797.2957083553149,378.5467235495439,601.9646262720165,0.0,1331.796177811365,2.2737367544323206e-13,1159.7028485168216,362.40714016150673,1933.7608040833816,2578.347738777842,644.5869346944605,378.54672354954414,126.18224118318138,504.7289647327255,7.570934470990882,31.37690056627415,0.0,301.08362436665016,1473.2077754430638,4582.811011431304,3738.0505872946637,0.0,0.0,0.0,0.0,0.0,8583.73872485375,23.975762020433077,0.0,0.0,0.0,0.0,0.0
