timestamp_hour_utc,representative_day_id,day_weight,it_load_kw,q_air_kw,q_cp_kw,q_rdhx_kw,s_air_kw,s_air_old_kw,s_air_new_kw,old_ac_capacity_eff_kw,q_air_to_ashp_kw,q_air_to_reject_kw,q_cp_to_wshp_kw,q_cp_to_free_kw,q_rdhx_to_wshp_kw,q_rdhx_to_chiller_kw,q_ashp_out_kw,p_ashp_kw,q_wshp_in_kw,q_wshp_out_kw,p_wshp_kw,q_chiller_evap_kw,p_chiller_kw,q_tower_kw,p_tower_kw,p_pump_kw,p_cdu_free_kw,p_terminal_kw,p_cooling_kw,p_grid_kw,q_heat_kw,q_tes_ch_kw,q_tes_dis_kw,e_tes_kwh,p_bess_ch_kw,p_bess_dis_kw,e_bess_kwh,max_theta_c,hotspot_slack_c,hotspot_penalty_yuan,bess_degradation_cost_yuan,power_balance_residual_kw,heat_balance_residual_kw
2025-01-15 00:00:00+00:00,0,71.0,2808.3800211662774,1280.3749927282993,424.16601575191055,1103.8390126860668,1280.3749927282993,754.371207629829,526.0037850984704,2007.6458252181144,294.0997421256008,986.2752506026984,424.16601575191055,0.0,1103.8390126860668,0.0,427.781443091783,133.68170096618218,1528.0050284379772,2037.3400379173029,509.3350094793257,986.2752506026984,328.75841686756615,1315.0336674702646,19.72550501205397,23.763370599417982,0.0,337.22572926318435,1352.4897321877302,4160.869753354008,2465.121481009086,0.0,0.0,0.0,0.0,0.0,35.57862237009757,23.884049237388922,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-01-15 01:00:00+00:00,0,71.0,2850.3519168317885,1305.336421765943,427.39172489465545,1117.6237701711875,1305.336421765943,769.7262029024971,535.6102188634459,2007.6458252181144,297.1560949174903,1008.1803268484528,427.39172489465545,0.0,1117.6237701711875,0.0,432.22704715271317,135.07095223522285,1545.015495065843,2060.0206600877905,515.0051650219476,1008.1803268484528,336.06010894948423,1344.240435797937,20.163606536969052,23.99798944855154,0.0,343.5772103872453,1373.8750325794206,4224.226949411208,2481.425546517128,10.822160723375367,0.0,10.2810526872066,0.0,0.0,35.57862237009757,23.88427648558091,0.0,0.0,0.0,-1.1368683772161603e-12,5.1514348342607263e-14
2025-01-15 02:00:00+00:00,0,71.0,2878.6567769324,1318.4706641702437,430.9979994438732,1129.1881133182828,1318.4706641702437,780.0447652564018,538.4258989138419,2007.6458252181144,298.5365209119475,1019.9341432582962,430.9979994438732,0.0,1129.1881133182828,0.0,434.23493950828725,135.69841859633976,1560.186112762156,2080.248150349541,520.0620375873852,1019.9341432582962,339.9780477527654,1359.9121910110616,20.398682865165924,24.221821116499026,0.0,347.1276449472945,1387.48665286545,4307.935893505683,1639.5954248718263,874.8876649860022,0.0,841.4037723185343,41.79246370783485,0.0,75.22643467410273,23.884926431289777,0.0,0.0,0.0,-1.4992451724538114e-12,0.0
2025-01-15 03:00:00+00:00,0,71.0,2848.0398182076824,1305.7358589787204,428.0917313210866,1114.2122279078753,1305.7358589787204,771.9392921296692,533.7965668490514,2007.6458252181144,296.40848211444484,1009.3273768642756,428.0917313210866,0.0,1114.2122279078753,0.0,431.1396103482834,134.73112823383855,1542.303959228962,2056.405278971949,514.1013197429872,1009.3273768642756,336.44245895475854,1345.7698358190341,20.186547537285513,23.984874218711354,0.0,343.6062213110494,1373.0525499986306,4221.092368206313,1653.669934848997,833.8749544712355,0.0,1631.902171521571,0.0,0.0,75.22643467410273,23.884547997094682,0.0,0.0,0.0,0.0,0.0
2025-01-15 04:00:00+00:00,0,71.0,2876.2462463172383,1319.0203412070837,431.90335470106254,1125.3225504090929,1319.0203412070837,779.1473420130939,539.8729991939897,2007.6458252181144,299.41414773844133,1019.6061934686423,431.90335470106254,0.0,1125.3225504090929,0.0,435.511487619551,136.0973398811097,1557.2259051101555,2076.3012068135404,519.0753017033851,1019.6061934686423,339.8687311562141,1359.4749246248564,20.392123869372845,24.210326145122806,0.0,347.07362039373464,1386.717443148939,4262.963689466176,2478.023238137531,33.78945629556074,0.0,1660.7383506593105,0.0,0.0,75.22643467410273,23.882329307995665,0.0,0.0,0.0,-1.1368683772161603e-12,0.0
2025-01-15 05:00:00+00:00,0,71.0,2860.627209702743,1311.9754990922577,429.6482722775202,1119.0034383329644,1311.9754990922575,774.9425831812273,537.0329159110303,2007.6458252181144,297.7399177234305,1014.2355813688272,429.6482722775202,0.0,1119.0034383329644,0.0,433.07624396135344,135.33632623792295,1548.6517106104845,2064.868947480646,516.2172368701615,1014.2355813688272,338.0785271229424,1352.3141084917695,20.28471162737654,24.07948255165525,0.0,345.2101262941635,1379.2064107042222,4239.833620406966,3412.1171160280182,0.0,914.1719245860186,695.1306375516565,0.0,0.0,75.22643467410273,23.88715655762445,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-01-15 06:00:00+00:00,0,71.0,2891.20752532406,1327.2821331428588,435.97460514750264,1127.9507870336986,1327.2821331428588,783.3725129508654,543.9096201919934,2007.6458252181144,301.9004171121018,1025.381716030757,435.97460514750264,0.0,1127.9507870336986,0.0,439.12787943578445,137.22746232368263,1563.9253921812012,2085.2338562416016,521.3084640604004,1025.381716030757,341.79390534358566,1367.1756213743427,20.50763432061514,24.358746024762066,0.0,349.0674750043403,1394.2636870773863,4285.471212401446,3183.415093140127,0.0,659.0533574627407,0.0,0.0,0.0,75.22643467410273,23.88744079367931,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-01-15 07:00:00+00:00,0,71.0,2991.1255254053904,1350.624111403607,451.4430746902827,1189.0583393115003,1350.624111403607,802.4399019911446,548.1842094124625,2007.6458252181144,308.8127740390898,1041.8113373645172,451.4430746902827,0.0,1189.0583393115003,0.0,449.1822167841306,140.3694427450408,1640.501414001783,2187.3352186690436,546.8338046672609,1041.8113373645172,347.27044578817237,1389.0817831526895,20.83622674729034,25.433875633823483,0.0,356.76975690073203,1437.51355248232,4428.63907788771,2636.517435453174,0.0,0.0,0.0,0.0,0.0,75.22643467410273,23.886631470860845,0.0,0.0,0.0,0.0,0.0
2025-01-15 08:00:00+00:00,0,71.0,2944.9752679612047,1321.4551118600152,445.52882988298967,1177.991326218201,1321.4551118600152,786.412524555261,535.0425873047542,2007.6458252181144,303.4430313731864,1018.0120804868288,445.52882988298967,0.0,1177.991326218201,0.0,441.37168199736203,137.92865062417562,1623.5201561011907,2164.693541468254,541.1733853670635,1018.0120804868288,339.3373601622763,1357.3494406491052,20.360241609736576,25.1457781586717,0.0,349.59445853541854,1413.5398744573422,4358.515142418547,2606.065223465616,0.0,0.0,0.0,0.0,0.0,75.22643467410273,23.889393825574164,0.0,0.0,0.0,0.0,0.0
2025-01-15 09:00:00+00:00,0,71.0,2856.3171736067093,1281.2139731144691,431.7387542281896,1143.3644462640502,1281.213973114469,759.3983275790528,521.8156455354163,2007.6458252181144,295.8170671465183,985.3969059679508,431.7387542281896,0.0,1143.3644462640502,0.0,430.2793703949357,134.4623032484174,1575.10320049224,2100.1376006563196,525.0344001640799,985.3969059679508,328.46563532265026,1313.862541290601,19.707938119359014,24.385807089486192,0.0,338.89850820954456,1370.9545921535373,4227.271765760246,2530.416971051255,0.0,0.0,0.0,0.0,0.0,75.22643467410273,23.88793277176655,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-01-15 10:00:00+00:00,0,71.0,2920.5415446704137,1312.97398395729,442.3446245196939,1165.2229361934278,1312.97398395729,780.1817945916679,532.7921893656222,2007.6458252181144,301.3052744317047,1011.6687095255854,442.3446245196939,0.0,1165.2229361934278,0.0,438.2622173552068,136.9569429235021,1607.5675607131218,2143.4234142841624,535.8558535710406,1011.6687095255854,337.22290317519514,1348.8916127007806,20.233374190511707,24.922568097525094,0.0,347.1194531111628,1402.3110950689374,4301.208603760777,2581.685631639369,0.0,0.0,0.0,0.0,21.644035978573424,52.41161752379494,23.890118258691626,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-01-15 11:00:00+00:00,0,71.0,2884.3580135951543,1294.3359383043137,439.79829154929064,1150.2237837415496,1294.3359383043137,769.6787183754391,524.6572199288746,2007.6458252181144,298.29447391443233,996.0414643898814,439.79829154929064,0.0,1150.2237837415496,0.0,433.8828711482652,135.58839723383286,1590.0220752908403,2120.0294337211203,530.0073584302801,996.0414643898814,332.0138214632938,1328.0552858531753,19.920829287797627,24.696186583894217,0.0,342.23870040648956,1384.465293405588,4227.030843292908,2553.9123048693855,0.0,0.0,0.0,0.0,41.79246370783485,8.35849274156697,23.88930690042429,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-01-15 12:00:00+00:00,0,71.0,2853.4237402053895,1279.466083231501,435.266552925004,1138.6911040488867,1279.4660832315008,761.5143651469695,517.9517180845314,2007.6458252181144,294.5943780326661,984.8717051988349,435.266552925004,0.0,1138.6911040488867,0.0,428.5009135020598,133.90653546939367,1573.9576569738906,2098.6102092985207,524.6525523246302,984.8717051988349,328.29056839961163,1313.1622735984465,19.697434103976697,24.444907628238987,0.0,338.3815453337403,1369.3735432595913,4222.797283464981,2527.1111228005802,0.0,0.0,0.0,0.0,0.0,8.35849274156697,23.893026855208547,0.0,0.0,0.0,0.0,0.0
2025-01-15 13:00:00+00:00,0,71.0,2959.8028347531276,1326.264087463947,451.5606023579897,1181.9781449311915,1326.264087463947,790.6035091637062,535.6605783002408,2007.6458252181144,305.2290958579451,1021.0349916060018,451.5606023579897,0.0,1181.9781449311915,0.0,443.9695939751929,138.74049811724777,1633.5387472891812,2178.0516630522416,544.5129157630604,1021.0349916060018,340.34499720200057,1361.3799888080023,20.420699832120032,25.366599520051608,0.0,350.84751713875335,1420.2332275732338,4380.0360623263605,2622.0212570274343,0.0,0.0,0.0,0.0,0.0,8.35849274156697,23.882393321444475,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-01-15 14:00:00+00:00,0,71.0,2688.7827231125098,1219.627127127196,412.5270316474919,1056.6285643378217,1219.627127127196,721.0975042617563,498.5296228654397,2007.6458252181144,280.7142709860617,938.9128561411343,412.5270316474919,0.0,1056.6285643378217,0.0,408.31166688881706,127.59739590275532,1469.1555959853135,1958.874127980418,489.7185319951045,938.9128561411343,312.97095204704476,1251.883808188179,18.778257122822684,22.942096592802976,0.0,321.39037225755817,1293.3976059180884,4010.872864974328,2367.185794869235,0.0,0.0,0.0,28.692535943729908,0.0,35.57862237009757,23.897087262173148,0.0,0.0,0.0,-9.947598300641403e-14,0.0
2025-01-15 15:00:00+00:00,0,71.0,2904.154167839462,1305.2647884388125,446.5107263722929,1152.378653028357,1305.2647884388125,777.3241689271466,527.940619511666,2007.6458252181144,301.1701624494961,1004.0946259893165,446.5107263722929,0.0,1152.378653028357,0.0,438.06569083563073,136.8955283861346,1598.88937940065,2131.852505867533,532.9631264668833,1004.0946259893165,334.6982086631055,1338.792834652422,20.08189251978633,24.919108321452356,0.0,344.87256941438767,1394.43043377175,4340.377065319046,1220.8869313553632,1349.0312653478009,0.0,1281.579702080411,41.79246370783485,0.0,75.22643467410273,23.886072481906375,0.0,0.0,0.0,-8.171241461241152e-13,0.0
2025-01-15 16:00:00+00:00,0,71.0,2899.9406730654787,1303.2338883690363,446.24590730876923,1150.4608773876732,1303.2338883690363,777.0410069061875,526.1928814628487,2007.6458252181144,300.5186378556675,1002.7152505133688,446.24590730876923,0.0,1150.4608773876732,0.0,437.11801869915274,136.59938084348522,1596.7067846964424,2128.942379595256,532.235594898814,1002.7152505133688,334.2384168377896,1336.9536673511584,20.054305010267374,24.89198599313981,0.0,344.3539768472102,1392.3736604307064,4292.314333496186,1501.3082023765014,1064.7521959179076,0.0,2290.531128798262,0.0,0.0,75.22643467410273,23.88113578198153,0.0,0.0,0.0,9.094947017729282e-13,0.0
2025-01-15 17:00:00+00:00,0,71.0,2892.0617509044387,1303.2479898581107,443.3519907651428,1145.4617702811831,1303.247989858111,776.8932383079517,526.3547515501591,2007.6458252181144,299.36140755861913,1003.8865822994916,443.3519907651428,0.0,1145.4617702811831,0.0,435.4347746307188,136.07336707209961,1588.813761046326,2118.4183480617676,529.6045870154419,1003.8865822994916,334.6288607664972,1338.5154430659888,20.077731645989832,24.755177425766114,0.0,344.19450024307594,1389.3342241688706,4281.395975073307,2219.2207579541914,334.6323647382951,0.0,2603.850813042047,0.0,0.0,75.22643467410273,23.880102688760424,0.0,0.0,0.0,-1.8189894035458565e-12,0.0
2025-01-15 18:00:00+00:00,0,71.0,2844.1633228233004,1281.4858094765502,433.77143289203946,1128.9060804547114,1281.4858094765502,764.3276455526706,517.1581639238797,2007.6458252181144,293.5745711902978,987.9112382862525,0.0,433.77143289203946,1128.9060804547114,0.0,427.0175580949786,133.4429869046808,1128.9060804547114,1505.2081072729484,376.3020268182371,987.9112382862525,329.30374609541747,1750.9864172737093,26.26479625910564,19.964489462387903,8.67542865784079,338.5707526134562,1232.524226811126,4076.6875496344264,2109.6682979857546,0.0,177.4426326178279,2411.8613928708805,0.0,0.0,75.22643467410273,23.883652587676693,0.0,0.0,0.0,0.0,0.0
2025-01-15 19:00:00+00:00,0,71.0,2852.84069226675,1285.271693242186,433.0875382995646,1134.481460724999,1285.2716932421863,769.0815194878763,516.1901737543099,2007.6458252181144,293.1646254108246,992.1070678313615,0.0,433.0875382995646,1134.481460724999,0.0,426.4212733248358,133.25664791401118,1134.481460724999,1512.6419476333317,378.1604869083329,992.1070678313615,330.70235594378715,1755.8969620747132,26.3384544311207,20.00656537324128,8.661750765991291,339.739490523892,1236.8657518603766,4068.062408148551,1927.9737021547605,11.089518803407003,0.0,2417.572712948376,0.0,21.644035978573424,52.41161752379494,23.878824123177154,0.0,0.0,0.0,-2.0463630789890885e-12,-8.526512829121202e-14
2025-01-15 20:00:00+00:00,0,71.0,2910.839210415089,1317.0705267915446,438.6724625686483,1155.0962210548964,1317.0705267915446,786.6055327087421,530.4649940828026,2007.6458252181144,299.1869276676562,1017.8835991238884,4.424568819435868e-12,438.6724625686439,1155.0962210548964,0.0,435.1809856984091,135.99405803075283,1155.0962210549008,1540.1282947398677,385.0320736849669,1017.8835991238884,339.2945330412961,1795.8505947338283,26.937758921007422,20.324411461921976,8.773449251372877,347.8689093161939,1264.225193707512,4133.271940414766,3262.405763334932,0.0,1287.096482896655,1057.899164473369,0.0,41.79246370783485,8.35849274156697,23.8747652353725,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-01-15 21:00:00+00:00,0,71.0,2858.059779910936,1309.8334946036712,422.95542811719065,1125.270857190073,1309.8334946036712,779.5995165120829,530.2339780915883,2007.6458252181144,292.7841155477977,1017.0493790558735,422.95542811719065,0.0,1125.270857190073,0.0,425.8678044331603,133.0836888853626,1548.2262853072637,2064.301713743018,516.0754284357545,1017.0493790558735,339.0164596852912,1356.0658387411647,20.34098758111747,23.941371415416448,0.0,345.1324388836341,1377.5903748865762,4235.65015479751,3250.213659741693,0.0,760.0441415655146,255.73690133861763,0.0,0.0,8.35849274156697,23.872562757961493,0.0,0.0,0.0,-1.8189894035458565e-12,0.0
2025-01-15 22:00:00+00:00,0,71.0,2908.4096275591255,1334.2687177290866,429.19261040441455,1144.9482994256236,1334.2687177290868,793.6662368554412,540.6024808736455,2007.6458252181144,297.80904787416495,1036.4596698549217,429.19261040441455,0.0,1144.9482994256236,0.0,433.1767969078763,135.36774903371133,1574.1409098300383,2098.854546440051,524.7136366100127,1036.4596698549217,345.48655661830725,1381.946226473229,20.729193397098435,24.325261306388676,0.0,351.5261687263108,1402.1485656918292,4310.558193250955,2774.4954995070707,0.0,242.46415615914339,0.0,0.0,0.0,8.35849274156697,23.870245956501726,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-01-15 23:00:00+00:00,0,71.0,2895.535406614037,1330.2909897885397,428.1846463714916,1137.059770454007,1330.2909897885397,790.6932316275689,539.5977581609709,2007.6458252181144,297.2859725866679,1033.0050172018719,428.1846463714916,0.0,1137.059770454007,0.0,432.41596012606243,135.1299875393945,1565.2444168254988,2086.9925557673314,521.7481389418328,1033.0050172018719,344.3350057339573,1377.3400229358292,20.66010034403744,24.21613709568482,0.0,350.3067791320727,1396.3961487869797,4320.6240913447455,2519.408515893394,0.0,0.0,0.0,28.692535943729908,0.0,35.57862237009757,23.871876245668325,0.0,0.0,0.0,-1.2363443602225743e-12,0.0
2025-03-21 00:00:00+00:00,1,14.0,4576.190816440603,2091.7934993319755,690.0835824828393,1794.313734625787,2091.793499331975,1238.884737336756,852.9087619952193,2007.6458252181144,473.8705707589581,1617.9229285730173,690.0835824828393,0.0,1794.313734625787,0.0,689.2662847403027,215.39571398134458,2484.3973171086263,3312.529756144835,828.1324390362088,1617.9229285730173,539.3076428576725,2157.23057143069,32.358458571460346,38.64564482074305,0.0,550.8230508578553,2204.662950125284,6780.853766565889,4001.7960408851377,0.0,0.0,0.0,0.0,0.0,8.35849274156697,23.819264402140714,0.0,0.0,0.0,1.3642420526593924e-12,0.0
2025-03-21 01:00:00+00:00,1,14.0,3752.032514841168,1716.5228905389959,566.1382965121821,1469.3713277899897,1716.5228905389959,1016.2279909283588,700.2948996106371,2007.6458252181144,389.08389281488553,1327.4389977241103,566.1382965121821,0.0,1469.3713277899897,0.0,565.9402077307426,176.85631491585704,2035.5096243021717,2714.0128324028956,678.5032081007239,1327.4389977241103,442.4796659080368,1769.9186636321472,26.548779954482207,31.67786217326536,0.0,451.8890653070493,1807.9548963594145,5601.779874908418,3279.9530401336383,0.0,0.0,0.0,41.79246370783485,0.0,48.006305045572134,23.84963715265586,0.0,0.0,0.0,3.197442310920451e-13,0.0
2025-03-21 02:00:00+00:00,1,14.0,4490.833738574025,2049.458790961368,677.647119894363,1763.727827718291,2049.458790961368,1214.4685896057697,834.9902013555983,2007.6458252181144,464.76274171660344,1584.6960492447645,677.647119894363,0.0,1763.727827718291,0.0,676.0185334059687,211.2557916893652,2441.374947612654,3255.166596816872,813.791649204218,1584.6960492447645,528.2320164149215,2112.928065659686,31.69392098489529,37.9666918740138,0.0,539.8923998814815,2162.832470048895,6653.66620862292,3931.1851302228406,0.0,0.0,0.0,0.0,0.0,48.006305045572134,23.826072641174736,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-21 03:00:00+00:00,1,14.0,3516.3896015150417,1599.1711277195293,531.8861842776492,1385.3322895178621,1599.1711277195293,948.1519039784757,651.0192237410536,2007.6458252181144,364.0586119151084,1235.112515804421,531.8861842776492,0.0,1385.3322895178621,0.0,529.5397991492486,165.48118723414015,1917.2184737955113,2556.291298394015,639.0728245985038,1235.112515804421,411.704171934807,1646.816687739228,24.702250316088417,29.809908423508098,0.0,421.5898475445099,1692.3601900515575,5237.442327510331,3085.8310975432637,0.0,0.0,0.0,28.692535943729908,0.0,75.22643467410273,23.860632635034637,0.0,0.0,0.0,1.7195134205394424e-12,0.0
2025-03-21 04:00:00+00:00,1,14.0,3028.9048086142343,1373.8524581778145,457.9051694900539,1197.147180946368,1373.8524581778145,816.0268506421534,557.8256075356611,2007.6458252181144,312.5494808899796,1061.302977287835,457.9051694900539,0.0,1197.147180946368,0.0,454.6174267490612,142.06794585908162,1655.0523504364219,2206.7364672485623,551.6841168121406,1061.302977287835,353.76765909594496,1415.0706363837799,21.226059545756698,25.708626894165295,0.0,362.4708193365425,1456.9252275436318,4485.830036157864,2661.3538939976233,0.0,0.0,0.0,0.0,0.0,75.22643467410273,23.878797722322634,0.0,0.0,0.0,-2.0463630789890885e-12,0.0
2025-03-21 05:00:00+00:00,1,14.0,4635.98210501564,2101.4178161195764,700.852739749768,1833.7115491462966,2101.417816119577,1248.7249464361655,852.6928696834111,2007.6458252181144,477.9411491562679,1623.4766669633086,700.852739749768,0.0,1833.7115491462966,0.0,695.1871260454806,217.24597688921267,2534.5642888960647,3379.4190518614196,844.8547629653549,1623.4766669633086,541.1588889877695,2164.635555951078,32.46953333926617,39.36269768395601,0.0,554.5353016983727,2229.6271615639316,6865.60926657957,4074.6061779069,0.0,0.0,0.0,0.0,0.0,75.22643467410273,23.81979120973374,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-03-21 06:00:00+00:00,1,14.0,3635.065831251845,1648.0179187565695,549.8638390880064,1437.1840734072707,1648.0179187565695,978.8382410518382,669.1796777047315,2007.6458252181144,375.1913490791663,1272.8265696774033,549.8638390880064,0.0,1437.1840734072707,0.0,545.7328713878783,170.54152230871196,1987.0479124952772,2649.3972166603694,662.3493041650923,1272.8265696774033,424.2755232258011,1697.1020929032045,25.456531393548065,30.8677559067129,0.0,434.84235407031105,1748.3329910701775,5383.398822322022,3195.1300880482477,0.0,0.0,0.0,0.0,0.0,75.22643467410273,23.85648330517572,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-21 07:00:00+00:00,1,14.0,2470.475698291082,1121.5808114170065,373.48570519481876,975.4091816792571,1121.5808114170065,666.2567821087772,455.3240293082293,2007.6458252181144,255.0724267157265,866.5083847012801,373.48570519481876,0.0,975.4091816792571,0.0,371.01443885923857,115.94201214351204,1348.8948868740758,1798.526515832101,449.63162895802526,866.5083847012801,288.83612823376,1155.34451293504,17.3301676940256,20.958662972637136,0.0,295.8486637760139,1188.547263777974,3659.0229620690557,2169.5409546913397,0.0,0.0,0.0,0.0,0.0,75.22643467410273,23.89661366341819,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-21 08:00:00+00:00,1,14.0,2446.126005063638,1111.207049690678,370.02324294040045,964.8957124325591,1111.207049690678,658.5929132668841,452.6141364237941,2007.6458252181144,253.37899038841923,857.8280593022589,370.02324294040045,0.0,964.8957124325591,0.0,368.55125874679163,115.17226835837238,1334.9189553729595,1779.8919404972794,444.97298512431985,857.8280593022589,285.9426864340863,1143.7707457363451,17.156561186045177,20.749654412537605,0.0,293.0155501899168,1177.009705705278,3623.1357107689155,2148.443199244071,0.0,0.0,0.0,0.0,0.0,75.22643467410273,23.899895817186543,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-21 09:00:00+00:00,1,14.0,2455.700848684079,1119.6461530780875,368.92035951151405,967.134336094477,1119.6461530780875,663.0821398928059,456.56401318528157,2007.6458252181144,253.8506067919757,865.7955462861119,368.92035951151405,0.0,967.134336094477,0.0,369.23724624287377,115.38663945089804,1336.0546956059911,1781.406260807988,445.351565201997,865.7955462861119,288.59851542870393,1154.3940617148157,17.315910925722235,20.738954146290194,0.0,295.0703926551723,1182.4619778087836,3638.162826492862,2150.643507050862,0.0,0.0,0.0,0.0,0.0,75.22643467410273,23.89881817269109,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-21 10:00:00+00:00,1,14.0,2562.0348076078476,1156.7078430903869,382.15390794072033,1023.1730565767393,1156.7078430903869,687.8348826546988,468.87296043568796,2007.6458252181144,262.70440313601244,894.0034399543745,382.15390794072033,0.0,1023.1730565767393,0.0,382.1154954705636,119.41109233455111,1405.3269645174596,1873.7692860232794,468.44232150581985,894.0034399543745,298.00114665145816,1192.0045866058326,17.88006879908749,21.696347803989003,0.0,305.77762335191505,1231.2086004468208,3771.5993720760944,2255.884781493843,0.0,0.0,0.0,0.0,21.644035978573424,52.41161752379494,23.891548781983385,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-03-21 11:00:00+00:00,1,14.0,2488.264137829577,1126.7068219611626,373.5615101132322,987.9958057551822,1126.7068219611624,669.698834900172,457.00798706099056,2007.6458252181144,256.07275438721837,870.6340675739443,373.5615101132322,0.0,987.9958057551822,0.0,372.46946092686306,116.3967065396447,1361.5573158684144,1815.4097544912192,453.8524386228048,870.6340675739443,290.21135585798146,1160.8454234319258,17.412681351478888,21.08680336094879,0.0,297.5187494565444,1196.478735189403,3642.9504093111445,2187.8792154180824,0.0,0.0,0.0,0.0,41.79246370783485,8.35849274156697,23.894109730761063,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-03-21 12:00:00+00:00,1,14.0,2638.836141428213,1209.410964785424,395.4234988124854,1034.0016778303018,1209.410964785424,719.1819059629778,490.2290588224463,2007.6458252181144,270.107777347815,939.303187437609,395.4234988124854,0.0,1034.0016778303018,0.0,392.88403977864,122.77626243082499,1429.4251766427872,1905.9002355237162,476.47505888092905,939.303187437609,313.101062479203,1252.404249916812,18.78606374875218,22.20272174267758,0.0,318.42498797266904,1271.7661572550558,3910.602298683268,2298.784275302356,0.0,0.0,0.0,0.0,0.0,8.35849274156697,23.889421314126803,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-03-21 13:00:00+00:00,1,14.0,2567.667681468264,1168.8305245524034,383.5758177804882,1015.261339135373,1168.8305245524034,693.976608811421,474.85391574098236,2007.6458252181144,263.96492406499607,904.8656004874074,383.5758177804882,0.0,1015.261339135373,0.0,383.9489804581761,119.98405639318003,1398.8371569158612,1865.1162092211482,466.27905230528705,904.8656004874074,301.6218668291358,1206.4874673165432,18.097312009748148,21.659887924768377,0.0,308.2915799855858,1235.9337554477052,3832.293972859699,2249.0651896793242,0.0,0.0,0.0,28.692535943729908,0.0,35.57862237009757,23.886345966333224,0.0,0.0,0.0,-3.268496584496461e-13,0.0
2025-03-21 14:00:00+00:00,1,14.0,2514.518970629087,1146.8787115297648,376.5347996310886,991.1054594682337,1146.8787115297648,679.5923785265048,467.28633300326,2007.6458252181144,259.7828142890143,887.0958972407504,376.5347996310886,0.0,991.1054594682337,0.0,377.86591169311174,118.08309740409742,1367.6402590993223,1823.520345465763,455.88008636644076,887.0958972407504,295.6986324135835,1182.794529654334,17.741917944815008,21.207098583614997,0.0,302.28721681467914,1210.8980495272308,3725.417020156318,2201.3862571588747,0.0,0.0,0.0,0.0,0.0,35.57862237009757,23.889501627539207,0.0,0.0,0.0,0.0,0.0
2025-03-21 15:00:00+00:00,1,14.0,2476.830108709238,1126.8174323843882,370.8760215186037,979.1366548062483,1126.8174323843882,667.546647936154,459.2707844482343,2007.6458252181144,256.05296418453185,870.7644681998563,370.8760215186037,0.0,979.1366548062483,0.0,372.44067517750085,116.387710992969,1350.012676324852,1800.0169017664693,450.00422544161734,870.7644681998563,290.25482273328544,1161.0192909331417,17.415289363997125,20.917647193620596,0.0,297.18632477132394,1192.1660204968134,3710.788592913886,2172.4575769439703,0.0,0.0,0.0,41.79246370783485,0.0,75.22643467410273,23.893472904445584,0.0,0.0,0.0,-3.623767952376511e-13,0.0
2025-03-21 16:00:00+00:00,1,14.0,2427.784647119749,1101.7660576813205,364.807715279926,961.2108741585031,1101.7660576813205,654.8935482393632,446.8725094419574,2007.6458252181144,249.9927687709825,851.773288910338,364.807715279926,0.0,961.2108741585031,0.0,363.6258454850655,113.63307671408296,1326.018589438429,1768.0247859179053,442.00619647947633,851.773288910338,283.92442963677934,1135.6977185471173,17.03546577820676,20.556340199982813,0.0,290.76097242992824,1167.9164812384565,3595.701128358205,2131.6506314029707,0.0,0.0,0.0,0.0,0.0,75.22643467410273,23.8965855262177,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-21 17:00:00+00:00,1,14.0,2607.7242161239196,1176.4073900353196,392.40568177998983,1038.9111443086108,1176.4073900353196,702.3332440282543,474.07414600706545,2007.6458252181144,266.95793544739786,909.4494545879218,392.40568177998983,0.0,1038.9111443086108,0.0,388.3024515598514,121.34451611245356,1431.3168260886007,1908.4224347848008,477.1056086962002,909.4494545879218,303.1498181959739,1212.5992727838957,18.188989091758433,22.161281896485804,0.0,310.97297679822947,1252.9231907911014,3860.6474069150213,2296.724886344652,0.0,0.0,0.0,0.0,0.0,75.22643467410273,23.88632336412586,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-03-21 18:00:00+00:00,1,14.0,3405.2650082195255,1540.1715823380266,510.32555255325804,1354.7678733282403,1540.1715823380266,918.2046455596301,621.9669367783965,2007.6458252181144,349.2823498707505,1190.889232467276,510.32555255325804,0.0,1354.7678733282403,0.0,508.0470543574553,158.76470448670477,1865.0934258814982,2486.7912345086643,621.6978086271661,1190.889232467276,396.96307748909203,1587.8523099563681,23.81778464934552,28.85744530988014,0.0,406.93385076690305,1637.0346713290917,5000.50721584078,2994.8382888661195,0.0,0.0,0.0,0.0,41.79246370783485,31.173309891874766,23.847901464228933,0.0,0.0,0.0,-2.0463630789890885e-12,0.0
2025-03-21 19:00:00+00:00,1,14.0,3403.97539606335,1545.761590036603,508.5905402437541,1349.6232657829937,1545.761590036603,918.8946547321906,626.8669353044123,2007.6458252181144,350.22113401791034,1195.5404560186926,508.5905402437541,0.0,1349.6232657829937,0.0,509.412558571506,159.19142455359562,1858.2138060267478,2477.6184080356634,619.4046020089158,1195.5404560186926,398.51348533956417,1594.0539413582567,23.910809120373848,28.75394886514256,0.0,407.9913443230384,1637.7656142106305,5020.096974295408,2987.0309666071694,0.0,0.0,0.0,0.0,21.644035978573424,8.35849274156697,23.84368779638799,0.0,0.0,0.0,6.821210263296962e-13,0.0
2025-03-21 20:00:00+00:00,1,14.0,2965.7143758801526,1357.0556456593074,442.8979491747928,1165.7607810460522,1357.0556456593074,805.4558752907644,551.599770368543,2007.6458252181144,306.5616984412883,1050.493947218019,442.8979491747928,0.0,1165.7607810460522,0.0,445.90792500551026,139.34622656422195,1608.658730220845,2144.8783069611263,536.2195767402816,1050.493947218019,350.164649072673,1400.658596290692,21.00987894436038,24.944546285704305,0.0,357.4996849426661,1429.1845625499072,4394.89893843006,2590.7862319666365,0.0,0.0,0.0,0.0,0.0,8.35849274156697,23.865835605421477,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-03-21 21:00:00+00:00,1,14.0,4367.399333036642,1999.6659114537279,655.0847268905503,1712.6486946923646,1999.6659114537279,1184.1406296742325,815.5252817794953,2007.6458252181144,453.2203949851845,1546.4455164685432,655.0847268905503,0.0,1712.6486946923646,0.0,659.2296654329956,206.0092704478111,2367.733421582915,3156.9778954438866,789.2444738609717,1546.4455164685432,515.4818388228477,2061.927355291391,30.928910329370865,36.77902875364016,0.0,526.4935679631726,2104.937090177814,6472.336423214456,3816.2075608768823,0.0,0.0,0.0,0.0,0.0,8.35849274156697,23.796421703600576,0.0,0.0,0.0,0.0,0.0
2025-03-21 22:00:00+00:00,1,14.0,4044.7511990677795,1851.9354165936732,604.7337149289334,1588.0820675451741,1851.935416593673,1096.2895155717947,755.6459010218783,2007.6458252181144,418.83165942986733,1433.1037571638058,604.7337149289334,0.0,1588.0820675451741,0.0,609.2096864434434,190.37802701357606,2192.8157824741074,2923.7543766321432,730.9385941580358,1433.1037571638058,477.70125238793526,1910.805009551741,28.662075143276116,34.022832123319745,0.0,487.6623148208715,1949.3650956470146,5994.116294714792,3532.9640630755866,0.0,0.0,0.0,0.0,0.0,8.35849274156697,23.808681226501832,0.0,0.0,0.0,-1.8189894035458565e-12,0.0
2025-03-21 23:00:00+00:00,1,14.0,3180.2473885094764,1448.2086346619549,475.2530235608263,1256.7857302866933,1448.2086346619549,862.1075579198848,586.1010767420701,2007.6458252181144,327.02422511397515,1121.1844095479796,475.2530235608263,0.0,1256.7857302866933,0.0,475.671600165782,148.64737505180688,1732.0387538475195,2309.385005130026,577.3462512825065,1121.1844095479796,373.7281365159932,1494.9125460639727,22.42368819095959,26.82544800969172,0.0,382.0096733141178,1530.9805723650757,4711.227960874553,2785.056605295808,0.0,0.0,0.0,0.0,0.0,8.35849274156697,23.85662895366419,0.0,0.0,0.0,9.094947017729282e-13,0.0
2025-03-23 00:00:00+00:00,2,1.0,3047.0827957348697,1386.7520143647712,456.7110101390918,1203.619771231006,1386.7520143647712,825.1318592889595,561.6201550758117,2007.6458252181144,313.3044976821251,1073.447516682646,456.7110101390918,0.0,1203.619771231006,0.0,455.71563299218195,142.41113531005686,1660.3307813700978,2213.77437516013,553.4435937900325,1073.447516682646,357.81583889421535,1431.2633555768614,21.46895033365292,25.737528016482816,0.0,365.78587416223496,1466.6629205066754,4513.745716241545,2669.490008152312,0.0,0.0,0.0,0.0,0.0,8.35849274156697,23.864117979918195,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-23 01:00:00+00:00,2,1.0,3689.539622469024,1676.4518384610888,555.7284880983065,1457.3592959096281,1676.4518384610888,995.5939316620111,680.8579067990776,2007.6458252181144,380.9412581372386,1295.5105803238503,555.7284880983065,0.0,1457.3592959096281,0.0,554.0963754723471,173.15511733510846,2013.0877840079347,2684.1170453439127,671.0292613359782,1295.5105803238503,431.8368601079501,1727.3474404318004,25.910211606477006,31.245447602045473,0.0,442.199206509322,1775.3761044968812,5506.7081906737385,3238.2134208162597,0.0,0.0,0.0,41.79246370783485,0.0,48.006305045572134,23.839225928890347,0.0,0.0,0.0,-1.4992451724538114e-12,0.0
2025-03-23 02:00:00+00:00,2,1.0,4766.883972927061,2167.9783988619834,717.5661890256424,1881.3393850394393,2167.9783988619834,1288.583728334745,879.3946705272383,2007.6458252181144,491.35257384748303,1676.6258250145004,717.5661890256424,0.0,1881.3393850394393,0.0,714.6946528690662,223.34207902158317,2598.905574065082,3465.207432086776,866.301858021694,1676.6258250145004,558.8752750048335,2235.501100019334,33.53251650029001,40.34037952116367,0.0,571.7628756706654,2294.15498374023,7061.03895666729,4179.902084955842,0.0,0.0,0.0,0.0,0.0,48.006305045572134,23.789515055370153,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-03-23 03:00:00+00:00,2,1.0,5065.620620082867,2300.9337868345415,763.1760511508296,2001.5107820974943,2300.9337868345415,1365.9823078796546,934.951478954887,2007.6458252181144,523.3435994852603,1777.5901873492812,763.1760511508296,0.0,2001.5107820974943,0.0,761.2270537967422,237.88345431148193,2764.6868332483236,3686.2491109977645,921.5622777494411,1777.5901873492812,592.5300624497604,2370.1202497990416,35.55180374698562,42.91038935549983,0.0,606.9518083392313,2437.3897959524,7531.702951978997,4447.476164794507,0.0,0.0,0.0,28.692535943729908,0.0,75.22643467410273,23.782358433851442,0.0,0.0,0.0,-7.815970093361102e-13,0.0
2025-03-23 04:00:00+00:00,2,1.0,4612.233252327111,2095.7800863394687,694.9188104231142,1821.5343555645288,2095.7800863394687,1245.4243682965307,850.3557180429381,2007.6458252181144,475.9785902707732,1619.8014960686955,694.9188104231142,0.0,1821.5343555645288,0.0,692.3324949393066,216.3539046685333,2516.453165987643,3355.2708879835236,838.8177219958809,1619.8014960686955,539.9338320228985,2159.735328091594,32.39602992137391,39.06290786833871,0.0,552.8222146723527,2219.386611149378,6831.61986347649,4047.60338292283,0.0,0.0,0.0,0.0,0.0,75.22643467410273,23.801756927691915,0.0,0.0,0.0,9.094947017729282e-13,0.0
2025-03-23 05:00:00+00:00,2,1.0,4918.4003314097545,2233.914666239361,741.6346198319397,1942.8510453384524,2233.914666239361,1326.3262076940423,907.5884585453188,2007.6458252181144,508.20704697132294,1725.707619268038,741.6346198319397,0.0,1942.8510453384524,0.0,739.2102501401062,231.00320316878316,2684.485665170392,3579.3142202271893,894.8285550567973,1725.707619268038,575.235873089346,2300.943492357384,34.51415238536076,41.67754904834271,0.0,589.2602581877599,2366.5195909363897,7284.919922346144,4318.524470367295,0.0,0.0,0.0,0.0,0.0,75.22643467410273,23.79039420246375,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-23 06:00:00+00:00,2,1.0,4640.041575661417,2108.086649356021,699.4531515643305,1832.5017747410634,2108.086649356021,1253.0769923219545,855.0096570340665,2007.6458252181144,478.6976326573779,1629.3890166986432,699.4531515643305,0.0,1832.5017747410634,0.0,696.2874656834588,217.58983302608087,2531.954926305394,3375.9399017405253,843.9849754351313,1629.3890166986432,543.129672232881,2172.518688931524,32.58778033397286,39.308612294340556,0.0,556.0820532501543,2232.682926572561,6872.724502233978,4072.227367423984,0.0,0.0,0.0,0.0,0.0,75.22643467410273,23.800165321110377,0.0,0.0,0.0,0.0,0.0
2025-03-23 07:00:00+00:00,2,1.0,4423.780537253034,2013.5325757091857,666.392134773454,1743.855826770397,2013.532575709186,1195.8490127472908,817.6835629618951,2007.6458252181144,457.02828780206335,1556.5042879071225,666.392134773454,0.0,1743.855826770397,0.0,664.7684186211831,207.74013081911968,2410.247961543851,3213.6639487251346,803.4159871812836,1556.5042879071225,518.8347626357075,2075.33905054283,31.13008575814245,37.43032231090759,0.0,530.8925608252573,2129.443849530418,6553.224386783452,3878.4323673463177,0.0,0.0,0.0,0.0,0.0,75.22643467410273,23.80578487690158,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-03-23 08:00:00+00:00,2,1.0,2525.460535255602,1146.325651051554,381.65666169258793,997.4782225114604,1146.325651051554,681.7861693702379,464.539481681316,2007.6458252181144,260.98685090129345,885.3388001502605,381.65666169258793,0.0,997.4782225114604,0.0,379.61723767460865,118.6303867733152,1379.1348842040484,1838.8465122720645,459.7116280680161,885.3388001502605,295.11293338342017,1180.4517335336807,17.70677600300521,21.424482075892243,0.0,302.4238935154286,1215.0100998190774,3740.4706350746796,2218.463749946673,0.0,0.0,0.0,0.0,0.0,75.22643467410273,23.88615581906651,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-03-23 09:00:00+00:00,2,1.0,4083.5344389885936,1854.8314160011278,618.5247114275223,1610.1783115599421,1854.8314160011278,1099.1173643147733,755.7140516863543,2007.6458252181144,424.1918503279221,1430.6395656732057,618.5247114275223,0.0,1610.1783115599421,0.0,617.006327749705,192.81447742178278,2228.7030229874645,2971.6040306499526,742.9010076624882,1430.6395656732057,476.87985522440187,1907.5194208976075,28.61279131346411,34.657524458425094,0.0,489.074823346407,1964.940479426969,6048.474918415562,3588.6103583996573,0.0,0.0,0.0,0.0,0.0,75.22643467410273,23.81852467153342,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-03-23 10:00:00+00:00,2,1.0,2599.533019262855,1184.6524964120424,394.5380315324926,1020.3424913183212,1184.6524964120422,702.6733998327417,481.97909657930063,2007.6458252181144,270.47942388352914,914.1730725285133,394.5380315324926,0.0,1020.3424913183212,0.0,393.4246165578606,122.94519267433142,1414.8805228508138,1886.507363801085,471.62684095027123,914.1730725285133,304.72435750950444,1218.8974300380178,18.283461450570265,22.03956585915799,0.0,312.098527891537,1251.7179463353723,3829.6069296196533,2279.9319803589456,0.0,0.0,0.0,0.0,21.644035978573424,52.41161752379494,23.879938782410363,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-23 11:00:00+00:00,2,1.0,2678.3055703265177,1222.5681589077915,403.8911821590739,1051.8462292596523,1222.5681589077915,724.62053946568,497.9476194421114,2007.6458252181144,277.92823527505664,944.6399236327348,403.8911821590739,0.0,1051.8462292596523,0.0,404.2592513091733,126.33101603411664,1455.7374114187262,1940.9832152249683,485.24580380624207,944.6399236327348,314.87997454424493,1259.5198981769797,18.892798472654697,22.63519775736874,0.0,322.0584747486766,1290.0432653633036,3926.556371981986,2345.2424665341414,0.0,0.0,0.0,0.0,41.79246370783485,8.35849274156697,23.8775881586464,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-23 12:00:00+00:00,2,1.0,3707.387082912041,1685.163736999725,564.0482111872091,1458.1751347251056,1685.1637369997252,998.6917940755277,686.4719429241974,2007.6458252181144,385.8753784035434,1299.2883585961815,564.0482111872091,0.0,1458.1751347251056,0.0,561.2732776778813,175.3978992743379,2022.2233459123147,2696.297794549753,674.0744486374382,1299.2883585961815,433.0961195320605,1732.384478128242,25.98576717192363,31.503197682867327,0.0,444.1612178459576,1784.2186501445854,5491.605733056626,3257.571072227634,0.0,0.0,0.0,0.0,0.0,8.35849274156697,23.837929657548653,0.0,0.0,0.0,0.0,0.0
2025-03-23 13:00:00+00:00,2,1.0,4774.338456629509,2171.1441923622,725.1556771950984,1878.038587072207,2171.1441923622,1287.4768746775528,883.6673176846474,2007.6458252181144,495.8756170570448,1675.2685753051553,725.1556771950984,0.0,1878.038587072207,0.0,721.273624810247,225.3980077532022,2603.1942642673057,3470.925685689741,867.7314214224352,1675.2685753051553,558.4228584350518,2233.6914337402072,33.50537150610311,40.53505618657503,0.0,572.2576850812784,2297.8504003846456,7100.881392957883,4192.199310499988,0.0,0.0,0.0,28.692535943729908,0.0,35.57862237009757,23.79324060129691,0.0,0.0,0.0,-1.6910917111090384e-12,0.0
2025-03-23 14:00:00+00:00,2,1.0,2979.168721184503,1357.4990829286671,451.1040917508744,1170.5655465049633,1357.4990829286671,808.9999766009752,548.4991063276918,2007.6458252181144,307.4121107796836,1050.0869721489835,451.1040917508744,0.0,1170.5655465049633,0.0,447.1448884068125,139.7327776271289,1621.6696382558378,2162.226184341117,540.5565460852793,1050.0869721489835,350.0289907163278,1400.1159628653113,21.00173944297967,25.238778217575867,0.0,357.8183301366861,1434.3771622259774,4413.545883410481,2609.3710727479297,0.0,0.0,0.0,0.0,0.0,35.57862237009757,23.869457003218724,0.0,0.0,0.0,9.094947017729282e-13,0.0
2025-03-23 15:00:00+00:00,2,1.0,2661.2908495157944,1213.860345082887,400.1476866732049,1047.2828177596998,1213.860345082887,723.4282867901572,490.43205829272983,2007.6458252181144,273.30212698088206,940.558218102005,400.1476866732049,0.0,1047.2828177596998,0.0,397.53036651764666,124.22823953676458,1447.4305044329046,1929.9073392438727,482.47683481096817,940.558218102005,313.51940603400163,1254.0776241360065,18.8111643620401,22.477258777793146,0.0,320.00728691276043,1281.520190434328,3984.603503657958,2327.4377057615193,0.0,0.0,0.0,41.79246370783485,0.0,75.22643467410273,23.89551683099273,0.0,0.0,0.0,5.471179065352771e-13,0.0
2025-03-23 16:00:00+00:00,2,1.0,2571.9426533617698,1170.968682860374,387.43605200439515,1013.5379184969988,1170.968682860374,697.5224141204758,473.44626873989813,2007.6458252181144,264.359572376878,906.6091104834959,387.43605200439515,0.0,1013.5379184969988,0.0,384.52301436636805,120.16344198949001,1400.973970501394,1867.9652940018586,466.99132350046466,906.6091104834959,302.20303682783197,1208.8121473113279,18.132182209669917,21.758460745101843,0.0,308.790229375962,1238.0386746485203,3809.9813280102894,2252.4883083682266,0.0,0.0,0.0,0.0,0.0,75.22643467410273,23.898201332401154,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-03-23 17:00:00+00:00,2,1.0,2694.2734470521896,1226.30121603648,404.63900050294075,1063.3332305127697,1226.30121603648,730.6454248046664,495.65579123181345,2007.6458252181144,275.97533196547704,950.3258840710029,404.63900050294075,0.0,1063.3332305127697,0.0,401.4186646770575,125.44333271158047,1467.9722310157103,1957.296308020947,489.32407700523675,950.3258840710029,316.7752946903343,1267.1011787613372,19.006517681420057,22.77250232021592,0.0,323.45215087913243,1296.77387528792,3991.0473223401095,2358.7149726980047,0.0,0.0,0.0,0.0,0.0,75.22643467410273,23.898210244681284,0.0,0.0,0.0,0.0,0.0
2025-03-23 18:00:00+00:00,2,1.0,4148.013061258572,1886.4336160421171,626.8392451270064,1634.7402000894492,1886.4336160421171,1117.3014695402146,769.1321465019026,2007.6458252181144,429.7995274731059,1456.6340885690113,626.8392451270064,0.0,1634.7402000894492,0.0,625.1629490517904,195.3634215786845,2261.5794452164555,3015.4392602886073,753.8598150721518,1456.6340885690113,485.54469618967045,1942.1787847586818,29.132681771380227,35.152579354704685,0.0,497.3050634070608,1996.3582573736523,6102.578854924388,3640.6022093403976,0.0,0.0,0.0,0.0,41.79246370783485,31.173309891874766,23.83744096204575,0.0,0.0,0.0,-1.1368683772161603e-12,0.0
2025-03-23 19:00:00+00:00,2,1.0,4286.388019597032,1943.9425735910254,650.941050873574,1691.5043951324317,1943.9425735910252,1151.9388890045198,792.0036845865054,2007.6458252181144,444.8563860262373,1499.0861875647881,650.941050873574,0.0,1691.5043951324317,0.0,647.0638342199816,202.20744819374423,2342.4454460060056,3123.260594674674,780.8151486686685,1499.0861875647881,499.69539585492936,1998.7815834197174,29.98172375129576,36.443275477531536,0.0,512.6990081735344,2061.8420001197037,6326.58598373816,3770.3244288946553,0.0,0.0,0.0,0.0,21.644035978573424,8.35849274156697,23.831992472487208,0.0,0.0,0.0,-1.8189894035458565e-12,0.0
2025-03-23 20:00:00+00:00,2,1.0,3276.2455494626297,1487.8404195404548,495.9508245233159,1292.4543053988566,1487.840419540455,881.4139466715596,606.4264728688953,2007.6458252181144,339.4746192005581,1148.3658003398969,495.9508245233159,0.0,1292.4543053988566,0.0,493.7812642917209,154.30664509116278,1788.4051299221724,2384.540173229563,596.1350433073908,1148.3658003398969,382.78860011329897,1531.1544004531959,22.967316006797937,27.803067789688043,0.0,392.3351934582354,1576.3358657665738,4852.581415229205,2878.321437521284,0.0,0.0,0.0,0.0,0.0,8.35849274156697,23.87488479029209,0.0,0.0,0.0,1.5916157281026244e-12,0.0
2025-03-23 21:00:00+00:00,2,1.0,3539.052929292931,1607.0220125277617,535.2205513783472,1396.8103653868234,1607.0220125277617,952.6115460101538,654.4104665176079,2007.6458252181144,365.8427467966411,1241.1792657311207,535.2205513783472,0.0,1396.8103653868234,0.0,532.1349044314779,166.29215763483685,1932.0309167651706,2576.0412223535604,644.0103055883901,1241.1792657311207,413.7264219103736,1654.9056876414943,24.823585314622413,30.024720195218652,0.0,423.7980391413553,1702.6752297847968,5241.728159077726,3108.1761267850384,0.0,0.0,0.0,0.0,0.0,8.35849274156697,23.86226873748465,0.0,0.0,0.0,-2.0463630789890885e-12,0.0
2025-03-23 22:00:00+00:00,2,1.0,4426.837872567179,2008.9115855739028,668.7479137999901,1749.1783731932858,2008.9115855739028,1194.377037761318,814.5345478125847,2007.6458252181144,454.7387465334556,1554.1728390404473,668.7479137999901,0.0,1749.1783731932858,0.0,661.4381767759354,206.6994302424798,2417.926286993276,3223.9017159910345,805.9754289977586,1554.1728390404473,518.0576130134824,2072.2304520539296,31.083456780808945,37.55422114593256,0.0,529.9710322885395,2129.341182469002,6556.179055036182,3885.33989276697,0.0,0.0,0.0,0.0,0.0,8.35849274156697,23.824529668163084,0.0,0.0,0.0,9.094947017729282e-13,0.0
2025-03-23 23:00:00+00:00,2,1.0,4604.1904827817725,2087.9700490279834,697.9274181127216,1818.2930156410685,2087.9700490279834,1242.01015498847,845.9598940395133,2007.6458252181144,473.38832675492824,1614.5817222730552,697.9274181127216,0.0,1818.2930156410685,0.0,688.5648389162593,215.17651216133103,2516.22043375379,3354.9605783383868,838.7401445845967,1614.5817222730552,538.1939074243518,2152.775629697407,32.291634445461106,39.120752699792334,0.0,550.8313412073203,2214.354292522853,6818.544775304625,4043.525417254646,0.0,0.0,0.0,0.0,0.0,8.35849274156697,23.813522152601877,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-04-12 00:00:00+00:00,3,40.0,3091.7851799709215,1406.400257083403,469.66848876121554,1215.7164341263042,1406.400257083403,829.922103473341,576.4781536100619,2007.6458252181144,323.8428832242187,1082.5573738591843,469.66848876121554,0.0,1215.7164341263042,0.0,471.0441937806818,147.20131055646306,1685.3849228875197,2247.1798971833596,561.7949742958399,1082.5573738591843,360.85245795306145,1443.4098318122458,21.651147477183684,26.24721900409951,0.0,370.59687527009,1488.3439845567373,4580.129164527659,2718.2240909640414,0.0,0.0,0.0,0.0,0.0,8.35849274156697,23.891864550273663,0.0,0.0,0.0,0.0,0.0
2025-04-12 01:00:00+00:00,3,40.0,3069.36490939459,1392.1704210483956,465.40926186006635,1211.7852264861278,1392.1704210483954,823.6417495777622,568.5286714706333,2007.6458252181144,320.1197968949129,1072.0506241534827,465.40926186006635,0.0,1211.7852264861278,0.0,465.6287954835097,145.50899858859677,1677.1944883461942,2236.2593177949257,559.0648294487314,1072.0506241534827,357.3502080511609,1429.4008322046436,21.441012483069652,26.08013012066327,0.0,367.1984462357684,1476.6436249279905,4587.800998030416,2701.8881132784354,0.0,0.0,0.0,41.79246370783485,0.0,48.006305045572134,23.884858190119402,0.0,0.0,0.0,5.471179065352771e-13,0.0
2025-04-12 02:00:00+00:00,3,40.0,3040.409167427768,1380.3597375758272,461.5921124346299,1198.4573174173095,1380.3597375758272,815.3567000195499,565.0030375562774,2007.6458252181144,317.73048155984935,1062.629256015978,461.5921124346299,0.0,1198.4573174173095,0.0,462.1534277234172,144.42294616356787,1660.0494298519393,2213.3992398025857,553.3498099506464,1062.629256015978,354.209752005326,1416.839008021304,21.25258512031956,25.83233654721199,0.0,363.92649731335723,1462.9939271004291,4503.403094528196,2675.552667526003,0.0,0.0,0.0,0.0,0.0,48.006305045572134,23.885555374139773,0.0,0.0,0.0,-1.3642420526593924e-12,0.0
2025-04-12 03:00:00+00:00,3,40.0,3062.6154219436226,1390.310439423307,464.41985812112677,1207.8851243991885,1390.310439423307,820.7646303300263,569.5458090932805,2007.6458252181144,319.83036430525357,1070.4800751180533,464.41985812112677,0.0,1207.8851243991885,0.0,465.2078026258234,145.3774383205698,1672.3049825203152,2229.7399766937533,557.4349941734383,1070.4800751180533,356.82669170601775,1427.306766824071,21.409601502361063,26.01144698762569,0.0,366.563231742529,1473.6234044325417,4564.931362319893,2694.9477793195765,0.0,0.0,0.0,28.692535943729908,0.0,75.22643467410273,23.888817702704447,0.0,0.0,0.0,-1.0089706847793423e-12,0.0
