timestamp_hour_utc,representative_day_id,day_weight,it_load_kw,q_air_kw,q_cp_kw,q_rdhx_kw,s_air_kw,s_air_old_kw,s_air_new_kw,old_ac_capacity_eff_kw,q_air_to_ashp_kw,q_air_to_reject_kw,q_cp_to_wshp_kw,q_cp_to_free_kw,q_rdhx_to_wshp_kw,q_rdhx_to_chiller_kw,q_ashp_out_kw,p_ashp_kw,q_wshp_in_kw,q_wshp_out_kw,p_wshp_kw,q_chiller_evap_kw,p_chiller_kw,q_tower_kw,p_tower_kw,p_pump_kw,p_cdu_free_kw,p_terminal_kw,p_cooling_kw,p_grid_kw,q_heat_kw,q_tes_ch_kw,q_tes_dis_kw,e_tes_kwh,p_bess_ch_kw,p_bess_dis_kw,e_bess_kwh,max_theta_c,hotspot_slack_c,hotspot_penalty_yuan,bess_degradation_cost_yuan,power_balance_residual_kw,heat_balance_residual_kw
2025-01-15 00:00:00+00:00,0,71.0,2808.3800211662774,607.4065471461312,893.0100029373125,1307.963471082833,607.4065471461313,272.67135319628477,334.73519394984646,1461.295265723112,449.78250013480107,157.6240470113301,893.0100029373125,0.0,1307.963471082833,0.0,654.2290911051653,204.44659097036413,2200.9734740201457,2934.6312986935272,733.6578246733818,157.6240470113301,52.5413490037767,210.1653960151068,3.152480940226602,39.86993479894771,0.0,175.30897434052406,1208.9771547272212,4017.3571758934977,3588.8603897986923,0.0,0.0,0.0,0.0,0.0,35.57862237009757,23.982318093858538,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-01-15 01:00:00+00:00,0,71.0,2850.3519168317885,617.8795577680806,909.6334529409596,1322.8389061227456,617.8795577680806,276.77745536960157,341.1021023984791,1461.295265723112,457.877165740526,160.00239202755466,909.6334529409596,0.0,1322.8389061227456,0.0,666.0031501680378,208.1259844275118,2232.472359063705,2976.6298120849397,744.1574530212349,160.00239202755466,53.334130675851554,213.33652270340622,3.2000478405510933,40.51739264945624,0.0,178.0980763019366,1227.4330849165422,4077.7850017483306,3642.6329622529774,0.0,0.0,0.0,0.0,0.0,35.57862237009757,23.982770075447142,0.0,0.0,0.0,0.0,0.0
2025-01-15 02:00:00+00:00,0,71.0,2878.6567769324,621.8284344454751,919.6191152837501,1337.2092272031746,621.8284344454751,278.46742922187985,343.36100522359527,1461.295265723112,462.15908279086017,159.6693516546149,919.6191152837501,0.0,1337.2092272031746,0.0,672.2313931503421,210.0723103594819,2256.8283424869246,3009.104456649233,752.2761141623082,159.6693516546149,53.22311721820497,212.89246887281988,3.193387033092298,40.96066573054425,0.0,179.38347368320052,1239.109068186832,4159.558308827066,3681.335849799575,0.0,0.0,0.0,41.79246370783485,0.0,75.22643467410273,23.98271246846698,0.0,0.0,0.0,-1.0444978215673473e-12,0.0
2025-01-15 03:00:00+00:00,0,71.0,2848.0398182076824,615.8112476231441,909.7008047960808,1322.5277657884576,615.811247623144,275.9613583402849,339.8498892828592,1461.295265723112,457.3751508751183,158.43609674802582,909.7008047960808,0.0,1322.5277657884576,0.0,665.2729467274448,207.8977958523265,2232.2285705845384,2976.304760779384,744.076190194846,158.43609674802582,52.81203224934194,211.24812899736776,3.1687219349605162,40.516301801767,0.0,177.59437475519792,1226.06541678844,4074.1052349961215,3641.577707506829,0.0,0.0,0.0,0.0,0.0,75.22643467410273,23.982112486494103,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-01-15 04:00:00+00:00,0,71.0,2876.2462463172383,622.3742795111039,918.6034356063481,1335.268531199787,622.3742795111039,279.04144358672136,343.33283592438255,1461.295265723112,461.76056298301125,160.6137165280926,918.6034356063481,0.0,1335.268531199787,0.0,671.6517279752891,209.89116499227782,2253.871966806135,3005.1626224081797,751.2906556020449,160.6137165280926,53.5379055093642,214.1516220374568,3.212274330561852,40.91078838018831,0.0,179.45918491753952,1238.3019737319764,4114.548220049214,3676.814350383469,0.0,0.0,0.0,0.0,0.0,75.22643467410273,23.981817487991307,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-01-15 05:00:00+00:00,0,71.0,2860.627209702743,618.9166422973659,913.844217596662,1327.8663498087144,618.9166422973659,277.0523990271818,341.8642432701841,1461.295265723112,459.4906651170268,159.4259771803391,913.844217596662,0.0,1327.8663498087144,0.0,668.350058352039,208.8593932350122,2241.7105674053764,2988.9474232071684,747.2368558017921,159.4259771803391,53.141992393446365,212.56796957378546,3.1885195436067817,40.693990025987006,0.0,178.4458957576403,1231.5666467574847,4092.193856460228,3657.2974815592074,0.0,0.0,0.0,0.0,0.0,75.22643467410273,23.983170334752902,0.0,0.0,0.0,0.0,0.0
2025-01-15 06:00:00+00:00,0,71.0,2891.20752532406,625.9865757540249,923.5738663988042,1341.647083171231,625.9865757540249,280.11206093006007,345.8745148239649,1461.295265723112,464.6202922342328,161.3662835197921,923.5738663988042,0.0,1341.647083171231,0.0,675.811334158884,211.19104192465124,2265.2209495700354,3020.294599426714,755.0736498566785,161.3662835197921,53.78876117326403,215.1550446930561,3.2273256703958415,41.12368682367644,0.0,180.42960106903283,1244.8340665176988,4136.041591841758,3696.105933585598,0.0,0.0,0.0,0.0,0.0,75.22643467410273,23.983401024411133,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-01-15 07:00:00+00:00,0,71.0,2991.1255254053904,636.9428846834066,947.8160244355453,1406.366616286438,636.9428846834066,286.5094004451692,350.4334842382375,1461.295265723112,475.06228071869657,161.88060396471008,947.8160244355453,0.0,1406.366616286438,0.0,690.9996810453769,215.93740032668026,2354.1826407219833,3138.9101876293107,784.7275469073277,161.88060396471008,53.960201321570025,215.8408052862801,3.2376120792942014,42.49814689593074,0.0,184.80916475988127,1285.1700722906842,4276.295597696074,3829.9098686746875,0.0,0.0,0.0,0.0,0.0,75.22643467410273,23.98316762657499,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-01-15 08:00:00+00:00,0,71.0,2944.9752679612047,623.6113309120082,929.943965747826,1391.4199713013718,623.611330912008,281.12248251833967,342.48884839366843,1461.295265723112,465.67378131292446,157.9375495990837,929.943965747826,0.0,1391.4199713013718,0.0,677.3436819097084,211.66990059678386,2321.363937049198,3095.151916065597,773.7879790163993,157.9375495990837,52.64584986636123,210.58339946544493,3.1587509919816736,41.812518685448495,0.0,181.37204874688314,1264.4470479038578,4209.422315865061,3772.4955979753054,0.0,0.0,0.0,0.0,0.0,75.22643467410273,23.983702764531515,0.0,0.0,0.0,-1.3642420526593924e-12,0.0
2025-01-15 09:00:00+00:00,0,71.0,2856.3171736067093,607.6974520974178,900.8238169157727,1347.7959045935183,607.6974520974178,274.3120792212505,333.3853728761673,1461.295265723112,451.85992322733443,155.83752887008336,900.8238169157727,0.0,1347.7959045935183,0.0,657.2507974215774,205.39087419424294,2248.619721509291,2998.1596286790545,749.5399071697636,155.83752887008336,51.945842956694456,207.78337182677782,3.116750577401667,40.502673553408364,0.0,176.55760884354711,1227.0536572950582,4083.3708309017675,3655.410426100632,0.0,0.0,0.0,0.0,0.0,75.22643467410273,23.983390344270816,0.0,0.0,0.0,0.0,0.0
2025-01-15 10:00:00+00:00,0,71.0,2920.5415446704137,618.7640030893801,922.2356887706342,1379.5418528103976,618.7640030893801,279.2262255508816,339.5377775384985,1461.295265723112,461.22244472387155,157.5415583655086,922.2356887706342,0.0,1379.5418528103976,0.0,670.8690105074495,209.64656578357796,2301.777541581032,3069.0367221080423,767.2591805270106,157.5415583655086,52.51385278850287,210.05541115401147,3.1508311673101717,41.462489191223,0.0,179.93219079669095,1253.9651102543157,4152.862618946155,3739.9057326154916,0.0,0.0,0.0,0.0,21.644035978573424,52.41161752379494,23.984235112954114,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-01-15 11:00:00+00:00,0,71.0,2884.3580135951543,609.3138108569792,909.1434193574486,1365.9007833807261,609.3138108569792,275.5075040494596,333.80630680751955,1461.295265723112,454.4296997518636,154.8841111051156,909.1434193574486,0.0,1365.9007833807261,0.0,660.9886541845289,206.55895443266525,2275.0442027381746,3033.392270317566,758.3480675793915,154.8841111051156,51.62803703503854,206.51214814015415,3.0976822221023124,40.93331041453072,0.0,177.39031674055116,1237.9563684242794,4080.5219183115987,3694.380924502095,0.0,0.0,0.0,0.0,41.79246370783485,8.35849274156697,23.983706411962395,0.0,0.0,0.0,0.0,0.0
2025-01-15 12:00:00+00:00,0,71.0,2853.4237402053895,601.5069289512084,899.1292530685278,1352.7875581856554,601.5069289512084,271.9153378158143,329.591591135394,1461.295265723112,449.06053131925387,152.44639763195448,899.1292530685278,0.0,1352.7875581856554,0.0,653.1789546461874,204.11842332693357,2251.916811254183,3002.5557483389102,750.6389370847276,152.44639763195448,50.81546587731816,203.26186350927264,3.0489279526390893,40.50175317391239,0.0,175.23151525773102,1224.3550226732618,4077.7787628786514,3655.7347029850976,0.0,0.0,0.0,0.0,0.0,8.35849274156697,23.984690227560055,0.0,0.0,0.0,0.0,0.0
2025-01-15 13:00:00+00:00,0,71.0,2959.8028347531276,623.0169919382769,932.2676520421513,1404.5181907727,623.0169919382768,282.51131024058526,340.50568169769156,1461.295265723112,465.1826842864149,157.834307651862,932.2676520421513,0.0,1404.5181907727,0.0,676.6293589620581,211.44667467564312,2336.7858428148515,3115.7144570864684,778.9286142716171,157.834307651862,52.611435883953995,210.44574353581598,3.1566861530372394,42.01321146899154,0.0,181.61728986056582,1269.7739123138088,4229.576747066936,3792.3438160485266,0.0,0.0,0.0,0.0,0.0,8.35849274156697,23.981922353787628,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-01-15 14:00:00+00:00,0,71.0,2688.7827231125098,572.2322034920537,850.1208069537204,1266.4297126667354,572.2322034920537,258.5220590209749,313.7101444710788,1461.295265723112,424.6647062585701,147.5674972334836,850.1208069537204,0.0,1266.4297126667354,0.0,617.6941181942838,193.02941193571365,2116.550519620456,2822.067359493941,705.5168398734852,147.5674972334836,49.18916574449454,196.75666297797815,2.9513499446696723,38.16792133527897,0.0,166.09129955621816,1154.94598838986,3872.4212474461,3439.7614776882247,0.0,0.0,0.0,28.692535943729908,0.0,35.57862237009757,23.98539783772422,0.0,0.0,0.0,3.552713678800501e-13,0.0
2025-01-15 15:00:00+00:00,0,71.0,2904.154167839462,611.9310436007273,915.247806393492,1376.9753178452431,611.9310436007273,277.26802653597855,334.6630170647488,1461.295265723112,456.8906212169042,155.0404223838231,915.247806393492,0.0,1376.9753178452431,0.0,664.568176315497,207.6775550985928,2292.223124238735,3056.29749898498,764.074374746245,155.0404223838231,51.6801407946077,206.7205631784308,3.100808447676462,41.22718737025719,0.0,178.2735458257974,1246.0336122831766,4191.980243830474,3720.865675300477,0.0,0.0,0.0,41.79246370783485,0.0,75.22643467410273,23.982555859436346,0.0,0.0,0.0,7.744915819785092e-13,0.0
2025-01-15 16:00:00+00:00,0,71.0,2899.9406730654787,610.2294006486057,913.7889915529581,1375.9222808639147,610.2294006486057,277.0129040985694,333.21649655003637,1461.295265723112,455.7897188586572,154.43968178994857,913.7889915529581,0.0,1375.9222808639147,0.0,662.9668637944104,207.17714493575323,2289.711272416873,3052.948363222497,763.2370908056242,154.43968178994857,51.47989392998286,205.91957571993143,3.088793635798971,41.17289255522789,0.0,177.86451686085047,1244.0203327232377,4143.961005788715,3715.9152270169075,0.0,0.0,0.0,0.0,0.0,75.22643467410273,23.98088086461033,0.0,0.0,0.0,-1.5916157281026244e-12,0.0
2025-01-15 17:00:00+00:00,0,71.0,2892.0617509044387,610.0941452708453,913.0835264161449,1368.8840792174465,610.0941452708453,276.73145379493604,333.36269147590923,1461.295265723112,455.51764093146323,154.57650433938204,913.0835264161449,0.0,1368.8840792174465,0.0,662.5711140821284,207.0534731506651,2281.967605633591,3042.6234741781213,760.6558685445303,154.57650433938204,51.52550144646068,206.10200578584272,3.0915300867876407,41.08134658465881,0.0,177.6344508289106,1241.0421706420132,4133.103921546452,3705.1945882602495,0.0,0.0,0.0,0.0,0.0,75.22643467410273,23.980434635558684,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-01-15 18:00:00+00:00,0,71.0,2844.1633228233004,600.6508692380869,898.8919063259954,1344.6205472592187,600.6508692380869,271.9989329048315,328.65193633325543,1461.295265723112,448.78757172441533,151.86329751367157,2.9497125462905786e-12,898.8919063259924,1344.6205472592187,0.0,652.7819225082405,203.99435078382515,1344.6205472592217,1792.8273963456288,448.2068490864072,151.86329751367157,50.621099171223854,1101.3763030108878,16.520644545163318,31.424043599112125,17.97783812651985,174.8019150930113,943.5467404052628,3787.7100632285633,2119.321098959816,326.28821989405327,0.0,309.9738088993506,0.0,0.0,75.22643467410273,23.981147344440238,0.0,0.0,0.0,1.1368683772161603e-13,5.684341886080802e-14
2025-01-15 19:00:00+00:00,0,71.0,2852.84069226675,601.9852495216427,902.538752227609,1348.316690517498,601.9852495216427,273.5188197271058,328.4664297945369,1461.295265723112,450.27210641798416,151.71314310365852,0.0,902.538752227609,1348.316690517498,0.0,654.9412456988861,204.66913928090187,1348.316690517498,1797.755587356664,449.438896839166,151.71314310365852,50.571047701219506,1104.822943032487,16.572344145487307,31.533941949727165,18.050775044552182,175.24744727134646,946.0835922324004,3777.2802485205766,1927.9737021547608,524.7231309007893,0.0,807.8408356373019,0.0,21.644035978573424,52.41161752379494,23.977144489322324,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-01-15 20:00:00+00:00,0,71.0,2910.839210415089,618.205459376572,923.4442227433435,1369.1895282951741,618.205459376572,280.753089004407,337.4523703721649,1461.295265723112,461.2477576714578,156.95770170511418,1.4748562731452893e-12,923.444222743342,1369.1895282951741,0.0,670.9058293403023,209.65807166884446,1369.1895282951755,1825.5860377269005,456.3965094317251,156.95770170511418,52.31923390170473,1132.721158350161,16.990817375252416,32.16077973781863,18.468884454866842,179.5566380692062,965.5509346394184,3834.5976813466723,3262.4057633349285,0.0,765.9138962677259,0.0,0.0,41.79246370783485,8.35849274156697,23.975107649006056,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-01-15 21:00:00+00:00,0,71.0,2858.059779910936,615.11931910035,914.6873555201519,1328.253105290433,615.1193191003501,277.59919248378407,337.520126616566,1461.295265723112,457.64870235032083,157.4706167500292,914.6873555201519,0.0,1328.253105290433,0.0,665.6708397822848,208.02213743196398,2242.940460810585,2990.58728108078,747.646820270195,157.4706167500292,52.49020558334306,209.96082233337225,3.1494123350005836,40.72315171850889,0.0,177.67920181644442,1229.710929155456,4087.7707090663916,3656.258120863065,0.0,0.0,0.0,0.0,0.0,8.35849274156697,23.976483794578275,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-01-15 22:00:00+00:00,0,71.0,2908.4096275591255,627.1676639011404,931.8257021432921,1349.4162615146925,627.1676639011405,282.4010818724619,344.76658202867856,1461.295265723112,466.6620185999187,160.50564530122165,931.8257021432921,0.0,1349.4162615146925,0.0,678.7811179635181,212.1190993635994,2281.2419636579843,3041.655951543979,760.4139878859947,160.50564530122165,53.50188176707388,214.00752706829553,3.210112906024433,41.44893367944569,0.0,181.0121225655734,1251.7061381677115,4160.115765726836,3720.437069507497,0.0,0.0,0.0,0.0,0.0,8.35849274156697,23.976995532966825,0.0,0.0,0.0,-1.1368683772161603e-12,0.0
2025-01-15 23:00:00+00:00,0,71.0,2895.535406614037,625.4956588859985,928.3575721643696,1341.6821755636706,625.4956588859986,281.18069068554354,344.31496820045504,1461.295265723112,465.46306678634596,160.03259209965256,928.3575721643696,0.0,1341.6821755636706,0.0,677.0371880528669,211.5741212665209,2270.0397477280403,3026.719663637387,756.6799159093467,160.03259209965256,53.34419736655085,213.3767894662034,3.200651841993051,41.2675489205678,0.0,180.3921777968883,1246.4586131018677,4170.686555659634,3703.756851690254,0.0,0.0,0.0,28.692535943729908,0.0,35.57862237009757,23.977071476460015,0.0,0.0,0.0,-7.815970093361102e-13,0.0
2025-03-21 00:00:00+00:00,1,14.0,4576.190816440603,981.8578702422077,1458.4988022409955,2135.8341439573983,981.8578702422077,440.11250328075675,541.7453669614509,1461.295265723112,730.6851512024962,251.17271903971152,1458.4988022409955,0.0,2135.8341439573983,0.0,1062.814765385449,332.12961418295276,3594.332946198394,4792.443928264525,1198.1109820661313,251.17271903971152,83.72423967990385,334.8969587196154,5.023454380794231,65.11330550680385,0.0,283.8882486547068,1967.989844471293,6544.180660911896,5855.258693649974,0.0,0.0,0.0,0.0,0.0,8.35849274156697,23.972321667381173,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-21 01:00:00+00:00,1,14.0,3752.032514841168,806.0319882595825,1196.2708485911105,1749.7296779904746,806.0319882595825,361.2714916130169,444.7604966465655,1461.295265723112,599.642229572631,206.3897586869515,1196.2708485911105,0.0,1749.7296779904746,0.0,872.2068793783724,272.56464980574134,2946.0005265815853,3928.0007021087804,982.0001755271951,206.3897586869515,68.79658622898383,275.1863449159353,4.127795173739029,53.38542223763807,0.0,232.94762665483248,1613.8222556281298,5407.647234177133,4800.207581487153,0.0,0.0,0.0,41.79246370783485,0.0,48.006305045572134,23.976534934684256,0.0,0.0,0.0,5.471179065352771e-13,0.0
2025-03-21 02:00:00+00:00,1,14.0,4490.833738574025,962.1910015296663,1430.288808770485,2098.3539282738707,962.1910015296663,431.18041355322987,531.0105879764365,1461.295265723112,716.6060125948258,245.58498893484057,1430.288808770485,0.0,2098.3539282738707,0.0,1042.3360183197465,325.7300057249208,3528.6427370443557,4704.856982725807,1176.2142456814518,245.58498893484057,81.8616629782802,327.4466519131208,4.9116997786968115,63.892203545853256,0.0,278.3481489004278,1930.9579666096306,6421.791705183657,5747.1930010455535,0.0,0.0,0.0,0.0,0.0,48.006305045572134,23.973687474509784,0.0,0.0,0.0,9.094947017729282e-13,0.0
2025-03-21 03:00:00+00:00,1,14.0,3516.3896015150417,751.5232089829647,1117.4525050670657,1647.4138874650102,751.5232089829647,337.4578670632997,414.06534191966495,1461.295265723112,559.7465026660851,191.77670631687954,1117.4525050670657,0.0,1647.4138874650102,0.0,814.1767311506693,254.43022848458415,2764.866392532076,3686.4885233761015,921.6221308440254,191.77670631687954,63.92556877229318,255.70227508917273,3.8355341263375906,49.997714026662074,0.0,217.6693511815984,1511.4805274355008,5056.5626648942725,4500.665254526771,0.0,0.0,0.0,28.692535943729908,0.0,75.22643467410273,23.978308178647353,0.0,0.0,0.0,1.2789769243681803e-13,0.0
2025-03-21 04:00:00+00:00,1,14.0,3028.9048086142343,644.970567408158,961.4085894844005,1422.5256517216778,644.9705674081581,290.05278606467203,354.917781343486,1461.295265723112,480.9189472238269,164.0516201843311,961.4085894844005,0.0,1422.5256517216778,0.0,699.5184686892028,218.59952146537586,2383.9342412060782,3178.578988274771,794.6447470686927,164.0516201843311,54.68387339477704,218.73549357910815,3.281032403686622,43.06751420174879,0.0,187.06519667155322,1301.3418852058342,4330.246693820069,3878.097456963974,0.0,0.0,0.0,0.0,0.0,75.22643467410273,23.980799000505762,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-03-21 05:00:00+00:00,1,14.0,4635.98210501564,986.2458465754529,1471.3099697568548,2178.4262886833335,986.245846575453,443.20757791915634,543.0382686562966,1461.295265723112,735.9332692847536,250.31257729069932,1471.3099697568548,0.0,2178.4262886833335,0.0,1070.4483916869144,334.5151224021607,3649.736258440188,4866.315011253584,1216.578752813396,250.31257729069932,83.43752576356644,333.75010305426576,5.006251545813987,65.92356197953899,0.0,286.1245228540029,1991.585737358479,6627.567842374118,5936.763402940498,0.0,0.0,0.0,0.0,0.0,75.22643467410273,23.972254416191255,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-21 06:00:00+00:00,1,14.0,3635.065831251845,773.8368001625153,1153.4995602733818,1707.7294708159498,773.8368001625153,347.90935501015304,425.9274451523622,1461.295265723112,577.1005118056866,196.7362883568287,1153.4995602733818,0.0,1707.7294708159498,0.0,839.4189262628169,262.31841445713025,2861.2290310893313,3814.9720414524418,953.7430103631104,196.7362883568287,65.57876278560957,262.3150511424383,3.934725767136574,51.68228151636095,0.0,224.4653105070255,1561.7225053963734,5196.788336648217,4654.390967715259,0.0,0.0,0.0,0.0,0.0,75.22643467410273,23.977607220747554,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-03-21 07:00:00+00:00,1,14.0,2470.475698291082,526.469541809167,784.453659091688,1159.5524973902275,526.469541809167,237.02947106908476,289.44007074008226,1461.295265723112,392.385822564333,134.08371924483401,784.453659091688,0.0,1159.5524973902275,0.0,570.7430146390299,178.35719207469683,1944.0061564819155,2592.0082086425537,648.0020521606384,134.08371924483401,44.69457308161134,178.77829232644535,2.68167438489668,35.129134746652916,0.0,152.65800774524243,1061.5226341937387,3531.9983324848213,3162.7512232815834,0.0,0.0,0.0,0.0,0.0,75.22643467410273,23.98287907736117,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-03-21 08:00:00+00:00,1,14.0,2446.126005063638,522.6890626468448,776.6210144653176,1146.8159279514755,522.6890626468448,235.07740883018533,287.61165381665944,1461.295265723112,388.9451890299598,133.74387361688503,776.6210144653176,0.0,1146.8159279514755,0.0,565.7384567708507,176.79326774089083,1923.436942416793,2564.582589889057,641.1456474722643,133.74387361688503,44.58129120562834,178.32516482251336,2.6748774723377005,34.76678971347428,0.0,151.43727478169959,1051.399148386295,3497.5251534499325,3130.3210466599076,0.0,0.0,0.0,0.0,0.0,75.22643467410273,23.983898624460085,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-21 09:00:00+00:00,1,14.0,2455.700848684079,526.7970613313522,781.7902751458544,1147.113512206872,526.7970613313522,236.51147699414952,290.2855843372027,1461.295265723112,391.6871135613164,135.10994777003583,781.7902751458544,0.0,1147.113512206872,0.0,569.726710634642,178.0395970733256,1928.9037873527263,2571.8717164703016,642.9679291175754,135.10994777003583,45.03664925667861,180.14659702671443,2.7021989554007164,34.92484337644435,0.0,152.38176998512924,1056.0529877645538,3511.7538364486327,3141.5984271049438,0.0,0.0,0.0,0.0,0.0,75.22643467410273,23.98384978059634,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-21 10:00:00+00:00,1,14.0,2562.0348076078476,546.5484954979204,812.9886338048707,1202.4976783050552,546.5484954979204,245.79123013231654,300.75726536560387,1461.295265723112,407.5552140582831,138.99328143963726,812.9886338048707,0.0,1202.4976783050552,0.0,592.8075840847755,185.25237002649234,2015.4863121099258,2687.3150828132343,671.8287707033086,138.99328143963726,46.33109381321242,185.32437525284968,2.779865628792745,36.41463579719667,0.0,158.49800905022653,1101.104745019229,3641.4955166485033,3280.12266689801,0.0,0.0,0.0,0.0,21.644035978573424,52.41161752379494,23.98207927129425,0.0,0.0,0.0,0.0,0.0
2025-03-21 11:00:00+00:00,1,14.0,2488.264137829577,530.7884819023558,789.9972976918963,1167.4783582353248,530.7884819023557,238.82708773580623,291.9613941665495,1461.295265723112,395.72928354776866,135.05919835458712,789.9972976918963,0.0,1167.4783582353248,0.0,575.6062306149363,179.87694706716758,1957.475655927221,2609.9675412362944,652.4918853090736,135.05919835458712,45.01973278486238,180.0789311394495,2.7011839670917426,35.37470251311014,0.0,153.89294725927346,1069.357398900579,3515.8290730223207,3185.573771851231,0.0,0.0,0.0,0.0,41.79246370783485,8.35849274156697,23.98240156066967,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-21 12:00:00+00:00,1,14.0,2638.836141428213,562.5853263716575,842.3635998227024,1233.8872152338513,562.5853263716575,253.3728476860426,309.2124786856149,1461.295265723112,419.08454781602694,143.50077855563057,842.3635998227024,0.0,1233.8872152338513,0.0,609.5775240960392,190.49297628001221,2076.2508150565536,2768.3344200754045,692.0836050188511,143.50077855563057,47.83359285187686,191.33437140750743,2.8700155711126114,37.609780147019585,0.0,162.95808799985127,1133.8480578687236,3772.6841992969366,3377.911944171444,0.0,0.0,0.0,0.0,0.0,8.35849274156697,23.982288393947222,0.0,0.0,0.0,0.0,0.0
2025-03-21 13:00:00+00:00,1,14.0,2567.667681468264,549.7770234588611,817.4352608185027,1200.4553971909008,549.7770234588611,247.55837490558918,302.2186485532719,1461.295265723112,409.0251059131085,140.75191754575258,817.4352608185027,0.0,1200.4553971909008,0.0,594.9456086008852,185.9205026877766,2017.8906580094035,2690.520877345871,672.6302193364678,140.75191754575258,46.91730584858419,187.66922339433677,2.8150383509150516,36.527611796464086,0.0,159.15829541464004,1103.9689734348476,3700.3291908468414,3285.4664859467566,0.0,0.0,0.0,28.692535943729908,0.0,35.57862237009757,23.98089003734525,0.0,0.0,0.0,-3.268496584496461e-13,0.0
2025-03-21 14:00:00+00:00,1,14.0,2514.518970629087,540.4604669423832,801.1429556588633,1172.9155480278407,540.4604669423832,242.91349922010997,297.54696772227317,1461.295265723112,401.71895748856383,138.74150945381933,801.1429556588633,0.0,1172.9155480278407,0.0,584.3184836197292,182.5995261311654,1974.0585036867042,2632.0780049156056,658.0195012289014,138.74150945381933,46.24716981793978,184.9886792717591,2.7748301890763867,35.76344415004431,0.0,156.24503050612043,1081.6495020232478,3596.1684726523345,3216.396488535335,0.0,0.0,0.0,0.0,0.0,35.57862237009757,23.98156386516542,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-21 15:00:00+00:00,1,14.0,2476.830108709238,532.3034561753154,788.2356906352118,1156.290961898713,532.3034561753154,239.14995892240213,293.1534972529133,1461.295265723112,395.7236262902961,136.5798298850193,788.2356906352118,0.0,1156.290961898713,0.0,575.5980018767943,179.87437558649822,1944.5266525339248,2592.702203378566,648.1755508446415,136.5798298850193,45.5266099616731,182.1064398466924,2.731596597700386,35.209980338043486,0.0,153.92661860517515,1065.4447319337319,3584.067304350804,3168.30020525536,0.0,0.0,0.0,41.79246370783485,0.0,75.22643467410273,23.982245813903564,0.0,0.0,0.0,-8.171241461241152e-13,0.0
2025-03-21 16:00:00+00:00,1,14.0,2427.784647119749,518.2798132920972,771.6379394209937,1137.866894406659,518.2798132920972,233.19571220122126,285.0841010908759,1461.295265723112,386.3848388820012,131.89497441009598,771.6379394209937,0.0,1137.866894406659,0.0,562.0143111010926,175.62947221909144,1909.5048338276526,2546.006445103537,636.5016112758842,131.89497441009598,43.964991470032,175.859965880128,2.6378994882019198,34.5278071266964,0.0,150.19723373415144,1043.4590153140575,3471.2436624338065,3108.0207562046294,0.0,0.0,0.0,0.0,0.0,75.22643467410273,23.98276442235946,0.0,0.0,0.0,0.0,0.0
2025-03-21 17:00:00+00:00,1,14.0,2607.7242161239196,552.1218829825401,826.5656596926992,1229.0366734486809,552.1218829825401,249.36292591515988,302.7589570673802,1461.295265723112,412.8146459689758,139.3072370135643,826.5656596926992,0.0,1229.0366734486809,0.0,600.4576668639648,187.643020894989,2055.60233314138,2740.803110855173,685.2007777137933,139.3072370135643,46.4357456711881,185.7429826847524,2.786144740271286,37.08733652526779,0.0,160.50066782885773,1119.6536933743673,3727.377909498287,3341.260777719138,0.0,0.0,0.0,0.0,0.0,75.22643467410273,23.980232240403044,0.0,0.0,0.0,0.0,0.0
2025-03-21 18:00:00+00:00,1,14.0,3405.2650082195255,724.988862945242,1081.3485677817278,1598.927577492555,724.9888629452419,327.14953697581024,397.8393259694317,1461.295265723112,541.2517809886268,183.73708195661516,1081.3485677817278,0.0,1598.927577492555,0.0,787.2753178016391,246.02353681301219,2680.2761452742825,3573.7015270323764,893.4253817580941,183.73708195661516,61.24569398553839,244.98277594215355,3.674741639132303,48.42973280837738,0.0,210.3503404608934,1463.1494274650477,4826.621971976739,4360.9768448340155,0.0,0.0,0.0,0.0,41.79246370783485,31.173309891874766,23.97207765003632,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-03-21 19:00:00+00:00,1,14.0,3403.97539606335,728.9238792191509,1082.6307156984808,1592.4208011457192,728.9238792191509,329.162979604877,399.76089961427385,1461.295265723112,542.3194932829924,186.60438593615845,1082.6307156984808,0.0,1592.4208011457192,0.0,788.8283538661708,246.50886058317838,2675.0515168442,3566.735355792266,891.6838389480665,186.60438593615845,62.201461978719486,248.80584791487794,3.732087718723169,48.403129482411615,0.0,211.08998777590497,1463.6193664870043,4845.950726571781,4355.563709658437,0.0,0.0,0.0,0.0,21.644035978573424,8.35849274156697,23.970648693657537,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-03-21 20:00:00+00:00,1,14.0,2965.7143758801526,639.743907083424,947.0575590771708,1378.9129097195578,639.743907083424,288.5559240138289,351.1879830695951,1461.295265723112,475.27585500488897,164.46805207853504,947.0575590771708,0.0,1378.9129097195578,0.0,691.3103345525658,216.0344795476768,2325.9704687967287,3101.293958395638,775.3234895989095,164.46805207853504,54.822684026178344,219.29073610471337,3.2893610415707006,42.200855869510704,0.0,184.71889259226805,1276.389762676114,4242.104138556267,3792.6042929482037,0.0,0.0,0.0,0.0,0.0,8.35849274156697,23.971786145439893,0.0,0.0,0.0,0.0,0.0
2025-03-21 21:00:00+00:00,1,14.0,4367.399333036642,942.5808600508985,1393.1986127375178,2031.6198602482268,942.5808600508987,425.42524755160173,517.1556124992969,1461.295265723112,698.8740795433092,243.70678050758931,1393.1986127375178,0.0,2031.6198602482268,0.0,1016.5441156993589,317.67003615604966,3424.818472985745,4566.42463064766,1141.606157661915,243.70678050758931,81.23559350252977,324.94237401011907,4.874135610151786,62.11215698460781,0.0,272.1525754260572,1879.6506553413112,6247.049988377954,5582.968746347019,0.0,0.0,0.0,0.0,0.0,8.35849274156697,23.960578999358503,0.0,0.0,0.0,6.821210263296962e-13,0.0
2025-03-21 22:00:00+00:00,1,14.0,4044.7511990677795,872.9244627932186,1290.5583516475963,1881.268384626966,872.9244627932186,393.7096903635655,479.21477242965307,1461.295265723112,647.0556496784803,225.86881311473826,1290.5583516475963,0.0,1881.268384626966,0.0,941.1718540777896,294.11620439930925,3171.8267362745623,4229.102315032749,1057.2755787581873,225.86881311473826,75.28960437157941,301.15841748631766,4.517376262294765,57.52943439569755,0.0,252.03746925272924,1740.7656674397977,5785.516866507575,5170.274169110538,0.0,0.0,0.0,0.0,0.0,8.35849274156697,23.964858916229854,0.0,0.0,0.0,-1.8189894035458565e-12,0.0
2025-03-21 23:00:00+00:00,1,14.0,3180.2473885094764,681.1446239790288,1012.8180586642046,1486.284705866241,681.1446239790288,308.4393624583369,372.70526152069186,1461.295265723112,506.7422157377447,174.4024082412841,1012.8180586642046,0.0,1486.284705866241,0.0,737.0795865276286,230.33737078988395,2499.1027645304457,3332.1370193739276,833.0342548434819,174.4024082412841,58.13413608042803,232.5365443217121,3.4880481648256816,45.24738881858855,0.0,197.2145490848981,1367.4557477821065,4547.703136291582,4069.2166059015562,0.0,0.0,0.0,0.0,0.0,8.35849274156697,23.968731152900645,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-03-23 00:00:00+00:00,2,1.0,3047.0827957348697,651.3388141553065,970.1673970753558,1425.5765845042067,651.3388141553066,293.6780552852027,357.6607588701039,1461.295265723112,485.4001805551852,165.9386336001213,970.1673970753558,0.0,1425.5765845042067,0.0,706.0366262620876,220.63644570690235,2395.7439815795624,3194.32530877275,798.5813271931875,165.9386336001213,55.312877866707105,221.25151146682842,3.318772672002426,43.360787757302745,0.0,188.64917024556726,1309.8593814416695,4356.942177176538,3900.361935034837,0.0,0.0,0.0,0.0,0.0,8.35849274156697,23.976655426887717,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-03-23 01:00:00+00:00,2,1.0,3689.539622469024,788.5137237217672,1172.4444287428864,1728.5814700043695,788.5137237217671,355.53579669626254,432.9779270255046,1461.295265723112,586.9135837542697,201.6001399674975,1172.4444287428864,0.0,1728.5814700043695,0.0,853.6924854607558,266.7789017064862,2901.025898747256,3868.0345316630082,967.0086329157521,201.6001399674975,67.20004665583251,268.80018662333003,4.03200279934995,52.45914756233029,0.0,228.45433921346645,1585.9330708532175,5317.265157030076,4721.727017123764,0.0,0.0,0.0,41.79246370783485,0.0,48.006305045572134,23.97312495183098,0.0,0.0,0.0,-3.623767952376511e-13,0.0
2025-03-23 02:00:00+00:00,2,1.0,4766.883972927061,1017.8305125677132,1515.6101687554665,2233.4432916038854,1017.8305125677132,459.2930258485349,558.5374867191783,1461.295265723112,757.8610634085785,259.9694491591347,1515.6101687554665,0.0,2233.4432916038854,0.0,1102.3433649579324,344.48230154935385,3749.053460359352,4998.7379471458025,1249.6844867864506,259.9694491591347,86.6564830530449,346.6259322121796,5.199388983182693,67.80273797870285,0.0,294.9519326457779,2048.777330996513,6815.661303923574,6101.081312103735,0.0,0.0,0.0,0.0,0.0,48.006305045572134,23.96437174239492,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-03-23 03:00:00+00:00,2,1.0,5065.620620082867,1082.9778644269875,1609.4617355423804,2373.1810201134977,1082.9778644269875,488.0236193252042,594.9542451017833,1461.295265723112,806.0777864895578,276.9000779374297,1609.4617355423804,0.0,2373.1810201134977,0.0,1172.4767803484476,366.39899385888987,3982.6427556558783,5310.190340874504,1327.547585218626,276.9000779374297,92.30002597914324,369.20010391657297,5.5380015587485945,72.01566226740638,0.0,313.73871192514036,2177.5389808079544,7271.852136834553,6482.667121222951,0.0,0.0,0.0,28.692535943729908,0.0,75.22643467410273,23.963828538360257,0.0,0.0,0.0,1.0373923942097463e-12,0.0
2025-03-23 04:00:00+00:00,2,1.0,4612.233252327111,985.2567034216507,1466.108942528752,2160.867606376709,985.2567034216507,443.90150736116607,541.3551960604847,1461.295265723112,734.045807338168,251.2108960834828,1466.108942528752,0.0,2160.867606376709,0.0,1067.7029924918807,333.6571851537127,3626.9765489054607,4835.968731873947,1208.9921829684868,251.2108960834828,83.73696536116093,334.9478614446437,5.024217921669655,65.59194433962965,0.0,285.4660757042212,1982.468571448881,6594.701823775992,5903.671724365828,0.0,0.0,0.0,0.0,0.0,75.22643467410273,23.96682088654968,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-03-23 05:00:00+00:00,2,1.0,4918.4003314097545,1051.0399314739097,1562.5360120815005,2304.824387854343,1051.0399314739097,473.5372869228311,577.5026445510788,1461.295265723112,782.5041701258191,268.53576134809066,1562.5360120815005,0.0,2304.824387854343,0.0,1138.1878838193732,355.68371369355407,3867.360399935844,5156.480533247792,1289.120133311948,268.53576134809066,89.51192044936356,358.04768179745423,5.3707152269618135,69.92432424098845,0.0,304.52210310252207,2114.132910025338,7032.533241435091,6294.668417067165,0.0,0.0,0.0,0.0,0.0,75.22643467410273,23.96535003548389,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-03-23 06:00:00+00:00,2,1.0,4640.041575661417,990.4990899726012,1474.7018783681785,2174.840607320635,990.499089972601,446.44297728630403,544.0561126862971,1461.295265723112,738.0464389798036,252.45265099279754,1474.7018783681785,0.0,2174.840607320635,0.0,1073.5220930615326,335.4756540817289,3649.542485688814,4866.056647585085,1216.5141618962712,252.45265099279754,84.15088366426585,336.6035346570634,5.0490530198559505,65.98946242425171,0.0,287.0543647961489,1994.2335798825225,6634.275155543937,5939.578740646617,0.0,0.0,0.0,0.0,0.0,75.22643467410273,23.966539043631865,0.0,0.0,0.0,-1.8189894035458565e-12,0.0
2025-03-23 07:00:00+00:00,2,1.0,4423.780537253034,946.5480779229387,1407.2106299634252,2070.0218293666726,946.5480779229388,426.60470193939153,519.9433759835472,1461.295265723112,704.6389113588931,241.90916656404556,1407.2106299634252,0.0,2070.0218293666726,0.0,1024.9293256129354,320.2904142540423,3477.2324593300978,4636.309945773463,1159.0774864433658,241.90916656404556,80.63638885468185,322.5455554187274,4.838183331280911,62.91653719256948,0.0,274.0865592685099,1901.8455693444503,6325.626106597485,5661.239271386399,0.0,0.0,0.0,0.0,0.0,75.22643467410273,23.96701877320562,0.0,0.0,0.0,9.094947017729282e-13,0.0
2025-03-23 08:00:00+00:00,2,1.0,2525.460535255602,538.8832107939569,801.9566574660511,1184.6206669955943,538.8832107939569,243.5203281614891,295.3628826324678,1461.295265723112,401.399635629377,137.48357516457992,801.9566574660511,0.0,1184.6206669955943,0.0,583.854015460912,182.454379831535,1986.5773244616453,2648.7697659488604,662.1924414872151,137.48357516457992,45.827858388193306,183.31143355277322,2.7496715032915984,35.90490639393747,0.0,156.23012015231654,1085.359377756489,3610.8199130120906,3232.623781409772,0.0,0.0,0.0,0.0,0.0,75.22643467410273,23.979653215171062,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-23 09:00:00+00:00,2,1.0,4083.5344389885936,874.0769083122021,1295.703062827125,1913.754467849265,874.0769083122022,394.6560006725562,479.420907639646,1461.295265723112,649.2880656901758,224.78884262202632,1295.703062827125,0.0,1913.754467849265,0.0,944.4190046402557,295.1309389500799,3209.45753067639,4279.27670756852,1069.81917689213,224.78884262202632,74.92961420734211,299.71845682936845,4.495776852440526,58.008636563306396,0.0,253.1907969047952,1755.5749403700943,5839.109379358687,5223.695712208775,0.0,0.0,0.0,0.0,0.0,75.22643467410273,23.969292474025835,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-03-23 10:00:00+00:00,2,1.0,2599.533019262855,557.0989663483194,825.8923511967454,1216.5417017177915,557.0989663483194,252.42770771761698,304.6712586307025,1461.295265723112,413.5494017663157,143.5495645820037,825.8923511967454,0.0,1216.5417017177915,0.0,601.5264025691865,187.97700080287078,2042.434052914537,2723.245403886049,680.8113509715123,143.5495645820037,47.849854860667904,191.39941944267161,2.870991291640074,36.94218755308028,0.0,161.29532924132857,1117.7467147211,3695.635698005381,3324.7718064552355,0.0,0.0,0.0,0.0,21.644035978573424,52.41161752379494,23.976710548665647,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-23 11:00:00+00:00,2,1.0,2678.3055703265177,575.4801422605116,852.7450942232125,1250.0803338427936,575.4801422605117,259.49136020514015,315.9887820553715,1461.295265723112,427.50497327184195,147.97516898866962,852.7450942232125,0.0,1250.0803338427936,0.0,621.8254156681338,194.3204423962918,2102.825428066006,2803.7672374213416,700.9418093553354,147.97516898866962,49.32505632955654,197.30022531822615,2.959503379773392,38.08315616512431,0.0,166.40689244924116,1152.0368600753227,3788.549966694006,3425.5926530894753,0.0,0.0,0.0,0.0,41.79246370783485,8.35849274156697,23.97884997475386,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-03-23 12:00:00+00:00,2,1.0,3707.387082912041,792.90904605615,1176.341280000797,1738.1367568550927,792.90904605615,357.7412646881371,435.1677813680129,1461.295265723112,589.4451041064092,203.46394194974084,1176.341280000797,0.0,1738.1367568550927,0.0,857.3746968820498,267.9295927756405,2914.4780368558895,3885.9707158078527,971.4926789519632,203.46394194974084,67.82131398324695,271.2852559329878,4.069278838994817,52.67160596857484,0.0,229.70283093088733,1593.6873014493076,5301.07438436135,4743.345412689902,0.0,0.0,0.0,0.0,0.0,8.35849274156697,23.97280566607716,0.0,0.0,0.0,1.3642420526593924e-12,0.0
2025-03-23 13:00:00+00:00,2,1.0,4774.338456629509,1020.4157972636436,1515.7393073010487,2238.1833520648133,1020.4157972636438,460.2181222357896,560.1976750278541,1461.295265723112,758.9849217243941,261.43087553924954,1515.7393073010487,0.0,2238.1833520648133,0.0,1103.9780679627552,344.99314623836096,3753.9226593658623,5005.230212487816,1251.307553121954,261.43087553924954,87.14362517974985,348.5745007189994,5.228617510784991,67.8540127396796,0.0,295.63906248887815,2052.1660172794072,6855.197009852644,6109.208280450572,0.0,0.0,0.0,28.692535943729908,0.0,35.57862237009757,23.965570292674325,0.0,0.0,0.0,-1.6910917111090384e-12,0.0
2025-03-23 14:00:00+00:00,2,1.0,2979.168721184503,635.1273116876101,948.6880847423479,1395.3533247545467,635.1273116876101,286.0260772081754,349.1012344794347,1461.295265723112,474.6456830855626,160.48162860204752,948.6880847423479,0.0,1395.3533247545467,0.0,690.3937208517275,215.74803776616483,2344.0414094968946,3125.388545995859,781.3471364989648,160.48162860204752,53.49387620068251,213.97550480273003,3.20963257204095,42.4141757898159,0.0,184.03971387318785,1280.252572700857,4259.421293885359,3815.7822668475865,0.0,0.0,0.0,0.0,0.0,35.57862237009757,23.977558139806895,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-03-23 15:00:00+00:00,2,1.0,2661.2908495157944,567.9515786212405,849.2983512632827,1244.0409196312685,567.9515786212405,254.24060938042604,313.7109692408145,1461.295265723112,425.2473905487905,142.70418807245,849.2983512632827,0.0,1244.0409196312685,0.0,618.541658980059,193.29426843126842,2093.339270894551,2791.1190278594013,697.7797569648503,142.70418807245,47.56806269081667,190.27225076326667,2.854083761449,37.91935973421117,0.0,164.4332252439234,1143.848756826519,3846.932070050149,3409.66068683946,0.0,0.0,0.0,41.79246370783485,0.0,75.22643467410273,23.98360519901768,0.0,0.0,0.0,5.471179065352771e-13,0.0
2025-03-23 16:00:00+00:00,2,1.0,2571.9426533617698,548.1744445608421,819.457126740582,1204.3110820603438,548.1744445608421,245.82500327824684,302.34944128259525,1461.295265723112,410.0675431431815,138.10690141766054,819.457126740582,0.0,1204.3110820603438,0.0,596.4618809355368,186.39433779235523,2023.7682088009258,2698.3576117345674,674.5894029336418,138.10690141766054,46.035633805886846,184.14253522354738,2.7621380283532107,36.6268246228209,0.0,158.82356263880462,1105.2318998218627,3677.1745531836314,3294.8194926701044,0.0,0.0,0.0,0.0,0.0,75.22643467410273,23.98413197173728,0.0,0.0,0.0,-1.1368683772161603e-12,0.0
2025-03-23 17:00:00+00:00,2,1.0,2694.2734470521896,573.3710261082371,858.4226692949246,1262.4797516490287,573.3710261082371,257.0587740620904,316.3122520461467,1461.295265723112,428.95321292008265,144.4178131881544,858.4226692949246,0.0,1262.4797516490287,0.0,623.9319460655748,194.97873314549213,2120.902420943953,2827.8698945919373,706.9674736479843,144.4178131881544,48.13927106271814,192.55708425087255,2.888356263763088,38.37747759533802,0.0,166.20275514799363,1157.5540668632893,3851.827513915479,3451.801840657512,0.0,0.0,0.0,0.0,0.0,75.22643467410273,23.98490050857169,0.0,0.0,0.0,0.0,0.0
2025-03-23 18:00:00+00:00,2,1.0,4148.013061258572,887.6826150113194,1317.934407603941,1942.3960386433123,887.6826150113195,398.6891108208748,488.99350419044464,1461.295265723112,660.4128594588096,227.26975555250976,1317.934407603941,0.0,1942.3960386433123,0.0,960.6005228491777,300.187663390368,3260.3304462472533,4347.1072616630045,1086.7768154157511,227.26975555250976,75.75658518416992,303.0263407366797,4.545395111050195,58.96199261455136,0.0,257.0242323303763,1783.252684046267,5889.473281597003,5307.707784512182,0.0,0.0,0.0,0.0,41.79246370783485,31.173309891874766,23.975527041578147,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-03-23 19:00:00+00:00,2,1.0,4286.388019597032,914.8142256401676,1359.1790398056921,2012.3947541511714,914.8142256401676,411.29024973720215,503.52397590296545,1461.295265723112,681.0291034126251,233.7851222275425,1359.1790398056921,0.0,2012.3947541511714,0.0,990.5877867820002,309.55868336937505,3371.5737939568635,4495.431725275817,1123.8579313189543,233.7851222275425,77.9283740758475,311.71349630339,4.67570244455085,60.89931873568248,0.0,265.178704542065,1842.0987144864753,6106.842698104934,5486.019512057817,0.0,0.0,0.0,0.0,21.644035978573424,8.35849274156697,23.974361162708565,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-03-23 20:00:00+00:00,2,1.0,3276.2455494626297,700.0148008626414,1040.1227888413098,1536.107959758676,700.0148008626414,314.2162572392768,385.79854362336465,1461.295265723112,521.1794235088076,178.8353773538338,1040.1227888413098,0.0,1536.107959758676,0.0,758.0791614673566,236.8997379585489,2576.230748599986,3434.9743314666475,858.7435828666619,178.8353773538338,59.61179245127793,238.4471698051117,3.5767075470766754,46.564763262826055,0.0,202.79794297517196,1408.1945270615636,4684.440076524192,4193.053492934004,0.0,0.0,0.0,0.0,0.0,8.35849274156697,23.98158009830667,0.0,0.0,0.0,-1.5916157281026244e-12,0.0
2025-03-23 21:00:00+00:00,2,1.0,3539.052929292931,754.7370764930406,1123.1472305702812,1661.1686222296107,754.7370764930406,339.4913907176414,415.2456857753991,1461.295265723112,561.6806813492045,193.05639514383608,1123.1472305702812,0.0,1661.1686222296107,0.0,816.9900819624793,255.30940061327476,2784.315852799892,3712.4211370665225,928.1052842666306,193.05639514383608,64.35213171461203,257.4085268584481,3.8611279028767216,50.30610313940455,0.0,218.8081930721958,1520.7422407089944,5059.795170001927,4529.411219029002,0.0,0.0,0.0,0.0,0.0,8.35849274156697,23.979558553552422,0.0,0.0,0.0,1.3642420526593924e-12,0.0
2025-03-23 22:00:00+00:00,2,1.0,4426.837872567179,938.7840052859833,1404.3898352357949,2083.6640320454007,938.7840052859834,423.5212682749351,515.2627370110483,1461.295265723112,699.5791696165506,239.20483566943267,1404.3898352357949,0.0,2083.6640320454007,0.0,1017.5697012604373,317.99053164388664,3488.0538672811954,4650.73848970826,1162.684622427065,239.20483566943267,79.73494522314422,318.9397808925769,4.784096713388653,62.96833537752785,0.0,272.6635347060298,1900.8260660910423,6327.663938658222,5668.308190968697,0.0,0.0,0.0,0.0,0.0,8.35849274156697,23.973461372949814,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-03-23 23:00:00+00:00,2,1.0,4604.1904827817725,974.6359535852349,1459.291840648091,2170.2626885484474,974.635953585235,440.47171167727987,534.1642419079551,1461.295265723112,726.3365469069972,248.2994066782377,1459.291840648091,0.0,2170.2626885484474,0.0,1056.489522773814,330.15297586681686,3629.554529196538,4839.406038928717,1209.8515097321792,248.2994066782377,82.76646889274589,331.06587557098356,4.965988133564753,65.4813821049272,0.0,283.27831514856024,1976.4966398787942,6580.687122660565,5895.895561702531,0.0,0.0,0.0,0.0,0.0,8.35849274156697,23.971136681088165,0.0,0.0,0.0,-1.3642420526593924e-12,0.0
2025-04-12 00:00:00+00:00,3,40.0,3091.7851799709215,666.925713097004,983.2206953228856,1441.638771551033,666.9257130970041,296.90712483149616,370.01858826550784,1461.295265723112,496.6032935634371,170.32241953356686,983.2206953228856,0.0,1441.638771551033,0.0,722.3320633649994,225.7287698015623,2424.859466873919,3233.1459558318916,808.2864889579729,170.32241953356686,56.77413984452229,227.09655937808915,3.406448390671337,43.9130085751969,0.0,192.54474008255508,1330.6535956524808,4422.438775623403,3955.478019196891,0.0,0.0,0.0,0.0,0.0,8.35849274156697,23.984746541500648,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-04-12 01:00:00+00:00,3,40.0,3069.36490939459,659.6085756290809,974.9474912117635,1434.8088425537453,659.6085756290809,294.63065062489324,364.9779250041876,1461.295265723112,491.6151569012184,167.99341872786243,974.9474912117635,0.0,1434.8088425537453,0.0,715.0765918563177,223.46143495509926,2409.7563337655088,3213.008445020678,803.2521112551696,167.99341872786243,55.99780624262081,223.99122497048324,3.3598683745572484,43.59651316189036,0.0,190.72087063773785,1320.388604627075,4431.545977729499,3928.085036876996,0.0,0.0,0.0,41.79246370783485,0.0,48.006305045572134,23.982497847027524,0.0,0.0,0.0,-8.171241461241152e-13,0.0
2025-04-12 02:00:00+00:00,3,40.0,3040.409167427768,654.0379415366317,965.406514582309,1420.964711308826,654.0379415366317,292.4384709888333,361.5994705477985,1461.295265723112,486.5839548199981,167.4539867166336,965.406514582309,0.0,1420.964711308826,0.0,707.7584797381791,221.17452491818094,2386.371225891135,3181.82830118818,795.457075297045,167.4539867166336,55.8179955722112,223.2719822888448,3.349079734332672,43.17184255055753,0.0,189.06885465888095,1308.0393727312085,4348.448540158975,3889.586780926359,0.0,0.0,0.0,0.0,0.0,48.006305045572134,23.983071887198616,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-04-12 03:00:00+00:00,3,40.0,3062.6154219436226,658.8229531117659,972.3693287450623,1431.4231400867939,658.8229531117659,294.41060279404047,364.4123503177253,1461.295265723112,489.94472819303513,168.87822491873072,972.3693287450623,0.0,1431.4231400867939,0.0,712.6468773716875,222.70214917865235,2403.7924688318562,3205.0566251091414,801.2641562772853,168.87822491873072,56.29274163957691,225.17096655830764,3.3775644983746145,43.485311263219806,0.0,190.45253339909587,1317.574456256205,4408.882414143558,3917.703502480829,0.0,0.0,0.0,28.692535943729908,0.0,75.22643467410273,23.98439194474511,0.0,0.0,0.0,5.826450433232822e-13,0.0
2025-04-12 04:00:00+00:00,3,40.0,3109.60323598824,670.2051522602711,987.298225535017,1452.0998581929523,670.2051522602712,299.47164928881955,370.7335029714516,1461.295265723112,497.7745938059588,172.43055845431235,987.298225535017,0.0,1452.0998581929523,0.0,724.0357728086673,226.2611790027085,2439.398083727969,3252.530778303959,813.1326945759897,172.43055845431235,57.47685281810411,229.90741127241645,3.448611169086247,44.13994534798003,0.0,193.6319701969796,1338.0912531108484,4447.694489099089,3976.5665511126263,0.0,0.0,0.0,0.0,0.0,75.22643467410273,23.983802582582427,0.0,0.0,0.0,4.547473508864641e-13,0.0
