timestamp_hour_utc,representative_day_id,day_weight,it_load_kw,q_air_kw,q_cp_kw,q_rdhx_kw,s_air_kw,s_air_old_kw,s_air_new_kw,old_ac_capacity_eff_kw,q_air_to_ashp_kw,q_air_to_reject_kw,q_cp_to_wshp_kw,q_cp_to_free_kw,q_rdhx_to_wshp_kw,q_rdhx_to_chiller_kw,q_ashp_out_kw,p_ashp_kw,q_wshp_in_kw,q_wshp_out_kw,p_wshp_kw,q_chiller_evap_kw,p_chiller_kw,q_tower_kw,p_tower_kw,p_pump_kw,p_cdu_free_kw,p_terminal_kw,p_cooling_kw,p_grid_kw,q_heat_kw,q_tes_ch_kw,q_tes_dis_kw,e_tes_kwh,p_bess_ch_kw,p_bess_dis_kw,e_bess_kwh,max_theta_c,hotspot_slack_c,hotspot_penalty_yuan,bess_degradation_cost_yuan,power_balance_residual_kw,heat_balance_residual_kw
2025-04-12 05:00:00+00:00,3,40.0,3108.01247362187,669.7108819576296,986.6240529603247,1451.6775387039174,669.7108819576296,299.08024014009965,370.6306418175299,1461.295265723112,497.61237725038325,172.09850470724632,986.6240529603247,0.0,1451.6775387039174,0.0,723.7998214551029,226.18744420471964,2438.301591664242,3251.068788885656,812.767197221414,172.09850470724632,57.36616823574877,229.4646729429951,3.4419700941449265,44.11549697584891,0.0,193.5005320641583,1337.3788087960345,4445.391282417904,3974.868610340759,0.0,0.0,0.0,0.0,0.0,75.22643467410273,23.984206579314165,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-04-12 06:00:00+00:00,3,40.0,3057.446493160741,655.845177795106,968.8551220292121,1432.7461933364225,655.8451777951061,293.376381769193,362.46879602591304,1461.295265723112,488.38915859955455,167.45601919555145,968.8551220292121,0.0,1432.7461933364225,0.0,710.3842306902612,221.99507209070663,2401.6013153656345,3202.135087154179,800.5337717885448,167.45601919555145,55.818673065183816,223.27469226073526,3.349120383911029,43.393115594240584,0.0,189.80871578971232,1314.898468712299,4372.344961873039,3912.51931784444,0.0,0.0,0.0,0.0,0.0,75.22643467410273,23.983196040041932,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-04-12 07:00:00+00:00,3,40.0,3070.6544380104815,657.2060385983106,972.4527944898052,1440.9956049223663,657.2060385983104,294.90010438921985,362.30593420909065,1461.295265723112,489.3961072824946,167.80993131581596,972.4527944898052,0.0,1440.9956049223663,0.0,711.8488833199922,222.45277603749756,2413.4483994121715,3217.9311992162284,804.4827998040571,167.80993131581596,55.936643771938655,223.74657508775462,3.3561986263163193,43.58353988391782,0.0,190.36489481242089,1320.1768529361484,4390.831290946629,3929.7800825362206,0.0,0.0,0.0,0.0,0.0,75.22643467410273,23.980951725352295,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-04-12 08:00:00+00:00,3,40.0,3024.258249840333,644.9213077909048,956.7182085793077,1422.6187334701174,644.9213077909048,289.83721577126835,355.0840920196365,1461.295265723112,480.77728376437767,164.14402402652718,956.7182085793077,0.0,1422.6187334701174,0.0,699.3124127481857,218.53512898380802,2379.336942049425,3172.4492560659,793.112314016475,164.14402402652718,54.71467467550906,218.85869870203624,3.2828804805305434,42.9277335920804,0.0,187.05420696233142,1299.6269387107343,4323.885188551067,3871.7616688140856,0.0,0.0,0.0,0.0,0.0,75.22643467410273,23.981123793799146,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-04-12 09:00:00+00:00,3,40.0,2952.048198650281,628.6510219926412,932.7648488458989,1390.6323278117393,628.6510219926412,282.6304848741708,346.0205371184704,1461.295265723112,468.62215411885165,160.02886787378952,932.7648488458989,0.0,1390.6323278117393,0.0,681.6322241728751,213.01007005402346,2323.3971766576383,3097.862902210184,774.465725552546,160.02886787378952,53.34295595792984,213.37182383171935,3.2005773574757903,41.88926874349436,0.0,182.43620146577712,1268.3447991312464,4220.392997781528,3779.495126383059,0.0,0.0,0.0,0.0,0.0,75.22643467410273,23.982535212703603,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-04-12 10:00:00+00:00,3,40.0,2929.163055665478,620.3955438229527,923.4892211533393,1385.2782906891853,620.3955438229527,279.75023779535974,340.64530602759305,1461.295265723112,462.8481571870203,157.5473866359324,923.4892211533393,0.0,1385.2782906891853,0.0,673.2336831811205,210.38552599410013,2308.7675118425245,3078.356682456699,769.5891706141748,157.5473866359324,52.5157955453108,210.0631821812432,3.150947732718648,41.55745954149203,0.0,180.41497556864297,1257.6138749964396,4165.132894683343,3751.5903656378196,0.0,0.0,0.0,0.0,21.644035978573424,52.41161752379494,23.98227240217108,0.0,0.0,0.0,-1.1368683772161603e-12,0.0
2025-04-12 11:00:00+00:00,3,40.0,3018.0422265829366,642.053948914388,954.0716714552465,1421.9166062133022,642.053948914388,288.74384214628157,353.31010676810644,1461.295265723112,478.6334797653053,163.4204691490827,954.0716714552465,0.0,1421.9166062133022,0.0,696.1941523858986,217.56067262059332,2375.9882776685486,3167.9843702247313,791.9960925561828,163.4204691490827,54.473489716360895,217.89395886544358,3.2684093829816536,42.84131620579042,0.0,186.36261355232614,1296.5025940342352,4272.752356909337,3864.17852261063,0.0,0.0,0.0,0.0,41.79246370783485,8.35849274156697,23.98252085747148,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-04-12 12:00:00+00:00,3,40.0,2937.9634504198903,625.1220373826623,928.4473050891643,1384.394107948064,625.1220373826623,281.2208898348575,343.9011475478048,1461.295265723112,466.0922748325753,159.02976255008696,928.4473050891643,0.0,1384.394107948064,0.0,677.9523997564731,211.86012492389784,2312.8414130372284,3083.7885507163046,770.9471376790761,159.02976255008696,53.00992085002898,212.03968340011593,3.180595251001739,41.697360232155575,0.0,181.45233189451105,1262.1474708306712,4200.110921250562,3761.7409504727775,0.0,0.0,0.0,0.0,0.0,8.35849274156697,23.982690551995347,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-04-12 13:00:00+00:00,3,40.0,2936.394018063023,628.1902546154686,929.865467078108,1378.3382963694453,628.1902546154686,282.5232135939302,345.66704102153835,1461.295265723112,466.94448533611796,161.2457692793506,929.865467078108,0.0,1378.3382963694453,0.0,679.191978670717,212.24749333459906,2308.2037634475532,3077.605017930071,769.4012544825177,161.2457692793506,53.748589759783535,214.99435903913414,3.224915385587012,41.67934697603769,0.0,181.9940650041153,1262.2956649426405,4227.382218949393,3756.796996600788,0.0,0.0,0.0,28.692535943729908,0.0,35.57862237009757,23.982751312795926,0.0,0.0,0.0,-3.268496584496461e-13,0.0
2025-04-12 14:00:00+00:00,3,40.0,3007.658007168605,647.8535756617299,954.8126038940189,1404.9918276128576,647.8535756617299,290.44902085983824,357.40455480189166,1461.295265723112,480.80046030704125,167.05311535468866,954.8126038940189,0.0,1404.9918276128576,0.0,699.3461240829691,218.54566377592784,2359.8044315068764,3146.4059086758352,786.6014771689588,167.05311535468866,55.68437178489622,222.73748713958489,3.341062307093773,42.69429639294914,0.0,187.23156883214506,1294.0984402619708,4301.7564474305755,3845.7520327588045,0.0,0.0,0.0,0.0,0.0,35.57862237009757,23.982629134563,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-04-12 15:00:00+00:00,3,40.0,3059.3822059163886,660.2377789388241,970.4065869061562,1428.73784007141,660.2377789388241,295.61066451901854,364.6271144198056,1461.295265723112,489.80012190647983,170.4376570323443,970.4065869061562,0.0,1428.73784007141,0.0,712.4365409548798,222.63641904839992,2399.144426977566,3198.859235970088,799.714808992522,170.4376570323443,56.81255234411477,227.25020937645908,3.408753140646886,43.39957600789879,0.0,190.72465622701756,1316.6967657605996,4417.871435384824,3911.295776924968,0.0,0.0,0.0,41.79246370783485,0.0,75.22643467410273,23.983127161106378,0.0,0.0,0.0,5.471179065352771e-13,0.0
2025-04-12 16:00:00+00:00,3,40.0,3006.305278603771,654.0156317665463,956.3268049647235,1395.9628418725006,654.0156317665463,293.11931644420633,360.89631532234,1461.295265723112,483.6805223619556,170.33510940459075,956.3268049647235,0.0,1395.9628418725006,0.0,703.5353052537536,219.85478289179798,2352.289646837224,3136.3861957829654,784.0965489457413,170.33510940459075,56.77836980153025,227.113479206121,3.406702188091815,42.64943256766671,0.0,188.4192565426578,1295.205092937486,4301.510371541257,3839.921501036719,0.0,0.0,0.0,0.0,0.0,75.22643467410273,23.979115082155516,0.0,0.0,0.0,0.0,0.0
2025-04-12 17:00:00+00:00,3,40.0,3007.45062791119,655.4969831274541,958.5568005576022,1393.3968442261344,655.4969831274541,292.7135378238365,362.7834453036176,1461.295265723112,485.0072772224731,170.489705904981,958.5568005576022,0.0,1393.3968442261344,0.0,705.4651305054155,220.45785328294232,2351.9536447837363,3135.9381930449817,783.9845482612454,170.489705904981,56.829901968327,227.319607873308,3.40979411809962,42.69067245898941,0.0,188.65241160663498,1296.0251816962389,4303.475809607429,3841.403323550397,0.0,0.0,0.0,0.0,0.0,75.22643467410273,23.981629944281924,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-04-12 18:00:00+00:00,3,40.0,3066.3174869809536,668.0762793119162,978.0631362964148,1420.1780713726225,668.0762793119162,298.266680544745,369.8095987671712,1461.295265723112,494.8554979930063,173.22078131890993,978.0631362964148,0.0,1420.1780713726225,0.0,719.7898152625546,224.9343172695483,2398.241207669037,3197.654943558716,799.413735889679,173.22078131890993,57.74026043963664,230.96104175854657,3.4644156263781984,43.54367480261867,0.0,192.2811931078169,1321.3775971356777,4345.902620408795,3917.4447588212706,0.0,0.0,0.0,0.0,41.79246370783485,31.173309891874766,23.980443751412185,0.0,0.0,0.0,-1.3642420526593924e-12,0.0
2025-04-12 19:00:00+00:00,3,40.0,3014.1137776552564,656.592297863194,962.9865605049788,1394.5349192870856,656.5922978631938,292.2098841419822,364.3824137212117,1461.295265723112,487.53546218730366,169.05683567589028,962.9865605049788,0.0,1394.5349192870856,0.0,709.1424904542599,221.6070282669562,2357.5214797920644,3143.361973056086,785.8404932640215,169.05683567589028,56.3522785586301,225.4091142345204,3.381136713517806,42.834946008020225,0.0,188.8936613036365,1298.9095441147824,4291.379285791464,3852.504463510346,0.0,0.0,0.0,0.0,21.644035978573424,8.35849274156697,23.98213015295148,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-04-12 20:00:00+00:00,3,40.0,2967.55226047756,645.2101901072473,946.811151347198,1375.5309190231148,645.2101901072473,287.1155438869317,358.0946462203156,1461.295265723112,479.6637496972337,165.5464404100136,946.811151347198,0.0,1375.5309190231148,0.0,697.69272683234,218.02897713510623,2322.3420703703127,3096.4560938270834,774.1140234567708,165.5464404100136,55.182146803337865,220.72858721335146,3.3109288082002717,42.15964373064709,0.0,185.75541575142537,1278.5511356854875,4246.103396163047,3794.148820659423,0.0,0.0,0.0,0.0,0.0,8.35849274156697,23.98234526873661,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-04-12 21:00:00+00:00,3,40.0,2956.3872331650873,644.589423358335,944.8999793420193,1366.8978304647321,644.589423358335,286.0959770767626,358.4934462815724,1461.295265723112,478.91300687922177,165.67641647911324,944.8999793420193,0.0,1366.8978304647321,0.0,696.600737278868,217.68773039964623,2311.7978098067515,3082.3970797423353,770.5992699355838,165.67641647911324,55.22547215970442,220.90188863881767,3.313528329582265,42.015977684907895,0.0,185.3515827908699,1274.1935613002947,4230.580794465382,3778.9978170212034,0.0,0.0,0.0,0.0,0.0,8.35849274156697,23.98421383758156,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-04-12 22:00:00+00:00,3,40.0,2970.19408654103,649.4857485456729,951.6737444331067,1369.0345935622518,649.4857485456729,288.2991280366743,361.1866205089986,1461.295265723112,482.2146674566519,167.27108108902098,951.6737444331067,0.0,1369.0345935622518,0.0,701.403152664221,219.18848520756904,2320.7083379953583,3094.2777839938108,773.5694459984527,167.27108108902098,55.75702702967366,223.02810811869463,3.3454216217804196,42.240558268615715,0.0,186.52109622891464,1280.6220343550062,4250.816120896036,3795.680936658032,0.0,0.0,0.0,0.0,0.0,8.35849274156697,23.982810475406712,0.0,0.0,0.0,0.0,0.0
2025-04-12 23:00:00+00:00,3,40.0,3033.7416111196762,665.1280456648493,973.4018383680112,1395.211727086817,665.1280456648493,295.7596186814118,369.36842698343753,1461.295265723112,493.0919035885888,172.0361420762605,973.4018383680112,0.0,1395.211727086817,0.0,717.2245870379473,224.13268344935852,2368.6135654548284,3158.1514206064376,789.5378551516094,172.0361420762605,57.34538069208683,229.3815227683473,3.4407228415252096,43.15417242190851,0.0,190.84294019088009,1308.4537547473683,4342.195365867045,3875.376007644385,0.0,0.0,0.0,0.0,0.0,8.35849274156697,23.9797828312237,0.0,0.0,0.0,9.094947017729282e-13,0.0
2025-06-08 00:00:00+00:00,4,59.0,2668.226443465902,580.4842007877079,845.4647463668697,1242.2774963113231,580.4842007877078,260.37902744582345,320.1051733418844,1461.295265723112,427.760933117171,152.72326767053687,845.4647463668697,0.0,1242.2774963113231,0.0,622.1977208977033,194.43678778053228,2087.7422426781927,2783.6563235709236,695.9140808927309,152.72326767053687,50.907755890178954,203.63102356071582,3.054465353410737,37.78671735411932,0.0,167.42718668155229,1149.5269939525244,3817.753437418426,3405.854044468627,0.0,0.0,0.0,0.0,0.0,8.35849274156697,23.98349201433205,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-06-08 01:00:00+00:00,4,59.0,2697.086106739959,583.4661682922095,850.6443008784561,1262.975637569292,583.4661682922095,264.11666713239185,319.3495011598177,1461.295265723112,425.9761705879071,157.48999770430243,850.6443008784561,0.0,1262.975637569292,0.0,619.6017026733194,193.62553208541232,2113.619938447748,2818.1599179303307,704.5399794825827,157.48999770430243,52.49666590143414,209.98666360573657,3.149799954086048,38.14908540204661,0.0,168.755504998666,1160.7165678242277,3899.595138272022,3437.76162060365,0.0,0.0,0.0,41.79246370783485,0.0,48.006305045572134,23.982927890045495,0.0,0.0,0.0,9.237055564881302e-14,0.0
2025-06-08 02:00:00+00:00,4,59.0,2748.2279820414296,597.4262879907895,867.6916876435097,1283.11000640713,597.4262879907895,270.0816288966694,327.3446590941202,1461.295265723112,435.0547917289949,162.37149626179462,867.6916876435097,0.0,1283.11000640713,0.0,632.806969787629,197.75217805863406,2150.8016940506395,2867.735592067519,716.9338980168798,162.37149626179462,54.12383208726487,216.4953283490595,3.2474299252358922,38.86185069337659,0.0,172.5140347006723,1183.4332234820636,3931.6612055234928,3500.542561855148,0.0,0.0,0.0,0.0,0.0,48.006305045572134,23.983628458029518,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-06-08 03:00:00+00:00,4,59.0,2787.1014940741543,607.6904924799373,879.1908347510217,1300.2201668431937,607.6904924799373,273.9834268025032,333.7070656774341,1461.295265723112,442.7886182657134,164.90187421422394,879.1908347510217,0.0,1300.2201668431937,0.0,644.0561720228559,201.26755375714245,2179.4110015942156,2905.881335458954,726.4703338647384,164.90187421422394,54.96729140474131,219.86916561896524,3.2980374842844786,39.37792671096259,0.0,175.31651891678433,1200.6976621386536,4016.4916921565373,3549.93750748181,0.0,0.0,0.0,28.692535943729908,0.0,75.22643467410273,23.98402816736791,0.0,0.0,0.0,-5.542233338928781e-13,0.0
2025-06-08 04:00:00+00:00,4,59.0,2835.911021442252,627.0934451306799,896.8360631819208,1311.9815131296555,627.09344513068,281.1441366652772,345.9493084654028,1461.295265723112,454.5980566481324,172.49538848254753,896.8360631819208,0.0,1311.9815131296555,0.0,661.233536942738,206.63548029460563,2208.8175763115764,2945.0901017487686,736.2725254371921,172.49538848254753,57.498462827515844,229.99385131006338,3.4499077696509506,40.02489702675418,0.0,180.04467367414543,1223.9259470298643,4059.8369684721165,3606.323638691507,0.0,0.0,0.0,0.0,0.0,75.22643467410273,23.986699646824395,0.0,0.0,0.0,0.0,0.0
2025-06-08 05:00:00+00:00,4,59.0,2864.877477365525,633.2769578804747,905.1645307685856,1326.435988716467,633.2769578804748,283.8817628491729,349.39519503130185,1461.295265723112,458.8910427864584,174.3859150940163,905.1645307685856,0.0,1326.435988716467,0.0,667.4778804166668,208.58683763020838,2231.6005194850522,2975.467359313403,743.8668398283507,174.3859150940163,58.1286383646721,232.5145534586884,3.4877183018803257,40.41929581022224,0.0,181.86901968056335,1236.358349615897,4101.235826981422,3642.9452397300697,0.0,0.0,0.0,0.0,0.0,75.22643467410273,23.98768623391988,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-06-08 06:00:00+00:00,4,59.0,2869.0960452254612,634.7787921412412,907.0159127646826,1327.3013403195375,634.7787921412412,284.4233433829558,350.3554487582854,1461.295265723112,459.5017857720849,175.2770063691563,907.0159127646826,0.0,1327.3013403195375,0.0,668.3662338503053,208.8644480782204,2234.3172530842203,2979.08967077896,744.77241769474,175.2770063691563,58.42566878971877,233.70267515887508,3.505540127383126,40.48349078613586,0.0,182.25675353032497,1238.308319006523,4107.404364231984,3647.4559046292657,0.0,0.0,0.0,0.0,0.0,75.22643467410273,23.9885196974453,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-06-08 07:00:00+00:00,4,59.0,2935.153587802032,646.6532368680956,930.4187585423521,1358.0815923915843,646.6532368680957,288.8615785335978,357.79165833449787,1461.295265723112,470.79510893060626,175.85812793748937,930.4187585423521,0.0,1358.0815923915843,0.0,684.7928857172454,213.99777678663918,2288.5003509339363,3051.333801245248,762.833450311312,175.85812793748937,58.619375979163124,234.4775039166525,3.5171625587497872,41.4933786801864,0.0,185.750239702134,1266.2113840181844,4201.364971820216,3736.1266869624937,0.0,0.0,0.0,0.0,0.0,75.22643467410273,23.9890710734333,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-06-08 08:00:00+00:00,4,59.0,2902.079830330927,638.9857275870576,921.7156130298553,1341.3784897140158,638.9857275870576,285.24648343445097,353.7392441526066,1461.295265723112,465.76133395022543,173.22439363683213,921.7156130298553,0.0,1341.3784897140158,0.0,677.471031200328,211.70969725010247,2263.094102743871,3017.4588036584946,754.3647009146237,173.22439363683213,57.74146454561071,230.96585818244284,3.4644878727366426,41.06525328803582,0.0,183.49277007995408,1251.8383739510632,4153.918204281989,3694.9298348588227,0.0,0.0,0.0,0.0,0.0,75.22643467410273,23.989268455477976,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-06-08 09:00:00+00:00,4,59.0,2865.8243195745335,632.1127584174778,908.7770924148144,1324.934468742241,632.1127584174778,282.61603307722,349.4967253402579,1461.295265723112,459.91132152645145,172.2014368910264,908.7770924148144,0.0,1324.934468742241,0.0,668.961922220293,209.05060069384155,2233.7115611570553,2978.2820815427403,744.5705203856851,172.2014368910264,57.40047896367546,229.60191585470184,3.4440287378205277,40.512657459866844,0.0,181.43149645818585,1236.4097826990753,4102.234102273608,3647.244003763033,0.0,0.0,0.0,0.0,0.0,75.22643467410273,23.98842013323156,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-06-08 10:00:00+00:00,4,59.0,3004.936785739249,665.8660117483623,954.5904180766419,1384.480355914242,665.8660117483623,297.136810847231,368.7292009011313,1461.295265723112,484.5268829556881,181.33912879267422,954.5904180766419,0.0,1384.480355914242,0.0,704.7663752082736,220.2394922525855,2339.070773990884,3118.761031987845,779.6902579969612,181.33912879267422,60.44637626422474,241.78550505689896,3.6267825758534844,42.482516101441675,0.0,190.79283115881665,1297.2782563498833,4280.571006110559,3823.5274071961185,0.0,0.0,0.0,0.0,21.644035978573424,52.41161752379494,23.986846013771927,0.0,0.0,0.0,6.821210263296962e-13,0.0
2025-06-08 11:00:00+00:00,4,59.0,2992.4877938225673,662.4920788923173,951.5989734456324,1378.3967414846184,662.4920788923173,295.6614519421546,366.8306269501627,1461.295265723112,482.53871336154845,179.95336553076885,951.5989734456324,0.0,1378.3967414846184,0.0,701.8744921622523,219.33577880070382,2329.995714930251,3106.6609532403345,776.6652383100836,179.95336553076885,59.98445517692295,239.9378207076918,3.5990673106153768,42.33193661821516,0.0,189.83387908207854,1291.7503552986195,4242.445685413351,3808.535445402587,0.0,0.0,0.0,0.0,41.79246370783485,8.35849274156697,23.98604029833619,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-06-08 12:00:00+00:00,4,59.0,2864.58811242164,633.8680310328814,908.1425193028116,1322.5775620859454,633.8680310328814,283.75654767388545,350.1114833589959,1461.295265723112,460.49008524356117,173.37794578932022,908.1425193028116,0.0,1322.5775620859454,0.0,669.8037603542708,209.31367511070962,2230.720081388757,2974.293441851676,743.573360462919,173.37794578932022,57.792648596440074,231.1705943857603,3.4675589157864044,40.4700511999438,0.0,181.79474389569134,1236.41203818149,4101.000150603129,3644.097202205947,0.0,0.0,0.0,0.0,0.0,8.35849274156697,23.986188396403815,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-06-08 13:00:00+00:00,4,59.0,2798.9460515361766,617.3587439094835,886.5670790284545,1295.0202285982402,617.3587439094833,276.3523626679028,341.0063812415806,1461.295265723112,448.8603326906939,168.49841121878956,886.5670790284545,0.0,1295.0202285982402,0.0,652.8877566410093,204.0274239503154,2181.587307626695,2908.783076835593,727.1957692088982,168.49841121878956,56.16613707292985,224.6645482917194,3.369968224375791,39.54721465683604,0.0,177.24702005954478,1207.5535331729002,4035.192120652807,3561.670833476602,0.0,0.0,0.0,28.692535943729908,0.0,35.57862237009757,23.988369782704964,0.0,0.0,0.0,1.2789769243681803e-13,0.0
2025-06-08 14:00:00+00:00,4,59.0,2815.0490135332443,620.151597116267,893.3357325258803,1301.5616838910944,620.1515971162671,277.0766985094205,343.07489860684655,1461.295265723112,452.34683538109215,167.80476173517485,893.3357325258803,0.0,1301.5616838910944,0.0,657.9590332815886,205.61219790049643,2194.897416416975,2926.5298885559664,731.6324721389916,167.80476173517485,55.93492057839162,223.73968231356648,3.356095234703497,39.81568881468736,0.0,178.0144128543036,1214.365787521574,4029.414801054818,3584.488921837555,0.0,0.0,0.0,0.0,0.0,35.57862237009757,23.98779306133629,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-06-08 15:00:00+00:00,4,59.0,3010.6690789388085,642.1810594413516,950.4287635471276,1418.0592559503305,642.1810594413516,290.7736529710387,351.407406470313,1461.295265723112,476.66848162840415,165.51257781294748,950.4287635471276,0.0,1418.0592559503305,0.0,693.3359732776788,216.6674916492746,2368.488019497458,3157.9840259966104,789.4960064991526,165.51257781294748,55.1708592709825,220.68343708393,3.3102515562589496,42.69345546591713,0.0,186.3427978923114,1293.6808623338973,4346.14240498054,3851.3199992742893,0.0,0.0,0.0,41.79246370783485,0.0,75.22643467410273,23.977347292514743,0.0,0.0,0.0,-5.897504706808832e-13,0.0
2025-06-08 16:00:00+00:00,4,59.0,3078.2069923204554,661.0979846183752,975.3680306936495,1441.740977008431,661.0979846183752,298.3256756868897,362.77230893148544,1461.295265723112,490.01868519582115,171.07929942255407,975.3680306936495,0.0,1441.740977008431,0.0,712.7544511939217,222.7357659981005,2417.1090077020804,3222.81201026944,805.70300256736,171.07929942255407,57.02643314085136,228.10573256340544,3.4215859884510813,43.6784506908938,0.0,191.32077443188814,1323.886012817545,4402.093005137999,3935.566461463362,0.0,0.0,0.0,0.0,0.0,75.22643467410273,23.97682815727893,0.0,0.0,0.0,-1.1368683772161603e-12,0.0
2025-06-08 17:00:00+00:00,4,59.0,3074.9395644076244,659.3103763968074,973.333423536098,1442.2957644747187,659.3103763968074,297.6183771530912,361.6919992437162,1461.295265723112,488.4473793862261,170.86299701058135,973.333423536098,0.0,1442.2957644747187,0.0,710.4689154708743,222.0215360846482,2415.6291880108165,3220.8389173477553,805.2097293369388,170.86299701058135,56.95433233686045,227.8173293474418,3.4172599402116273,43.62296035083013,0.0,190.93258499014513,1322.1584030396345,4397.097967447257,3931.30783281863,0.0,0.0,0.0,0.0,0.0,75.22643467410273,23.97864559984297,0.0,0.0,0.0,-1.5916157281026244e-12,0.0
2025-06-08 18:00:00+00:00,4,59.0,3058.9732310608524,656.3547848516807,968.1985560319149,1434.4198901772595,656.3547848516807,296.24384159827775,360.1109432534029,1461.295265723112,486.47439865584,169.88038619584074,968.1985560319149,0.0,1434.4198901772595,0.0,707.5991253175855,221.12472666174546,2402.618446209174,3203.491261612232,800.872815403058,169.88038619584074,56.62679539861358,226.50718159445432,3.3976077239168148,43.39015558273004,0.0,190.04873227823478,1315.4608330482988,4332.641600401316,3911.090386929817,0.0,0.0,0.0,0.0,41.79246370783485,31.173309891874766,23.977507657744614,0.0,0.0,0.0,0.0,0.0
2025-06-08 19:00:00+00:00,4,59.0,3062.354483484829,658.8264820460998,967.4910276207105,1436.0369738180193,658.8264820460998,296.46478127828664,362.3617007678132,1461.295265723112,488.2820209024763,170.54446114362355,967.4910276207105,0.0,1436.0369738180193,0.0,710.2283940399656,221.94637313748922,2403.52800143873,3204.7040019183064,801.1760004795766,170.54446114362355,56.84815371454118,227.39261485816473,3.4108892228724708,43.38510056680151,0.0,190.6666448724785,1317.4331619937598,4358.1436095000145,3914.932395958272,0.0,0.0,0.0,0.0,21.644035978573424,8.35849274156697,23.978819108678355,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-06-08 20:00:00+00:00,4,59.0,3034.895582970205,652.141592705938,958.3641843470665,1424.3898059171986,652.1415927059381,293.6389705171527,358.5026221887854,1461.295265723112,483.7478608713116,168.3937318346264,958.3641843470665,0.0,1424.3898059171986,0.0,703.6332521764533,219.88539130514164,2382.753990264265,3177.0053203523535,794.2513300880884,168.3937318346264,56.13124394487547,224.5249757795019,3.367874636692528,42.99482358958399,0.0,188.81246422144275,1305.4431277858248,4340.338710756029,3880.638572528807,0.0,0.0,0.0,0.0,0.0,8.35849274156697,23.9783134532659,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-06-08 21:00:00+00:00,4,59.0,3007.7975109015924,645.3047911056416,951.1029232834276,1411.3897965125218,645.3047911056416,291.347072817764,353.9577182878776,1461.295265723112,479.1550214265955,166.14976967904607,951.1029232834276,0.0,1411.3897965125218,0.0,696.9527584386844,217.79773701208887,2362.4927197959496,3149.990293061266,787.4975732653165,166.14976967904607,55.383256559682025,221.5330262387281,3.3229953935809213,42.646985663628044,0.0,186.8787145108687,1293.527262405165,4301.324773306757,3846.9430514999503,0.0,0.0,0.0,0.0,0.0,8.35849274156697,23.975472088563585,0.0,0.0,0.0,0.0,0.0
2025-06-08 22:00:00+00:00,4,59.0,2975.856033715487,637.2530480012961,943.6495847783998,1394.953400935792,637.2530480012961,288.5226921258593,348.7303558754368,1461.295265723112,473.10161094380015,164.1514370574959,943.6495847783998,0.0,1394.953400935792,0.0,688.1477977364366,215.04618679263643,2338.6029857141916,3118.1373142855887,779.5343285713972,164.1514370574959,54.71714568583197,218.8685827433279,3.283028741149918,42.25902155270991,0.0,184.58561654965763,1279.4253278933834,4255.281361608869,3806.2851120220253,0.0,0.0,0.0,0.0,0.0,8.35849274156697,23.97454153658348,0.0,0.0,0.0,-1.3642420526593924e-12,0.0
2025-06-08 23:00:00+00:00,4,59.0,2972.2519996359006,635.4079207776741,942.0316237145107,1394.8124551437154,635.407920777674,286.9043925786603,348.5035281990138,1461.295265723112,472.47970338543644,162.92821739223768,942.0316237145107,0.0,1394.8124551437154,0.0,687.2432049242713,214.76350153883476,2336.844078858226,3115.7921051443013,778.9480262860753,162.92821739223768,54.30940579741256,217.23762318965024,3.2585643478447532,42.20907326287248,0.0,184.14300044022843,1277.6315716732684,4249.883571309166,3803.0353100685725,0.0,0.0,0.0,0.0,0.0,8.35849274156697,23.97755257116184,0.0,0.0,0.0,-3.183231456205249e-12,0.0
2025-07-04 00:00:00+00:00,5,66.0,2818.240359639253,624.5052090907881,894.7846740205902,1298.9504765278741,624.5052090907882,274.45297663427954,350.0522324565086,1461.295265723112,461.60420710292885,162.90100198785922,894.7846740205902,0.0,1298.9504765278741,0.0,671.4243012406238,209.82009413769492,2193.7351505484644,2924.9802007312855,731.2450501828214,162.90100198785922,54.300333995953075,217.2013359838123,3.2580200397571843,39.83304498589645,0.0,179.001138134214,1217.457681476337,4064.390577059319,3596.404501971909,0.0,0.0,0.0,28.692535943729908,0.0,35.57862237009757,23.98577660091063,0.0,0.0,0.0,-5.542233338928781e-13,0.0
2025-07-04 01:00:00+00:00,5,66.0,2774.3114535455616,616.1356353360785,879.0385228508504,1279.1372953586306,616.1356353360786,271.21001404487095,344.9256212912076,1461.295265723112,454.6105088477197,161.5251264883588,879.0385228508504,0.0,1279.1372953586306,0.0,661.2516492330468,206.6411403853271,2158.175818209481,2877.567757612641,719.3919394031602,161.5251264883588,53.841708829452934,215.36683531781173,3.230502529767176,39.16252863911182,0.0,176.59567800902235,1198.8634977958416,3973.174951341403,3538.819406845688,0.0,0.0,0.0,0.0,0.0,35.57862237009757,23.98375600625727,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-07-04 02:00:00+00:00,5,66.0,2760.9594491582247,612.3964465585359,874.6818962545291,1273.8811063451597,612.3964465585359,269.5243178808044,342.87212867773155,1461.295265723112,451.8877730684435,160.5086734900924,874.6818962545291,0.0,1273.8811063451597,0.0,657.2913062813724,205.40353321292886,2148.563002599689,2864.7506701329185,716.1876675332296,160.5086734900924,53.50289116336413,214.01156465345653,3.210173469801848,38.97926795108747,0.0,175.5851032035645,1192.8686365339765,3953.828085692201,3522.0419764142907,0.0,0.0,0.0,0.0,0.0,35.57862237009757,23.98494367447646,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-07-04 03:00:00+00:00,5,66.0,2753.5121730464352,612.4540212447536,872.6735827143781,1268.3845690873018,612.4540212447537,269.5371789102886,342.916842334465,1461.295265723112,451.39700113127026,161.0570201134833,872.6735827143781,0.0,1268.3845690873018,0.0,656.5774561909386,205.1804550596683,2141.0581518016797,2854.7442024022394,713.6860506005598,161.0570201134833,53.6856733711611,214.7426934846444,3.221140402269666,38.86405317230436,0.0,175.44534436597664,1190.0827169719398,3985.3873537262098,3511.3216585931777,0.0,0.0,0.0,41.79246370783485,0.0,75.22643467410273,23.98438522632684,0.0,0.0,0.0,-1.3500311979441904e-13,0.0
2025-07-04 04:00:00+00:00,5,66.0,2746.0345353449115,611.5451517599115,871.1192378541098,1263.3701457308898,611.5451517599115,269.218953295915,342.32619846399655,1461.295265723112,450.7034503309225,160.84170142898898,871.1192378541098,0.0,1263.3701457308898,0.0,655.5686550267964,204.86520469587384,2134.489383585,2845.9858447799998,711.4964611949999,160.84170142898898,53.61390047632966,214.45560190531864,3.2168340285797794,38.76727859293219,0.0,175.09786308305044,1187.0575420717657,3933.0920774166766,3501.5544998067962,0.0,0.0,0.0,0.0,0.0,75.22643467410273,23.983358903739685,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-07-04 05:00:00+00:00,5,66.0,2742.154172633252,611.5949324828177,869.5109685756202,1261.0482715748155,611.5949324828177,268.57448720819116,343.0204452746266,1461.295265723112,450.6203367212704,160.97459576154733,869.5109685756202,0.0,1261.0482715748155,0.0,655.447762503666,204.8274257823956,2130.5592401504355,2840.745653533914,710.1864133834785,160.97459576154733,53.65819858718245,214.6327943487298,3.2194919152309467,38.69581177301676,0.0,175.03467829409584,1185.6220197354,3927.7761923686526,3496.19341603758,0.0,0.0,0.0,0.0,0.0,75.22643467410273,23.98542655820065,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-07-04 06:00:00+00:00,5,66.0,2725.883905048667,609.1199338913839,865.2882653112863,1251.4757058459975,609.1199338913839,267.65202488809547,341.46790900328836,1461.295265723112,448.8248142945395,160.29511959684436,865.2882653112863,0.0,1251.4757058459975,0.0,652.8360935193302,204.01127922479068,2116.763971157284,2822.351961543045,705.5879903857613,160.29511959684436,53.43170653228145,213.7268261291258,3.205902391936887,38.47340501779857,0.0,174.20871543142533,1178.9189989839942,3904.802904032661,3475.1880550623755,0.0,0.0,0.0,0.0,0.0,75.22643467410273,23.983053735061823,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-07-04 07:00:00+00:00,5,66.0,2750.898024777563,614.1723234050565,873.059191032034,1263.6665103404719,614.1723234050565,270.031613168856,344.14071023620056,1461.295265723112,452.60964826101537,161.56267514404118,873.059191032034,0.0,1263.6665103404719,0.0,658.3413065614769,205.73165830046153,2136.7257013725057,2848.9676018300074,712.2419004575019,161.56267514404118,53.854225048013724,215.4169001920549,3.2312535028808234,38.828440834365736,0.0,175.68631716486416,1189.573795308088,3940.47182008565,3507.3089083914842,0.0,0.0,0.0,0.0,0.0,75.22643467410273,23.98301584598459,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-07-04 08:00:00+00:00,5,66.0,2781.6229960812484,622.2957839755087,884.7150338685904,1274.6121782371488,622.2957839755088,273.0138494238097,349.28193455169907,1461.295265723112,458.7675786806192,163.52820529488952,884.7150338685904,0.0,1274.6121782371488,0.0,667.2982962627188,208.53071758209964,2159.327212105739,2879.1029494743184,719.7757373685796,163.52820529488952,54.50940176496317,218.0376070598527,3.2705641058977903,39.287572798429196,0.0,177.82792770247227,1203.2019213224416,3984.8249174036896,3546.4012457370372,0.0,0.0,0.0,0.0,0.0,75.22643467410273,23.983047092681392,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-07-04 09:00:00+00:00,5,66.0,2776.4756009080784,622.2932551444144,881.883547922013,1272.298797841651,622.2932551444144,272.932231716798,349.3610234276163,1461.295265723112,458.167021014344,164.12623413007037,881.883547922013,0.0,1272.298797841651,0.0,666.4247578390458,208.2577368247018,2154.182345763664,2872.2431276848856,718.0607819212214,164.12623413007037,54.70874471002346,218.83497884009384,3.2825246826014074,39.179494416076906,0.0,177.78809109392165,1201.2773736485467,3977.7529745566244,3538.6678855239315,0.0,0.0,0.0,0.0,0.0,75.22643467410273,23.983582948154726,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-07-04 10:00:00+00:00,5,66.0,2749.9392623389845,618.7992143041902,876.3638342441059,1254.7762137906882,618.7992143041902,271.41545476755664,347.3837595366336,1461.295265723112,455.4070251612386,163.39218914295157,876.3638342441059,0.0,1254.7762137906882,0.0,662.4102184163471,207.00319325510847,2131.140048034794,2841.520064046392,710.380016011598,163.39218914295157,54.46406304765052,217.85625219060208,3.267843782859031,38.83867716523005,0.0,176.4739646625391,1190.4277579249851,3940.367020263969,3503.930282462739,0.0,0.0,0.0,0.0,0.0,75.22643467410273,23.981712602452227,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-07-04 11:00:00+00:00,5,66.0,2729.8440828788735,610.9029045538163,867.9186081083044,1251.0225702167527,610.9029045538163,268.5105291278858,342.3923754259305,1461.295265723112,449.91008719375117,160.9928173600651,0.0,867.9186081083044,1251.0225702167527,0.0,654.4146722818199,204.5045850880687,1251.0225702167527,1668.0300936223368,417.0075234055842,160.9928173600651,53.66427245335503,1082.5756979217244,16.238635468825866,29.868597864333616,17.358372162166088,174.54919484798637,913.19118129032,3601.242800461358,2322.4447659041566,0.0,0.0,0.0,0.0,41.79246370783485,31.173309891874766,23.98282477459929,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-07-04 12:00:00+00:00,5,66.0,2640.408421575164,589.3896255398374,838.0155303291972,1213.0032657061283,589.3896255398374,258.86155295456797,330.52807258526946,1461.295265723112,434.9862349995475,154.40339054028993,0.0,838.0155303291972,1213.0032657061283,0.0,632.7072509084327,197.7210159088852,1213.0032657061283,1617.337687608171,404.3344219020428,154.40339054028993,51.467796846763314,1043.8867177162504,15.658300765743755,28.890343263645228,16.760310606583943,168.58108402226077,883.4132733159249,3502.1776589125143,2250.044938516604,0.0,0.0,0.0,0.0,21.644035978573424,8.35849274156697,23.983736132003145,0.0,0.0,0.0,-1.3642420526593924e-12,0.0
2025-07-04 13:00:00+00:00,5,66.0,2663.4376508569358,590.0551058681312,843.565093305957,1229.817451682849,590.0551058681312,259.7763955145585,330.2787103535728,1461.295265723112,435.25148692805516,154.8036189400761,843.565093305957,0.0,1229.817451682849,0.0,633.093071895353,197.8415849672978,2073.382544988806,2764.5100599850743,691.1275149962686,154.8036189400761,51.601206313358695,206.40482525343478,3.0960723788015216,37.6051273160072,0.0,169.21253070357392,1150.4840366753076,3842.6142234759727,3397.603131880427,0.0,0.0,0.0,28.692535943729908,0.0,35.57862237009757,23.986209897110715,0.0,0.0,0.0,-5.542233338928781e-13,0.0
2025-07-04 14:00:00+00:00,5,66.0,2712.354349978731,598.0126336238237,858.2065426018808,1256.1351737530267,598.0126336238237,263.629763596148,334.3828700276757,1461.295265723112,440.7949236684791,157.21770995534462,858.2065426018808,0.0,1256.1351737530267,0.0,641.156252608697,200.3613289402178,2114.3417163549075,2819.1222884732097,704.7805721183024,157.21770995534462,52.4059033184482,209.6236132737928,3.144354199106892,38.30754801558669,0.0,171.7572548035647,1170.7569613952269,3883.111311373957,3460.2785410819065,0.0,0.0,0.0,0.0,0.0,35.57862237009757,23.98907691356713,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-07-04 15:00:00+00:00,5,66.0,2751.8690673449673,604.2608980942274,867.7779054137835,1279.8302638369548,604.2608980942274,266.9848146621734,337.276083432054,1461.295265723112,445.54087142908764,158.72002666513976,867.7779054137835,0.0,1279.8302638369548,0.0,648.0594493514002,202.51857792231255,2147.6081692507382,2863.477559000984,715.869389750246,158.72002666513976,52.90667555504658,211.62670222018633,3.1744005333027947,38.83163980078305,0.0,173.86345379250616,1187.164137354197,3980.825668406999,3511.537008352384,0.0,0.0,0.0,41.79246370783485,0.0,75.22643467410273,23.988650722142395,0.0,0.0,0.0,-3.623767952376511e-13,0.0
2025-07-04 16:00:00+00:00,5,66.0,2760.8345873863886,606.5947077128556,869.5960177895518,1284.6438618839804,606.5947077128556,267.8553564659633,338.73935124689217,1461.295265723112,446.7430538733089,159.85165383954666,4.424568819435868e-12,869.5960177895473,1284.6438618839804,0.0,649.8080783611766,203.06502448786767,1284.6438618839848,1712.8584825119797,428.2146206279949,159.85165383954666,53.28388461318222,1082.7315562422762,16.240973343634142,30.238358974630884,17.391920355790948,174.5363465106673,922.971128913768,3642.013252592322,2362.6665608731564,0.0,0.0,0.0,0.0,41.79246370783485,31.173309891874766,23.989820496052047,0.0,0.0,0.0,1.1368683772161603e-13,0.0
2025-07-04 17:00:00+00:00,5,66.0,2761.2847957782765,605.47835557952,867.9852182974264,1287.82122190133,605.47835557952,267.83238054756265,337.64597503195733,1461.295265723112,445.7980302016457,159.68032537787428,867.9852182974264,0.0,1287.82122190133,0.0,648.433498475121,202.6354682734753,2155.8064401987567,2874.4085869316755,718.6021467329189,159.68032537787428,53.22677512595809,212.90710050383237,3.1936065075574853,38.917768767936096,0.0,174.390759133056,1190.966524540902,3952.251320319178,3522.8420854067963,0.0,0.0,0.0,0.0,0.0,31.173309891874766,23.98890495401671,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-07-04 18:00:00+00:00,5,66.0,3000.193083244442,664.4072901717549,945.4927313867317,1390.2930616859533,664.407290171755,291.9742325897299,372.433057582025,1461.295265723112,488.37970444616644,176.02758572558844,945.4927313867317,0.0,1390.2930616859533,0.0,710.370479194424,221.99077474825748,2335.785793072685,3114.3810574302465,778.5952643575616,176.02758572558844,58.67586190852948,234.7034476341179,3.5205517145117686,42.26771255846148,0.0,190.75030178760326,1295.800467074925,4274.349514340793,3824.7515366246707,0.0,0.0,0.0,0.0,21.644035978573424,8.35849274156697,23.990293702554126,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-07-04 19:00:00+00:00,5,66.0,2979.2868905398427,660.2219906902587,939.7878230193339,1379.2770768302514,660.2219906902587,289.8745391259008,370.3474515643579,1461.295265723112,485.34277160561624,174.8792190846425,939.7878230193339,0.0,1379.2770768302514,0.0,705.9531223354418,220.61035072982554,2319.0648998495853,3092.0865331327805,773.0216332831951,174.8792190846425,58.29307302821417,233.17229211285667,3.49758438169285,41.98640545888253,0.0,189.4804943732309,1286.889541255041,4266.176431794884,3798.039655468222,0.0,0.0,0.0,0.0,0.0,8.35849274156697,23.99080984942272,0.0,0.0,0.0,0.0,0.0
2025-07-04 20:00:00+00:00,5,66.0,2756.4462746615827,597.6079687970358,870.536918529434,1288.3013873351156,597.6079687970357,266.8214572594753,330.78651153756044,1461.295265723112,438.81010502634626,158.79786377068956,870.536918529434,0.0,1288.3013873351156,0.0,638.2692436746855,199.4591386483392,2158.8383058645495,2878.451074486066,719.6127686215165,158.79786377068956,52.93262125689652,211.73048502758607,3.175957275413791,38.99912142923418,0.0,172.5375219157238,1186.717129147124,3943.1634038087063,3516.7203181607515,0.0,0.0,0.0,0.0,0.0,8.35849274156697,23.990796313879855,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-07-04 21:00:00+00:00,5,66.0,2678.48131628407,573.9825063014277,846.7881312473947,1257.71067873525,573.9825063014277,257.1543582532809,316.82814804814683,1461.295265723112,424.0031493286937,149.97935697273402,846.7881312473947,0.0,1257.71067873525,0.0,616.7318535690091,192.72870424031532,2104.4988099826446,2805.9984133101925,701.4996033275481,149.97935697273402,49.99311899091134,199.97247596364537,2.9995871394546803,37.98075072477434,0.0,166.23541159729763,1151.4371760203014,3829.9184923043717,3422.7302668792017,0.0,0.0,0.0,0.0,0.0,8.35849274156697,23.989089493817353,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-07-04 22:00:00+00:00,5,66.0,2653.3286196868225,567.7715725817247,839.6844493772498,1245.8725977278475,567.7715725817247,254.36397645702752,313.40759612469725,1461.295265723112,420.3555352685141,147.41603731321067,839.6844493772498,0.0,1245.8725977278475,0.0,611.4262331178387,191.07069784932457,2085.5570471050974,2780.742729473463,695.1856823683657,147.41603731321067,49.13867910440356,196.55471641761423,2.9483207462642134,37.64925945859597,0.0,164.46146431610487,1140.4541038430589,3793.7827235298814,3392.168962591302,0.0,0.0,0.0,0.0,0.0,8.35849274156697,23.987975243632327,0.0,0.0,0.0,0.0,0.0
2025-07-04 23:00:00+00:00,5,66.0,2639.941990440102,562.3593681774304,836.6712025665834,1240.9114196960875,562.3593681774304,251.90767712012953,310.4516910573008,1461.295265723112,418.25450205807095,144.10486611935943,836.6712025665834,0.0,1240.9114196960875,0.0,608.3701848117396,190.1156827536686,2077.582622262671,2770.1101630168946,692.5275407542237,144.10486611935943,48.03495537311981,192.13982149247923,2.8820973223871884,37.50925027395838,0.0,163.0824530846862,1134.1519795620438,3774.093970002145,3378.480347828634,0.0,0.0,0.0,0.0,0.0,8.35849274156697,23.98658287808393,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-09-25 00:00:00+00:00,6,31.0,2901.6103379852475,614.1327644360614,935.2803069803025,1352.1972665688859,614.1327644360615,278.8477813063871,335.28498312967434,1461.295265723112,459.1895673439354,154.943197092126,935.2803069803025,0.0,1352.1972665688859,0.0,667.9120979548151,208.7225306108797,2287.4775735491885,3049.9700980655844,762.4925245163961,154.943197092126,51.64773236404201,206.59092945616803,3.09886394184252,41.580381875097935,0.0,177.9833078812054,1245.5253411894637,4147.135679174711,3717.8821960203995,0.0,0.0,0.0,0.0,0.0,8.35849274156697,23.97214053344846,0.0,0.0,0.0,0.0,0.0
2025-09-25 01:00:00+00:00,6,31.0,2813.053221362433,594.9097215108188,908.019786178529,1310.123713673086,594.9097215108188,270.01026323079776,324.89945828002107,1461.295265723112,444.9378465600462,149.97187495077264,908.019786178529,0.0,1310.123713673086,0.0,647.1823222691581,202.2444757091119,2218.143499851615,2957.52466646882,739.381166617205,149.97187495077264,49.990624983590884,199.96249993436354,2.999437499015453,40.34183072208673,0.0,172.41466624197614,1207.3722017729863,4062.217886843254,3604.7069887379785,0.0,0.0,0.0,41.79246370783485,0.0,48.006305045572134,23.97399238445815,0.0,0.0,0.0,-1.3500311979441904e-13,0.0
2025-09-25 02:00:00+00:00,6,31.0,2778.8391508903856,585.597016064813,895.2702011769194,1297.971933648651,585.597016064813,266.98129185956856,318.61572420524453,1461.295265723112,437.54378088670455,148.05323517810848,895.2702011769194,0.0,1297.971933648651,0.0,636.4273176533885,198.8835367666839,2193.2421348255702,2924.3228464340937,731.0807116085234,148.05323517810848,49.351078392702824,197.4043135708113,2.9610647035621693,39.83782537179409,0.0,169.96313588000174,1192.0773527232682,3970.9165036136537,3560.750164087482,0.0,0.0,0.0,0.0,0.0,48.006305045572134,23.973089933080498,0.0,0.0,0.0,0.0,0.0
2025-09-25 03:00:00+00:00,6,31.0,2801.830507389542,588.4108099077761,901.0002253065871,1312.4194721751783,588.410809907776,269.0529259022058,319.3578840055702,1461.295265723112,439.7440213949008,148.66678851287526,901.0002253065871,0.0,1312.4194721751783,0.0,639.6276674834921,199.8836460885913,2213.4196974817655,2951.2262633090204,737.8065658272551,148.66678851287526,49.55559617095842,198.22238468383367,2.973335770257505,40.154201480949396,0.0,171.0200962511522,1201.393441589164,4031.9164849224358,3590.8539307925125,0.0,0.0,0.0,28.692535943729908,0.0,75.22643467410273,23.972014534834944,0.0,0.0,0.0,-3.268496584496461e-13,0.0
2025-09-25 04:00:00+00:00,6,31.0,2797.6655864432987,582.5727337784983,895.9495052255693,1319.1433474392306,582.5727337784983,266.22930874895064,316.3434250295477,1461.295265723112,437.1165548074665,145.45617897103182,895.9495052255693,0.0,1319.1433474392306,0.0,635.8058979017695,198.68934309430296,2215.0928526648,2953.4571368864,738.3642842216,145.45617897103182,48.48539299034394,193.94157196137576,2.909123579420636,40.06991863115938,0.0,169.86455266050083,1198.3826151773276,3996.0482016206265,3589.2630347881695,0.0,0.0,0.0,0.0,0.0,75.22643467410273,23.975102626010038,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-09-25 05:00:00+00:00,6,31.0,2851.1160942723395,591.356390258026,910.6086509521342,1349.1510530621795,591.356390258026,270.925019444575,320.43137081345094,1461.295265723112,443.8012324482638,147.55515780976214,910.6086509521342,0.0,1349.1510530621795,0.0,645.5290653792929,201.727832931029,2259.7597040143137,3013.0129386857516,753.2532346714379,147.55515780976214,49.18505260325404,196.74021041301617,2.9511031561952423,40.80977005918582,0.0,172.73562920122225,1220.6626226223243,4071.778716894664,3658.5420040650442,0.0,0.0,0.0,0.0,0.0,75.22643467410273,23.974676060960586,0.0,0.0,0.0,0.0,0.0
2025-09-25 06:00:00+00:00,6,31.0,2897.596325228168,601.5528125986765,925.8776792405157,1370.165833388975,601.5528125986766,274.60507341676384,326.9477391819127,1461.295265723112,451.994342260991,149.5584703376855,925.8776792405157,0.0,1370.165833388975,0.0,657.4463160159869,205.4519737549959,2296.0435126294906,3061.391350172654,765.3478375431635,149.5584703376855,49.85282344589516,199.41129378358065,2.9911694067537096,41.477988711105226,0.0,175.6311514675195,1240.7529443294327,4138.349269557601,3718.8376661886405,0.0,0.0,0.0,0.0,0.0,75.22643467410273,23.975965011116365,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-09-25 07:00:00+00:00,6,31.0,2939.804260036653,609.0171915804183,938.1983570316113,1392.5887114246227,609.0171915804183,277.5548924865554,331.4622990938629,1461.295265723112,458.69873154056796,150.31846003985032,938.1983570316113,0.0,1392.5887114246227,0.0,667.1981549680988,208.49942342753087,2330.787068456234,3107.7160912749787,776.9290228187447,150.31846003985032,50.10615334661677,200.4246133864671,3.006369200797006,42.071837825194564,0.0,177.97393114002912,1258.5867377589132,4198.390997795565,3774.9142462430773,0.0,0.0,0.0,0.0,0.0,75.22643467410273,23.97616165832788,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-09-25 08:00:00+00:00,6,31.0,2945.080060947703,612.4356883084948,939.3628638988977,1393.2815087403123,612.4356883084948,277.75339701953516,334.6822912889597,1461.295265723112,461.9670444712783,150.46864383721652,939.3628638988977,0.0,1393.2815087403123,0.0,671.9520646854958,209.98502021421743,2332.64437263921,3110.19249685228,777.54812421307,150.46864383721652,50.156214612405506,200.62485844962202,3.0093728767443304,42.11370100437006,0.0,178.74162995120108,1261.5540628720084,4206.63412381971,3782.1445615377756,0.0,0.0,0.0,0.0,0.0,75.22643467410273,23.976370159297872,0.0,0.0,0.0,-1.1368683772161603e-12,0.0
2025-09-25 09:00:00+00:00,6,31.0,2930.317398884138,610.3554900657552,934.3058488590989,1385.6560599592844,610.3554900657552,277.52280568064214,332.83268438511305,1461.295265723112,459.7668680429734,150.58862202278186,934.3058488590989,0.0,1385.6560599592844,0.0,668.7518080625067,208.98494001953333,2319.9619088183836,3093.282545091178,773.3206362727944,150.58862202278186,50.19620734092729,200.78482936370915,3.011772440455637,41.88573606536582,0.0,178.08886312976668,1255.4881552688432,4185.805554152981,3762.0343531536846,0.0,0.0,0.0,0.0,0.0,75.22643467410273,23.973628184530483,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
