timestamp_hour_utc,representative_day_id,day_weight,it_load_kw,q_air_kw,q_cp_kw,q_rdhx_kw,s_air_kw,s_air_old_kw,s_air_new_kw,old_ac_capacity_eff_kw,q_air_to_ashp_kw,q_air_to_reject_kw,q_cp_to_wshp_kw,q_cp_to_free_kw,q_rdhx_to_wshp_kw,q_rdhx_to_chiller_kw,q_ashp_out_kw,p_ashp_kw,q_wshp_in_kw,q_wshp_out_kw,p_wshp_kw,q_chiller_evap_kw,p_chiller_kw,q_tower_kw,p_tower_kw,p_pump_kw,p_cdu_free_kw,p_terminal_kw,p_cooling_kw,p_grid_kw,q_heat_kw,q_tes_ch_kw,q_tes_dis_kw,e_tes_kwh,p_bess_ch_kw,p_bess_dis_kw,e_bess_kwh,max_theta_c,hotspot_slack_c,hotspot_penalty_yuan,bess_degradation_cost_yuan,power_balance_residual_kw,heat_balance_residual_kw
2025-01-15 00:00:00+00:00,0,71.0,2808.3800211662774,640.9656174841297,848.4818565766031,1318.9325471055438,640.9656174841296,373.3782633908135,267.5873540933161,2251.957076591531,483.30010961855913,157.66550786557053,848.4818565766031,0.0,1318.9325471055438,0.0,702.9819776269951,219.68186800843597,2167.414403682147,2889.885871576196,722.471467894049,157.66550786557053,52.55516928852351,210.22067715409403,3.1533101573114104,38.643781168353534,0.0,188.2542439446285,1224.759840461302,4033.1398616275787,3592.8678492031913,0.0,0.0,0.0,0.0,0.0,606.201874108056,23.95655388458556,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-01-15 01:00:00+00:00,0,71.0,2850.3519168317885,649.0588618273814,862.9256500851473,1338.3674049192573,649.0588618273814,379.73499139127307,269.32387043610834,2251.957076591531,489.01340227085205,160.04545955652935,862.9256500851473,0.0,1338.3674049192573,0.0,711.2922214848758,222.27881921402366,2201.293055004405,2935.0574066725394,733.7643516681349,160.04545955652935,53.34848651884312,213.39394607537247,3.2009091911305867,39.27144355174699,0.0,190.76501190568604,1242.6290220495653,4092.9809388813533,3646.3496281574153,0.0,0.0,0.0,0.0,0.0,606.201874108056,23.955917048578485,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-01-15 02:00:00+00:00,0,71.0,2878.6567769324,653.4037764266712,872.1052275329378,1353.1477729727908,653.4037764266711,383.9162477248433,269.4875287018279,2251.957076591531,493.69067692485834,159.7130995018129,872.1052275329378,0.0,1353.1477729727908,0.0,718.0955300725212,224.40485314766286,2225.253000505729,2967.0040006743047,741.7510001685762,159.7130995018129,53.23769983393763,212.95079933575053,3.194261990036258,39.69463455571604,0.0,192.26093944503043,1254.5433891409593,4845.275792828801,3685.099530746826,0.0,0.0,0.0,712.0756267554418,0.0,1281.7361281597953,23.955372728223946,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-01-15 03:00:00+00:00,0,71.0,2848.0398182076824,648.1845732267499,863.8959087212597,1335.9593362596727,648.1845732267499,380.5062875895631,267.6782856371868,2251.957076591531,489.70468786041226,158.4798853663376,863.8959087212597,0.0,1335.9593362596727,0.0,712.2977277969633,222.593039936551,2199.855244980932,2933.1403266412426,733.2850816603107,158.4798853663376,52.82662845544587,211.30651382178348,3.1695977073267523,39.27647062423452,0.0,190.5279470879357,1241.6787654718044,4089.718583679487,3645.4380544382057,0.0,0.0,0.0,0.0,0.0,1281.7361281597953,23.955523710926812,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-01-15 04:00:00+00:00,0,71.0,2876.2462463172383,654.8857398722145,872.048803670254,1349.3117027747705,654.8857398722145,384.06299935192067,270.8227405202938,2251.957076591531,494.2289747082481,160.65676516396638,872.048803670254,0.0,1349.3117027747705,0.0,718.8785086665426,224.64953395829457,2221.3605064450244,2961.8140085933655,740.4535021483414,160.65676516396638,53.55225505465546,214.20902021862184,3.2131353032793277,39.654581137855324,0.0,192.46958658894894,1253.992594191375,4130.238840508612,3680.692517259908,0.0,0.0,0.0,0.0,0.0,1281.7361281597953,23.955217087652148,0.0,0.0,0.0,-1.1368683772161603e-12,0.0
2025-01-15 05:00:00+00:00,0,71.0,2860.627209702743,650.8789830110114,867.6962820613154,1342.0519446304154,650.8789830110115,381.79785926017126,269.0811237508402,2251.957076591531,491.40894575002824,159.4700372609832,867.6962820613154,0.0,1342.0519446304154,0.0,714.7766483636775,223.36770261364921,2209.748226691731,2946.330968922308,736.582742230577,159.4700372609832,53.156679086994394,212.62671634797758,3.1894007452196633,39.45140790814362,0.0,191.3261803734606,1247.0741129580445,4107.701322660787,3661.1076172859853,0.0,0.0,0.0,0.0,0.0,1281.7361281597953,23.956687521448924,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-01-15 06:00:00+00:00,0,71.0,2891.20752532406,659.2076538255288,878.2339003852335,1353.7659711132978,659.2076538255287,386.36714349509936,272.8405103304294,2251.957076591531,497.7971547368696,161.41049908865926,878.2339003852335,0.0,1353.7659711132978,0.0,724.0685887081739,226.27143397130433,2231.9998714985313,2975.9998286647083,743.9999571661771,161.41049908865926,53.80349969621975,215.213998784879,3.228209981773185,39.88467672268999,0.0,193.60599462209365,1260.7937721602582,4152.001297484318,3700.0684173728823,0.0,0.0,0.0,0.0,0.0,1281.7361281597953,23.95676125679833,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-01-15 07:00:00+00:00,0,71.0,2991.1255254053904,675.609025690781,899.1537655379955,1416.3627341766137,675.609025690781,395.42910332546546,280.1799223653156,2251.957076591531,513.6848592215589,161.9241664692221,899.1537655379955,0.0,1416.3627341766137,0.0,747.1779770495402,233.4931178279813,2315.5164997146094,3087.355332952812,771.838833238203,161.9241664692221,53.97472215640736,215.89888862562944,3.2384833293844415,41.138240307906,0.0,199.2375118591755,1302.9209087190577,4294.046434124448,3834.5333100023527,0.0,0.0,0.0,0.0,0.0,1281.7361281597953,23.95619836051637,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-01-15 08:00:00+00:00,0,71.0,2944.9752679612047,663.7816459481237,881.9742047386662,1399.219417274416,663.7816459481237,387.8015694251514,275.9800765229723,2251.957076591531,505.8009165627493,157.9807293853744,881.9742047386662,0.0,1399.219417274416,0.0,735.7104240912718,229.90950752852243,2281.193622013082,3041.5914960174423,760.3978740043606,157.9807293853744,52.66024312845813,210.6409725138325,3.1596145877074875,40.45142031490415,0.0,195.9467807198544,1282.5254402838073,4227.50070824501,3777.301920108714,0.0,0.0,0.0,0.0,0.0,1281.7361281597953,23.956906363408052,0.0,0.0,0.0,-1.8189894035458565e-12,0.0
2025-01-15 09:00:00+00:00,0,71.0,2856.3171736067093,646.0427728187993,853.8556604018385,1356.4187403860712,646.0427728187992,375.4810247839375,270.56174803486175,2251.957076591531,490.1605290343494,155.88224378444994,853.8556604018385,0.0,1356.4187403860712,0.0,712.9607695045082,222.8002404701588,2210.2744007879096,2947.0325343838795,736.7581335959699,155.88224378444994,51.96074792814998,207.8429917125999,3.1176448756889985,39.17985721591587,0.0,190.492358209349,1244.3089822952327,4100.62615590194,3659.993303888388,0.0,0.0,0.0,0.0,0.0,1281.7361281597953,23.957497666170017,0.0,0.0,0.0,-1.5916157281026244e-12,0.0
2025-01-15 10:00:00+00:00,0,71.0,2920.5415446704137,659.43802986559,875.1760113948937,1385.927503409928,659.4380298655899,384.62860311833344,274.8094267472565,2251.957076591531,501.8550962964357,157.5829335691543,875.1760113948937,0.0,1385.927503409928,0.0,729.9710491584519,228.11595286201623,2261.1035148048218,3014.804686406429,753.7011716016073,157.5829335691543,52.527644523051435,210.11057809220574,3.151658671383086,40.1145553759461,0.0,194.51264535029236,1272.1236283842966,3823.885993327369,3744.775735564881,0.0,0.0,0.0,0.0,368.7791797273409,893.008740964132,23.95724232868585,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-01-15 11:00:00+00:00,0,71.0,2884.3580135951543,652.392639751202,864.3936541937793,1367.5717196501728,652.3926397512018,380.10036117273,272.2922785784719,2251.957076591531,497.46660097496385,154.9260387762381,864.3936541937793,0.0,1367.5717196501728,0.0,723.5877832363111,226.1211822613472,2231.965373843952,2975.953831791936,743.988457947984,154.9260387762381,51.6420129254127,206.5680517016508,3.098520775524762,39.60752682231511,0.0,192.31346098305806,1256.771161715642,3429.0535485553546,3699.541615028247,0.0,0.0,0.0,0.0,712.0756267554418,142.41512535108836,23.957270246892627,0.0,0.0,0.0,0.0,0.0
2025-01-15 12:00:00+00:00,0,71.0,2853.4237402053895,644.5521917798792,854.9457293804902,1353.925819045022,644.5521917798792,375.74271118206116,268.80948059781804,2251.957076591531,492.06535799261064,152.48683378726855,854.9457293804902,0.0,1353.925819045022,0.0,715.7314298074336,223.666071814823,2208.871548425512,2945.1620645673493,736.2905161418373,152.48683378726855,50.828944595756184,203.31577838302474,3.049736675745371,39.18763007186493,0.0,190.08746008814552,1243.1103593881724,4096.534099593562,3660.8934943747827,0.0,0.0,0.0,0.0,0.0,142.41512535108836,23.958724329286337,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-01-15 13:00:00+00:00,0,71.0,2959.8028347531276,668.8027335703626,886.2560166089254,1404.7440845738402,668.8027335703628,390.30246517121276,278.50026839914995,2251.957076591531,510.9269362271735,157.87579734318916,886.2560166089254,0.0,1404.7440845738402,0.0,743.1664526940706,232.23951646689704,2291.0001011827653,3054.66680157702,763.666700394255,157.87579734318916,52.62526578106306,210.50106312425223,3.1575159468637835,40.635121344006166,0.0,197.24447317081894,1289.568593103904,4249.371427857031,3797.8332542710905,0.0,0.0,0.0,0.0,0.0,142.41512535108836,23.95452147560199,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-01-15 14:00:00+00:00,0,71.0,2688.7827231125098,613.3748624845477,811.2463334343989,1264.161527193563,613.3748624845477,356.3350554304759,257.0398070540719,2251.957076591531,465.7702434757651,147.60461900878266,811.2463334343989,0.0,1264.161527193563,0.0,677.4839905102037,211.71374703443865,2075.407860627962,2767.2104808372824,691.8026202093206,147.60461900878266,49.20153966959422,196.80615867837687,2.952092380175653,36.97900527496759,0.0,180.13391676158932,1172.782921330086,4350.439802668024,3444.694471347486,0.0,0.0,0.0,488.8741582254279,0.0,606.201874108056,23.960896344443956,0.0,0.0,0.0,0.0,0.0
2025-01-15 15:00:00+00:00,0,71.0,2904.154167839462,658.8032347415445,872.825865975174,1372.525067122744,658.8032347415445,384.31265458587194,274.4905801556726,2251.957076591531,503.72134772850984,155.0818870130347,872.825865975174,0.0,1372.525067122744,0.0,732.6855966960144,228.9642489675045,2245.350933097918,2993.8012441305573,748.4503110326393,155.0818870130347,51.69396233767824,206.77584935071295,3.1016377402606943,39.91002665048266,0.0,193.96261176679036,1266.0827984953557,4882.312593090259,3726.4868408265716,0.0,0.0,0.0,712.0756267554418,0.0,1281.7361281597953,23.955639046391845,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-01-15 16:00:00+00:00,0,71.0,2899.9406730654787,658.0220230086529,871.6005582902485,1370.3180917665773,658.0220230086529,384.23736253266804,273.7846604759849,2251.957076591531,503.5400724996942,154.48195050895873,871.6005582902485,0.0,1370.3180917665773,0.0,732.4219236359188,228.8818511362246,2241.9186500568258,2989.224866742434,747.3062166856085,154.48195050895873,51.49398350298625,205.975934011945,3.089639010179175,39.851197666373224,0.0,193.72377938089477,1264.3466673822666,4164.287340447745,3721.646790378353,0.0,0.0,0.0,0.0,0.0,1281.7361281597953,23.954065632456484,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-01-15 17:00:00+00:00,0,71.0,2892.0617509044387,656.0850744614422,870.1885816825038,1365.7880947604906,656.0850744614422,383.7686045962069,272.31646986523526,2251.957076591531,501.4672944638114,154.6177799976308,870.1885816825038,0.0,1365.7880947604906,0.0,729.4069737655439,227.93967930173244,2235.976676442994,2981.3022352573253,745.3255588143313,154.6177799976308,51.539259999210266,206.15703999684106,3.092355599952616,39.763538398080016,0.0,193.1616512047892,1260.822043318096,4152.883794222535,3710.709209022869,0.0,0.0,0.0,0.0,0.0,1281.7361281597953,23.953769497093635,0.0,0.0,0.0,0.0,0.0
2025-01-15 18:00:00+00:00,0,71.0,2844.1633228233004,643.6678532073994,855.2375846015879,1345.2578850143138,643.6678532073995,377.1260238106048,266.54182939679464,2251.957076591531,491.76537642580485,151.90247678159454,0.0,855.2375846015879,1345.2578850143138,0.0,715.2950929829889,223.529716557184,1345.2578850143138,1793.677180019085,448.41929500477124,151.90247678159454,50.63415892719818,1057.7742203103805,15.866613304655708,30.557330542174896,17.10475169203176,189.68800779562272,975.7998738236386,3819.963196646939,2324.9822635508103,183.99000945126357,0.0,174.79050897870042,0.0,0.0,1281.7361281597953,23.954896830996613,0.0,0.0,0.0,2.2737367544323206e-13,5.684341886080802e-14
2025-01-15 19:00:00+00:00,0,71.0,2852.84069226675,644.7104836046141,857.2105822240834,1350.9196264380523,644.7104836046141,379.3345400114636,265.37594359315045,2251.957076591531,492.9590138849034,151.75146971971066,0.0,857.2105822240834,1350.9196264380523,0.0,717.0312929234959,224.07227903859246,1350.9196264380523,1801.2261685840697,450.3065421460174,151.75146971971066,50.58382323990355,1059.5458751836977,15.893188127755465,30.653407908862192,17.14421164448167,190.1475043511486,978.8009564567612,3462.862468996171,1927.973702154761,590.2837593528045,0.0,735.2104993459074,0.0,368.7791797273409,893.008740964132,23.950474392242707,0.0,0.0,0.0,6.821210263296962e-13,0.0
2025-01-15 20:00:00+00:00,0,71.0,2910.839210415089,658.5686966898672,875.4247510250988,1376.8457627001235,658.5686966898672,387.82287786767927,270.7458188221879,2251.957076591531,501.57135781379054,156.9973388760767,0.0,875.4247510250988,1376.8457627001235,0.0,729.5583386382408,227.98698082445023,1376.8457627001235,1835.7943502668313,458.94858756670783,156.9973388760767,52.332446292025566,1084.7545361932011,16.271318042898017,31.276952647503208,17.508495020501975,194.1592306947635,998.4840110888504,3197.2475947484963,3262.405763334927,0.0,697.0530744298549,0.0,0.0,712.0756267554418,142.41512535108836,23.94762158872796,0.0,0.0,0.0,-1.3642420526593924e-12,0.0
2025-01-15 21:00:00+00:00,0,71.0,2858.059779910936,646.0945482420346,863.8678799940428,1348.0973516748575,646.0945482420346,382.4957477749815,263.59880046705314,2251.957076591531,488.58352938091326,157.51101886112139,863.8678799940428,0.0,1348.0973516748575,0.0,710.6669518267829,222.08342244586964,2211.9652316689003,2949.2869755585334,737.3217438896334,157.51101886112139,52.50367295370713,210.01469181482852,3.1502203772224275,39.39700991656986,0.0,190.47776789726043,1244.933837480263,4102.993617391198,3659.953927385316,0.0,0.0,0.0,0.0,0.0,142.41512535108836,23.948914070644253,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-01-15 22:00:00+00:00,0,71.0,2908.4096275591255,656.8933813358921,879.4994959352142,1372.0167502880188,656.8933813358921,389.11179596854396,267.7815853673481,2251.957076591531,496.34543509627855,160.5479462396135,879.4994959352142,0.0,1372.0167502880188,0.0,721.9569965036779,225.61156140739934,2251.516246223233,3002.021661630977,750.5054154077443,160.5479462396135,53.51598207987117,214.0639283194847,3.21095892479227,40.105152380936616,0.0,193.71536678754217,1266.664436988286,4175.074064547411,3723.9786581346552,0.0,0.0,0.0,0.0,0.0,142.41512535108836,23.949291607716436,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-01-15 23:00:00+00:00,0,71.0,2895.535406614037,654.8552886349805,877.1049919459082,1363.57512603315,654.8552886349805,387.9012921456731,266.9539964893075,2251.957076591531,494.7795524278543,160.07573620712623,877.1049919459082,0.0,1363.57512603315,0.0,719.6793489859699,224.89979655811558,2240.680117979058,2987.5734906387443,746.8933726596861,160.07573620712623,53.35857873570874,213.43431494283496,3.201514724142524,39.94890101870875,0.0,192.99804953798005,1261.3002132343418,4645.709778073806,3707.2528396247144,0.0,0.0,0.0,488.8741582254279,0.0,606.201874108056,23.95041269414134,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-03-21 00:00:00+00:00,1,14.0,4576.190816440603,1039.0105425798747,1386.1019270414304,2151.0783468192967,1039.0105425798747,609.0597755619742,429.95076701790043,2251.957076591531,787.4803796725807,251.53016290729397,1386.1019270414304,0.0,2151.0783468192967,0.0,1145.426006796481,357.9456271239003,3537.180273860727,4716.240365147636,1179.060091286909,251.53016290729397,83.84338763576466,335.3735505430586,5.030603258145879,63.09384127943588,0.0,305.62860498124996,1994.6021555654058,6570.792972006007,5861.666371944117,0.0,0.0,0.0,0.0,0.0,142.41512535108836,23.93162548853867,0.0,0.0,0.0,-1.5916157281026244e-12,0.0
2025-03-21 01:00:00+00:00,1,14.0,3752.032514841168,852.7900691474205,1137.2359093172806,1762.0065363764666,852.7900691474205,499.8856119552568,352.90445719216365,2251.957076591531,646.1000506945546,206.69001845286584,1137.2359093172806,0.0,1762.0065363764666,0.0,939.7818919193522,293.68184122479755,2899.242445693747,3865.6565942583293,966.4141485645823,206.69001845286584,68.89667281762195,275.5866912704878,4.133800369057317,51.73714264328308,0.0,250.75042593826956,1635.6140315576117,6099.7221731542195,4805.438486177682,0.0,0.0,0.0,712.0756267554418,0.0,817.9493794028276,23.943260511780394,0.0,0.0,0.0,-2.0463630789890885e-12,0.0
2025-03-21 02:00:00+00:00,1,14.0,4490.833738574025,1018.6925858069262,1359.287340350627,2112.853812416469,1018.6925858069262,597.0735073312663,421.61907847565993,2251.957076591531,772.753579846244,245.93900596068227,1359.287340350627,0.0,2112.853812416469,0.0,1124.0052070490822,351.25162720283816,3472.1411527670957,4629.521537022794,1157.3803842556986,245.93900596068227,81.97966865356075,327.918674614243,4.918780119213645,61.9071583346835,0.0,299.76419025339544,1957.2018088193904,6448.035547393416,5753.526744071876,0.0,0.0,0.0,0.0,0.0,817.9493794028276,23.9338920980882,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-03-21 03:00:00+00:00,1,14.0,3516.3896015150417,797.6769605276417,1062.1223766749038,1656.5902643124953,797.6769605276418,466.74768522752095,330.92927530012076,2251.957076591531,605.6149579899075,192.0620025377342,1062.1223766749038,0.0,1656.5902643124953,0.0,880.8944843489563,275.2795263590488,2718.712640987399,3624.9501879831987,906.2375469957997,192.0620025377342,64.02066751257807,256.0826700503123,3.841240050754684,48.42957394337206,0.0,234.76279923170202,1532.5713540932554,5537.835113833725,4505.844672332155,0.0,0.0,0.0,488.8741582254279,0.0,1281.7361281597953,23.947581233229133,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-21 04:00:00+00:00,1,14.0,3028.9048086142343,685.6362186983972,913.2049497787943,1430.0636401370448,685.6362186983972,401.39905725913167,284.2371614392656,2251.957076591531,521.3297861945804,164.30643250381684,913.2049497787943,0.0,1430.0636401370448,0.0,758.2978708284805,236.96808463390016,2343.268589915839,3124.3581198877855,781.0895299719464,164.30643250381684,54.76881083460561,219.07524333842244,3.2861286500763365,41.69678489473428,0.0,201.96905152575653,1319.778390511019,4348.683199125253,3882.655990716266,0.0,0.0,0.0,0.0,0.0,1281.7361281597953,23.95453528067711,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-21 05:00:00+00:00,1,14.0,4635.98210501564,1048.3493681556772,1397.529802175088,2190.1029346848763,1048.3493681556772,613.973097381684,434.37627077399316,2251.957076591531,797.670517620433,250.67885053524424,1397.529802175088,0.0,2190.1029346848763,0.0,1160.2480256297208,362.5775080092877,3587.632736859964,4783.510315813285,1195.8775789533213,250.67885053524424,83.55961684508141,334.23846738032563,5.013577010704885,63.8269234121014,0.0,308.9253729399531,2019.7805771704498,6655.762682186089,5943.758341443006,0.0,0.0,0.0,0.0,0.0,1281.7361281597953,23.93188562726557,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-03-21 06:00:00+00:00,1,14.0,3635.065831251845,822.7690110376394,1095.8366671158685,1716.4601530983389,822.7690110376395,481.55648019642797,341.2125308412115,2251.957076591531,625.7369228284391,197.0320882092003,1095.8366671158685,0.0,1716.4601530983389,0.0,910.162796841366,284.42587401292684,2812.2968202142074,3749.729093618943,937.4322734047357,197.0320882092003,65.6773627364001,262.7094509456004,3.9406417641840057,50.03970154445945,0.0,242.3726873316636,1583.8885407943696,5218.954372046215,4659.891890460309,0.0,0.0,0.0,0.0,0.0,1281.7361281597953,23.945928385700196,0.0,0.0,0.0,6.821210263296962e-13,0.0
2025-03-21 07:00:00+00:00,1,14.0,2470.475698291082,559.8057298088565,745.1566001500407,1165.513368332185,559.8057298088565,327.8759679562417,231.92976185261486,2251.957076591531,425.5069787271593,134.29875108169722,745.1566001500407,0.0,1165.513368332185,0.0,618.919241784959,193.4122630577997,1910.6699684822258,2547.559957976301,636.8899894940753,134.29875108169722,44.76625036056574,179.06500144226297,2.6859750216339444,34.00983168782307,0.0,164.84539273765714,1076.6097023595548,3547.0854006506365,3166.47919976126,0.0,0.0,0.0,0.0,0.0,1281.7361281597953,23.961476005815967,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-21 08:00:00+00:00,1,14.0,2446.126005063638,555.2220413845135,737.9273305409715,1152.9766331381527,555.2220413845135,324.4272012049636,230.79484017954996,2251.957076591531,421.2643853490111,133.95765603550245,737.9273305409715,0.0,1152.9766331381527,0.0,612.7481968712889,191.48381152227776,1890.9039636791242,2521.205284905499,630.3013212263747,133.95765603550245,44.65255201183415,178.6102080473366,2.679153120710049,33.66758624761067,0.0,163.3869913167444,1066.1714154455517,3512.297420509189,3133.953481776788,0.0,0.0,0.0,0.0,0.0,1281.7361281597953,23.962662269424456,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-21 09:00:00+00:00,1,14.0,2455.700848684079,556.8899482569486,741.622295766443,1157.188604660687,556.8899482569486,326.04222867764827,230.8477195793004,2251.957076591531,421.56361682814065,135.32633142880798,741.622295766443,0.0,1157.188604660687,0.0,613.1834426591137,191.619825830973,1898.81090042713,2531.747867236173,632.9369668090433,135.32633142880798,45.10877714293599,180.43510857174397,2.7065266285761593,33.82055491960016,0.0,163.9226030284416,1070.1152543595701,3525.8161030436486,3144.9313098952866,0.0,0.0,0.0,0.0,0.0,1281.7361281597953,23.962321835299157,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-03-21 10:00:00+00:00,1,14.0,2562.0348076078476,576.8787541359354,768.2333436115924,1216.9227098603185,576.8787541359354,338.12577005174734,238.75298408418814,2251.957076591531,437.66103464253905,139.21771949339637,768.2333436115924,0.0,1216.9227098603185,0.0,636.5978685709659,198.93683392842684,1985.156053471911,2646.874737962548,661.718684490637,139.21771949339637,46.40590649779879,185.62362599119515,2.7843543898679273,35.216227406950956,0.0,170.3596834807512,1115.4216901944326,3308.677318074939,3283.472606533514,0.0,0.0,0.0,0.0,368.7791797273409,893.008740964132,23.96029767770078,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-21 11:00:00+00:00,1,14.0,2488.264137829577,562.1153997807951,748.4212860623458,1177.727451986436,562.1153997807951,329.45472415449944,232.6606756262956,2251.957076591531,426.8381257428241,135.27727403797098,748.4212860623458,0.0,1177.727451986436,0.0,620.855455625926,194.01732988310187,1926.148738048782,2568.198317398376,642.049579349594,135.27727403797098,45.09242467932366,180.36969871729465,2.7055454807594197,34.22991310173474,0.0,165.7582434026657,1083.8530358971793,2860.0415469713134,3189.053773024302,0.0,0.0,0.0,0.0,712.0756267554418,142.41512535108836,23.960675033109297,0.0,0.0,0.0,-1.3642420526593924e-12,0.0
2025-03-21 12:00:00+00:00,1,14.0,2638.836141428213,596.6579308559205,799.0137645252303,1243.1644460470604,596.6579308559205,351.5170713220318,245.1408595338887,2251.957076591531,452.9247722923631,143.73315856355742,799.0137645252303,0.0,1243.1644460470604,0.0,658.7996687888918,205.8748964965287,2042.1782105722907,2722.904280763054,680.7260701907635,143.73315856355742,47.91105285451914,191.64421141807657,2.8746631712711483,36.40205739622751,0.0,175.7630023598007,1149.5517424691106,3788.387883897324,3381.7039495519457,0.0,0.0,0.0,0.0,0.0,142.41512535108836,23.958786307658695,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-03-21 13:00:00+00:00,1,14.0,2567.667681468264,580.7809718754157,773.6860393569259,1213.200670235923,580.7809718754157,340.8730804270779,239.9078914483378,2251.957076591531,439.80134060911274,140.979631266303,773.6860393569259,0.0,1213.200670235923,0.0,639.7110408859822,199.90970027686944,1986.886709592849,2649.1822794571317,662.2955698642829,140.979631266303,46.993210422100994,187.97284168840397,2.8195926253260595,35.34258788306701,0.0,171.16421559700578,1118.5248766686523,4175.066716362344,3288.893320343114,0.0,0.0,0.0,488.8741582254279,0.0,606.201874108056,23.958649290987037,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-21 14:00:00+00:00,1,14.0,2514.518970629087,570.3423181555105,759.1077427558165,1185.06890971776,570.3423181555105,334.35983433722635,235.98248381828418,2251.957076591531,431.3790642618578,138.96325389365268,759.1077427558165,0.0,1185.06890971776,0.0,627.4604571081569,196.08139284629902,1944.1766524735767,2592.2355366314355,648.0588841578589,138.96325389365268,46.32108463121756,185.28433852487024,2.7792650778730534,34.6239213798521,0.0,167.89881132030015,1095.7633594134006,3610.2823300424884,3219.6959937395923,0.0,0.0,0.0,0.0,0.0,606.201874108056,23.959422635790595,0.0,0.0,0.0,6.821210263296962e-13,0.0
2025-03-21 15:00:00+00:00,1,14.0,2476.830108709238,561.4698980320387,746.6138485153556,1168.746362161846,561.4698980320387,328.77405605758344,232.69584197445528,2251.957076591531,424.66843405004715,136.80146398199156,746.6138485153556,0.0,1168.746362161846,0.0,617.6995404364322,193.03110638638506,1915.3602106772016,2553.8136142362687,638.4534035590672,136.80146398199156,45.600487993997184,182.40195197598874,2.736029279639831,34.08587907707913,0.0,165.34293360530012,1079.2498399014685,4268.155575366148,3171.5131546727007,0.0,0.0,0.0,712.0756267554418,0.0,1281.7361281597953,23.960645078372384,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-03-21 16:00:00+00:00,1,14.0,2427.784647119749,549.0267086937089,731.4623448504004,1147.2955935756404,549.0267086937089,322.10443381392633,226.92227487978258,2251.957076591531,416.9308013138518,132.09590737985707,731.4623448504004,0.0,1147.2955935756404,0.0,606.4448019110572,189.51400059720535,1878.7579384260407,2505.010584568054,626.2526461420135,132.09590737985707,44.031969126619025,176.1278765064761,2.641918147597141,33.41682628126841,0.0,161.81893521649994,1057.6762955112033,3485.460942630953,3111.4553864791114,0.0,0.0,0.0,0.0,0.0,1281.7361281597953,23.961677157023132,0.0,0.0,0.0,6.821210263296962e-13,0.0
2025-03-21 17:00:00+00:00,1,14.0,2607.7242161239196,587.5603663126184,783.0748829268232,1237.0889668844786,587.5603663126184,345.2615563057889,242.2988100068295,2251.957076591531,448.0477195854146,139.5126467272038,783.0748829268232,0.0,1237.0889668844786,0.0,651.7057739424213,203.65805435700665,2020.1638498113018,2693.551799748402,673.3879499371005,139.5126467272038,46.5042155757346,186.0168623029384,2.7902529345440756,35.86313615664948,0.0,173.4558017291204,1135.6594106901557,3743.3836268140753,3345.2575736908234,0.0,0.0,0.0,0.0,0.0,1281.7361281597953,23.9576205967553,0.0,0.0,0.0,0.0,0.0
2025-03-21 18:00:00+00:00,1,14.0,3405.2650082195255,768.4075097762106,1023.4644353271507,1613.3930631161634,768.4075097762106,451.7713075361011,316.6362022401095,2251.957076591531,584.3926146462527,184.01489512995795,1023.4644353271507,0.0,1613.3930631161634,0.0,850.0256213036403,265.63300665738757,2636.857498443314,3515.8099979244184,878.9524994811046,184.01489512995795,61.33829837665265,245.3531935066106,3.680297902599159,46.83786369097615,0.0,226.73476604039575,1483.1767321491157,4176.366113613199,4365.835619228059,0.0,0.0,0.0,0.0,712.0756267554418,531.1425125467516,23.943174961332232,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-03-21 19:00:00+00:00,1,14.0,3403.97539606335,770.6424280936435,1024.12688198771,1609.2060859819976,770.6424280936435,452.46735539161415,318.17507270202935,2251.957076591531,583.7566994607909,186.88572863285265,1024.12688198771,0.0,1609.2060859819976,0.0,849.1006537611504,265.3439543003595,2633.3329679697076,3511.11062395961,877.7776559899025,186.88572863285265,62.29524287761755,249.1809715104702,3.737714572657053,46.81586731945128,0.0,227.1143572097601,1483.0847922697478,4518.281008605755,4360.21127772076,0.0,0.0,0.0,0.0,368.7791797273409,142.41512535108836,23.941214633124545,0.0,0.0,0.0,-1.5916157281026244e-12,0.0
2025-03-21 20:00:00+00:00,1,14.0,2965.7143758801526,674.4259817185437,896.8429362141071,1394.4454579475016,674.4259817185437,396.97612786251995,277.4498538560237,2251.957076591531,509.69873466379966,164.727247054744,896.8429362141071,0.0,1394.4454579475016,0.0,741.3799776927996,231.68124302899986,2291.2883941616087,3055.0511922154783,763.7627980538696,164.727247054744,54.90908235158133,219.63632940632533,3.29454494109488,40.84974266589823,0.0,198.39380950393448,1292.8912205453785,4258.60559642553,3796.4311699082778,0.0,0.0,0.0,0.0,0.0,142.41512535108836,23.946312324876498,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-03-21 21:00:00+00:00,1,14.0,4367.399333036642,995.9898726536013,1321.2332341477195,2050.1762262353222,995.9898726536013,584.2404602956755,411.74941235792585,2251.957076591531,751.9084857585789,244.08138689502243,1321.2332341477195,0.0,2050.1762262353222,0.0,1093.6850701942965,341.7765844357176,3371.4094603830417,4495.212613844055,1123.8031534610138,244.08138689502243,81.3604622983408,325.4418491933632,4.881627737900448,60.138759286784804,0.0,292.6452149920315,1904.6058022117888,6272.005135248431,5588.897684038352,0.0,0.0,0.0,0.0,0.0,142.41512535108836,23.922311118045954,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-21 22:00:00+00:00,1,14.0,4044.7511990677795,920.984580864451,1222.653419725886,1901.1131984774436,920.9845808644511,540.1722102253166,380.8123706391345,2251.957076591531,694.7717867366146,226.21279412783645,1222.653419725886,0.0,1901.1131984774436,0.0,1010.5771443441666,315.8053576075521,3123.7666182033295,4165.022157604439,1041.2555394011097,226.21279412783645,75.40426470927882,301.6170588371153,4.524255882556729,55.69073457655101,0.0,270.7569848152772,1763.4371369923256,5808.188336060102,5175.599301948605,0.0,0.0,0.0,0.0,0.0,142.41512535108836,23.929390062250175,0.0,0.0,0.0,-2.7284841053187847e-12,0.0
2025-03-21 23:00:00+00:00,1,14.0,3180.2473885094764,721.1420521491755,958.432548736041,1500.672787624258,721.1420521491755,424.5162738179071,296.62577833126835,2251.957076591531,546.4678565945105,174.67419555466495,958.432548736041,0.0,1500.672787624258,0.0,794.8623368647426,248.39448027023204,2459.105336360299,3278.8071151470654,819.7017787867663,174.67419555466495,58.224731851554985,232.89892740621994,3.493483911093299,43.759704338323814,0.0,212.4030646564438,1385.9772438144144,4566.22463232389,4073.669452011808,0.0,0.0,0.0,0.0,0.0,142.41512535108836,23.94130148098258,0.0,0.0,0.0,-1.1368683772161603e-12,0.0
2025-03-23 00:00:00+00:00,2,1.0,3047.0827957348697,689.6463646821411,919.192859140622,1438.243571912106,689.646364682141,405.70067294278465,283.9456917393564,2251.957076591531,523.4653255421188,166.18103914002234,919.192859140622,0.0,1438.243571912106,0.0,761.4041098794455,237.93878433732672,2357.436431052728,3143.2485747369706,785.8121436842426,166.18103914002234,55.39367971334078,221.57471885336312,3.3236207828004467,41.95822149333972,0.0,203.21057234273934,1327.6370223537897,4374.719818088659,3904.652684616416,0.0,0.0,0.0,0.0,0.0,142.41512535108836,23.949235264022327,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-23 01:00:00+00:00,2,1.0,3689.539622469024,836.7526328078255,1112.345597903459,1740.4413917577385,836.7526328078254,490.36259326182267,346.3900395460028,2251.957076591531,634.861003604819,201.89162920300657,1112.345597903459,0.0,1740.4413917577385,0.0,923.4341870615549,288.5731834567359,2852.7869896611974,3803.7159862149297,950.9289965537324,201.89162920300657,67.29720973433552,269.1888389373421,4.037832584060132,50.77478185468115,0.0,246.36201613701056,1607.9740203205556,6009.589269545021,4727.150173276485,0.0,0.0,0.0,712.0756267554418,0.0,817.9493794028276,23.940249242773877,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-23 02:00:00+00:00,2,1.0,4766.883972927061,1080.6536140605228,1437.7956148063204,2248.4347440602223,1080.6536140605228,634.1175909171806,446.5360231433422,2251.957076591531,820.3063904270484,260.3472236334744,1437.7956148063204,0.0,2248.4347440602223,0.0,1193.1729315302523,372.8665411032038,3686.2303588665427,4914.973811822057,1228.7434529555142,260.3472236334744,86.78240787782481,347.12963151129924,5.2069444726694885,65.61821588479184,0.0,318.2095996090687,2077.427161903073,6844.3111348301345,6108.1467433523085,0.0,0.0,0.0,0.0,0.0,817.9493794028276,23.921471404371246,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-03-23 03:00:00+00:00,2,1.0,5065.620620082867,1148.889864174498,1527.0567787528298,2389.6739771555376,1148.889864174498,672.9749377990261,475.9149263754718,2251.957076591531,871.5933156009281,277.2965485735698,1527.0567787528298,0.0,2389.6739771555376,0.0,1267.7720954195318,396.17877981860363,3916.7307559083674,5222.30767454449,1305.5769186361224,277.2965485735698,92.4321828578566,369.7287314314264,5.545930971471396,69.70844313414027,0.0,338.25770845164345,2207.6999638698376,7762.194742178132,6490.079769964022,0.0,0.0,0.0,488.8741582254279,0.0,1281.7361281597953,23.918660887194644,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-23 04:00:00+00:00,2,1.0,4612.233252327111,1045.4044046394263,1391.2184912038267,2175.610356483859,1045.4044046394263,613.2455867112345,432.1588179281918,2251.957076591531,793.8333867630344,251.57101787639192,1391.2184912038267,0.0,2175.610356483859,0.0,1154.6667443825954,360.83335761956107,3566.828847687686,4755.771796916914,1188.9429492292286,251.57101787639192,83.8570059587973,335.4280238351892,5.031420357527838,63.492658300953394,0.0,307.8520408976092,2010.0094323636772,6622.242684690788,5910.43854129951,0.0,0.0,0.0,0.0,0.0,1281.7361281597953,23.92574868912928,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-03-23 05:00:00+00:00,2,1.0,4918.4003314097545,1115.4949717393258,1482.9821798336573,2319.92317983677,1115.4949717393258,653.4130537895413,462.08191794978444,2251.957076591531,846.5756731626409,268.9192985766849,1482.9821798336573,0.0,2319.92317983677,0.0,1231.3827973274776,384.80712416483675,3802.905359670427,5070.540479560569,1267.6351198901423,268.9192985766849,89.63976619222831,358.55906476891323,5.378385971533699,67.68869719337742,0.0,328.4164512867436,2143.565544698862,7061.965876108616,6301.9232768880465,0.0,0.0,0.0,0.0,0.0,1281.7361281597953,23.921731407240586,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-03-23 06:00:00+00:00,2,1.0,4640.041575661417,1051.6462673821018,1399.5397084053259,2188.855599873987,1051.6462673821018,616.9479545545391,434.6983128275627,2251.957076591531,798.8296643521212,252.81660302998057,1399.5397084053259,0.0,2188.855599873987,0.0,1161.934057239449,363.1043928873278,3588.395308279313,4784.52707770575,1196.1317694264376,252.81660302998057,84.27220100999352,337.0888040399741,5.056332060599611,63.87474725089965,0.0,309.69530707470574,2022.1347497099637,6662.176325371382,5946.461134945199,0.0,0.0,0.0,0.0,0.0,1281.7361281597953,23.925328503807222,0.0,0.0,0.0,1.3642420526593924e-12,0.0
2025-03-23 07:00:00+00:00,2,1.0,4423.780537253034,1003.9706528511324,1335.515042104112,2084.2948422977925,1003.9706528511324,588.9917394948455,414.9789133562868,2251.957076591531,761.7128762312647,242.25777661986774,1335.515042104112,0.0,2084.2948422977925,0.0,1107.9460017909305,346.2331255596658,3419.809884401904,4559.746512535872,1139.936628133968,242.25777661986774,80.75259220662258,323.0103688264903,4.845155532397355,60.908399686101276,0.0,295.5026202736119,1928.178521392367,6351.9590586454015,5667.692514326803,0.0,0.0,0.0,0.0,0.0,1281.7361281597953,23.927782849304062,0.0,0.0,0.0,6.821210263296962e-13,0.0
2025-03-23 08:00:00+00:00,2,1.0,2525.460535255602,573.3985791859235,761.4672161583728,1190.5947399113056,573.3985791859235,336.2790970515966,237.1194821343269,2251.957076591531,435.71876886501406,137.67981032090944,761.4672161583728,0.0,1190.5947399113056,0.0,633.7727547127478,198.05398584773366,1952.0619560696784,2602.749274759571,650.6873186898928,137.67981032090944,45.893270106969815,183.57308042787926,2.7535962064181887,34.74996388386424,0.0,168.77077582769567,1100.9089105625742,3626.369445818176,3236.522029472319,0.0,0.0,0.0,0.0,0.0,1281.7361281597953,23.957605516592015,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-23 09:00:00+00:00,2,1.0,4083.5344389885936,929.9041153459789,1231.3489380646301,1922.2813855779832,929.9041153459789,542.9831661382168,386.920949207762,2251.957076591531,704.7925528383702,225.1115625076087,1231.3489380646301,0.0,1922.2813855779832,0.0,1025.1528041285385,320.36025129016826,3153.6303236426133,4204.840431523484,1051.210107880871,225.1115625076087,75.03718750253624,300.14875001014497,4.502231250152175,56.16328199771874,0.0,273.3782876706608,1780.651347592107,5864.1857865807015,5229.993235652022,0.0,0.0,0.0,0.0,0.0,1281.7361281597953,23.93320758702346,0.0,0.0,0.0,9.094947017729282e-13,0.0
2025-03-23 10:00:00+00:00,2,1.0,2599.533019262855,593.929879957946,785.6003866232279,1220.0027526816825,593.929879957946,347.53608032970124,246.39379962824478,2251.957076591531,450.16677427467835,143.76310568326767,785.6003866232279,0.0,1220.0027526816825,0.0,654.7880353086231,204.6212610339447,2005.6031393049104,2674.1375190732138,668.5343797683034,143.76310568326767,47.92103522775589,191.68414091102355,2.875262113665353,35.76803912551366,0.0,174.39793120882777,1134.1179084780108,3364.871748013524,3328.9255543818367,0.0,0.0,0.0,0.0,368.7791797273409,893.008740964132,23.95333547306191,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-03-23 11:00:00+00:00,2,1.0,2678.3055703265177,610.0392492178054,809.8540302844077,1258.4122908243046,610.0392492178054,357.48965328122057,252.5495959365848,2251.957076591531,461.8361734588073,148.20307575899807,809.8540302844077,0.0,1258.4122908243046,0.0,671.7617068491743,209.92553339036695,2068.2663211087124,2757.6884281449497,689.4221070362374,148.20307575899807,49.401025252999354,197.60410101199741,2.964061515179961,36.879743816775274,0.0,179.30929840859824,1167.9017694201573,3134.1317129912336,3429.450134994124,0.0,0.0,0.0,0.0,712.0756267554418,142.41512535108836,23.954631515493734,0.0,0.0,0.0,6.821210263296962e-13,0.0
2025-03-23 12:00:00+00:00,2,1.0,3707.387082912041,845.1718256057835,1119.7495183592637,1742.4657389469928,845.1718256057835,493.53659177351796,351.63523383226556,2251.957076591531,641.4037176746181,203.76810793116545,1119.7495183592637,0.0,1742.4657389469928,0.0,932.9508620721717,291.54714439755367,2862.2152573062567,3816.2870097416753,954.0717524354188,203.76810793116545,67.92270264372182,271.6908105748873,4.075362158623309,51.01714294024784,0.0,248.3319935592588,1616.9660981348243,5324.353181046866,4749.237871813847,0.0,0.0,0.0,0.0,0.0,142.41512535108836,23.939816299940844,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-03-23 13:00:00+00:00,2,1.0,4774.338456629509,1087.0383248678042,1442.1603773130892,2245.1397544486126,1087.038324867804,635.4824196578262,451.55590520997794,2251.957076591531,825.2217101439325,261.8166147238718,1442.1603773130892,0.0,2245.1397544486126,0.0,1200.3224874820837,375.10077733815115,3687.300131761702,4916.400175682269,1229.1000439205673,261.8166147238718,87.27220490795726,349.08881963182904,5.236332294477435,65.7162088638788,0.0,319.53420752960557,2081.9597748546375,7345.1723897095735,6116.7226631643525,0.0,0.0,0.0,488.8741582254279,0.0,606.201874108056,23.923028529613056,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-03-23 14:00:00+00:00,2,1.0,2979.168721184503,675.6222899616947,902.1917830003272,1401.3546482224829,675.6222899616947,398.1314417385886,277.4908482231061,2251.957076591531,514.8897819368153,160.7325080248794,902.1917830003272,0.0,1401.3546482224829,0.0,748.930591908095,234.04080997127969,2303.54643122281,3071.3952416304132,767.8488104076033,160.7325080248794,53.577502674959796,214.31001069983918,3.2146501604975874,41.079299972234644,0.0,198.8774283438189,1298.638501530394,4277.807222714897,3820.325833538508,0.0,0.0,0.0,0.0,0.0,606.201874108056,23.951032613216693,0.0,0.0,0.0,0.0,0.0
2025-03-23 15:00:00+00:00,2,1.0,2661.2908495157944,600.5649040581538,806.2512680288872,1254.4746774287507,600.5649040581538,354.73859316828043,245.82631088987338,2251.957076591531,457.6549067708243,142.90999728732953,806.2512680288872,0.0,1254.4746774287507,0.0,665.6798643939263,208.02495762310195,2060.725945457638,2747.634593943517,686.9086484858792,142.90999728732953,47.63666576244318,190.54666304977272,2.8581999457465908,36.732284815154124,0.0,177.07620959100342,1159.2369662233284,4532.603442494564,3413.3144583374433,0.0,0.0,0.0,712.0756267554418,0.0,1281.7361281597953,23.95985764520659,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-03-23 16:00:00+00:00,2,1.0,2571.9426533617698,580.8322436818587,778.0723863865754,1213.0380232933337,580.8322436818587,342.33529296692006,238.4969507149387,2251.957076591531,442.5282523752894,138.3039913065693,778.0723863865754,0.0,1213.0380232933337,0.0,643.677458000421,201.14920562513154,1991.110409679909,2654.813879573212,663.703469893303,138.3039913065693,46.101330435523096,184.40532174209238,2.7660798261313855,35.4725518245306,0.0,171.22309175477503,1120.4157293593946,3692.3583827211637,3298.4913375736332,0.0,0.0,0.0,0.0,0.0,1281.7361281597953,23.961414424993126,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-03-23 17:00:00+00:00,2,1.0,2694.2734470521896,607.1363887768808,814.2525492433215,1272.884509031988,607.1363887768808,357.88943938473477,249.24694939214606,2251.957076591531,462.5138365724798,144.62255220440102,814.2525492433215,0.0,1272.884509031988,0.0,672.7473986508797,210.2335620783999,2087.1370582753098,2782.849411033746,695.7123527584365,144.62255220440102,48.20751740146701,192.83006960586803,2.8924510440880202,37.15642156761953,0.0,179.11547721260456,1173.3177820626156,3867.591229114805,3455.596809684626,0.0,0.0,0.0,0.0,0.0,1281.7361281597953,23.96079839031418,0.0,0.0,0.0,0.0,0.0
2025-03-23 18:00:00+00:00,2,1.0,4148.013061258572,941.5971001053109,1252.2014611719153,1954.2144999813463,941.5971001053108,550.2817925279464,391.3153075773644,2251.957076591531,714.0026524368132,227.59444766849776,1252.2014611719153,0.0,1954.2144999813463,0.0,1038.5493126353647,324.5466601985514,3206.4159611532614,4275.2212815376815,1068.8053203844204,227.59444766849776,75.86481588949925,303.459263557997,4.551888953369955,57.108188834970925,0.0,277.0608139404762,1807.937688201288,5243.875122704418,5313.770594173046,0.0,0.0,0.0,0.0,712.0756267554418,531.1425125467516,23.93869206480286,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-23 19:00:00+00:00,2,1.0,4286.388019597032,973.5422587600514,1292.9190494567506,2019.926711380229,973.5422587600514,568.1219138690765,405.4203448909749,2251.957076591531,739.4165195496396,234.12573921041178,1292.9190494567506,0.0,2019.926711380229,0.0,1075.5149375267486,336.0984179771089,3312.84576083698,4417.127681115973,1104.2819202789933,234.12573921041178,78.04191307013726,312.167652280549,4.6825147842082355,58.986838597504814,0.0,286.4159698118511,1868.5075745198035,5786.116414389493,5492.642618642722,0.0,0.0,0.0,0.0,368.7791797273409,142.41512535108836,23.93704386048944,0.0,0.0,0.0,-1.5916157281026244e-12,0.0
2025-03-23 20:00:00+00:00,2,1.0,3276.2455494626297,743.193289081862,988.6325183469187,1544.4197420338467,743.1932890818618,434.09344642579407,309.09984265606784,2251.957076591531,564.0833829399389,179.10990614192303,988.6325183469187,0.0,1544.4197420338467,0.0,820.4849206399111,256.4015376999722,2533.0522603807653,3377.4030138410203,844.3507534602551,179.10990614192303,59.70330204730768,238.81320818923072,3.5821981228384607,45.10317297074603,0.0,218.73198085367048,1427.87294515479,4704.118494617419,4197.887934480931,0.0,0.0,0.0,0.0,0.0,142.41512535108836,23.952599315341587,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-03-23 21:00:00+00:00,2,1.0,3539.052929292931,802.3770867321539,1067.0734697219864,1669.602372838792,802.3770867321539,468.7152260270354,333.66186070511844,2251.957076591531,609.0470083265119,193.33007840564198,1067.0734697219864,0.0,1669.602372838792,0.0,885.8865575658355,276.83954923932356,2736.6758425607786,3648.9011234143713,912.2252808535928,193.33007840564198,64.44335946854733,257.7734378741893,3.8666015681128396,48.70822782004751,0.0,236.2025766553269,1542.2855956049511,5081.33852489788,4534.7876809802065,0.0,0.0,0.0,0.0,0.0,142.41512535108836,23.948003424449556,0.0,0.0,0.0,-1.8189894035458565e-12,0.0
2025-03-23 22:00:00+00:00,2,1.0,4426.837872567179,1001.0000762424452,1333.6035416691288,2092.2342546556047,1001.0000762424452,586.1428235822723,414.85725266017295,2251.957076591531,761.5025229304817,239.49755331196343,1333.6035416691288,0.0,2092.2342546556047,0.0,1107.640033353428,346.1375104229462,3425.8377963247335,4567.783728432978,1141.9459321082445,239.49755331196343,79.83251777065448,319.3300710826179,4.789951066239269,60.93044879662991,0.0,294.9606369786356,1928.5969971433499,6355.434869710527,5675.4237617864055,0.0,0.0,0.0,0.0,0.0,142.41512535108836,23.93394319933802,0.0,0.0,0.0,-2.0463630789890885e-12,0.0
2025-03-23 23:00:00+00:00,2,1.0,4604.1904827817725,1042.2061066879983,1387.059256844683,2174.925119249092,1042.2061066879983,609.9780936016879,432.22801308631045,2251.957076591531,793.6072666514658,248.59884003653247,1387.059256844683,0.0,2174.925119249092,0.0,1154.337842402132,360.7305757506663,3561.9843760937747,4749.312501458366,1187.3281253645914,248.59884003653247,82.86628001217748,331.46512004870993,4.971976800730649,63.3610288978314,0.0,306.9844635498092,2006.2424503758066,6610.432933157579,5903.650343860498,0.0,0.0,0.0,0.0,0.0,142.41512535108836,23.930119628543967,0.0,0.0,0.0,0.0,0.0
2025-04-12 00:00:00+00:00,3,40.0,3091.7851799709215,704.095891864488,936.230441310437,1451.4588467959977,704.095891864488,410.4650710224673,293.6308208420206,2251.957076591531,533.4486678414478,170.64722402304017,936.230441310437,0.0,1451.4588467959977,0.0,775.9253350421059,242.47666720065808,2387.6892881064346,3183.585717475246,795.8964293688115,170.64722402304017,56.882408007680056,227.52963203072022,3.412944480460803,42.60150170727309,0.0,206.90335680536148,1348.173307570245,4439.9584875411665,3959.511052517352,0.0,0.0,0.0,0.0,0.0,142.41512535108836,23.95871660599145,0.0,0.0,0.0,0.0,0.0
2025-04-12 01:00:00+00:00,3,40.0,3069.36490939459,697.5496342907875,927.2339717983087,1444.5813033054935,697.5496342907875,407.1971517459509,290.35248254483656,2251.957076591531,529.2483204737899,168.30131381699755,927.2339717983087,0.0,1444.5813033054935,0.0,769.8157388709672,240.56741839717722,2371.8152751038024,3162.4203668050695,790.6050917012674,168.30131381699755,56.100437938999185,224.40175175599674,3.366026276339951,42.26283218700419,0.0,205.1834912793937,1338.085297780182,5119.525833930214,3932.2361056760365,0.0,0.0,0.0,712.0756267554418,0.0,817.9493794028276,23.956256060184078,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-04-12 02:00:00+00:00,3,40.0,3040.409167427768,692.3018115449971,918.5739518258977,1429.533404056872,692.3018115449971,403.3169646792154,288.9848468657817,2251.957076591531,524.5533042323053,167.7485073126918,918.5739518258977,0.0,1429.533404056872,0.0,762.9866243378987,238.4333201055933,2348.1073558827698,3130.809807843693,782.7024519609232,167.7485073126918,55.9161691042306,223.6646764169224,3.354970146253836,41.85255259534566,0.0,203.48514399122098,1325.7446079035676,4366.153775331335,3893.7964321815916,0.0,0.0,0.0,0.0,0.0,817.9493794028276,23.956754135557443,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-04-12 03:00:00+00:00,3,40.0,3062.6154219436226,696.9175552459974,924.8446793740178,1440.8531873236068,696.9175552459974,405.7215457785352,291.1960094674622,2251.957076591531,527.7602040992571,169.15735114674033,924.8446793740178,0.0,1440.8531873236068,0.0,767.6512059625558,239.89100186329867,2365.6978666976247,3154.2638222634996,788.5659555658749,169.15735114674033,56.38578371558011,225.54313486232044,3.3831470229348066,42.1538722544566,0.0,204.88297508473417,1335.2627355068794,4886.752315675929,3921.9150282260553,0.0,0.0,0.0,488.8741582254279,0.0,1281.7361281597953,23.957429117989186,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-04-12 04:00:00+00:00,3,40.0,3109.60323598824,708.7676336419619,939.3636812143261,1461.4719211319523,708.767633641962,412.0337564017927,296.73387724016925,2251.957076591531,536.0576504602627,172.70998318169916,939.3636812143261,0.0,1461.4719211319523,0.0,779.7202188512913,243.66256839102851,2400.8356023462784,3201.114136461704,800.278534115426,172.70998318169916,57.56999439389972,230.27997757559888,3.454199663633983,42.79562964774931,0.0,208.2358645764001,1355.9967907881378,4465.600026776378,3980.8343553129953,0.0,0.0,0.0,0.0,0.0,1281.7361281597953,23.95686833167259,0.0,0.0,0.0,4.547473508864641e-13,0.0
