timestamp_hour_utc,representative_day_id,day_weight,it_load_kw,q_air_kw,q_cp_kw,q_rdhx_kw,s_air_kw,s_air_old_kw,s_air_new_kw,old_ac_capacity_eff_kw,q_air_to_ashp_kw,q_air_to_reject_kw,q_cp_to_wshp_kw,q_cp_to_free_kw,q_rdhx_to_wshp_kw,q_rdhx_to_chiller_kw,q_ashp_out_kw,p_ashp_kw,q_wshp_in_kw,q_wshp_out_kw,p_wshp_kw,q_chiller_evap_kw,p_chiller_kw,q_tower_kw,p_tower_kw,p_pump_kw,p_cdu_free_kw,p_terminal_kw,p_cooling_kw,p_grid_kw,q_heat_kw,q_tes_ch_kw,q_tes_dis_kw,e_tes_kwh,p_bess_ch_kw,p_bess_dis_kw,e_bess_kwh,max_theta_c,hotspot_slack_c,hotspot_penalty_yuan,bess_degradation_cost_yuan,power_balance_residual_kw,heat_balance_residual_kw
2025-04-12 05:00:00+00:00,3,40.0,3108.01247362187,708.3343253737165,938.9911714914417,1460.6869767567134,708.3343253737166,411.7638202090902,296.57050516462635,2251.957076591531,535.9538432842477,172.38048208946884,938.9911714914417,0.0,1460.6869767567134,0.0,779.5692265952694,243.61538331102167,2399.678148248155,3199.5708643308735,799.8927160827184,172.38048208946884,57.460160696489616,229.84064278595847,3.4476096417893767,42.77660491231039,0.0,208.1138499878591,1355.3063246321885,4463.3187982540585,3979.140090926143,0.0,0.0,0.0,0.0,0.0,1281.7361281597953,23.95738463382925,0.0,0.0,0.0,0.0,0.0
2025-04-12 06:00:00+00:00,3,40.0,3057.446493160741,696.1865734989268,922.8697363591102,1438.3901833027037,696.1865734989269,405.06159787114706,291.1249756277798,2251.957076591531,528.4512748872311,167.73529861169573,922.8697363591102,0.0,1438.3901833027037,0.0,768.6563998359725,240.2051249487414,2361.259919661814,3148.346559549085,787.0866398872713,167.73529861169573,55.91176620389857,223.6470648155943,3.3547059722339143,42.06999392380034,0.0,204.63637012325833,1333.2646010592039,4390.711094219944,3917.0029593850577,0.0,0.0,0.0,0.0,0.0,1281.7361281597953,23.95711682684407,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-04-12 07:00:00+00:00,3,40.0,3070.6544380104815,699.7969393156604,926.7700189690087,1444.087479725813,699.7969393156604,407.3530283406377,292.44391097502273,2251.957076591531,531.6993281816864,168.09761113397406,926.7700189690087,0.0,1444.087479725813,0.0,773.3808409915439,241.68151280985745,2370.8574986948215,3161.1433315930954,790.2858328982738,168.09761113397406,56.03253704465802,224.13014817863208,3.361952222679481,42.243975366328385,0.0,205.64151839511106,1339.2473287369082,4409.901766747389,3934.524172584639,0.0,0.0,0.0,0.0,0.0,1281.7361281597953,23.954896458761553,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-04-12 08:00:00+00:00,3,40.0,3024.258249840333,688.1631454069467,911.6441440913791,1424.450960342004,688.1631454069467,400.8043986522746,287.3587467546721,2251.957076591531,523.7267089623368,164.43643644460985,911.6441440913791,0.0,1424.450960342004,0.0,761.7843039452172,238.05759498288035,2336.0951044333833,3114.793472577844,778.698368144461,164.43643644460985,54.81214548153662,219.24858192614647,3.288728728892197,41.593833926161416,0.0,202.3509481397891,1318.8016194037207,4343.059869244053,3876.5777765230614,0.0,0.0,0.0,0.0,0.0,1281.7361281597953,23.955385491095626,0.0,0.0,0.0,-1.1368683772161603e-12,0.0
2025-04-12 09:00:00+00:00,3,40.0,2952.048198650281,672.4819476437599,889.9522082357446,1389.6140427707746,672.4819476437599,391.05375910986845,281.4281885338915,2251.957076591531,512.1681471219448,160.3138005218151,889.9522082357446,0.0,1389.6140427707746,0.0,744.9718503591924,232.80370323724762,2279.5662510065195,3039.4216680086924,759.8554170021731,160.3138005218151,53.4379335072717,213.7517340290868,3.206276010436302,40.594706674780085,0.0,197.64778189802308,1287.545818329932,4239.5940169802125,3784.393518367885,0.0,0.0,0.0,0.0,0.0,1281.7361281597953,23.957245494740015,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-04-12 10:00:00+00:00,3,40.0,2929.163055665478,666.6110686671715,881.4829687728001,1381.0690182255057,666.6110686671715,387.40794334579107,279.2031253213804,2251.957076591531,508.7762506909706,157.8348179762009,881.4829687728001,0.0,1381.0690182255057,0.0,740.0381828232299,231.26193213225935,2262.551986998306,3016.735982664408,754.183995666102,157.8348179762009,52.61160599206696,210.44642396826785,3.156696359524018,40.25517924543906,0.0,196.00666648680306,1277.4760758821944,3837.859951820332,3756.7741654876377,0.0,0.0,0.0,0.0,368.7791797273409,893.008740964132,23.957453625005314,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-04-12 11:00:00+00:00,3,40.0,3018.0422265829366,687.254393558546,910.4193861453438,1420.368446879047,687.254393558546,399.9112002883405,287.34319327020546,2251.957076591531,523.5636871576716,163.69070640087443,910.4193861453438,0.0,1420.368446879047,0.0,761.5471813202496,237.98349416257798,2330.7878330243907,3107.7171106991873,776.9292776747968,163.69070640087443,54.56356880029148,218.2542752011659,3.2738141280174884,41.51626605315078,0.0,201.9964907845866,1316.2629116034211,3622.229511430916,3869.2642920194367,0.0,0.0,0.0,0.0,712.0756267554418,142.41512535108836,23.95603535775404,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-04-12 12:00:00+00:00,3,40.0,2937.9634504198903,669.3745615896736,886.1704133707763,1382.4184754594407,669.3745615896736,389.47020009972334,279.90436148995025,2251.957076591531,510.079454904796,159.29510668487757,886.1704133707763,0.0,1382.4184754594407,0.0,741.9337525887943,231.8542976839982,2268.588888830217,3024.785185106956,756.196296276739,159.29510668487757,53.09836889495919,212.39347557983675,3.1859021336975513,40.409297155717695,0.0,196.71484396562067,1281.4590061107324,4219.422456530621,3766.7189376957504,0.0,0.0,0.0,0.0,0.0,142.41512535108836,23.95683924193429,0.0,0.0,0.0,-1.3642420526593924e-12,0.0
2025-04-12 13:00:00+00:00,3,40.0,2936.394018063023,670.3503823924024,886.6523956772971,1379.3912399933224,670.3503823924024,389.6894861019061,280.6608962904963,2251.957076591531,508.8032764921339,161.5471059002685,886.6523956772971,0.0,1379.3912399933224,0.0,740.0774930794674,231.27421658733357,2266.0436356706196,3021.3915142274927,755.3478785568732,161.5471059002685,53.8490353000895,215.396141200358,3.2309421180053697,40.39348427025214,0.0,196.84062429313875,1280.9361811256924,4706.204357414143,3761.46900730696,0.0,0.0,0.0,488.8741582254279,0.0,606.201874108056,23.956252224378616,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-04-12 14:00:00+00:00,3,40.0,3007.658007168605,686.8216604146152,908.8871900452398,1411.9491567087516,686.8216604146152,399.3639824089285,287.45767800568666,2251.957076591531,519.4461700720524,167.37549034256278,908.8871900452398,0.0,1411.9491567087516,0.0,755.558065559349,236.11189548729655,2320.836346753991,3094.4484623386547,773.6121155846637,167.37549034256278,55.7918301141876,223.1673204567504,3.3475098068512557,41.386107268444704,0.0,201.65676848998143,1311.9062267514253,4319.564233920029,3850.0065278980037,0.0,0.0,0.0,0.0,0.0,606.201874108056,23.95546191283113,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-04-12 15:00:00+00:00,3,40.0,3059.3822059163886,699.444790648217,924.1148128911115,1435.8226023770617,699.4447906482169,405.8971232047784,293.54766744343857,2251.957076591531,528.6848392406168,170.75995140760017,924.1148128911115,0.0,1435.8226023770617,0.0,768.9961298045336,240.3112905639167,2359.937415268173,3146.5832203575637,786.6458050893909,170.75995140760017,56.91998380253339,227.67993521013355,3.4151990281520033,42.08167041050396,0.0,205.2893565061953,1334.663305400692,5106.121138072522,3915.5793501620974,0.0,0.0,0.0,712.0756267554418,0.0,1281.7361281597953,23.95537438542975,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-04-12 16:00:00+00:00,3,40.0,3006.305278603771,689.8403052402206,909.6267667854638,1406.838206578086,689.8403052402205,400.6519298681298,289.1883753720907,2251.957076591531,519.1964303197601,170.64387492046046,909.6267667854638,0.0,1406.838206578086,0.0,755.1948077378329,235.99837741807278,2316.4649733635497,3088.619964484733,772.1549911211832,170.64387492046046,56.881291640153485,227.52516656061394,3.412877498409209,41.35718506934477,0.0,202.21841926282528,1312.0231420099888,4318.32842061376,3843.814772222566,0.0,0.0,0.0,0.0,0.0,1281.7361281597953,23.95191831975927,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-04-12 17:00:00+00:00,3,40.0,3007.45062791119,689.0051641760128,911.2684204795099,1407.1770432556677,689.0051641760128,400.6599230122198,288.34524116379305,2251.957076591531,518.214764707619,170.79039946839384,911.2684204795099,0.0,1407.1770432556677,0.0,753.7669304838095,235.55216577619044,2318.445463735178,3091.2606183135704,772.8151545783926,170.79039946839384,56.930133156131284,227.72053262452513,3.415807989367877,41.40982304694198,0.0,202.05293170555612,1312.1760162525802,4319.626644163771,3845.02754879738,0.0,0.0,0.0,0.0,0.0,1281.7361281597953,23.95429581138583,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-04-12 18:00:00+00:00,3,40.0,3066.3174869809536,700.968007856588,928.6200541304571,1436.7294249939082,700.968007856588,408.53967630789566,292.4283315486923,2251.957076591531,527.4408008750077,173.52720698158032,928.6200541304571,0.0,1436.7294249939082,0.0,767.1866194545566,239.74581857954894,2365.349479124365,3153.7993054991534,788.4498263747884,173.52720698158032,57.84240232719344,231.36960930877376,3.470544139631606,42.22589587385279,0.0,205.7435516441327,1337.4780389391476,3691.71989916466,3920.9859249537103,0.0,0.0,0.0,0.0,712.0756267554418,531.1425125467516,23.952764221384378,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-04-12 19:00:00+00:00,3,40.0,3014.1137776552564,688.2795293314745,915.146813975048,1410.687434348736,688.2795293314745,402.32024447490573,285.95928485656873,2251.957076591531,518.9115647614678,169.36796457000662,915.146813975048,0.0,1410.687434348736,0.0,754.7804578348623,235.86889307339447,2325.834248323784,3101.1123310983785,775.2780827745946,169.36796457000662,56.45598819000221,225.82395276000884,3.3873592914001325,41.561278762738795,0.0,202.06347939395306,1314.6150814860832,3959.949679413998,3855.892788933241,0.0,0.0,0.0,0.0,368.7791797273409,142.41512535108836,23.95489770244464,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-04-12 20:00:00+00:00,3,40.0,2967.55226047756,677.8355942210505,900.818917580491,1388.8977486760186,677.8355942210505,396.002833949223,281.83276027182757,2251.957076591531,511.98521863938765,165.8503755816629,900.818917580491,0.0,1388.8977486760186,0.0,744.705772566382,232.72055392699437,2289.7166662565096,3052.9555550086793,763.2388887521698,165.8503755816629,55.283458527220965,221.13383410888386,3.317007511633258,40.913545014174915,0.0,198.98387509592223,1294.4573288281156,4262.009589305676,3797.6613275750615,0.0,0.0,0.0,0.0,0.0,142.41512535108836,23.956017304148396,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-04-12 21:00:00+00:00,3,40.0,2956.3872331650873,675.1141534864637,898.6494428994679,1382.6236367791548,675.1141534864637,394.53880503030535,280.57534845615834,2251.957076591531,509.13012678985507,165.98402669660862,898.6494428994679,0.0,1382.6236367791548,0.0,740.5529116943346,231.42278490447956,2281.2730796786227,3041.697439571497,760.4243598928742,165.98402669660862,55.32800889886954,221.31203559547816,3.319680533932172,40.78571965477558,0.0,198.17100008080888,1289.45155396574,4245.838787130828,3782.2503512658313,0.0,0.0,0.0,0.0,0.0,142.41512535108836,23.957858588180716,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-04-12 22:00:00+00:00,3,40.0,2970.19408654103,679.2451207579458,905.0866345570614,1385.8623312260243,679.2451207579456,397.8034163717799,281.4417043861658,2251.957076591531,511.6619457782887,167.58317497965703,905.0866345570614,0.0,1385.8623312260243,0.0,744.2355574956927,232.57361171740394,2290.9489657830854,3054.5986210441138,763.6496552610284,167.58317497965703,55.861058326552346,223.44423330620938,3.3516634995931405,41.01122234897208,0.0,199.25587367607972,1295.7030848296297,4265.89717137066,3798.8341785398065,0.0,0.0,0.0,0.0,0.0,142.41512535108836,23.956271634880608,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-04-12 23:00:00+00:00,3,40.0,3033.7416111196762,694.9228029290175,925.2127184482791,1413.606089742381,694.9228029290175,407.34803251543525,287.5747704135822,2251.957076591531,522.5649514087925,172.35785152022504,925.2127184482791,0.0,1413.606089742381,0.0,760.0944747764254,237.52952336763292,2338.81880819066,3118.4250775875466,779.6062693968867,172.35785152022504,57.45261717340835,229.8104686936334,3.447157030404501,41.89244245087218,0.0,203.73887327284837,1323.666882692053,4357.4084938117285,3878.5195523639723,0.0,0.0,0.0,0.0,0.0,142.41512535108836,23.952598341235017,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-06-08 00:00:00+00:00,4,59.0,2668.226443465902,608.5493062269853,798.3391551032798,1261.3379821356355,608.5493062269854,350.9540476046115,257.5952586223739,2251.957076591531,455.37010772774244,153.1791984992429,798.3391551032798,0.0,1261.3379821356355,0.0,662.3565203312618,206.98641260351928,2059.6771372389153,2746.2361829852202,686.5590457463051,153.1791984992429,51.059732833080965,204.23893133232386,3.0635839699848577,36.56355447445475,0.0,178.9001538511219,1163.1324834784668,3831.3589269443682,3408.592703316482,0.0,0.0,0.0,0.0,0.0,142.41512535108836,23.962739050046125,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-06-08 01:00:00+00:00,4,59.0,2697.086106739959,616.3401006146264,802.3291821599863,1278.416823965345,616.3401006146264,351.3819802675138,264.9581203471126,2251.957076591531,458.39519537626273,157.94490523836367,802.3291821599863,0.0,1278.416823965345,0.0,666.7566478200185,208.36145244375578,2080.7460061253314,2774.3280081671082,693.5820020417771,157.94490523836367,52.64830174612123,210.5932069844849,3.1588981047672733,36.85404370445305,0.0,181.01929694257532,1175.6239949834496,4584.78572847885,3441.084655987127,0.0,0.0,0.0,712.0756267554418,0.0,817.9493794028276,23.958245290121727,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-06-08 02:00:00+00:00,4,59.0,2748.2279820414296,629.1645286084224,817.9669584788761,1301.0964949541305,629.1645286084224,358.0011643901853,271.1633642182371,2251.957076591531,466.3266615154239,162.83786709299852,817.9669584788761,0.0,1301.0964949541305,0.0,678.2933258406166,211.96666432519268,2119.0634534330065,2825.4179379106754,706.3544844776688,162.83786709299852,54.27928903099951,217.11715612399803,3.2567573418599705,37.54997370390759,0.0,184.65205303452535,1198.059221914154,3946.2872039555837,3503.711263751292,0.0,0.0,0.0,0.0,0.0,817.9493794028276,23.958128538302248,0.0,0.0,0.0,0.0,0.0
2025-06-08 03:00:00+00:00,4,59.0,2787.1014940741543,640.3767835414861,830.9556708431544,1315.7690396895123,640.3767835414861,363.67555041662206,276.7012331248641,2251.957076591531,475.0035004349155,165.37328310657063,830.9556708431544,0.0,1315.7690396895123,0.0,690.9141824507863,215.9106820158707,2146.724710532667,2862.2996140435557,715.5749035108889,165.37328310657063,55.12442770219021,220.49771080876084,3.3074656621314125,38.08636052218976,0.0,187.6947804695272,1215.698619882798,4491.67427218238,3553.213796494342,0.0,0.0,0.0,488.8741582254279,0.0,1281.7361281597953,23.960633693672623,0.0,0.0,0.0,0.0,0.0
2025-06-08 04:00:00+00:00,4,59.0,2835.911021442252,657.5664545876327,849.9023316383871,1328.4422352162364,657.5664545876327,371.36332043519184,286.2031341524409,2251.957076591531,484.59833805484436,172.96811653278837,849.9023316383871,0.0,1328.4422352162364,0.0,704.8703098979555,220.2719718431111,2178.3445668546237,2904.4594224728316,726.1148556182079,172.96811653278837,57.65603884426279,230.62415537705115,3.4593623306557673,38.78149230131398,0.0,192.03244955496692,1238.3161704925185,4074.227191934771,3609.329732370787,0.0,0.0,0.0,0.0,0.0,1281.7361281597953,23.96557288252923,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-06-08 05:00:00+00:00,4,59.0,2864.877477365525,664.0531910349364,857.5799741265054,1343.2443122040852,664.0531910349364,374.45546379039683,289.5977272445396,2251.957076591531,489.1950297626975,174.85816127223887,857.5799741265054,0.0,1343.2443122040852,0.0,711.55640692756,222.3613771648625,2200.8242863305904,2934.4323817741206,733.6080954435301,174.85816127223887,58.28605375741296,233.14421502965183,3.4971632254447775,39.15984234583601,0.0,193.95838675617176,1250.8709186932583,4115.748396058783,3645.9887887016807,0.0,0.0,0.0,0.0,0.0,1281.7361281597953,23.966134848454665,0.0,0.0,0.0,0.0,0.0
2025-06-08 06:00:00+00:00,4,59.0,2869.0960452254612,663.2819040687327,857.1414771551163,1348.6726640016122,663.2819040687327,373.92833425655795,289.3535698121748,2251.957076591531,487.54055582763306,175.74134824109967,857.1414771551163,0.0,1348.6726640016122,0.0,709.1498993856482,221.60934355801504,2205.8141411567285,2941.0855215423044,735.2713803855761,175.74134824109967,58.58044941369989,234.32179765479955,3.514826964821993,39.200970954669614,0.0,193.93117937638357,1252.1081506531661,4121.2041958786285,3650.2354209279524,0.0,0.0,0.0,0.0,0.0,1281.7361281597953,23.96681162099141,0.0,0.0,0.0,1.1368683772161603e-12,0.0
2025-06-08 07:00:00+00:00,4,59.0,2935.153587802032,676.863466583706,881.3211438872945,1376.9689773310315,676.863466583706,384.41968301264274,292.4437835710632,2251.957076591531,500.5198845168659,176.3435820668401,881.3211438872945,0.0,1376.9689773310315,0.0,728.0289229336231,227.50903841675722,2258.290121218326,3011.0534949577677,752.7633737394419,176.3435820668401,58.78119402228003,235.12477608912013,3.5268716413368018,40.209324089929154,0.0,198.01464926376605,1280.804451173511,4215.958038975543,3739.082417891391,0.0,0.0,0.0,0.0,0.0,1281.7361281597953,23.967183739882653,0.0,0.0,0.0,0.0,0.0
2025-06-08 08:00:00+00:00,4,59.0,2902.079830330927,669.5731306463291,874.2963617860398,1358.2103378985596,669.5731306463291,381.36637455479945,288.20675609152966,2251.957076591531,495.8705705843806,173.70256006194853,874.2963617860398,0.0,1358.2103378985596,0.0,721.2662844863718,225.39571390199117,2232.5066996845994,2976.6755995794656,744.1688998948664,173.70256006194853,57.900853353982846,231.60341341593139,3.4740512012389706,39.81099423256679,0.0,195.79553564253513,1266.5460482271815,4168.625878558108,3697.9418840658373,0.0,0.0,0.0,0.0,0.0,1281.7361281597953,23.96768882999904,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-06-08 09:00:00+00:00,4,59.0,2865.8243195745335,667.2046099453817,866.998176327504,1331.6215333016478,667.2046099453817,378.4372832552229,288.7673266901587,2251.957076591531,494.50503221245043,172.69957773293123,866.998176327504,0.0,1331.6215333016478,0.0,719.2800468544734,224.77501464202294,2198.6197096291517,2931.492946172202,732.8732365430506,172.69957773293123,57.56652591097708,230.2661036439083,3.4539915546586246,39.3261606228416,0.0,194.4154338458573,1252.410363119408,4118.234682693941,3650.7729930266755,0.0,0.0,0.0,0.0,0.0,1281.7361281597953,23.967083863201385,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-06-08 10:00:00+00:00,4,59.0,3004.936785739249,701.0355254846199,911.1745712131022,1392.726689041524,701.0355254846199,398.1965749349437,302.8389505496762,2251.957076591531,519.1680420500348,181.8674834345851,911.1745712131022,0.0,1392.726689041524,0.0,755.1535157091416,235.98547365910676,2303.9012602546263,3071.8683470061683,767.9670867515421,181.8674834345851,60.62249447819503,242.48997791278012,3.6373496686917015,41.262504026808315,0.0,204.12171091945385,1313.5966195037977,3949.7542255157064,3827.02186271531,0.0,0.0,0.0,0.0,368.7791797273409,893.008740964132,23.96369025335928,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-06-08 11:00:00+00:00,4,59.0,2992.4877938225673,698.0784076077178,908.8635262092316,1385.5458600056184,698.0784076077178,397.39053228909944,300.6878753186184,2251.957076591531,517.6195466512886,180.45886095642925,908.8635262092316,0.0,1385.5458600056184,0.0,752.9011587655107,235.28161211422207,2294.40938621485,3059.2125149531335,764.8031287382834,180.45886095642925,60.15295365214308,240.61181460857233,3.609177219128585,41.121364386333134,0.0,203.24584341283614,1308.2140795229463,3588.6262465900713,3812.1136737186443,0.0,0.0,0.0,0.0,712.0756267554418,142.41512535108836,23.96303095825878,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-06-08 12:00:00+00:00,4,59.0,2864.58811242164,668.4748282538387,866.1697667296695,1329.9435174381301,668.4748282538387,378.8095982244047,289.6652300294341,2251.957076591531,494.60864938886056,173.86617886497817,866.1697667296695,0.0,1329.9435174381301,0.0,719.4307627474335,224.82211335857295,2196.1132841677995,2928.151045557066,732.0377613892665,173.86617886497817,57.955392954992725,231.8215718199709,3.4773235772995634,39.28452817627138,0.0,194.6595954945737,1252.2367149509769,4116.824827372616,3647.5818083044996,0.0,0.0,0.0,0.0,0.0,142.41512535108836,23.9640024190358,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-06-08 13:00:00+00:00,4,59.0,2798.9460515361766,651.7410610454458,845.4094406345203,1301.7955498562121,651.7410610454458,369.26483798805396,282.47622305739185,2251.957076591531,482.76059250165173,168.98046854379407,845.4094406345203,0.0,1301.7955498562121,0.0,702.197225456948,219.43663295529623,2147.2049904907326,2862.939987320977,715.7349968302442,168.98046854379407,56.32682284793136,225.30729139172544,3.3796093708758814,38.380238717597734,0.0,189.92803064906772,1223.186331371013,4511.006541132618,3565.137212777925,0.0,0.0,0.0,488.8741582254279,0.0,606.201874108056,23.966501358904257,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-06-08 14:00:00+00:00,4,59.0,2815.0490135332443,655.7342398174593,853.7678762789308,1305.5468974368519,655.7342398174593,373.0352258436135,282.6990139738458,2251.957076591531,487.4311479737777,168.3030918436816,853.7678762789308,0.0,1305.5468974368519,0.0,708.9907606891312,221.5596127153535,2159.3147737157824,2879.086364954376,719.771591238594,168.3030918436816,56.101030614560536,224.40412245824214,3.366061836873632,38.668505262736446,0.0,191.02076381766474,1230.487565485783,4045.536579019026,3588.0771256435073,0.0,0.0,0.0,0.0,0.0,606.201874108056,23.96601025282403,0.0,0.0,0.0,-1.5916157281026244e-12,0.0
2025-06-08 15:00:00+00:00,4,59.0,3010.6690789388085,691.3864154415551,908.5304907024673,1410.7521727947872,691.3864154415551,400.47269901832715,290.9137164232279,2251.957076591531,525.352657496498,166.03375794505712,908.5304907024673,0.0,1410.7521727947872,0.0,764.1493199949061,238.79666249840815,2319.2826634972544,3092.3768846630055,773.0942211657514,166.03375794505712,55.344585981685704,221.37834392674282,3.320675158901142,41.36343644902189,0.0,202.60871122509707,1314.5282924788655,5037.272998173115,3856.526204657912,0.0,0.0,0.0,712.0756267554418,0.0,1281.7361281597953,23.950221652867498,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-06-08 16:00:00+00:00,4,59.0,3078.2069923204554,706.4587279034241,930.317537142096,1441.4307272749354,706.4587279034242,409.9818888652521,296.4768390381721,2251.957076591531,534.8634272830479,171.59530062037618,930.317537142096,0.0,1441.4307272749354,0.0,777.9831669571606,243.11973967411268,2371.7482644170314,3162.331019222708,790.582754805677,171.59530062037618,57.19843354012539,228.79373416050157,3.4319060124075236,42.32383338701223,0.0,207.058793108901,1343.7154605282358,4421.922452848691,3940.3141861798686,0.0,0.0,0.0,0.0,0.0,1281.7361281597953,23.949704789566308,0.0,0.0,0.0,0.0,0.0
2025-06-08 17:00:00+00:00,4,59.0,3074.9395644076244,705.0874838992725,928.1138123625974,1441.7382681457545,705.0874838992725,408.54520249438684,296.5422814048856,2251.957076591531,533.7309513519773,171.35653254729516,928.1138123625974,0.0,1441.7382681457545,0.0,776.3359292392397,242.6049778872624,2369.8520805083517,3159.8027740111356,789.9506935027839,171.35653254729516,57.11884418243172,228.4753767297269,3.4271306509459034,42.26079705233546,0.0,206.7194533782772,1342.0818966540364,4417.021461061661,3936.1387032503753,0.0,0.0,0.0,0.0,0.0,1281.7361281597953,23.9510200724214,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-06-08 18:00:00+00:00,4,59.0,3058.9732310608524,701.1870940438914,922.7094204844999,1435.076716532464,701.1870940438914,406.4971422874326,294.68995175645875,2251.957076591531,530.8203168385378,170.36677720535363,922.7094204844999,0.0,1435.076716532464,0.0,772.1022790378731,241.28196219933534,2357.786137016964,3143.7148493559516,785.9287123389879,170.36677720535363,56.78892573511788,227.1557029404715,3.4073355441070725,42.03204977985963,0.0,205.62992466758595,1335.0689102649937,3681.966514570404,3915.8171283938245,0.0,0.0,0.0,0.0,712.0756267554418,531.1425125467516,23.950337579465614,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-06-08 19:00:00+00:00,4,59.0,3062.354483484829,702.069586535279,921.8667086936138,1438.4181882559367,702.069586535279,405.7426505339995,296.3269360012795,2251.957076591531,531.0334525848259,171.03613395045306,921.8667086936138,0.0,1438.4181882559367,0.0,772.4122946688377,241.37884208401178,2360.2848969495503,3147.046529266067,786.7616323165167,171.03613395045306,57.01204465015102,228.04817860060407,3.420722679009061,42.040183143367784,0.0,205.91979368953776,1336.5332185625941,4030.1085223200826,3919.4588239349046,0.0,0.0,0.0,0.0,368.7791797273409,142.41512535108836,23.952977009878673,0.0,0.0,0.0,6.821210263296962e-13,0.0
2025-06-08 20:00:00+00:00,4,59.0,3034.895582970205,696.0281211687943,913.8172024800914,1425.0502593213175,696.0281211687943,402.45022175022547,293.57789941856885,2251.957076591531,527.1595934889447,168.86852767984965,913.8172024800914,0.0,1425.0502593213175,0.0,766.777590529374,239.61799704042937,2338.867461801409,3118.489949068545,779.6224872671362,168.86852767984965,56.28950922661655,225.1580369064662,3.377370553596993,41.66501866761592,0.0,204.1273032613215,1324.6996860167164,4359.595268986922,3885.2675395979186,0.0,0.0,0.0,0.0,0.0,142.41512535108836,23.95251096986059,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-06-08 21:00:00+00:00,4,59.0,3007.7975109015924,690.8153329036151,908.0006710135433,1408.9815069844328,690.815332903615,400.801693085124,290.013639818491,2251.957076591531,524.1686858416407,166.64664706197436,908.0006710135433,0.0,1408.9815069844328,0.0,762.4271794060229,238.25849356438215,2316.982177997976,3089.309570663968,772.327392665992,166.64664706197436,55.54888235399145,222.1955294159658,3.332932941239487,41.32983520025063,0.0,202.47388068277695,1313.2714174086327,4321.068928310225,3851.7367500699906,0.0,0.0,0.0,0.0,0.0,142.41512535108836,23.94927753909395,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-06-08 22:00:00+00:00,4,59.0,2975.856033715487,682.0174905831174,899.3191999426213,1394.5193431897494,682.0174905831174,397.41916644939903,284.59832413371834,2251.957076591531,517.3483001691385,164.66919041397887,899.3191999426213,0.0,1394.5193431897494,0.0,752.5066184278378,235.1583182586993,2293.8385431323704,3058.4513908431604,764.6128477107901,164.66919041397887,54.889730137992956,219.55892055197182,3.2933838082795774,40.92476943017613,0.0,200.0245727632206,1298.9036221091587,4274.759655824646,3810.9580092709984,0.0,0.0,0.0,0.0,0.0,142.41512535108836,23.94804661474111,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-06-08 23:00:00+00:00,4,59.0,2972.2519996359006,679.0586820215597,897.234704041852,1395.9586135724885,679.0586820215597,395.72024851250967,283.33843350905,2251.957076591531,515.6222872320113,163.43639478954833,897.234704041852,0.0,1395.9586135724885,0.0,749.9960541556528,234.37376692364148,2293.1933176143402,3057.5910901524535,764.3977725381134,163.43639478954833,54.478798263182775,217.9151930527311,3.2687278957909665,40.87662725698044,0.0,199.38203489070398,1296.7777277684133,4269.029727404313,3807.5871443081064,0.0,0.0,0.0,0.0,0.0,142.41512535108836,23.95111914586104,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-07-04 00:00:00+00:00,5,66.0,2818.240359639253,643.0296389202995,845.1692709733852,1330.0414497455677,643.0296389202995,369.69956727857584,273.33007164172363,2251.957076591531,479.6596983696081,163.36994055069135,845.1692709733852,0.0,1330.0414497455677,0.0,697.6868339921573,218.02713562254914,2175.210720718953,2900.280960958604,725.070240239651,163.36994055069135,54.45664685023045,217.8265874009218,3.267398811013827,38.655492626657235,0.0,189.04198327659492,1228.5188974266964,4535.633415291377,3597.9677949507613,0.0,0.0,0.0,488.8741582254279,0.0,606.201874108056,23.963865646293083,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-07-04 01:00:00+00:00,5,66.0,2774.3114535455616,633.0215543468926,828.4919624430745,1312.7979367555922,633.0215543468926,362.87100449912117,270.1505498477714,2251.957076591531,471.02160748563983,161.99994686125274,828.4919624430745,0.0,1312.7979367555922,0.0,685.1223381609307,214.10073067529083,2141.2898991986667,2855.0531989315555,713.7632997328889,161.99994686125274,53.999982287084244,215.99992914833697,3.2399989372250544,37.982738240848164,0.0,186.17908025108278,1209.2658301244198,3983.5772836699816,3540.175537092486,0.0,0.0,0.0,0.0,0.0,606.201874108056,23.963134773908145,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-07-04 02:00:00+00:00,5,66.0,2760.9594491582247,629.6496276994036,824.5714761948649,1306.7383452639563,629.6496276994035,360.8430636049877,268.8065640944158,2251.957076591531,468.66982186277124,160.97980583663235,824.5714761948649,0.0,1306.7383452639563,0.0,681.7015590731219,213.03173721035057,2131.3098214588213,2841.7464286117615,710.4366071529404,160.97980583663235,53.65993527887745,214.6397411155098,3.219596116732647,37.80452773848551,0.0,185.20571013744362,1203.3581136348303,3964.317562793055,3523.4479876848836,0.0,0.0,0.0,0.0,0.0,606.201874108056,23.96428282264031,0.0,0.0,0.0,0.0,0.0
2025-07-04 03:00:00+00:00,5,66.0,2753.5121730464352,629.5008259188911,823.2092760079946,1300.8020711195477,629.5008259188912,360.41477606452065,269.0860498543705,2251.957076591531,467.96900093196246,161.53182498692865,823.2092760079946,0.0,1300.8020711195477,0.0,680.6821831737636,212.71318224180112,2124.011347127542,2832.0151295033893,708.0037823758473,161.53182498692865,53.843941662309554,215.37576664923822,3.2306364997385733,37.704298991435316,0.0,184.99062149912348,1200.4864632702554,4666.0742630721315,3512.6973126771527,0.0,0.0,0.0,712.0756267554418,0.0,1281.7361281597953,23.963874832511728,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-07-04 04:00:00+00:00,5,66.0,2746.0345353449115,628.2609564994665,821.7751624759711,1295.9984163694735,628.2609564994664,360.11669042906175,268.1442660704047,2251.957076591531,466.92270702695174,161.33824947251475,821.7751624759711,0.0,1295.9984163694735,0.0,679.1603011301116,212.23759410315986,2117.7735788454447,2823.6981051272596,705.9245262818149,161.33824947251475,53.77941649083825,215.117665963353,3.2267649894502948,37.61323903797387,0.0,184.57509802285728,1197.3566389260943,3943.391174271005,3502.8584062573714,0.0,0.0,0.0,0.0,0.0,1281.7361281597953,23.962988872048612,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-07-04 05:00:00+00:00,5,66.0,2742.154172633252,627.1919665345398,820.2217298845397,1294.7404762141741,627.1919665345397,358.86843214813007,268.3235343864097,2251.957076591531,465.747383444778,161.4445830897618,820.2217298845397,0.0,1294.7404762141741,0.0,677.4507395560407,211.7033561112627,2114.962206098714,2819.9496081316183,704.9874020329046,161.4445830897618,53.8148610299206,215.2594441196824,3.228891661795236,37.554056658677936,0.0,184.27725555124374,1195.5658230458048,3937.719995679057,3497.400347687659,0.0,0.0,0.0,0.0,0.0,1281.7361281597953,23.965565465386295,0.0,0.0,0.0,0.0,0.0
2025-07-04 06:00:00+00:00,5,66.0,2725.883905048667,624.1742204524844,816.1659248748556,1285.5437597213277,624.1742204524844,357.7307435443969,266.4434769080875,2251.957076591531,463.38639869836743,160.78782175411698,816.1659248748556,0.0,1285.5437597213277,0.0,674.0165799248981,210.63018122653065,2101.7096845961833,2802.2795794615777,700.5698948653944,160.78782175411698,53.59594058470566,214.38376233882263,3.2157564350823393,37.34041534345894,0.0,183.32803726752292,1188.680225722695,3914.5641307713604,3476.2961593864757,0.0,0.0,0.0,0.0,0.0,1281.7361281597953,23.963612109562476,0.0,0.0,0.0,-1.8189894035458565e-12,0.0
2025-07-04 07:00:00+00:00,5,66.0,2750.898024777563,631.1965940643588,825.0456371569837,1294.6557935562198,631.1965940643588,361.66869818036986,269.5278958839889,2251.957076591531,469.1405973202675,162.05599674409132,825.0456371569837,0.0,1294.6557935562198,0.0,682.3863233749346,213.24572605466705,2119.7014307132035,2826.2685742842714,706.5671435710678,162.05599674409132,54.01866558136377,216.07466232545508,3.241119934881826,37.697927050271716,0.0,185.22602091205178,1199.9966031043039,3950.894627881866,3508.6548976592057,0.0,0.0,0.0,0.0,0.0,1281.7361281597953,23.962883802144617,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-07-04 08:00:00+00:00,5,66.0,2781.6229960812484,637.7956757134737,835.7280543692087,1308.0992659985654,637.7956757134737,366.21165205562676,271.58402365784696,2251.957076591531,473.78584487852066,164.009830834953,835.7280543692087,0.0,1308.0992659985654,0.0,689.14304709603,215.35720221750938,2143.827320367774,2858.436427157032,714.609106789258,164.009830834953,54.669943611651,218.679774446604,3.28019661669906,38.15283429106192,0.0,187.18798153592596,1213.2572650621053,3994.8802611433534,3547.579474253062,0.0,0.0,0.0,0.0,0.0,1281.7361281597953,23.9627019799075,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-07-04 09:00:00+00:00,5,66.0,2776.4756009080784,636.7058385742938,832.232216750336,1307.5375455834485,636.7058385742939,364.5474428139725,272.15839576032135,2251.957076591531,472.08331788689526,164.62252068739855,832.232216750336,0.0,1307.5375455834485,0.0,686.6666441991204,214.5833263122251,2139.7697623337845,2853.026349778379,713.2565874445947,164.62252068739855,54.87417356246618,219.49669424986473,3.2924504137479707,38.042341958344565,0.0,186.8928659789233,1210.941745670302,3987.417346578381,3539.692993977499,0.0,0.0,0.0,0.0,0.0,1281.7361281597953,23.963415660207737,0.0,0.0,0.0,6.821210263296962e-13,0.0
2025-07-04 10:00:00+00:00,5,66.0,2749.9392623389845,632.9880295479007,828.3279052211076,1288.623327569976,632.9880295479009,363.5794317043249,269.4085978435759,2251.957076591531,469.10274054677353,163.8852890011272,828.3279052211076,0.0,1288.623327569976,0.0,682.3312589771251,213.22851843035158,2116.9512327910834,2822.6016437214444,705.6504109303611,163.8852890011272,54.628429667042404,218.51371866816962,3.277705780022544,37.73607043233299,0.0,185.5080462097619,1200.0291814498726,3949.968443788857,3504.9329026985697,0.0,0.0,0.0,0.0,0.0,1281.7361281597953,23.961271596470468,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-07-04 11:00:00+00:00,5,66.0,2729.8440828788735,628.944326795561,822.3878729874965,1278.511883095816,628.944326795561,360.70273950481953,268.2415872907414,2251.957076591531,467.45989969404997,161.48442710151102,1.4748562731452893e-12,822.387872987495,1278.511883095816,0.0,679.9416722822546,212.48177258820454,1278.5118830958174,1704.6825107944233,426.1706276986058,161.48442710151102,53.82814236717034,1037.7004424561765,15.565506636842647,29.232876290708106,16.4477574597499,184.2338083571584,937.9604913984398,2955.7289475218718,2384.6241830766776,0.0,0.0,0.0,0.0,712.0756267554418,531.1425125467516,23.96203805592113,0.0,0.0,0.0,5.684341886080801e-13,0.0
2025-07-04 12:00:00+00:00,5,66.0,2640.408421575164,606.580544061947,793.3901871946593,1240.4376903185569,606.580544061947,347.9344144931606,258.6461295687863,2251.957076591531,451.6997637708281,154.88078029111887,0.0,793.3901871946593,1240.4376903185569,0.0,657.0178382121136,205.3180744412855,1240.4376903185569,1653.9169204247423,413.4792301061856,154.88078029111887,51.62692676370629,999.8978942494845,14.998468413742266,28.272180647078756,15.867803743893187,177.9113061732726,907.4739902891641,3179.1032321369876,2310.934758636856,0.0,0.0,0.0,0.0,368.7791797273409,142.41512535108836,23.9642005580926,0.0,0.0,0.0,1.1368683772161603e-13,0.0
2025-07-04 13:00:00+00:00,5,66.0,2663.4376508569358,609.2788555813444,797.6322439456895,1256.5265513299034,609.2788555813443,348.85553194751736,260.42332363382695,2251.957076591531,454.04590549368646,155.2329500876579,797.6322439456895,0.0,1256.5265513299034,0.0,660.4304079908167,206.3845024971302,2054.158795275593,2738.8783937007906,684.7195984251977,155.2329500876579,51.74431669588597,206.97726678354388,3.1046590017531583,36.49423283166972,0.0,178.9601713300455,1161.4074807816821,4313.719289864046,3399.308801691607,0.0,0.0,0.0,488.8741582254279,0.0,606.201874108056,23.967144655136718,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-07-04 14:00:00+00:00,5,66.0,2712.354349978731,619.4205517219492,811.5495158272399,1281.384282429542,619.4205517219492,354.10011020354426,265.32044151840495,2251.957076591531,461.82388098898787,157.59667073296134,811.5495158272399,0.0,1281.384282429542,0.0,671.7438268930733,209.9199459040854,2092.933798256782,2790.5783976757093,697.6445994189273,157.59667073296134,52.53222357765378,210.12889431061512,3.1519334146592266,37.16032829911262,0.0,182.0101968235809,1182.4192274380193,3894.7735774167495,3462.3222245687825,0.0,0.0,0.0,0.0,0.0,606.201874108056,23.968305739038595,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-07-04 15:00:00+00:00,5,66.0,2751.8690673449673,628.7639740227803,821.5064498468039,1301.5986434753816,628.7639740227803,358.4484963916904,270.31547763108995,2251.957076591531,469.64801286606746,159.11596115671284,821.5064498468039,0.0,1301.5986434753816,0.0,683.1243823506436,213.4763694845761,2123.1050933221854,2830.8067910962473,707.7016977740618,159.11596115671284,53.03865371890428,212.1546148756171,3.1823192231342565,37.66117993015793,0.0,184.74626307373097,1199.8064832045652,4663.751177304974,3513.931173446891,0.0,0.0,0.0,712.0756267554418,0.0,1281.7361281597953,23.967942622966515,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-07-04 16:00:00+00:00,5,66.0,2760.8345873863886,631.0582277815122,823.2028510563177,1306.5735085485578,631.0582277815122,358.72231691784265,272.3359108636695,2251.957076591531,470.8039799567331,160.2542478247791,0.0,823.2028510563177,1306.5735085485578,0.0,684.8057890279754,214.0018090712423,1306.5735085485578,1742.098011398077,435.52450284951925,160.2542478247791,53.4180826082597,1036.8751814893565,15.553127722340346,29.529792106611932,16.464057021126354,185.39522441463671,949.8865957937365,2998.6455564246835,2426.9038004260524,0.0,0.0,0.0,0.0,712.0756267554418,531.1425125467516,23.969022154968517,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-07-04 17:00:00+00:00,5,66.0,2761.2847957782765,631.1500706514506,821.6501676955778,1308.484557431248,631.1500706514506,358.12346730170646,273.02660334974416,2251.957076591531,471.0818315272508,160.0682391241998,821.6501676955778,0.0,1308.484557431248,0.0,685.2099367669103,214.12810523965948,2130.1347251268257,2840.179633502434,710.0449083756085,160.0682391241998,53.3560797080666,213.4243188322664,3.201364782483996,37.73435060517981,0.0,185.44934069067216,1203.9141494016706,3965.1989451799473,3525.3895702693444,0.0,0.0,0.0,0.0,0.0,531.1425125467516,23.96873526070216,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-07-04 18:00:00+00:00,5,66.0,3000.193083244442,683.2326543206311,890.4333021925931,1426.5271267312157,683.2326543206311,387.40921319384023,295.82344112679095,2251.957076591531,506.7332903640539,176.4993639565772,890.4333021925931,0.0,1426.5271267312157,0.0,737.0666041658966,230.33331380184268,2316.9604289238086,3089.2805718984114,772.3201429746028,176.4993639565772,58.83312131885907,235.33248527543628,3.5299872791315443,40.97827033308995,0.0,201.0763429640669,1307.071178671593,3938.4850821886935,3826.347176064308,0.0,0.0,0.0,0.0,368.7791797273409,142.41512535108836,23.968772855605792,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-07-04 19:00:00+00:00,5,66.0,2979.2868905398427,677.7720250970928,884.4572031176525,1417.0576623250988,677.7720250970926,384.66613959511477,293.1058855019779,2251.957076591531,502.4383493784263,175.33367571866643,884.4572031176525,0.0,1417.0576623250988,0.0,730.8194172777111,228.3810678992847,2301.514865442751,3068.6864872570013,767.1716218142503,175.33367571866643,58.44455857288881,233.77823429155524,3.5066735143733285,40.704292716780564,0.0,199.53727436306508,1297.7454888806428,4277.032379420484,3799.5059045347125,0.0,0.0,0.0,0.0,0.0,142.41512535108836,23.968942621729198,0.0,0.0,0.0,-1.3642420526593924e-12,0.0
2025-07-04 20:00:00+00:00,5,66.0,2756.4462746615827,631.0209014215314,826.4017082394286,1299.0236650006254,631.0209014215313,359.7176002124835,271.3033012090479,2251.957076591531,471.7133896885926,159.30751173293885,826.4017082394286,0.0,1299.0236650006254,0.0,686.1285668197711,214.41517713117847,2125.425373240054,2833.900497653405,708.4751244133513,159.30751173293885,53.102503910979614,212.41001564391846,3.186150234658777,37.78228789718911,0.0,185.08285283931937,1202.0440964266766,3958.4903710882586,3520.0290644731763,0.0,0.0,0.0,0.0,0.0,142.41512535108836,23.96867892323616,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-07-04 21:00:00+00:00,5,66.0,2678.48131628407,611.3315283039037,805.8063848667271,1261.3434031134418,611.3315283039037,351.39963970361697,259.93188860028675,2251.957076591531,460.83155892950845,150.49996937439528,805.8063848667271,0.0,1261.3434031134418,0.0,670.3004493520123,209.46889042250382,2067.149787980169,2756.199717306892,689.049929326723,150.49996937439528,50.16665645813176,200.66662583252705,3.0099993874879054,36.78762557713623,0.0,179.45514902689732,1167.9382501988803,3846.419566482948,3426.500166658904,0.0,0.0,0.0,0.0,0.0,142.41512535108836,23.96853191545364,0.0,0.0,0.0,-2.2737367544323206e-12,0.0
2025-07-04 22:00:00+00:00,5,66.0,2653.3286196868225,605.9173190114017,800.35220868477,1247.0590919906504,605.9173190114016,349.40972403217484,256.5075949792268,2251.957076591531,457.97875283564576,147.9385661757559,800.35220868477,0.0,1247.0590919906504,0.0,666.1509132154848,208.172160379839,2047.4113006754203,2729.8817342338934,682.4704335584734,147.9385661757559,49.31285539191864,197.25142156767456,2.9587713235151183,36.4811571804496,0.0,177.81240052555665,1157.2077783597524,3810.5363980465745,3396.032647449378,0.0,0.0,0.0,0.0,0.0,142.41512535108836,23.967617186553095,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-07-04 23:00:00+00:00,5,66.0,2639.941990440102,599.4870548820562,796.1338439322105,1244.3210916258345,599.4870548820561,348.05590201539223,251.43115286666392,2251.957076591531,454.8767236979873,144.6103311840689,796.1338439322105,0.0,1244.3210916258345,0.0,661.638870833436,206.76214713544874,2040.454935558045,2720.60658074406,680.151645186015,144.6103311840689,48.20344372802297,192.81377491209187,2.892206623681378,36.32722623422466,0.0,176.30921604367103,1150.6458849510639,3790.587875391166,3382.245451577496,0.0,0.0,0.0,0.0,0.0,142.41512535108836,23.966691984416492,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-09-25 00:00:00+00:00,6,31.0,2901.6103379852475,656.9873851571232,887.7866845197678,1356.8362683083587,656.9873851571232,392.80425752701007,264.1831276301131,2251.957076591531,501.1910363636929,155.7963487934303,887.7866845197678,0.0,1356.8362683083587,0.0,729.0051438017351,227.8141074380422,2244.6229528281265,2992.8306037708353,748.2076509427088,155.7963487934303,51.93211626447677,207.72846505790707,3.115926975868606,40.201963218676624,0.0,193.28281088889202,1264.554575728665,4166.164913713912,3721.8357475725707,0.0,0.0,0.0,0.0,0.0,142.41512535108836,23.94399901507989,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-09-25 01:00:00+00:00,6,31.0,2813.053221362433,635.3292186743487,860.7851117274056,1316.9388909606798,635.3292186743487,380.5969196124963,254.73229906185233,2251.957076591531,484.5499272439975,150.77929143035118,860.7851117274056,0.0,1316.9388909606798,0.0,704.7998941730873,220.24996692908977,2177.7240026880854,2903.6320035841136,725.9080008960284,150.77929143035118,50.25976381011706,201.03905524046823,3.015585828607023,38.992942261428965,0.0,187.06814170906497,1225.4944014343362,4750.623249552211,3608.431897757201,0.0,0.0,0.0,712.0756267554418,0.0,817.9493794028276,23.945897996406426,0.0,0.0,0.0,0.0,0.0
2025-09-25 02:00:00+00:00,6,31.0,2778.8391508903856,629.1661294249977,850.0985620544548,1299.5744594109308,629.1661294249977,376.2193046978925,252.94682472710525,2251.957076591531,480.3261690699806,148.83996035501713,850.0985620544548,0.0,1299.5744594109308,0.0,698.6562459199719,218.3300768499912,2149.6730214653853,2866.2306952871804,716.5576738217951,148.83996035501713,49.61332011833904,198.45328047335616,2.9767992071003424,38.498701455742946,0.0,185.08049953232438,1211.0570709852932,3989.8962218756783,3564.886941207152,0.0,0.0,0.0,0.0,0.0,817.9493794028276,23.945052144192136,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-09-25 03:00:00+00:00,6,31.0,2801.830507389542,635.0190597299668,856.4587549947091,1310.3526926648656,635.0190597299668,379.3023220975324,255.7167376324344,2251.957076591531,485.56027753805444,149.45878219191235,856.4587549947091,0.0,1310.3526926648656,0.0,706.2694946008065,220.70921706275203,2166.8114476595747,2889.081930212766,722.2704825531915,149.45878219191235,49.81959406397078,199.27837625588313,2.989175643838247,38.79728957648993,0.0,186.74248380966245,1221.328242709905,4512.032908324875,3595.3514248135725,0.0,0.0,0.0,488.8741582254279,0.0,1281.7361281597953,23.943747497648204,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-09-25 04:00:00+00:00,6,31.0,2797.6655864432987,631.595503055509,852.4363178695588,1313.6337655182303,631.595503055509,376.76934744099236,254.82615561451664,2251.957076591531,485.37650169307807,146.2190013624309,852.4363178695588,0.0,1313.6337655182303,0.0,706.0021842808409,220.62568258776275,2166.070083387789,2888.093444517052,722.023361129263,146.2190013624309,48.7396671208103,194.9586684832412,2.9243800272486182,38.70942719126907,0.0,186.02686611059866,1219.0493841669522,4016.7149706102514,3594.095628797893,0.0,0.0,0.0,0.0,0.0,1281.7361281597953,23.94716523802966,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-09-25 05:00:00+00:00,6,31.0,2851.1160942723395,643.1671459629124,866.232957972285,1341.715990337142,643.1671459629124,382.87816856815937,260.2889773947531,2251.957076591531,494.84862111399576,148.31852484891664,866.232957972285,0.0,1341.715990337142,0.0,719.7798125294483,224.9311914154526,2207.948948309427,2943.931931079236,735.982982769809,148.31852484891664,49.43950828297221,197.75803313188885,2.9663704969783327,39.40414864253997,0.0,189.52213111392288,1242.246332721675,4093.362426994014,3663.7117436086846,0.0,0.0,0.0,0.0,0.0,1281.7361281597953,23.946204833641843,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-09-25 06:00:00+00:00,6,31.0,2897.596325228168,652.330599547939,880.3121503514249,1364.9535753288033,652.330599547939,388.53082777956826,263.7997717683707,2251.957076591531,502.0092904496192,150.32130909831977,880.3121503514249,0.0,1364.9535753288033,0.0,730.1953315630825,228.18604111346326,2245.265725680228,2993.687634240304,748.421908560076,150.32130909831977,50.10710303277326,200.42841213109304,3.0064261819663955,40.05890026383078,0.0,192.3601249652547,1262.1405041173643,4159.736829345532,3723.8829658033865,0.0,0.0,0.0,0.0,0.0,1281.7361281597953,23.947747567860475,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-09-25 07:00:00+00:00,6,31.0,2939.804260036653,659.0863600525695,890.509072343768,1390.2088276403147,659.0863600525695,392.89471573445934,266.1916443181102,2251.957076591531,507.98842099128825,151.09793906128124,890.509072343768,0.0,1390.2088276403147,0.0,738.8922487146011,230.90382772331284,2280.7178999840826,3040.9571999787768,760.2392999946942,151.09793906128124,50.36597968709375,201.463918748375,3.021958781225625,40.61736044671619,0.0,194.7013637037688,1279.8497903368113,4219.654050373464,3779.849448693378,0.0,0.0,0.0,0.0,0.0,1281.7361281597953,23.948629473423125,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-09-25 08:00:00+00:00,6,31.0,2945.080060947703,661.5979983526236,893.271505566814,1390.2105570282674,661.5979983526236,393.9401516541076,267.6578466985159,2251.957076591531,510.34506205248084,151.25293630014272,893.271505566814,0.0,1390.2105570282674,0.0,742.320090258154,231.9750282056731,2283.4820625950815,3044.6427501267754,761.1606875316938,151.25293630014272,50.417645433380905,201.67058173352362,3.0250587260028543,40.70025073728709,0.0,195.30857148443795,1282.5872421184758,4227.667303066178,3786.962840384929,0.0,0.0,0.0,0.0,0.0,1281.7361281597953,23.94989046274046,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-09-25 09:00:00+00:00,6,31.0,2930.317398884138,659.5181396446472,888.0328931822149,1382.7663660572764,659.5181396446472,392.43055895803315,267.0875806866141,2251.957076591531,508.1470326340217,151.37110701062556,888.0328931822149,0.0,1382.7663660572764,0.0,739.122956558577,230.9759239245553,2270.799259239491,3027.7323456526547,756.9330864131637,151.37110701062556,50.45703567020852,201.82814268083408,3.027422140212511,40.468650456039214,0.0,194.59755360915213,1276.4596722133315,4206.777071097469,3766.855302211232,0.0,0.0,0.0,0.0,0.0,1281.7361281597953,23.94763229096417,0.0,0.0,0.0,-4.547473508864641e-13,0.0
