timestamp_hour_utc,representative_day_id,day_weight,it_load_kw,q_air_kw,q_cp_kw,q_rdhx_kw,s_air_kw,s_air_old_kw,s_air_new_kw,old_ac_capacity_eff_kw,q_air_to_ashp_kw,q_air_to_reject_kw,q_cp_to_wshp_kw,q_cp_to_free_kw,q_rdhx_to_wshp_kw,q_rdhx_to_chiller_kw,q_ashp_out_kw,p_ashp_kw,q_wshp_in_kw,q_wshp_out_kw,p_wshp_kw,q_chiller_evap_kw,p_chiller_kw,q_tower_kw,p_tower_kw,p_pump_kw,p_cdu_free_kw,p_terminal_kw,p_cooling_kw,p_grid_kw,q_heat_kw,q_tes_ch_kw,q_tes_dis_kw,e_tes_kwh,p_bess_ch_kw,p_bess_dis_kw,e_bess_kwh,max_theta_c,hotspot_slack_c,hotspot_penalty_yuan,bess_degradation_cost_yuan,power_balance_residual_kw,heat_balance_residual_kw
2025-01-15 00:00:00+00:00,0,71.0,2808.3800211662774,1808.9466783903392,463.65923952613554,535.7741032498019,1808.9466783903392,816.9952150604038,991.9514633299355,2416.686289893514,855.8265788759402,953.120099514399,463.65923952613554,0.0,535.7741032498019,0.0,1244.8386601831858,389.0120813072455,999.4333427759375,1332.5777903679166,333.14444759197914,953.120099514399,317.70669983813303,1270.8267993525321,19.06240199028798,19.267518218282085,0.0,439.9004414469638,1518.0935903928917,4326.4736115591695,2577.4164505511026,0.0,0.0,0.0,0.0,0.0,606.201874108056,23.888183377869648,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-01-15 01:00:00+00:00,0,71.0,2850.3519168317885,1842.6663288708255,468.7384628675737,538.9471250933868,1842.6663288708255,831.0128648342559,1011.6534640365695,2416.686289893514,872.5309580737459,970.1353707970796,468.7384628675737,0.0,538.9471250933868,0.0,1269.1359390163577,396.60498094261175,1007.6855879609604,1343.580783947947,335.8951959869868,970.1353707970796,323.3784569323599,1293.5138277294395,19.40270741594159,19.451625136961077,0.0,447.85308634260946,1542.5860527574707,4392.9379695892585,2612.7167229643046,0.0,0.0,0.0,0.0,0.0,606.201874108056,23.888464225571585,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-01-15 02:00:00+00:00,0,71.0,2878.6567769324,1863.6386405753456,471.3856949453406,543.6324414117137,1863.6386405753456,839.8871970055219,1023.7514435698238,2416.686289893514,881.8033464729399,981.8352941024057,471.3856949453406,0.0,543.6324414117137,0.0,1282.6230494151853,400.8197029422454,1015.0181363570543,1353.357515142739,338.33937878568474,981.8352941024057,327.27843136746856,1309.1137254698742,19.636705882048112,19.577895262477355,0.0,452.9001337549209,1558.5522479948452,5149.284651682686,2249.808719695413,386.1718448625113,0.0,366.8632526193858,712.0756267554418,0.0,1281.7361281597953,23.889118937620438,0.0,0.0,0.0,-1.3642420526593924e-12,2.2737367544323206e-13
2025-01-15 03:00:00+00:00,0,71.0,2848.0398182076824,1845.5553014970253,465.613698336655,536.870818374002,1845.5553014970255,832.3460356527288,1013.2092658442966,2416.686289893514,871.4655649323695,974.0897365646558,465.613698336655,0.0,536.870818374002,0.0,1267.5862762652648,396.1207113328952,1002.4845167106571,1336.646022280876,334.161505570219,974.0897365646558,324.6965788548853,1298.786315419541,19.481794731293117,19.33711913383967,0.0,448.47684018813845,1542.2745498112708,4390.314368018953,1653.6699348489956,950.562363697145,0.0,1269.1637716264347,0.0,0.0,1281.7361281597953,23.888756746110875,0.0,0.0,0.0,0.0,0.0
2025-01-15 04:00:00+00:00,0,71.0,2876.2462463172383,1863.6217263583094,470.4003343365526,542.2241856223771,1863.6217263583094,840.2875707714959,1023.3341555868134,2416.686289893514,880.367739807685,983.2539865506244,470.4003343365526,0.0,542.2241856223771,0.0,1280.5348942657236,400.16715445803857,1012.6245199589298,1350.1660266119063,337.5415066529766,983.2539865506244,327.75132885020815,1311.0053154008326,19.66507973101249,19.53425188632035,0.0,452.8528204120118,1557.512141990568,4433.758388307805,2478.02323813753,152.67768274009995,0.0,1411.669242686277,0.0,0.0,1281.7361281597953,23.886608167917647,0.0,0.0,0.0,-1.1368683772161603e-12,0.0
2025-01-15 05:00:00+00:00,0,71.0,2860.627209702743,1853.8687696920683,467.8941733338938,538.8642666767802,1853.8687696920683,835.5365409045523,1018.332228787516,2416.686289893514,876.1847083482146,977.6840613438537,467.8941733338938,0.0,538.8642666767802,0.0,1274.4504848701304,398.2657765219157,1006.7584400106739,1342.3445866808984,335.5861466702246,977.6840613438537,325.8946871146179,1303.5787484584716,19.553681226877075,19.425467866784615,0.0,450.463242188832,1549.1890015892518,4409.816211291995,3412.1171160280082,0.0,795.3220444769795,571.6648047514524,0.0,0.0,1281.7361281597953,23.891351708752357,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-01-15 06:00:00+00:00,0,71.0,2891.20752532406,1875.6192530807327,472.1455816502291,543.4426905930983,1875.6192530807325,845.635331984112,1029.9839210966206,2416.686289893514,885.0201218586981,990.5991312220347,472.1455816502291,0.0,543.4426905930983,0.0,1287.3019954308336,402.28187357213545,1015.5882722433273,1354.1176963244363,338.5294240811091,990.5991312220347,330.19971040734487,1320.7988416293795,19.81198262444069,19.598794355437857,0.0,455.70618801172714,1566.127973052195,4457.335498376255,3183.415093140122,0.0,541.995401384852,0.0,0.0,0.0,1281.7361281597953,23.89169997417332,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-01-15 07:00:00+00:00,0,71.0,2991.1255254053904,1917.6892141830026,493.29048417403305,580.1458270483542,1917.6892141830028,864.7657914761571,1052.9234227068457,2416.686289893514,908.5955540392874,1009.0936601437152,493.29048417403305,0.0,580.1458270483542,0.0,1321.5935331480546,412.997979108767,1073.4363112223873,1431.248414963183,357.81210374079575,1009.0936601437152,336.3645533812384,1345.4582135249536,20.181873202874304,20.600172795704534,0.0,466.7026464739789,1614.6593287033588,4605.78485410875,2752.841948111238,0.0,0.0,0.0,0.0,0.0,1281.7361281597953,23.890838237999812,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-01-15 08:00:00+00:00,0,71.0,2944.9752679612047,1879.4074099938139,487.6763105735869,577.8915473938051,1879.4074099938139,847.8744714870979,1031.532938506716,2416.686289893514,891.3909120515294,988.0164979422844,487.6763105735869,0.0,577.8915473938051,0.0,1296.5685993476793,405.17768729614977,1065.567857967392,1420.7571439565227,355.18928598913067,988.0164979422844,329.33883264742815,1317.3553305897126,19.760329958845688,20.409204791145655,0.0,457.6886248390108,1587.5639655217105,4532.539233482914,2717.3257433042018,0.0,0.0,0.0,0.0,0.0,1281.7361281597953,23.893535699375132,0.0,0.0,0.0,-1.3642420526593924e-12,0.0
2025-01-15 09:00:00+00:00,0,71.0,2856.3171736067093,1818.588679738714,475.8798781374742,561.8486157305207,1818.588679738714,821.1576528138354,997.4310269248787,2416.686289893514,864.0092149815507,954.5794647571634,475.8798781374742,0.0,561.8486157305207,0.0,1256.740676336801,392.7314613552503,1037.728493867995,1383.6379918239932,345.9094979559983,954.5794647571634,318.19315491905445,1272.7726196762178,19.091589295143265,19.894882501429436,0.0,442.9589616083104,1538.7795476351862,4395.096721241895,2640.3786681607944,0.0,0.0,0.0,0.0,0.0,1281.7361281597953,23.892016315743465,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-01-15 10:00:00+00:00,0,71.0,2920.5415446704137,1867.075698057506,481.8550119792493,571.6108346336564,1867.075698057506,841.4826950811271,1025.593002976379,2416.686289893514,884.516252223636,982.5594458338701,481.8550119792493,0.0,571.6108346336564,0.0,1286.5690941434707,402.0528419198346,1053.4658466129058,1404.6211288172076,351.1552822043019,982.5594458338701,327.5198152779567,1310.0792611118268,19.651188916677402,20.171758705714044,0.0,454.55755281778073,1575.1084398422654,4126.870804785338,2691.1902229606785,0.0,0.0,0.0,0.0,368.7791797273409,893.008740964132,23.89433257192956,0.0,0.0,0.0,0.0,0.0
2025-01-15 11:00:00+00:00,0,71.0,2884.3580135951543,1843.008849942632,475.00658114417433,566.3425825083478,1843.008849942632,831.3725775184872,1011.6362724241447,2416.686289893514,870.7513412000171,972.2575087426148,475.00658114417433,0.0,566.3425825083478,0.0,1266.5474053818432,395.79606418182595,1041.3491636525223,1388.4655515366962,347.11638788417406,972.2575087426148,324.0858362475383,1296.3433449901531,19.445150174852298,19.91362325940871,0.0,448.78767260372547,1555.144734351525,3727.427121191238,2655.012956918539,0.0,0.0,0.0,0.0,712.0756267554418,142.41512535108836,23.893474244057376,0.0,0.0,0.0,6.821210263296962e-13,0.0
2025-01-15 12:00:00+00:00,0,71.0,2853.4237402053895,1823.174068213188,469.3812890840552,560.8683829081482,1823.174068213188,821.9591270622487,1001.2149411509392,2416.686289893514,861.3899285827137,961.7841396304744,469.3812890840552,0.0,560.8683829081482,0.0,1252.9308052112199,391.54087662850617,1030.2496719922033,1373.6662293229376,343.4165573307344,961.7841396304744,320.59471321015815,1282.3788528406326,19.235682792609488,19.690122501603135,0.0,443.96465329910103,1538.4426057627122,4391.866345968102,2626.5970345341575,0.0,0.0,0.0,0.0,0.0,142.41512535108836,23.89716394300539,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-01-15 13:00:00+00:00,0,71.0,2959.8028347531276,1890.7549665235779,486.20411325504523,582.8437549745051,1890.7549665235779,853.1873875577945,1037.5675789657835,2416.686289893514,891.9696596399722,998.7853068836057,486.20411325504523,0.0,582.8437549745051,0.0,1297.4104140217778,405.44075438180556,1069.0478682295504,1425.3971576394006,356.34928940985014,998.7853068836057,332.92843562786857,1331.7137425114743,19.975706137672113,20.41456094739641,0.0,460.4758016703207,1595.5845481749134,4555.387382928041,2722.8075716611784,0.0,0.0,0.0,0.0,0.0,142.41512535108836,23.886913766877726,0.0,0.0,0.0,0.0,0.0
2025-01-15 14:00:00+00:00,0,71.0,2688.7827231125098,1733.6129169687633,437.075489007763,518.0943171359831,1733.6129169687633,780.6824462719634,952.9304706968001,2416.686289893514,814.5323688442593,919.080548124504,437.075489007763,0.0,518.0943171359831,0.0,1184.774354682559,370.2419858382997,955.1698061437462,1273.559741524995,318.38993538124873,919.080548124504,306.360182708168,1225.440730832672,18.38161096249008,18.29320784159272,0.0,421.6127708264644,1453.2796935582635,4630.936574896201,2458.334096207554,0.0,0.0,0.0,488.8741582254279,0.0,606.201874108056,23.901726941545395,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-01-15 15:00:00+00:00,0,71.0,2904.154167839462,1861.5057704355215,474.3130918594492,568.3353055444917,1861.5057704355215,840.2940115641729,1021.2117588713486,2416.686289893514,874.5871516010606,986.918618834461,474.3130918594492,0.0,568.3353055444917,0.0,1272.126765965179,397.5396143641184,1042.6483974039409,1390.1978632052544,347.5494658013136,986.918618834461,328.9728729448203,1315.8914917792813,19.73837237668922,19.91274581122839,0.0,453.1967013559768,1566.9097726541468,5183.13956724905,1964.3399285507558,697.9847006196777,0.0,663.0854655886939,712.0756267554418,0.0,1281.7361281597953,23.89065543795088,0.0,0.0,0.0,-6.821210263296962e-13,1.1368683772161603e-13
2025-01-15 16:00:00+00:00,0,71.0,2899.9406730654787,1859.5733892515773,472.62051670002717,567.7467671138743,1859.5733892515773,839.7834287999631,1019.7899604516142,2416.686289893514,872.3854408663112,987.187948385266,472.62051670002717,0.0,567.7467671138743,0.0,1268.9242776237254,396.5388367574142,1040.3672838139014,1387.156378418535,346.78909460463376,987.187948385266,329.06264946175537,1316.2505978470215,19.743758967705322,19.856083172139556,0.0,452.73462943588015,1564.7250523995283,4464.665725465007,1501.3082023765,1154.7724536657606,0.0,1758.7931256399893,0.0,0.0,1281.7361281597953,23.885775555591582,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-01-15 17:00:00+00:00,0,71.0,2892.0617509044387,1857.8894526779127,470.7333466047533,563.4389516217707,1857.8894526779127,838.7292664048533,1019.1601862730595,2416.686289893514,871.9441091464188,985.9453435314939,470.7333466047533,0.0,563.4389516217707,0.0,1268.2823405766092,396.3382314301903,1034.172298226524,1378.8963976353652,344.7240994088413,985.9453435314939,328.6484478438313,1314.5937913753253,19.71890687062988,19.756389914360305,0.0,452.19615214998305,1561.3822276178362,4453.443978522274,2219.220757954191,427.9579802577837,0.0,2161.8356206336043,0.0,0.0,1281.7361281597953,23.884737435120893,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-01-15 18:00:00+00:00,0,71.0,2844.1633228233004,1825.698884622804,464.39579853875216,554.0686396617449,1825.6988846228041,824.0664875203089,1001.6323971024951,2416.686289893514,858.9675809337958,966.7313036890081,0.0,464.39579853875216,554.0686396617449,0.0,1249.4073904491577,390.43980951536173,554.0686396617449,738.7581862156599,184.68954655391497,966.7313036890081,322.243767896336,1753.3708701240962,26.30056305186144,14.828602367392493,9.287915970775044,444.38032388457975,1392.1705292402216,4236.333852063522,2109.6682979857546,0.0,121.5027213209373,2029.6143480018768,0.0,0.0,1281.7361281597953,23.888256831319797,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-01-15 19:00:00+00:00,0,71.0,2852.84069226675,1831.2455602478078,465.43449971268194,556.1606323062599,1831.245560247808,827.6950839076526,1003.5504763401553,2416.686289893514,860.8892243324328,970.356335915375,2.9497125462905786e-12,465.434499712679,556.1606323062599,0.0,1252.2025081199024,391.31328378746946,556.1606323062629,741.5475097416838,185.38687743542096,970.356335915375,323.4521119717917,1759.2429475998456,26.388644213997683,14.870296317316267,9.30868999425358,445.78093443091177,1396.5008381511614,3880.5623506905704,1927.9737021547646,65.77631570682158,0.0,2088.042619227354,0.0,368.7791797273409,893.008740964132,23.875546329022793,0.0,0.0,0.0,2.2737367544323206e-13,2.842170943040401e-14
2025-01-15 20:00:00+00:00,0,71.0,2910.839210415089,1871.9014718519031,475.39764144928955,563.5400971138969,1871.9014718519031,846.1242034675956,1025.7772683843075,2416.686289893514,881.2661876776856,990.6352841742175,1.4748562731452893e-12,475.3976414492881,563.5400971138969,0.0,1281.841727531179,400.5755398534934,563.5400971138984,751.3867961518645,187.84669903796612,990.6352841742175,330.21176139140584,1796.2446870149115,26.943670305223673,15.143353800124775,9.507952828985761,455.51302069233276,1425.7419979095323,3624.5055815691794,3262.405763334928,0.0,1229.1772396518845,789.9957554079683,0.0,712.0756267554418,142.41512535108836,23.866926239759515,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-01-15 21:00:00+00:00,0,71.0,2858.059779910936,1852.5685097292155,465.1959121014876,540.295358080232,1852.5685097292153,835.1811706223708,1017.3873391068446,2416.686289893514,875.4858877272379,977.0826220019776,465.1959121014876,0.0,540.295358080232,0.0,1273.434018512346,397.9481307851081,1005.4912701817195,1340.6550269089594,335.16375672723984,977.0826220019776,325.69420733399255,1302.7768293359702,19.541652440039552,19.358830943846947,0.0,450.1886124821076,1547.8951907123346,4405.95497062327,3250.2136597416866,0.0,636.124614320381,118.81090671780397,0.0,0.0,142.41512535108836,23.870171429937756,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-01-15 22:00:00+00:00,0,71.0,2908.4096275591255,1885.7455168279253,474.16819700970234,548.4959137214973,1885.7455168279253,849.8035097705158,1035.9420070574095,2416.686289893514,892.5803777043429,993.1651391235823,474.16819700970234,0.0,548.4959137214973,0.0,1298.2987312063171,405.7183535019741,1022.6641107311997,1363.5521476415995,340.8880369103999,993.1651391235823,331.0550463745274,1324.2201854981097,19.863302782471646,19.710005047506044,0.0,458.20283728305225,1575.4375818999313,4483.847209459057,2774.4954995070666,0.0,112.64462065914995,0.0,0.0,0.0,142.41512535108836,23.87118141952434,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-01-15 23:00:00+00:00,0,71.0,2895.535406614037,1879.4889056866357,471.8619814261249,544.184519501278,1879.4889056866355,847.237627491959,1032.2512781946766,2416.686289893514,889.0027232558823,990.4861824307534,471.8619814261249,0.0,544.184519501278,0.0,1293.0948701903742,404.0921469344919,1016.0465009274029,1354.7286679032038,338.68216697580095,990.4861824307534,330.16206081025115,1320.6482432410046,19.80972364861507,19.597704637796525,0.0,456.6240002677404,1568.9678032746963,4953.377368114159,2647.823538093578,0.0,0.0,0.0,488.8741582254279,0.0,606.201874108056,23.872951484694813,0.0,0.0,0.0,-2.0463630789890885e-12,0.0
2025-03-21 00:00:00+00:00,1,14.0,4576.190816440603,2962.3860586921473,744.5894763192781,869.2152814291762,2962.3860586921473,1332.7885250196039,1629.5975336725432,2416.686289893514,1397.7127278237565,1564.6733308683908,744.5894763192781,0.0,869.2152814291762,0.0,2033.0366950163732,635.3239671926166,1613.8047577484544,2151.739676997939,537.9349192494848,1564.6733308683908,521.5577769561303,2086.231107824521,31.293466617367816,31.029837103870108,0.0,719.9749865033632,2477.114953622832,7053.305770063435,4184.776372014312,0.0,0.0,0.0,0.0,0.0,142.41512535108836,23.833207274918262,0.0,0.0,0.0,0.0,0.0
2025-03-21 01:00:00+00:00,1,14.0,3752.032514841168,2430.113354853759,610.3898442380341,711.5293157493745,2430.113354853759,1093.7582860943974,1336.3550687593618,2416.686289893514,1145.9616125332836,1284.1517423204755,610.3898442380341,0.0,711.5293157493745,0.0,1666.8532545938672,520.8916420605834,1321.9191599874086,1762.5588799832115,440.63971999580286,1284.1517423204755,428.05058077349184,1712.2023230939674,25.68303484640951,25.42698848463477,0.0,590.5809298661957,2031.2728960271181,6495.381037623726,3429.4121345770786,0.0,0.0,0.0,712.0756267554418,0.0,817.9493794028276,23.861081728548225,0.0,0.0,0.0,-1.8189894035458565e-12,0.0
2025-03-21 02:00:00+00:00,1,14.0,4490.833738574025,2903.6903047574187,731.7602949515201,855.3831388650831,2903.6903047574187,1306.4885842365914,1597.2017205208276,2416.686289893514,1370.7279615431528,1532.962343214266,731.7602949515201,0.0,855.3831388650831,0.0,1993.7861258809496,623.0581643377967,1587.1434338166032,2116.191245088804,529.047811272201,1532.962343214266,510.98744773808863,2043.9497909523545,30.65924686428532,30.506640237196436,0.0,705.8288577489951,2430.0881681985634,6920.921906772589,4109.977370969754,0.0,0.0,0.0,0.0,0.0,817.9493794028276,23.839609009514476,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-03-21 03:00:00+00:00,1,14.0,3516.3896015150417,2267.374309513593,574.5297546604621,674.4855373409857,2267.374309513593,1021.0172395168752,1246.3570699967177,2416.686289893514,1070.3294162528534,1197.0448932607394,574.5297546604621,0.0,674.4855373409857,0.0,1556.8427872768777,486.51337102402425,1249.015292001448,1665.3537226685971,416.3384306671493,1197.0448932607394,399.0149644202465,1596.059857680986,23.940897865214787,23.980748013223725,0.0,551.3803690739699,1901.1687810638284,5906.432540804298,3222.1965099454746,0.0,0.0,0.0,488.8741582254279,0.0,1281.7361281597953,23.87125094376479,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-21 04:00:00+00:00,1,14.0,3028.9048086142343,1949.9489992431893,495.0052793035384,583.9505300675087,1949.9489992431893,877.9011513326448,1072.0478479105445,2416.686289893514,920.8320953861703,1029.116903857019,495.0052793035384,0.0,583.9505300675087,0.0,1339.3921387435205,418.56004335735014,1078.955809371047,1438.6077458280627,359.65193645701567,1029.116903857019,343.03896795233965,1372.1558718093586,20.582338077140378,20.689663679781237,0.0,474.30202559257793,1636.8249751162048,4665.7297837304395,2777.999884571583,0.0,0.0,0.0,0.0,0.0,1281.7361281597953,23.88795404212197,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-03-21 05:00:00+00:00,1,14.0,4635.98210501564,2983.5616553394716,757.9042513884147,894.5161982877551,2983.561655339472,1342.9220784514218,1640.63957688805,2416.686289893514,1409.5935632742196,1573.968092065252,757.9042513884147,0.0,894.5161982877551,0.0,2050.3179102170466,640.724346942827,1652.4204496761697,2203.227266234893,550.8068165587232,1573.968092065252,524.6560306884173,2098.6241227536693,31.47936184130504,31.682289524529992,0.0,725.7475363324735,2505.096381888276,7141.078486903916,4253.545176451939,0.0,0.0,0.0,0.0,0.0,1281.7361281597953,23.833676352084005,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-03-21 06:00:00+00:00,1,14.0,3635.065831251845,2339.3274495903806,594.4118658699136,701.3265157915527,2339.3274495903806,1053.2553972542212,1286.0720523361595,2416.686289893514,1104.8706738766257,1234.456775713755,594.4118658699136,0.0,701.3265157915527,0.0,1607.0846165478192,502.2139426711935,1295.7383816614663,1727.6511755486217,431.91279388715543,1234.456775713755,411.48559190458496,1645.9423676183399,24.689135514275097,24.845621134012937,0.0,569.0427221914858,1964.1898073027078,5599.255638554553,3334.735792096441,0.0,0.0,0.0,0.0,0.0,1281.7361281597953,23.867436048488813,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-03-21 07:00:00+00:00,1,14.0,2470.475698291082,1591.5260420217367,403.2942594090383,475.65539686030775,1591.5260420217364,716.8917130733255,874.634328948411,2416.686289893514,750.8276068645717,840.6984351571649,403.2942594090383,0.0,475.65539686030775,0.0,1092.1128827121045,341.2852758475326,878.9496562693461,1171.9328750257946,292.98321875644865,840.6984351571649,280.23281171905495,1120.9312468762198,16.813968703143296,16.85538175087423,0.0,387.09785993724836,1335.2685167143022,3805.7442150053844,2264.0457577378993,0.0,0.0,0.0,0.0,0.0,1281.7361281597953,23.904168879495426,0.0,0.0,0.0,0.0,0.0
2025-03-21 08:00:00+00:00,1,14.0,2446.126005063638,1575.3427809636012,400.2458055834879,470.53741851654877,1575.3427809636012,709.6509776791395,865.6918032844617,2416.686289893514,743.7546282553981,831.5881527082031,400.2458055834879,0.0,470.53741851654877,0.0,1081.8249138260335,338.07028557063546,870.7832241000367,1161.0442988000489,290.2610747000122,831.5881527082031,277.1960509027344,1108.7842036109375,16.63176305416406,16.712748352670125,0.0,383.1510248620267,1322.022947442243,3768.148952505881,2242.869212626082,0.0,0.0,0.0,0.0,0.0,1281.7361281597953,23.90729408359832,0.0,0.0,0.0,0.0,0.0
2025-03-21 09:00:00+00:00,1,14.0,2455.700848684079,1584.8852876519388,401.60866484355995,469.2068961885799,1584.8852876519386,713.3356961068527,871.5495915450861,2416.686289893514,749.4887439575089,835.39654369443,401.60866484355995,0.0,469.2068961885799,0.0,1090.1654457563766,340.67670179886767,870.8155610321398,1161.0874147095196,290.2718536773799,835.39654369443,278.46551456481,1113.86205825924,16.7079308738886,16.7403289071926,0.0,385.32001346493195,1328.1823432870708,3783.8831919711506,2251.2528604658964,0.0,0.0,0.0,0.0,0.0,1281.7361281597953,23.906259660094065,0.0,0.0,0.0,6.821210263296962e-13,0.0
2025-03-21 10:00:00+00:00,1,14.0,2562.0348076078476,1638.895337884026,424.5359776966377,498.6034920271827,1638.895337884026,738.7927504644437,900.1025874195823,2416.686289893514,779.5194322481054,859.3759056359206,424.5359776966377,0.0,498.6034920271827,0.0,1133.8464469063351,354.3270146582297,923.1394697238204,1230.8526262984271,307.7131565746068,859.3759056359206,286.45863521197356,1145.8345408478942,17.18751811271841,17.722114251170957,0.0,398.92507206425347,1382.333510872953,3575.58913875346,2364.6990732047625,0.0,0.0,0.0,0.0,368.7791797273409,893.008740964132,23.899206276792334,0.0,0.0,0.0,0.0,0.0
2025-03-21 11:00:00+00:00,1,14.0,2488.264137829577,1597.3653565109094,409.4126772073457,481.48610411132177,1597.3653565109094,720.000457740834,877.3648987700755,2416.686289893514,756.6533298043984,840.712026706511,409.4126772073457,0.0,481.48610411132177,0.0,1100.5866615336704,343.93333172927197,890.8987813186675,1187.8650417582232,296.9662604395558,840.712026706511,280.23734223550366,1120.9493689420146,16.81424053413022,17.097241357333587,0.0,388.669757142617,1343.7181734384124,3119.906684512547,2288.451703291894,0.0,0.0,0.0,0.0,712.0756267554418,142.41512535108836,23.90174688273352,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-03-21 12:00:00+00:00,1,14.0,2638.836141428213,1715.8945780917672,423.4541925952266,499.4873707412175,1715.8945780917672,769.4588934165221,946.4356846752452,2416.686289893514,807.8438407598959,908.0507373318713,423.4541925952266,0.0,499.4873707412175,0.0,1175.0455865598485,367.2017457999526,922.941563336444,1230.5887511152587,307.64718777881467,908.0507373318713,302.6835791106238,1210.7343164424951,18.161014746637427,17.69849948526897,0.0,416.7840715022423,1430.1760984235398,4069.012239851753,2405.6343376751074,0.0,0.0,0.0,0.0,0.0,142.41512535108836,23.897711190277594,0.0,0.0,0.0,0.0,0.0
2025-03-21 13:00:00+00:00,1,14.0,2567.667681468264,1654.8591647136002,420.3064229404139,492.5020938142505,1654.8591647136002,745.1461057408374,909.7130589727628,2416.686289893514,783.278847696823,871.5803170167771,420.3064229404139,0.0,492.5020938142505,0.0,1139.3146875590153,356.03583986219223,912.8085167546644,1217.0780223395525,304.2695055848881,871.5803170167771,290.5267723389257,1162.1070893557028,17.43160634033554,17.53421362635492,0.0,402.41653874892114,1388.2144765016176,4444.756316195309,2356.392709898568,0.0,0.0,0.0,488.8741582254279,0.0,606.201874108056,23.89428167494556,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-21 14:00:00+00:00,1,14.0,2514.518970629087,1622.143981392589,412.0676651835515,480.30732405294657,1622.143981392589,730.9595293387318,891.1844520538573,2416.686289893514,767.3495863633657,854.7943950292233,412.0676651835515,0.0,480.30732405294657,0.0,1116.1448528921683,348.7952665288026,892.3749892364981,1189.8333189819973,297.4583297454993,854.7943950292233,284.9314650097411,1139.7258600389644,17.095887900584465,17.16510319603601,0.0,394.4094812115037,1359.8555335921674,3874.374504221254,2305.9781718741656,0.0,0.0,0.0,0.0,0.0,606.201874108056,23.897320715226016,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-21 15:00:00+00:00,1,14.0,2476.830108709238,1593.523621601454,407.987644186605,475.3188429211815,1593.523621601454,718.6052749003125,874.9183467011414,2416.686289893514,755.0824000263941,838.4412215750598,407.987644186605,0.0,475.3188429211815,0.0,1098.301672765664,343.21927273927,883.3064871077866,1177.741982810382,294.4354957025955,838.4412215750598,279.4804071916866,1117.9216287667464,16.768824431501194,16.992817754809966,0.0,387.5855477385236,1338.4823655583868,4527.388101023066,2276.043655576046,0.0,0.0,0.0,712.0756267554418,0.0,1281.7361281597953,23.901175092930472,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-03-21 16:00:00+00:00,1,14.0,2427.784647119749,1561.9362189812794,398.07193031541954,467.7764978230508,1561.9362189812796,703.9326812757206,858.0035377055589,2416.686289893514,738.7058682673033,823.230350713976,398.07193031541954,0.0,467.7764978230508,0.0,1074.4812629342593,335.775394666956,865.8484281384704,1154.4645708512937,288.61614271282343,823.230350713976,274.41011690465865,1097.6404676186346,16.46460701427952,16.619922887693093,0.0,379.95060322319677,1311.8367874096075,3739.621434529357,2228.945833785553,0.0,0.0,0.0,0.0,0.0,1281.7361281597953,23.90401883460022,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-03-21 17:00:00+00:00,1,14.0,2607.7242161239196,1672.14955098327,427.58009921552343,507.99456592512666,1672.14955098327,753.8799591599426,918.2695918233275,2416.686289893514,790.4455113951292,881.7040395881409,427.58009921552343,0.0,507.99456592512666,0.0,1149.7389256656425,359.29341427051327,935.57466514065,1247.4328868542,311.85822171355,881.7040395881409,293.9013465293803,1175.6053861175212,17.634080791762816,17.90734863571697,0.0,406.9962188222209,1407.5906307631442,4015.314846887063,2397.171812519842,0.0,0.0,0.0,0.0,0.0,1281.7361281597953,23.89430190192233,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-03-21 18:00:00+00:00,1,14.0,3405.2650082195255,2184.8504202751506,559.9732575680789,660.4413303762954,2184.8504202751506,986.0440797587935,1198.806340516357,2416.686289893514,1033.830609017013,1151.0198112581375,559.9732575680789,0.0,660.4413303762954,0.0,1503.7536131156555,469.9230040986423,1220.4145879443743,1627.219450592499,406.80486264812475,1151.0198112581375,383.67327041937915,1534.6930816775166,23.02039622516275,23.403611030805322,0.0,531.7199768880366,1838.5451213101508,4531.734502774234,3130.9730637081548,0.0,0.0,0.0,0.0,712.0756267554418,531.1425125467516,23.854831953479515,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-03-21 19:00:00+00:00,1,14.0,3403.97539606335,2188.2340617589207,559.5378991654904,656.2034351389394,2188.2340617589207,987.734528697755,1200.499533061166,2416.686289893514,1035.2939085932203,1152.9401531657004,559.5378991654904,0.0,656.2034351389394,0.0,1505.882048862866,470.5881402696456,1215.74133430443,1620.98844573924,405.24711143481,1152.9401531657004,384.3133843885668,1537.2535375542673,23.05880306331401,23.34817132635411,0.0,532.3580708673142,1838.9136813500047,4874.109897686013,3126.870494602106,0.0,0.0,0.0,0.0,368.7791797273409,142.41512535108836,23.84819026015156,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-03-21 20:00:00+00:00,1,14.0,2965.7143758801526,1917.350772267833,484.90082494082276,563.4627786714967,1917.3507722678332,866.2572752088407,1051.0934970589924,2416.686289893514,904.3389823494191,1013.0117899184139,484.90082494082276,0.0,563.4627786714967,0.0,1315.4021561446095,411.06317379519044,1048.3636036123194,1397.818138149759,349.45453453743977,1013.0117899184139,337.6705966394713,1350.6823865578851,20.260235798368278,20.18165253493965,0.0,466.1279250188897,1604.7581183242992,4570.472494204451,2713.2202942943686,0.0,0.0,0.0,0.0,0.0,142.41512535108836,23.860098054696838,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-21 21:00:00+00:00,1,14.0,4367.399333036642,2825.2059410299244,712.8723700345679,829.3210219721509,2825.2059410299244,1275.8255196770765,1549.3804213528476,2416.686289893514,1330.9139029721607,1494.2920380577636,712.8723700345679,0.0,829.3210219721509,0.0,1935.8747679595065,604.9608649873458,1542.1933920067188,2056.2578560089582,514.0644640022396,1494.2920380577636,498.09734601925453,1992.3893840770181,29.885840761155272,29.679381320758544,0.0,686.7595729067971,2363.447469997551,6730.846803034192,3992.132623968465,0.0,0.0,0.0,0.0,0.0,142.41512535108836,23.798754773742775,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-03-21 22:00:00+00:00,1,14.0,4044.7511990677795,2615.858971272816,660.6640106135577,768.2282171814073,2615.858971272816,1180.0630257236667,1435.795945549149,2416.686289893514,1234.4038496091966,1381.4551216636191,660.6640106135577,0.0,768.2282171814073,0.0,1795.4965085224678,561.0926589132712,1428.892227794965,1905.1896370599534,476.29740926498835,1381.4551216636191,460.4850405545397,1841.9401622181588,27.62910243327238,27.502202490220803,0.0,635.8342094325744,2188.840623088867,6233.591822156645,3700.686145582421,0.0,0.0,0.0,0.0,0.0,142.41512535108836,23.817817313946986,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-03-21 23:00:00+00:00,1,14.0,3180.2473885094764,2050.4569031981123,519.5865232861307,610.2039620252316,2050.4569031981123,926.0679705651868,1124.3889326329254,2416.686289893514,966.935870167648,1083.5210330304644,519.5865232861307,0.0,610.2039620252316,0.0,1406.4521747893061,439.51630462165815,1129.7904853113623,1506.387313748483,376.59682843712073,1083.5210330304644,361.17367767682146,1444.6947107072858,21.670420660609288,21.68963531883624,0.0,498.6997229519509,1719.3465896669968,4899.593978176473,2912.8394885377893,0.0,0.0,0.0,0.0,0.0,142.41512535108836,23.847323787461974,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-23 00:00:00+00:00,2,1.0,3047.0827957348697,1965.2358170431662,497.53400946724497,584.312969224458,1965.235817043166,886.0136414152432,1079.2221756279228,2416.686289893514,927.724071272475,1037.511745770691,497.53400946724497,0.0,584.312969224458,0.0,1349.4168309417819,421.69275966930684,1081.846978691703,1442.462638255604,360.615659563901,1037.511745770691,345.83724859023033,1383.3489943609213,20.75023491541382,20.76914997626193,0.0,477.9242419550091,1647.5892946701229,4694.672090404993,2791.879469197386,0.0,0.0,0.0,0.0,0.0,142.41512535108836,23.873729647636,0.0,0.0,0.0,0.0,0.0
2025-03-23 01:00:00+00:00,2,1.0,3689.539622469024,2376.15549884139,603.6007273636109,709.7833962640226,2376.15549884139,1071.4784578215917,1304.677041019798,2416.686289893514,1121.4588016746184,1254.6966971667716,603.6007273636109,0.0,709.7833962640226,0.0,1631.2128024358085,509.7540007611901,1313.3841236276335,1751.1788315035112,437.7947078758778,1254.6966971667716,418.2322323889239,1672.9289295556955,25.093933943335433,25.205855783548554,0.0,577.9570150080378,1994.0377457609136,6395.65299498538,3382.39163393932,0.0,0.0,0.0,712.0756267554418,0.0,817.9493794028276,23.850760766109936,0.0,0.0,0.0,9.094947017729282e-13,0.0
2025-03-23 02:00:00+00:00,2,1.0,4766.883972927061,3073.860995023069,777.42690781071,915.5960700932867,3073.8609950230684,1385.5062527734333,1688.3547422496354,2416.686289893514,1449.4901429113881,1624.3708521116807,777.42690781071,0.0,915.5960700932867,0.0,2108.349298780201,658.8591558688128,1693.0229779039967,2257.363970538662,564.3409926346656,1624.3708521116807,541.4569507038935,2165.827802815574,32.48741704223361,32.47876793525417,0.0,747.5523781321975,2577.1756623170572,7344.059635244117,4365.713269318863,0.0,0.0,0.0,0.0,0.0,817.9493794028276,23.80453607160749,0.0,0.0,0.0,-1.3642420526593924e-12,0.0
2025-03-23 03:00:00+00:00,2,1.0,5065.620620082867,3260.852806653143,829.7424021307647,975.0254112989574,3260.8528066531435,1470.5481124969908,1790.3046941561524,2416.686289893514,1539.7058330777502,1721.1469735753928,829.7424021307647,0.0,975.0254112989574,0.0,2239.572120840364,699.8662877626136,1804.767813429722,2406.357084572963,601.5892711432407,1721.1469735753928,573.7156578584643,2294.862631433857,34.42293947150785,34.64252617691251,0.0,793.1838636391719,2737.420546051911,8291.915324360205,4645.929205413327,0.0,0.0,0.0,488.8741582254279,0.0,1281.7361281597953,23.798172967566252,0.0,0.0,0.0,-1.3642420526593924e-12,0.0
2025-03-23 04:00:00+00:00,2,1.0,4612.233252327111,2971.2062555454245,754.2378162772713,886.789180504416,2971.2062555454245,1339.831749381051,1631.3745061643735,2416.686289893514,1402.126921097312,1569.0793344481124,754.2378162772713,0.0,886.789180504416,0.0,2039.4573397779086,637.3304186805964,1641.0269967816873,2188.0359957089163,547.0089989272291,1569.0793344481124,523.0264448160375,2092.10577926415,31.381586688962248,31.4950262933623,0.0,722.6847853073194,2492.9272607135067,7105.160513040618,4227.493335486824,0.0,0.0,0.0,0.0,0.0,1281.7361281597953,23.816182803896822,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-03-23 05:00:00+00:00,2,1.0,4918.4003314097545,3166.53461092724,805.2180861700725,946.6476343124409,3166.53461092724,1427.8921432188342,1738.6424677084058,2416.686289893514,1494.7791729254866,1671.7554380017534,805.2180861700725,0.0,946.6476343124409,0.0,2174.2242515279804,679.4450786024938,1751.8657204825136,2335.820960643351,583.9552401608378,1671.7554380017534,557.2518126672511,2229.0072506690044,33.435108760035064,33.623018928226585,0.0,770.2350791792836,2657.9453382981283,7576.345669707883,4510.0452121713315,0.0,0.0,0.0,0.0,0.0,1281.7361281597953,23.80570418221078,0.0,0.0,0.0,0.0,0.0
2025-03-23 06:00:00+00:00,2,1.0,4640.041575661417,2989.436727162999,758.1740650173107,892.4307834811053,2989.436727162999,1347.929982258204,1641.506744904795,2416.686289893514,1410.226086571209,1579.21064059179,758.1740650173107,0.0,892.4307834811053,0.0,2051.237944103577,641.0118575323677,1650.604848498416,2200.8064646645544,550.2016161661386,1579.21064059179,526.40354686393,2105.61418745572,31.5842128118358,31.669529785330376,0.0,727.1182444798429,2507.9890076394454,7148.0305833008615,4252.044408768132,0.0,0.0,0.0,0.0,0.0,1281.7361281597953,23.814624418025513,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-23 07:00:00+00:00,2,1.0,4423.780537253034,2853.2061664045846,722.4555020386864,848.1188688097657,2853.2061664045846,1286.8070079523175,1566.399158452267,2416.686289893514,1345.4421128990732,1507.7640535055114,722.4555020386864,0.0,848.1188688097657,0.0,1957.0067096713792,611.564596772306,1570.574370848452,2094.0991611312693,523.5247902828173,1507.7640535055114,502.58801783517043,2010.3520713406817,30.155281070110224,30.15485374925825,0.0,693.8742107369256,2391.861750446588,6815.642287699621,4051.1058708026485,0.0,0.0,0.0,0.0,0.0,1281.7361281597953,23.819693737598012,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-23 08:00:00+00:00,2,1.0,2525.460535255602,1625.9412583086676,412.71506536121547,486.80421158571926,1625.9412583086676,734.2210126978703,891.7202456107973,2416.686289893514,765.6629472039951,860.2783111046724,412.71506536121547,0.0,486.80421158571926,0.0,1113.6915595694475,348.0286123654523,899.5192769469347,1199.3590359292461,299.83975898231154,860.2783111046724,286.7594370348908,1147.0377481395633,17.20556622209345,17.249494076693658,0.0,395.5527457114932,1364.635614392935,3890.096149648537,2313.050595498694,0.0,0.0,0.0,0.0,0.0,1281.7361281597953,23.892502131103136,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-03-23 09:00:00+00:00,2,1.0,4083.5344389885936,2628.05092548914,668.8702923099576,786.6132211894949,2628.05092548914,1186.4941944910283,1441.5567309981116,2416.686289893514,1238.3348383474636,1389.7160871416763,668.8702923099576,0.0,786.6132211894949,0.0,1801.2143103235835,562.8794719761198,1455.4835134994523,1940.6446846659364,485.1611711664841,1389.7160871416763,463.2386957138921,1852.9547828555685,27.794321742833528,27.932240981193672,0.0,639.3076607344055,2206.3135623149287,6289.848001303522,3741.85899498952,0.0,0.0,0.0,0.0,0.0,1281.7361281597953,23.831401568604136,0.0,0.0,0.0,0.0,0.0
2025-03-23 10:00:00+00:00,2,1.0,2599.533019262855,1678.4287940661823,423.0895264361275,498.01469876054637,1678.4287940661825,758.7414714488326,919.6873226173498,2416.686289893514,787.4006985082332,891.0280955579491,423.0895264361275,0.0,498.01469876054637,0.0,1145.3101069210666,357.9094084128333,921.104225196674,1228.1389669288985,307.03474173222463,891.0280955579491,297.00936518598303,1188.0374607439321,17.820561911158983,17.67283278068929,0.0,408.1844927438637,1405.631402766753,3636.3852423022677,2373.4490738499653,0.0,0.0,0.0,0.0,368.7791797273409,893.008740964132,23.880598130541166,0.0,0.0,0.0,6.821210263296962e-13,0.0
2025-03-23 11:00:00+00:00,2,1.0,2678.3055703265177,1730.2402980587376,437.0602750684141,511.0049971993661,1730.2402980587376,780.9880206293415,949.2522774293961,2416.686289893514,814.7554473150407,915.4848507436969,437.0602750684141,0.0,511.0049971993661,0.0,1185.098832458241,370.3433851432003,948.0652722677802,1264.0870296903736,316.0217574225934,915.4848507436969,305.1616169145656,1220.6464676582625,18.309697014873937,18.221858224046084,0.0,420.68805020973195,1448.7463649290114,3414.976308500087,2449.1858621486144,0.0,0.0,0.0,0.0,712.0756267554418,142.41512535108836,23.886109714223238,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-03-23 12:00:00+00:00,2,1.0,3707.387082912041,2389.2872261843086,605.3958410916707,712.7040156360607,2389.2872261843086,1078.6508141155448,1310.6364120687638,2416.686289893514,1123.6731543621872,1265.6140718221213,605.3958410916707,0.0,712.7040156360607,0.0,1634.4336790722723,510.76052471008506,1318.0998567277315,1757.4664756369752,439.3666189092438,1265.6140718221213,421.87135727404046,1687.4854290961619,25.312281436442426,25.28891538911073,0.0,581.1564005820867,2003.7560983010094,5711.1431812130495,3391.9001547092475,0.0,0.0,0.0,0.0,0.0,142.41512535108836,23.84964181877221,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-03-23 13:00:00+00:00,2,1.0,4774.338456629509,3078.8588619371435,778.5798765441789,916.8997181481834,3078.858861937143,1389.011388065736,1689.8474738714074,2416.686289893514,1448.465370018291,1630.3934919188525,778.5798765441789,0.0,916.8997181481834,0.0,2106.858720026605,658.3933500083141,1695.4795946923623,2260.6394595898164,565.1598648974541,1630.3934919188525,543.4644973062842,2173.857989225137,32.60786983837705,32.526393477807204,0.0,748.8062509424227,2580.958226470659,7844.1708413255965,4367.498179616421,0.0,0.0,0.0,488.8741582254279,0.0,606.201874108056,23.808223786318212,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-03-23 14:00:00+00:00,2,1.0,2979.168721184503,1927.2582416058722,482.9794769147682,568.9310026638642,1927.2582416058724,869.3947678229972,1057.8634737828752,2416.686289893514,905.3543397081278,1021.9039018977444,482.9794769147682,0.0,568.9310026638642,0.0,1316.8790395754586,411.5246998673308,1051.9104795786325,1402.5473061048433,350.6368265262108,1021.9039018977444,340.6346339659148,1362.5385358636593,20.438078037954888,20.17869433408169,0.0,468.60324278377044,1612.0161755152635,4591.184896699766,2719.426345680302,0.0,0.0,0.0,0.0,0.0,606.201874108056,23.878807603754638,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-23 15:00:00+00:00,2,1.0,2661.2908495157944,1722.2967348262453,432.5032620522698,506.49085263727676,1722.2967348262453,775.2652895742523,947.031445251993,2416.686289893514,812.6725899604126,909.6241448658327,432.5032620522698,0.0,506.49085263727676,0.0,1182.0692217606002,369.39663180018755,938.9941146895466,1251.9921529193953,312.9980382298488,909.6241448658327,303.2080482886109,1212.8321931544435,18.19248289731665,18.040006387940863,0.0,418.67581984822084,1440.5110274521257,4813.877503723362,2434.0613746799954,0.0,0.0,0.0,712.0756267554418,0.0,1281.7361281597953,23.903686596681574,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-23 16:00:00+00:00,2,1.0,2571.9426533617698,1662.002985004879,418.42299874283555,491.51666961405317,1662.002985004879,748.2260986266166,913.7768863782625,2416.686289893514,784.1133953140336,877.8895896908455,418.42299874283555,0.0,491.51666961405317,0.0,1140.5285750022308,356.4151796881971,909.9396683568887,1213.2528911425181,303.31322278562953,877.8895896908455,292.62986323028184,1170.5194529211274,17.55779179381691,17.467856658425596,0.0,404.0966761554647,1391.4805903118156,3963.423243673585,2353.781466144749,0.0,0.0,0.0,0.0,0.0,1281.7361281597953,23.906095985438974,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-23 17:00:00+00:00,2,1.0,2694.2734470521896,1741.027208784742,437.91866853479183,515.3275697326566,1741.027208784742,782.598358573644,958.428850211098,2416.686289893514,822.5578488655245,918.4693599192175,437.91866853479183,0.0,515.3275697326566,0.0,1196.4477801680357,373.8899313025111,953.2462382674485,1270.9949843565978,317.74874608914945,918.4693599192175,306.1564533064058,1224.6258132256232,18.36938719838435,18.290835753370324,0.0,423.2755656223726,1457.7309192721937,4152.004366324383,2467.4427645246333,0.0,0.0,0.0,0.0,0.0,1281.7361281597953,23.906429052775923,0.0,0.0,0.0,0.0,0.0
2025-03-23 18:00:00+00:00,2,1.0,4148.013061258572,2673.1134665306326,678.8095565967114,796.0900381312285,2673.1134665306326,1203.8382949667268,1469.275171563906,2416.686289893514,1262.671615092271,1410.4418514383617,678.8095565967114,0.0,796.0900381312285,0.0,1836.6132583160304,573.9416432237595,1474.89959472794,1966.5327929705866,491.63319824264664,1410.4418514383617,470.14728381278724,1880.589135251149,28.208837028767235,28.325187079213627,0.0,650.0687330635963,2242.3248824507705,5678.2623169539,3803.146051286617,0.0,0.0,0.0,0.0,712.0756267554418,531.1425125467516,23.850193019037764,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-23 19:00:00+00:00,2,1.0,4286.388019597032,2757.5295217789576,702.115610996322,826.7428868217515,2757.5295217789576,1242.7186822159333,1514.8108395630243,2416.686289893514,1301.2635555209051,1456.2659662580525,702.115610996322,0.0,826.7428868217515,0.0,1892.7469898485892,591.4834343276841,1528.8584978180734,2038.4779970907643,509.6194992726911,1456.2659662580525,485.4219887526842,1941.6879550107367,29.125319325161048,29.330897198107174,0.0,670.8035733908235,2315.784712267151,6233.393552136842,3931.2249869393536,0.0,0.0,0.0,0.0,368.7791797273409,142.41512535108836,23.845100086463702,0.0,0.0,0.0,0.0,0.0
2025-03-23 20:00:00+00:00,2,1.0,3276.2455494626297,2109.5437420433045,536.5325093065569,630.169298112766,2109.5437420433045,949.8429001143427,1159.7008419289618,2416.686289893514,996.7408995070646,1112.80284253624,536.5325093065569,0.0,630.169298112766,0.0,1449.8049447375486,453.0640452304839,1166.701807419323,1555.6024098924304,388.9006024731076,1112.80284253624,370.9342808454133,1483.7371233816532,22.256056850724796,22.397668260324366,0.0,513.075187471203,1770.6278411312567,5046.873390593887,3005.4073546299787,0.0,0.0,0.0,0.0,0.0,142.41512535108836,23.884854283363143,0.0,0.0,0.0,6.821210263296962e-13,0.0
2025-03-23 21:00:00+00:00,2,1.0,3539.052929292931,2279.6448784475797,578.014461051275,681.3935897940776,2279.6448784475797,1025.7192464809216,1253.925631966658,2416.686289893514,1076.5304088293035,1203.1144696182762,578.014461051275,0.0,681.3935897940776,0.0,1565.8624128426234,489.33200401331976,1259.4080508453526,1679.2107344604701,419.80268361511753,1203.1144696182762,401.0381565394254,1604.1526261577017,24.062289392365525,24.15436972947903,0.0,554.4146980275207,1912.8042013172278,5451.857130610158,3245.0731473030937,0.0,0.0,0.0,0.0,0.0,142.41512535108836,23.87304525326046,0.0,0.0,0.0,-1.1368683772161603e-12,0.0
2025-03-23 22:00:00+00:00,2,1.0,4426.837872567179,2854.888595674576,718.217800845403,853.7314760471993,2854.888595674576,1282.68352362479,1572.2050720497862,2416.686289893514,1346.2160905093504,1508.6725051652259,718.217800845403,0.0,853.7314760471993,0.0,1958.1324952863279,611.9164047769774,1571.9492768926023,2095.9323691901363,523.9830922975341,1508.6725051652259,502.8908350550753,2011.5633402203011,30.173450103304518,30.083848785834082,0.0,694.240974015406,2393.2886050341313,6820.126477601311,4054.064864476464,0.0,0.0,0.0,0.0,0.0,142.41512535108836,23.838134559887465,0.0,0.0,0.0,9.094947017729282e-13,0.0
2025-03-23 23:00:00+00:00,2,1.0,4604.1904827817725,2969.507149804003,745.4471790499089,889.2361539278618,2969.5071498040024,1334.6598927735886,1634.847257030414,2416.686289893514,1397.713182215739,1571.793967588264,745.4471790499089,0.0,889.2361539278618,0.0,2033.0373559501659,635.3241737344268,1634.6833329777705,2179.577777303694,544.8944443259235,1571.793967588264,523.9313225294213,2095.7252901176853,31.43587935176528,31.255776910775886,0.0,722.1586265704186,2489.0002234227313,7093.190706204504,4212.615133253859,0.0,0.0,0.0,0.0,0.0,142.41512535108836,23.82770892365669,0.0,0.0,0.0,0.0,0.0
2025-04-12 00:00:00+00:00,3,40.0,3091.7851799709215,1988.18518072607,511.8365201697135,591.7634790751391,1988.18518072607,897.7462878821821,1090.438892843888,2416.686289893514,941.2374099287672,1046.9477707973028,511.8365201697135,0.0,591.7634790751391,0.0,1369.072596260025,427.8351863312578,1103.5999992448526,1471.4666656598033,367.8666664149508,1046.9477707973028,348.9825902657676,1395.9303610630704,20.938955415946054,21.272730395842796,0.0,483.6379258710157,1670.534054694781,4762.3192346657015,2840.5392619198283,0.0,0.0,0.0,0.0,0.0,142.41512535108836,23.902283718052633,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-04-12 01:00:00+00:00,3,40.0,3069.36490939459,1970.0240017432834,508.2956407628963,591.0452668884102,1970.0240017432834,889.9176544183008,1080.1063473249826,2416.686289893514,932.6466531446301,1037.3773485986533,508.2956407628963,0.0,591.0452668884102,0.0,1356.576950028553,423.9302968839228,1099.3409076513065,1465.7878768684086,366.44696921710215,1037.3773485986533,345.7924495328844,1383.1697981315376,20.747546971973062,21.15932189177099,0.0,479.3706832264955,1657.4472677241488,5438.88780387418,2822.364826896962,0.0,0.0,0.0,712.0756267554418,0.0,817.9493794028276,23.8953457444178,0.0,0.0,0.0,-1.1368683772161603e-12,0.0
2025-04-12 02:00:00+00:00,3,40.0,3040.409167427768,1952.664525539341,502.8519881997973,584.8926536886286,1952.664525539341,881.8062017215393,1070.8583238178016,2416.686289893514,923.774057264849,1028.890468274492,502.8519881997973,0.0,584.8926536886286,0.0,1343.6713560215987,419.8972987567496,1087.7446418884258,1450.3261891845677,362.58154729614193,1028.890468274492,342.96348942483064,1371.8539576993226,20.577809365489838,20.934486182880203,0.0,475.08934344533026,1642.0439744714224,4682.45314189919,2793.9975452061663,0.0,0.0,0.0,0.0,0.0,817.9493794028276,23.896037390160352,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-04-12 03:00:00+00:00,3,40.0,3062.6154219436226,1966.498309137648,506.7790213209253,589.3380914850487,1966.498309137648,887.4363959764931,1079.0619131611547,2416.686289893514,931.2581870810591,1035.240122056589,506.7790213209253,0.0,589.3380914850487,0.0,1354.557363026995,423.29917594593593,1096.117112805974,1461.4894837412987,365.3723709353247,1035.240122056589,345.08004068552964,1380.3201627421186,20.70480244113178,21.096751554478246,0.0,478.43958427200545,1653.9927258344057,5205.482306003455,2816.046846768294,0.0,0.0,0.0,488.8741582254279,0.0,1281.7361281597953,23.89925614387309,0.0,0.0,0.0,-1.1368683772161603e-12,0.0
