timestamp_hour_utc,representative_day_id,day_weight,it_load_kw,q_air_kw,q_cp_kw,q_rdhx_kw,s_air_kw,s_air_old_kw,s_air_new_kw,old_ac_capacity_eff_kw,q_air_to_ashp_kw,q_air_to_reject_kw,q_cp_to_wshp_kw,q_cp_to_free_kw,q_rdhx_to_wshp_kw,q_rdhx_to_chiller_kw,q_ashp_out_kw,p_ashp_kw,q_wshp_in_kw,q_wshp_out_kw,p_wshp_kw,q_chiller_evap_kw,p_chiller_kw,q_tower_kw,p_tower_kw,p_pump_kw,p_cdu_free_kw,p_terminal_kw,p_cooling_kw,p_grid_kw,q_heat_kw,q_tes_ch_kw,q_tes_dis_kw,e_tes_kwh,p_bess_ch_kw,p_bess_dis_kw,e_bess_kwh,max_theta_c,hotspot_slack_c,hotspot_penalty_yuan,bess_degradation_cost_yuan,power_balance_residual_kw,heat_balance_residual_kw
2025-04-12 04:00:00+00:00,3,40.0,3109.60323598824,1997.0773859474573,514.8878903070067,597.6379597337764,1997.077385947457,901.421872478209,1095.655513469248,2416.686289893514,945.6579253110208,1051.4194606364365,514.8878903070067,0.0,597.6379597337764,0.0,1375.5024368160302,429.84451150500945,1112.525850040783,1483.3678000543773,370.8419500135943,1051.4194606364365,350.47315354547885,1401.8926141819154,21.02838921272873,21.423016306547964,0.0,485.85232643901895,1679.463347022378,4789.066583010618,2858.8702368704076,0.0,0.0,0.0,0.0,0.0,1281.7361281597953,23.89629051313059,0.0,0.0,0.0,0.0,0.0
2025-04-12 05:00:00+00:00,3,40.0,3108.01247362187,1995.4900432230502,514.9170613350963,597.6053690637252,1995.4900432230502,900.8145117136075,1094.6755315094426,2416.686289893514,944.963372820424,1050.5266704026262,514.9170613350963,0.0,597.6053690637252,0.0,1374.4921786478894,429.5288058274654,1112.5224303988216,1483.3632405317621,370.84081013294053,1050.5266704026262,350.1755568008754,1400.7022272035017,21.010533408052524,21.42356553069014,0.0,485.49020660455534,1678.4694783045795,4786.481951926448,2857.8554191796516,0.0,0.0,0.0,0.0,0.0,1281.7361281597953,23.897952159708325,0.0,0.0,0.0,-1.1368683772161603e-12,0.0
2025-04-12 06:00:00+00:00,3,40.0,3057.446493160741,1959.5287348870888,506.543155243466,591.3746030301858,1959.5287348870888,885.5141660860129,1074.014568801076,2416.686289893514,926.5893679387221,1032.9393669483666,506.543155243466,0.0,591.3746030301858,0.0,1347.766353365414,421.1769854266919,1097.9177582736518,1463.890344364869,365.97258609121724,1032.9393669483666,344.3131223161222,1377.2524892644888,20.65878733896733,21.11004068760584,0.0,476.9265056747744,1650.1580275353786,4707.60452069612,2811.6566977302828,0.0,0.0,0.0,0.0,0.0,1281.7361281597953,23.897449643402513,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-04-12 07:00:00+00:00,3,40.0,3070.6544380104815,1969.369778489164,506.8115851420678,594.4730743792502,1969.3697784891642,890.2102345531831,1079.159543935981,2416.686289893514,929.0251490306632,1040.3446294585008,506.8115851420678,0.0,594.4730743792502,0.0,1351.3093076809648,422.2841586503015,1101.284659521318,1468.3795460284239,367.09488650710597,1040.3446294585008,346.7815431528336,1387.1261726113344,20.806892589170015,21.149078298054537,0.0,479.3195885255731,1657.4361477230386,4728.09058573352,2819.6888537093887,0.0,0.0,0.0,0.0,0.0,1281.7361281597953,23.890392491786407,0.0,0.0,0.0,0.0,0.0
2025-04-12 08:00:00+00:00,3,40.0,3024.258249840333,1937.8411019771277,498.62818213667117,587.788965726531,1937.8411019771277,875.7734489249401,1062.0676530521876,2416.686289893514,913.8029505786179,1024.0381513985099,498.62818213667117,0.0,587.788965726531,0.0,1329.1679281143533,415.3649775357354,1086.4171478632022,1448.5561971509362,362.13904928773405,1024.0381513985099,341.34605046616997,1365.3842018646799,20.480763027970198,20.836735121365443,0.0,471.7256429322336,1631.8932183712086,4656.151468211541,2777.7241252652893,0.0,0.0,0.0,0.0,0.0,1281.7361281597953,23.89162636370505,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-04-12 09:00:00+00:00,3,40.0,2952.048198650281,1891.0636326739486,486.3205640047244,574.6640019716062,1891.0636326739486,854.6625244961189,1036.4011081778297,2416.686289893514,890.7320677874433,1000.3315648865054,486.3205640047244,0.0,574.6640019716062,0.0,1295.6102804180994,404.87821263065604,1060.9845659763307,1414.646087968441,353.66152199211024,1000.3315648865054,333.4438549621685,1333.775419848674,20.006631297730106,20.336256939857797,0.0,460.37050334191235,1592.6969811644349,4544.745179814716,2710.25636838654,0.0,0.0,0.0,0.0,0.0,1281.7361281597953,23.897043001974403,0.0,0.0,0.0,0.0,0.0
2025-04-12 10:00:00+00:00,3,40.0,2929.163055665478,1873.959915927034,481.4979092068143,573.7052305316288,1873.959915927034,846.6647641472334,1027.2951517798006,2416.686289893514,881.5790533266454,992.3808626003886,481.4979092068143,0.0,573.7052305316288,0.0,1282.296804838757,400.71775151211153,1055.203139738443,1406.9375196512574,351.73437991281435,992.3808626003886,330.7936208667962,1323.1744834671847,19.84761725200777,20.181989581520718,0.0,456.3181213402522,1579.5934804655026,4139.97735640364,2689.2343244900144,0.0,0.0,0.0,0.0,368.7791797273409,893.008740964132,23.896961205788298,0.0,0.0,0.0,9.094947017729282e-13,0.0
2025-04-12 11:00:00+00:00,3,40.0,3018.0422265829366,1936.4839970971768,495.3100055696882,586.2482239160718,1936.4839970971768,874.3147783956408,1062.169218701536,2416.686289893514,911.4174577576689,1025.066539339508,495.3100055696882,0.0,586.2482239160718,0.0,1325.6981203747912,414.28066261712223,1081.55822948576,1442.0776393143465,360.5194098285866,1025.066539339508,341.6888464465026,1366.7553857860105,20.501330786790156,20.721782406251364,0.0,471.32099618016184,1629.033028265415,3934.9996280929104,2767.775759689138,0.0,0.0,0.0,0.0,712.0756267554418,142.41512535108836,23.89545275284781,0.0,0.0,0.0,9.094947017729282e-13,0.0
2025-04-12 12:00:00+00:00,3,40.0,2937.9634504198903,1883.7206237006706,482.8515477624516,571.3912789567685,1883.7206237006706,851.1827999162551,1032.5378237844154,2416.686289893514,886.3523032491296,997.368320451541,482.8515477624516,0.0,571.3912789567685,0.0,1289.2397138169158,402.88741056778616,1054.2428267192201,1405.6571022922935,351.4142755730734,997.368320451541,332.45610681718034,1329.8244272687214,19.94736640903082,20.199459222441234,0.0,458.5420219803447,1585.4466405698568,4523.410090989746,2694.8968161092093,0.0,0.0,0.0,0.0,0.0,142.41512535108836,23.89721795851397,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-04-12 13:00:00+00:00,3,40.0,2936.394018063023,1887.3222770920702,482.01700690810287,567.054734062849,1887.3222770920702,852.1042430109112,1035.218034081159,2416.686289893514,888.6824448735806,998.6398322184896,482.01700690810287,0.0,567.054734062849,0.0,1292.6290107252082,403.94656585162755,1049.0717409709519,1398.7623212946023,349.6905803236506,998.6398322184896,332.87994407282986,1331.5197762913194,19.97279664436979,20.131057547871578,0.0,459.20310755804286,1585.8240519983922,5011.092228286843,2691.3913320198108,0.0,0.0,0.0,488.8741582254279,0.0,606.201874108056,23.895622328717685,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-04-12 14:00:00+00:00,3,40.0,3007.658007168605,1934.0234588529104,496.07497288674506,577.559575428951,1934.0234588529106,873.3289600538386,1060.6944987990719,2416.686289893514,913.4678824012801,1020.5555764516303,496.07497288674506,0.0,577.559575428951,0.0,1328.6805562200439,415.2126738187637,1073.634548315696,1431.5127310875946,357.87818277189865,1020.5555764516303,340.1851921505434,1360.7407686021736,20.411111529032603,20.657844940891863,0.0,470.468003907436,1624.8130091185662,4632.471016287172,2760.1932873076385,0.0,0.0,0.0,0.0,0.0,606.201874108056,23.89363201097826,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-04-12 15:00:00+00:00,3,40.0,3059.3822059163886,1963.0064110156134,507.3929431612197,588.982851739557,1963.0064110156131,887.4894007028364,1075.5170103127768,2416.686289893514,928.1719252063782,1034.834485809235,507.3929431612197,0.0,588.982851739557,0.0,1350.0682548456411,421.89632963926283,1096.3757949007768,1461.8343932010357,365.4585983002589,1034.834485809235,344.94482860307835,1379.7793144123134,20.6966897161847,21.111616812232164,0.0,477.65347639855406,1651.7615394695708,5423.2193721414005,2811.902648046677,0.0,0.0,0.0,712.0756267554418,0.0,1281.7361281597953,23.894373246123646,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-04-12 16:00:00+00:00,3,40.0,3006.305278603771,1933.2012187463856,499.0875202281921,574.0165396291928,1933.2012187463856,875.3915682090609,1057.8096505373246,2416.686289893514,913.7429386048625,1019.4582801415231,499.0875202281921,0.0,574.0165396291928,0.0,1329.0806379707092,415.3376993658466,1073.104059857385,1430.80541314318,357.701353285795,1019.4582801415231,339.81942671384104,1359.2777068553642,20.389165602830463,20.712791003137692,0.0,470.24622153544976,1624.2066575069007,4630.511936110671,2759.886051113889,0.0,0.0,0.0,0.0,0.0,1281.7361281597953,23.882060717124087,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-04-12 17:00:00+00:00,3,40.0,3007.45062791119,1937.3951702095537,498.92057285800365,571.1348848436332,1937.3951702095537,875.9919944774122,1061.4031757321416,2416.686289893514,917.2579276747584,1020.1372425347953,498.92057285800365,0.0,571.1348848436332,0.0,1334.1933493451031,416.9354216703447,1070.055457701637,1426.7406102688492,356.6851525672123,1020.1372425347953,340.04574751159845,1360.1829900463938,20.402744850695907,20.67896603417644,0.0,471.10521295941203,1625.8532455934399,4633.30387350463,2760.9339596139525,0.0,0.0,0.0,0.0,0.0,1281.7361281597953,23.889439482799744,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-04-12 18:00:00+00:00,3,40.0,3066.3174869809536,1974.6039217482364,509.17972387071086,582.5338413620062,1974.6039217482364,892.8537182062373,1081.750203541999,2416.686289893514,935.9348775134334,1038.669044234803,509.17972387071086,0.0,582.5338413620062,0.0,1361.3598218377215,425.42494432428794,1091.713565232717,1455.618086976956,363.904521744239,1038.669044234803,346.22301474493435,1384.8920589797374,20.77338088469606,21.100730129741386,0.0,480.1765606731351,1657.6031525010337,4011.845012726546,2816.9779088146774,0.0,0.0,0.0,0.0,712.0756267554418,531.1425125467516,23.88515637011883,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-04-12 19:00:00+00:00,3,40.0,3014.1137776552564,1945.1169144185646,499.2053587711398,569.791504465554,1945.1169144185646,879.2578922342741,1065.8590221842906,2416.686289893514,921.2634625615356,1023.8534518570291,499.2053587711398,0.0,569.791504465554,0.0,1340.0195819076882,418.75611934615256,1068.9968632366938,1425.3291509822584,356.3322877455646,1023.8534518570291,341.284483952343,1365.137935809372,20.47706903714058,20.674075807789734,0.0,472.9006256208516,1630.4246615098418,4275.759259437757,2765.3487328899464,0.0,0.0,0.0,0.0,368.7791797273409,142.41512535108836,23.892621040915834,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-04-12 20:00:00+00:00,3,40.0,2967.55226047756,1912.2120883332507,492.2214341025959,563.1187380417135,1912.2120883332507,865.190868344735,1047.0212199885157,2416.686289893514,904.9799346343727,1007.2321536988779,492.2214341025959,0.0,563.1187380417135,0.0,1316.3344503772694,411.35451574289664,1055.3401721443095,1407.1202295257458,351.78005738143645,1007.2321536988779,335.7440512329593,1342.9762049318372,20.14464307397756,20.397830403495014,0.0,465.0342147859878,1604.4553126207527,4572.007573098312,2723.454679903015,0.0,0.0,0.0,0.0,0.0,142.41512535108836,23.895167382983914,0.0,0.0,0.0,-1.1368683772161603e-12,0.0
2025-04-12 21:00:00+00:00,3,40.0,2956.3872331650873,1908.573098175457,489.99854274298576,557.8155922466435,1908.573098175457,862.548874024855,1046.024224150602,2416.686289893514,904.341542767279,1004.2315554081781,489.99854274298576,0.0,557.8155922466435,0.0,1315.4058803887694,411.06433762149044,1047.8141349896293,1397.0855133195057,349.2713783298764,1004.2315554081781,334.74385180272606,1338.9754072109042,20.084631108163563,20.27811220475601,0.0,463.9854235445239,1599.4277346115364,4555.814967776623,2712.491393708275,0.0,0.0,0.0,0.0,0.0,142.41512535108836,23.900772714063027,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-04-12 22:00:00+00:00,3,40.0,2970.19408654103,1924.6141949618907,489.90672811637745,555.6731634627632,1924.6141949618905,869.6031605135121,1055.0110344483785,2416.686289893514,910.4258814595017,1014.188313502389,489.90672811637745,0.0,555.6731634627632,0.0,1324.255827577457,413.8299461179553,1045.5798915791406,1394.1065221055208,348.5266305263802,1014.188313502389,338.062771167463,1352.251084669852,20.283766270047778,20.253933478118956,0.0,467.6591864244943,1608.6162339844595,4578.810320525489,2718.3623496829778,0.0,0.0,0.0,0.0,0.0,142.41512535108836,23.895804897193063,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-04-12 23:00:00+00:00,3,40.0,3033.7416111196762,1969.524475606267,499.2275239022606,564.98961161115,1969.524475606267,890.1825878727913,1079.3418877334757,2416.686289893514,930.6668710575794,1038.8576045486875,499.2275239022606,0.0,564.98961161115,0.0,1353.697266992843,423.0303959352634,1064.2171355134105,1418.9561806845472,354.7390451711368,1038.8576045486875,346.28586818289585,1385.1434727315834,20.77715209097375,20.626721833179317,0.0,478.4514030033514,1643.9105862168003,4677.652197336477,2772.6534476773904,0.0,0.0,0.0,0.0,0.0,142.41512535108836,23.885043224218915,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-06-08 00:00:00+00:00,4,59.0,2668.226443465902,1696.0425104121978,451.51084771081014,520.6730853428928,1696.0425104121978,767.2097833738939,928.8327270383039,2416.686289893514,811.0691471568254,884.9733632553724,451.51084771081014,0.0,520.6730853428928,0.0,1179.7369413190188,368.66779416219333,972.183933053703,1296.2452440716038,324.06131101790095,884.9733632553724,294.9911210851241,1179.9644843404965,17.699467265107447,18.75205628475323,0.0,413.03076877461336,1437.2025185896923,4105.428962055594,2475.9821853906224,0.0,0.0,0.0,0.0,0.0,142.41512535108836,23.90265172077276,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-06-08 01:00:00+00:00,4,59.0,2697.086106739959,1716.5292087205698,451.32754999044107,529.2293480289467,1716.5292087205698,770.8818555556999,945.6473531648701,2416.686289893514,820.9664107219063,895.5627979986635,451.32754999044107,0.0,529.2293480289467,0.0,1194.1329610500457,373.16655032813924,980.5568980193877,1307.4091973591835,326.8522993397959,895.5627979986635,298.5209326662212,1194.0837306648848,17.91125595997327,18.832119980002698,0.0,417.76360338144957,1453.046761655582,4862.208495150983,2501.542158409229,0.0,0.0,0.0,712.0756267554418,0.0,817.9493794028276,23.89940644451628,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-06-08 02:00:00+00:00,4,59.0,2748.2279820414296,1750.4956813209667,460.65900210095066,537.0732986195119,1750.4956813209667,785.8239417758505,964.6717395451162,2416.686289893514,838.3681021852301,912.1275791357366,460.65900210095066,0.0,537.0732986195119,0.0,1219.4445122694256,381.07641008419546,997.7323007204625,1330.30973429395,332.5774335734875,912.1275791357366,304.0425263785789,1216.1701055143155,18.242551582714732,19.190503049223636,0.0,425.92669659962394,1481.0561212678242,4229.284103309253,2549.7542465633755,0.0,0.0,0.0,0.0,0.0,817.9493794028276,23.899788930854353,0.0,0.0,0.0,-1.1368683772161603e-12,0.0
2025-06-08 03:00:00+00:00,4,59.0,2787.1014940741543,1771.9355429359227,469.96704431027655,545.1989068279535,1771.9355429359225,797.7877823541015,974.1477605818211,2416.686289893514,847.826088882111,924.1094540538118,469.96704431027655,0.0,545.1989068279535,0.0,1233.2015838285251,385.3754949464141,1015.16595113823,1353.5546015176399,338.38865037940997,924.1094540538118,308.0364846846039,1232.1459387384157,18.482189081076235,19.55100039758783,0.0,431.30465694160876,1501.1384764307008,4777.114128730283,2586.756185346165,0.0,0.0,0.0,488.8741582254279,0.0,1281.7361281597953,23.902333528970157,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-06-08 04:00:00+00:00,4,59.0,2835.911021442252,1808.0643430370603,480.5363794878988,547.3102989172969,1808.0643430370606,815.430212070519,992.6341309665414,2416.686289893514,864.9729251269172,943.0914179101432,480.5363794878988,0.0,547.3102989172969,0.0,1258.1424365482433,393.169511421326,1027.8466784051957,1370.4622378735942,342.61555946839854,943.0914179101432,314.36380597004774,1257.455223880191,18.861828358202864,19.889194373809936,0.0,439.8739275089062,1528.7738271006913,4364.684848542943,2628.6046744218374,0.0,0.0,0.0,0.0,0.0,1281.7361281597953,23.90875225468597,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-06-08 05:00:00+00:00,4,59.0,2864.877477365525,1823.8528166710287,486.559390455101,554.4652702393975,1823.8528166710287,822.4441939945943,1001.4086226764343,2416.686289893514,873.4904069154767,950.362409755552,486.559390455101,0.0,554.4652702393975,0.0,1270.5315009679662,397.0410940524894,1041.0246606944984,1388.0328809259977,347.0082202314994,950.362409755552,316.78746991851733,1267.1498796740693,19.00724819511104,20.141434416047005,0.0,443.7826744345777,1543.7681412482423,4408.645618613767,2658.564381893964,0.0,0.0,0.0,0.0,0.0,1281.7361281597953,23.91082363882387,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-06-08 06:00:00+00:00,4,59.0,2869.0960452254612,1824.8825322066182,488.490270934985,555.723242083858,1824.8825322066182,821.6947086618703,1003.1878235447479,2416.686289893514,877.0912721651875,947.7912600414306,488.490270934985,0.0,555.723242083858,0.0,1275.7691231493638,398.6778509841762,1044.213513018843,1392.284684025124,348.071171006281,947.7912600414306,315.9304200138102,1263.7216800552408,18.95582520082861,20.21194054888813,0.0,444.00900670364405,1545.856214457628,4414.95225968309,2668.0538071744877,0.0,0.0,0.0,0.0,0.0,1281.7361281597953,23.9124577611261,0.0,0.0,0.0,9.094947017729282e-13,0.0
2025-06-08 07:00:00+00:00,4,59.0,2935.153587802032,1876.5543175489058,494.7255021063824,563.8737681467436,1876.5543175489056,844.3388700523075,1032.2154474965982,2416.686289893514,898.3054219105944,978.2488956383114,494.7255021063824,0.0,563.8737681467436,0.0,1306.626068233592,408.32064632299745,1058.599270253126,1411.4656936708345,352.86642341770863,978.2488956383114,326.0829652127705,1304.331860851082,19.564977912766228,20.480502744658907,0.0,456.37094217024753,1583.6864577811493,4518.84004558318,2718.0917619044267,0.0,0.0,0.0,0.0,0.0,1281.7361281597953,23.914873178202935,0.0,0.0,0.0,-1.3642420526593924e-12,0.0
2025-06-08 08:00:00+00:00,4,59.0,2902.079830330927,1863.660854098003,485.21269237079343,553.2062838621321,1863.660854098003,837.767776367343,1025.89307773066,2416.686289893514,889.4369727368318,974.2238813611713,485.21269237079343,0.0,553.2062838621321,0.0,1293.726505799028,404.28953306219626,1038.4189762329256,1384.558634977234,346.1396587443085,974.2238813611713,324.7412937870571,1298.9651751482284,19.484477627223423,20.088443609745127,0.0,453.00284201095906,1567.7462488414894,4469.826079172416,2678.285140776262,0.0,0.0,0.0,0.0,0.0,1281.7361281597953,23.91589178636665,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-06-08 09:00:00+00:00,4,59.0,2865.8243195745335,1845.3603797729677,476.5383148527911,543.9256249487747,1845.3603797729677,831.3692084990641,1013.9911712739035,2416.686289893514,874.4180692126895,970.9423105602782,476.5383148527911,0.0,543.9256249487747,0.0,1271.8808279457303,397.4627587330407,1020.4639398015659,1360.6185864020877,340.1546466005219,970.9423105602782,323.6474368534261,1294.5897474137043,19.418846211205565,19.735405695071478,0.0,448.4901214437616,1548.9092155370272,4414.733535111561,2632.499414347818,0.0,0.0,0.0,0.0,0.0,1281.7361281597953,23.913537765940337,0.0,0.0,0.0,0.0,0.0
2025-06-08 10:00:00+00:00,4,59.0,3004.936785739249,1937.182805805093,500.57142922681186,567.1825507073413,1937.182805805093,874.2705584395312,1062.9122473655618,2416.686289893514,917.4076381324913,1019.7751676726017,500.57142922681186,0.0,567.1825507073413,0.0,1334.4111100108964,417.0034718784051,1067.7539799341532,1423.6719732455376,355.9179933113844,1019.7751676726017,339.9250558908672,1359.7002235634689,20.395503353452032,20.68896838387777,0.0,470.761314850556,1624.6923076685425,4260.84991368045,2758.0830832564343,0.0,0.0,0.0,0.0,368.7791797273409,893.008740964132,23.90791860413208,0.0,0.0,0.0,0.0,0.0
2025-06-08 11:00:00+00:00,4,59.0,2992.4877938225673,1933.786821671656,496.07208139717636,562.6288907537355,1933.786821671656,872.4389632506299,1061.347858421026,2416.686289893514,914.0112226467036,1019.7755990249525,496.07208139717636,0.0,562.6288907537355,0.0,1329.4708693042962,415.45964665759254,1058.7009721509119,1411.6012962012157,352.90032405030394,1019.7755990249525,339.9251996749842,1359.7007986999367,20.39551198049905,20.50845134945265,0.0,469.8175447294098,1619.006678442242,3899.4188455093686,2741.072165505512,0.0,0.0,0.0,0.0,712.0756267554418,142.41512535108836,23.9059803927944,0.0,0.0,0.0,1.3642420526593924e-12,0.0
2025-06-08 12:00:00+00:00,4,59.0,2864.58811242164,1842.370911877291,478.141540689173,544.0756598551743,1842.3709118772908,831.72605625544,1010.644855621851,2416.686289893514,872.8277766932608,969.5431351840302,478.141540689173,0.0,544.0756598551743,0.0,1269.5676751901976,396.73989849693675,1022.2172005443473,1362.956267392463,340.7390668481157,969.5431351840302,323.1810450613434,1292.7241802453736,19.390862703680604,19.785002819226932,0.0,447.849334164912,1547.6852100942156,4412.2733225158545,2632.5239425826603,0.0,0.0,0.0,0.0,0.0,142.41512535108836,23.907463862019686,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-06-08 13:00:00+00:00,4,59.0,2798.9460515361766,1799.0829346360365,466.6999457497647,533.1631711503768,1799.0829346360365,811.1740456988828,987.9088889371537,2416.686289893514,852.9661705414385,946.116764094598,466.6999457497647,0.0,533.1631711503768,0.0,1240.6780662420924,387.7118957006539,999.8631169001414,1333.150822533522,333.2877056333805,946.116764094598,315.37225469819936,1261.4890187927974,18.92233528189196,19.332630083996712,0.0,437.34895622402513,1511.9757776221477,4799.795987383752,2573.8288887756144,0.0,0.0,0.0,488.8741582254279,0.0,606.201874108056,23.914971220107507,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-06-08 14:00:00+00:00,4,59.0,2815.0490135332443,1816.0997367565228,466.3354868307061,532.613789946013,1816.0997367565228,818.9816881779868,997.1180485785361,2416.686289893514,858.0247113190028,958.07502543752,466.3354868307061,0.0,532.613789946013,0.0,1248.0359437367313,390.0112324177285,998.949276776719,1331.9323690356252,332.9830922589063,958.07502543752,319.3583418125067,1277.4333672500268,19.1615005087504,19.316202504381312,0.0,441.34506881302764,1522.1754383153009,4337.224451848546,2579.9683127723565,0.0,0.0,0.0,0.0,0.0,606.201874108056,23.913619977986887,0.0,0.0,0.0,6.821210263296962e-13,0.0
2025-06-08 15:00:00+00:00,4,59.0,3010.6690789388085,1932.5819717161492,492.53736764032357,585.549739582337,1932.581971716149,874.5828561612008,1057.9991155549483,2416.686289893514,904.6296398193856,1027.9523318967636,492.53736764032357,0.0,585.549739582337,0.0,1315.824930646379,411.1952908269934,1078.0871072226605,1437.4494762968807,359.36236907422017,1027.9523318967636,342.6507772989212,1370.6031091956847,20.55904663793527,20.631618425033075,0.0,470.4046134768561,1624.8037157399594,5347.548421434209,2753.2744069432597,0.0,0.0,0.0,712.0756267554418,0.0,1281.7361281597953,23.8814399791346,0.0,0.0,0.0,-1.1368683772161603e-12,0.0
2025-06-08 16:00:00+00:00,4,59.0,3078.2069923204554,1980.3801737538515,504.4556978670166,593.3711206995874,1980.3801737538515,895.546871630387,1084.8333021234644,2416.686289893514,929.7419267082167,1050.6382470456347,504.4556978670166,0.0,593.3711206995874,0.0,1352.3518933937698,422.60996668555305,1097.826818566604,1463.7690914221387,365.94227285553467,1050.6382470456347,350.21274901521156,1400.8509960608462,21.012764940912692,21.067382143006373,0.0,481.8125930967919,1662.6577287370103,4740.864721057466,2816.1209848159087,0.0,0.0,0.0,0.0,0.0,1281.7361281597953,23.87879535149568,0.0,0.0,0.0,6.821210263296962e-13,0.0
2025-06-08 17:00:00+00:00,4,59.0,3074.9395644076244,1976.545190527912,504.0123870814443,594.3819867982681,1976.5451905279117,892.8620237864566,1083.6831667414551,2416.686289893514,928.8323255371371,1047.712864990775,504.0123870814443,0.0,594.3819867982681,0.0,1351.0288371449267,422.19651160778955,1098.3943738797125,1464.5258318396166,366.13145795990414,1047.712864990775,349.23762166359165,1396.9504866543666,20.9542572998155,21.06419148042601,0.0,480.9023834759841,1660.4864234875108,4735.425987895134,2815.5546689845432,0.0,0.0,0.0,0.0,0.0,1281.7361281597953,23.88372511377932,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-06-08 18:00:00+00:00,4,59.0,3058.9732310608524,1963.3431776238044,503.1608534217384,592.4692000153124,1963.3431776238044,887.8955962213606,1075.4475814024438,2416.686289893514,923.3352946374301,1040.0078829863742,503.1608534217384,0.0,592.4692000153124,0.0,1343.033155836262,419.69786119883184,1095.6300534370507,1460.8400712494008,365.2100178123502,1040.0078829863742,346.6692943287914,1386.6771773151656,20.800157659727486,21.019517602805276,0.0,477.79936943188943,1651.1962180343958,3998.0938223398066,2803.8732270856626,0.0,0.0,0.0,0.0,712.0756267554418,531.1425125467516,23.881356200618054,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-06-08 19:00:00+00:00,4,59.0,3062.354483484829,1954.9879950565453,510.0029585550113,597.3635298732729,1954.987995056545,885.9809489978776,1069.0070460586676,2416.686289893514,922.8093542275489,1032.1786408289963,510.0029585550113,0.0,597.3635298732729,0.0,1342.2681516037076,419.4587973761586,1107.3664884282841,1476.488651237712,369.122162809428,1032.1786408289963,344.0595469429988,1376.2381877719952,20.643572816579926,21.273724055383067,0.0,476.09040181330977,1650.648205813858,4344.223509571345,2818.75680284142,0.0,0.0,0.0,0.0,368.7791797273409,142.41512535108836,23.886469195184944,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-06-08 20:00:00+00:00,4,59.0,3034.895582970205,1936.774631811621,505.3433140936364,592.7776370649457,1936.774631811621,878.4069534051579,1058.367678406463,2416.686289893514,913.1471595797539,1023.6274722318672,505.3433140936364,0.0,592.7776370649457,0.0,1328.2140502978239,415.06689071806994,1098.120951158582,1464.1612682114428,366.0403170528607,1023.6274722318672,341.20915741062237,1364.8366296424895,20.47254944463734,21.08807579345855,0.0,471.71590980951316,1635.5929002291623,4670.488483199368,2792.3753185092664,0.0,0.0,0.0,0.0,0.0,142.41512535108836,23.885734829930062,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-06-08 21:00:00+00:00,4,59.0,3007.7975109015924,1927.2022733676865,496.3713825028639,584.2238550310404,1927.2022733676865,874.3371584065874,1052.8651149610992,2416.686289893514,904.3779447174092,1022.8243286502774,496.3713825028639,0.0,584.2238550310404,0.0,1315.4588286798678,411.08088396245864,1080.5952375339043,1440.7936500452056,360.1984125113014,1022.8243286502774,340.9414428834258,1363.7657715337032,20.456486573005545,20.733380025396322,0.0,469.2124424859472,1622.623048441535,4630.420559343128,2756.252478725073,0.0,0.0,0.0,0.0,0.0,142.41512535108836,23.877574925375278,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-06-08 22:00:00+00:00,4,59.0,2975.856033715487,1916.9520061647315,485.351648678848,573.5523788719086,1916.9520061647315,867.252376391808,1049.6996297729236,2416.686289893514,897.9988501994214,1018.9531559653101,485.351648678848,0.0,573.5523788719086,0.0,1306.1801457446131,408.1812955451916,1058.9040275507566,1411.8720367343421,352.96800918358554,1018.9531559653101,339.6510519884367,1358.6042079537467,20.3790631193062,20.296073249084525,0.0,466.36451936767236,1607.8400124532768,4583.696046168762,2718.0521824789553,0.0,0.0,0.0,0.0,0.0,142.41512535108836,23.87392065084494,0.0,0.0,0.0,-1.3642420526593924e-12,0.0
2025-06-08 23:00:00+00:00,4,59.0,2972.2519996359006,1911.051554521712,486.44063444678113,574.759810667407,1911.051554521712,863.8590176185264,1047.1925369031856,2416.686289893514,897.6750642809685,1013.3764902407435,486.44063444678113,0.0,574.759810667407,0.0,1305.7091844086815,408.0341201277129,1061.2004451141881,1414.9339268189174,353.73348170472934,1013.3764902407435,337.79216341358114,1351.1686536543245,20.267529804814867,20.340817140077505,0.0,465.01550869998465,1605.1836208909,4577.435620526801,2720.6431112275986,0.0,0.0,0.0,0.0,0.0,142.41512535108836,23.883727067657023,0.0,0.0,0.0,6.821210263296962e-13,0.0
2025-07-04 00:00:00+00:00,5,66.0,2818.240359639253,1771.6183133342697,495.6422886023986,550.9797577025839,1771.6183133342697,806.686599755024,964.9317135792459,2416.686289893514,858.7141627279739,912.9041506062958,495.6422886023986,0.0,550.9797577025839,0.0,1249.0387821497802,390.3246194218063,1046.6220463049826,1395.4960617399768,348.8740154349942,912.9041506062958,304.30138353543197,1217.2055341417279,18.25808301212592,20.379066235097795,0.0,431.9971021337788,1514.1342697732348,4821.2487876379155,2644.534843889757,0.0,0.0,0.0,488.8741582254279,0.0,606.201874108056,23.916860863256577,0.0,0.0,0.0,0.0,0.0
2025-07-04 01:00:00+00:00,5,66.0,2774.3114535455616,1733.5654649036815,493.2985731380635,547.4474155038146,1733.5654649036815,791.1883853897789,942.3770795139025,2416.686289893514,843.4573587080765,890.1081061956049,493.2985731380635,0.0,547.4474155038146,0.0,1226.8470672117478,383.38970850367116,1040.745988641878,1387.6613181891707,346.9153295472927,890.1081061956049,296.70270206520166,1186.8108082608067,17.802162123912098,20.27343134918005,0.0,423.03676057537626,1488.1200941646339,4262.4315477101945,2614.5083854009185,0.0,0.0,0.0,0.0,0.0,606.201874108056,23.911384932389367,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-07-04 02:00:00+00:00,5,66.0,2760.9594491582247,1726.3876974899094,489.9577211187263,544.614030549589,1726.3876974899094,787.12548830152,939.2622091883894,2416.686289893514,839.7985149421618,886.5891825477477,489.9577211187263,0.0,544.614030549589,0.0,1221.5251126431444,381.7265977009826,1034.5717516683153,1379.4290022244204,344.8572505561051,886.5891825477477,295.5297275159159,1182.1189100636636,17.731783650954952,20.14487193905768,0.0,421.2358835219025,1481.2261148849188,4242.185564043144,2600.954114867565,0.0,0.0,0.0,0.0,0.0,606.201874108056,23.914853534427174,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-07-04 03:00:00+00:00,5,66.0,2753.5121730464352,1722.8334451164742,488.88297314885034,541.7957547811088,1722.8334451164742,786.1191996757503,936.7142454407239,2416.686289893514,837.4694099801569,885.3640351363173,488.88297314885034,0.0,541.7957547811088,0.0,1218.137323607501,380.66791362734403,1030.6787279299592,1374.2383039066121,343.55957597665304,885.3640351363173,295.1213450454391,1180.4853801817565,17.707280702726347,20.0844467422766,0.0,420.3345512278789,1477.475113322318,4943.062913124195,2592.375627514113,0.0,0.0,0.0,712.0756267554418,0.0,1281.7361281597953,23.912912912280504,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-07-04 04:00:00+00:00,5,66.0,2746.0345353449115,1720.2186843241027,486.98335695665344,538.8324940641551,1720.2186843241025,785.2546567702617,934.9640275538409,2416.686289893514,835.4948132684273,884.7238710556754,486.98335695665344,0.0,538.8324940641551,0.0,1215.2651829358942,379.7703696674669,1025.8158510208086,1367.7544680277447,341.93861700693617,884.7238710556754,294.9079570185585,1179.631828074234,17.694477421113508,19.997825649341156,0.0,419.6417481160995,1473.9509948795157,4219.985530224427,2583.019650963639,0.0,0.0,0.0,0.0,0.0,1281.7361281597953,23.910163334197247,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-07-04 05:00:00+00:00,5,66.0,2742.154172633252,1714.8691665249935,488.45171886387465,538.8332872443855,1714.8691665249935,782.8372877174081,932.0318788075853,2416.686289893514,834.7922834557974,880.0768830691961,488.45171886387465,0.0,538.8332872443855,0.0,1214.2433213902507,379.4510379344533,1027.2850061082602,1369.7133414776802,342.42833536942004,880.0768830691961,293.3589610230654,1173.4358440922615,17.601537661383922,20.041884438360093,0.0,418.40073565431766,1471.2824920810003,4213.4366647142515,2583.956662867931,0.0,0.0,0.0,0.0,0.0,1281.7361281597953,23.91671140668139,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-07-04 06:00:00+00:00,5,66.0,2725.883905048667,1706.072092897452,485.5150727530081,534.2967393982077,1706.072092897452,779.7754411391428,926.296651758309,2416.686289893514,829.6866287948391,876.3854641026129,485.5150727530081,0.0,534.2967393982077,0.0,1206.816914610675,377.1302858158359,1019.8118121512158,1359.7490828682876,339.9372707170719,876.3854641026129,292.1284880342043,1168.5139521368171,17.527709282052257,19.90841957657232,0.0,416.23647448081744,1462.868647906554,4188.752552955222,2566.5659974789623,0.0,0.0,0.0,0.0,0.0,1281.7361281597953,23.910776789911715,0.0,0.0,0.0,9.094947017729282e-13,0.0
2025-07-04 07:00:00+00:00,5,66.0,2750.898024777563,1724.9146999913683,487.9747060892412,538.0086186969529,1724.9146999913683,788.4451955019892,936.4695044893791,2416.686289893514,836.3846159685718,888.5300840227965,487.9747060892412,0.0,538.0086186969529,0.0,1216.5594414088316,380.17482544025984,1025.983324786194,1367.9777663815921,341.99444159539803,888.5300840227965,296.1766946742655,1184.706778697062,17.77060168045593,20.019327369646767,0.0,420.7643138647553,1476.9002046247815,4227.798229402344,2584.537207790424,0.0,0.0,0.0,0.0,0.0,1281.7361281597953,23.910182720947788,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-07-04 08:00:00+00:00,5,66.0,2781.6229960812484,1748.2709547777592,492.5675163798661,540.7845249236223,1748.2709547777595,798.5532945133206,949.7176602644388,2416.686289893514,848.0143738104157,900.2565809673436,492.5675163798661,0.0,540.7845249236223,0.0,1233.4754528151502,385.4610790047344,1033.3520413034885,1377.8027217379845,344.4506804344961,900.2565809673436,300.0855269891145,1200.342107956458,18.00513161934687,20.184870740632206,0.0,426.31051951250396,1494.4978083008282,4276.120804382077,2611.2781745531347,0.0,0.0,0.0,0.0,0.0,1281.7361281597953,23.909890179907272,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-07-04 09:00:00+00:00,5,66.0,2776.4756009080784,1738.6229657484246,495.22708837584725,542.6255467838064,1738.6229657484246,794.896592591497,943.7263731569277,2416.686289893514,845.843372972122,892.7795927763026,495.22708837584725,0.0,542.6255467838064,0.0,1230.3176334139957,384.47426044187364,1037.8526351596536,1383.8035135462046,345.95087838655115,892.7795927763026,297.59319759210086,1190.3727903684035,17.85559185552605,20.28306811911348,0.0,424.1349254102935,1490.2919218054585,4266.767522713537,2614.1211469602003,0.0,0.0,0.0,0.0,0.0,1281.7361281597953,23.91132020188411,0.0,0.0,0.0,0.0,0.0
2025-07-04 10:00:00+00:00,5,66.0,2749.9392623389845,1732.4149044063436,486.7901263631458,530.734231569495,1732.4149044063433,792.4386895849748,939.9762148213687,2416.686289893514,839.0623479369295,893.352556469414,486.7901263631458,0.0,530.734231569495,0.0,1220.4543242718976,381.391976334968,1017.5243579326409,1356.6991439101878,339.17478597754695,893.352556469414,297.78418548980466,1191.1367419592186,17.86705112938828,19.911046106589325,0.0,422.3216134501678,1478.4506584884648,4228.389920827449,2577.1534681820854,0.0,0.0,0.0,0.0,0.0,1281.7361281597953,23.90675492885352,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-07-04 11:00:00+00:00,5,66.0,2729.8440828788735,1720.8137277110397,480.4534118931433,528.5769432746903,1720.81372771104,786.4902047172552,934.3235229937846,2416.686289893514,830.5671994802595,890.2465282307802,0.0,480.4534118931433,528.5769432746903,0.0,1208.0977446985594,377.5305452182998,528.5769432746903,704.769257699587,176.19231442489675,890.2465282307802,296.7488427435934,1667.448782867517,25.011731743012753,14.894837670609768,9.609068237862866,419.5017107860161,1319.4890508242913,3337.2575069477234,1912.8670023981463,0.0,0.0,0.0,0.0,712.0756267554418,531.1425125467516,23.910660650627378,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-07-04 12:00:00+00:00,5,66.0,2640.408421575164,1656.874215502683,467.8294752538605,515.7047308186196,1656.874215502683,758.21088669256,898.663328810123,2416.686289893514,801.7197317777533,855.1544837249297,0.0,467.8294752538605,515.7047308186196,0.0,1166.1377916767321,364.41805989897875,515.7047308186196,687.6063077581595,171.90157693953986,855.1544837249297,285.0514945749766,1608.0354535537667,24.1205318033065,14.513636813263407,9.35658950507721,404.17999717839007,1273.5418867135322,3545.1711285613546,1853.7440994348917,0.0,0.0,0.0,0.0,368.7791797273409,142.41512535108836,23.91467260044126,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-07-04 13:00:00+00:00,5,66.0,2663.4376508569358,1671.3556123439384,469.094608206582,522.9874303064169,1671.3556123439384,761.5400076779864,909.8156046659519,2416.686289893514,809.569260495547,861.7863518483914,469.094608206582,0.0,522.9874303064169,0.0,1177.555287993523,367.98602749797595,992.0820385129989,1322.776051350665,330.69401283766626,861.7863518483914,287.26211728279713,1149.0484691311885,17.235727036967827,19.302712549261628,0.0,407.6497188768751,1430.130316081544,4582.442125163909,2500.331339344188,0.0,0.0,0.0,488.8741582254279,0.0,606.201874108056,23.919940584258626,0.0,0.0,0.0,1.1368683772161603e-12,0.0
2025-07-04 14:00:00+00:00,5,66.0,2712.354349978731,1705.1488494958553,474.36185640232554,532.8436440805503,1705.1488494958553,774.1646289153733,930.984220580482,2416.686289893514,825.4692917563436,879.6795577395117,474.36185640232554,0.0,532.8436440805503,0.0,1200.6826061910454,375.21331443470166,1007.2055004828759,1342.940667310501,335.7351668276253,879.6795577395117,293.22651924650387,1172.9060769860155,17.593591154790232,19.55929213287527,0.0,415.74377625986705,1457.0716600563633,4169.426010035095,2543.6232735015465,0.0,0.0,0.0,0.0,0.0,606.201874108056,23.926397196589694,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-07-04 15:00:00+00:00,5,66.0,2751.8690673449673,1724.1626326375856,482.27293961087486,545.4334950965052,1724.1626326375856,783.5319472850964,940.6306853524892,2416.686289893514,834.0753530590725,890.0872795785131,482.27293961087486,0.0,545.4334950965052,0.0,1213.2005135404693,379.1251604813966,1027.7064347073801,1370.2752462765068,342.5688115691267,890.0872795785131,296.69575985950434,1186.7830394380173,17.80174559157026,19.9225231392913,0.0,420.60814994463783,1476.7221505855268,4940.666844685936,2583.4757598169763,0.0,0.0,0.0,712.0756267554418,0.0,1281.7361281597953,23.924792157190637,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-07-04 16:00:00+00:00,5,66.0,2760.8345873863886,1726.8167850833925,485.3320027292956,548.6857995736997,1726.8167850833925,784.5368295818718,942.2799555015208,2416.686289893514,836.681198262462,890.1355868209305,4.424568819435868e-12,485.33200272929116,548.6857995736997,0.0,1216.9908338363084,380.3096355738464,548.6857995737041,731.5810660982721,182.89526652456803,890.1355868209305,296.7118622736435,1672.179451823865,25.082691777357976,15.193498050322955,9.706640054585824,421.3188180090831,1331.2184122634076,3379.977372894354,1948.5718999345804,0.0,0.0,0.0,0.0,712.0756267554418,531.1425125467516,23.927648854965838,0.0,0.0,0.0,0.0,0.0
2025-07-04 17:00:00+00:00,5,66.0,2761.2847957782765,1722.626202432448,486.5716068211446,552.0869865246839,1722.626202432448,783.1155738338837,939.5106285985644,2416.686289893514,834.902792432852,887.723409999596,486.5716068211446,0.0,552.0869865246839,0.0,1214.4040617205121,379.50126928766,1038.6585933458284,1384.8781244611046,346.21953111527614,887.723409999596,295.9078033331987,1183.6312133327947,17.75446819999192,20.118018069881177,0.0,420.4540908455376,1479.9551808515455,4241.239976629822,2599.2821861816165,0.0,0.0,0.0,0.0,0.0,531.1425125467516,23.924552228183945,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-07-04 18:00:00+00:00,5,66.0,3000.193083244442,1863.3631177207408,537.29821928836,599.5317462353393,1863.3631177207408,847.3121452033934,1016.0509725173473,2416.686289893514,912.6250294697311,950.7380882510097,537.29821928836,0.0,599.5317462353393,0.0,1327.454588319609,414.8295588498778,1136.8299655236992,1515.7732873649322,378.94332184123306,950.7380882510097,316.9126960836699,1267.6507843346797,19.014761765020193,22.11426404100419,0.0,454.9139176228706,1606.7285202036755,4238.142423720777,2843.2278756845412,0.0,0.0,0.0,0.0,368.7791797273409,142.41512535108836,23.924612005512877,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-07-04 19:00:00+00:00,5,66.0,2979.2868905398427,1851.7571791785863,533.3450276896442,594.1846836716135,1851.7571791785863,841.4426908420256,1010.3144883365607,2416.686289893514,907.7076965453305,944.0494826332558,533.3450276896442,0.0,594.1846836716135,0.0,1320.3021040659353,412.59440752060476,1127.5297113612578,1503.372948481677,375.84323712041925,944.0494826332558,314.68316087775196,1258.7326435110078,18.880989652665118,21.942197667405463,0.0,452.0108931622694,1595.954886001116,4575.241776540959,2823.6750525476123,0.0,0.0,0.0,0.0,0.0,142.41512535108836,23.92617327933208,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-07-04 20:00:00+00:00,5,66.0,2756.4462746615827,1757.9442687178102,462.08979255981717,536.412213383958,1757.9442687178102,789.8450463604994,968.0992223573109,2416.686289893514,839.550922663717,918.3933460540933,462.08979255981717,0.0,536.412213383958,0.0,1221.164978419952,381.61405575623496,998.5020059437752,1331.3360079250335,332.8340019812584,918.3933460540933,306.13111535136443,1224.5244614054577,18.367866921081866,19.226815910634095,0.0,427.78084127377116,1485.9546971943448,4242.400971855927,2552.5009863449854,0.0,0.0,0.0,0.0,0.0,142.41512535108836,23.925487613539037,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-07-04 21:00:00+00:00,5,66.0,2678.48131628407,1719.2301761513763,440.25728862914303,518.9938515035531,1719.2301761513763,771.1553988254972,948.0747773258792,2416.686289893514,814.4342198727429,904.7959562786334,440.25728862914303,0.0,518.9938515035531,0.0,1184.6315925421716,370.1973726694286,959.251140132696,1279.001520176928,319.750380044232,904.7959562786334,301.5986520928778,1206.3946083715111,18.095919125572667,18.39765717390982,0.0,418.14759167302327,1446.187572779044,4124.668889063114,2463.6331127190997,0.0,0.0,0.0,0.0,0.0,142.41512535108836,23.924510856731075,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-07-04 22:00:00+00:00,5,66.0,2653.3286196868225,1707.278137834231,433.8666111045023,512.1838707480885,1707.278137834231,766.264796199833,941.0133416343982,2416.686289893514,806.1796600144633,901.0984778197678,433.8666111045023,0.0,512.1838707480885,0.0,1172.6249600210374,366.44530000657414,946.0504818525908,1261.400642470121,315.35016061753026,901.0984778197678,300.36615927325596,1201.4646370930238,18.02196955639536,18.137837040615956,0.0,415.1719529355575,1433.4933794299293,4086.821999116752,2434.0256024911587,0.0,0.0,0.0,0.0,0.0,142.41512535108836,23.92267330834115,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-07-04 23:00:00+00:00,5,66.0,2639.941990440102,1698.8799879151525,430.89120093544165,510.17080158950705,1698.8799879151525,762.4105089803122,936.4694789348403,2416.686289893514,802.5582273145037,896.3217606006488,430.89120093544165,0.0,510.17080158950705,0.0,1167.357421548369,364.7991942338653,941.0620025249486,1254.7493366999315,313.6873341749829,896.3217606006488,298.77392020021625,1195.095680800865,17.926435212012976,18.028444043958316,0.0,413.1677609253843,1426.38308879042,4066.325079230522,2422.1067582483006,0.0,0.0,0.0,0.0,0.0,142.41512535108836,23.920760355885854,0.0,0.0,0.0,0.0,0.0
2025-09-25 00:00:00+00:00,6,31.0,2901.6103379852475,1923.7411420054707,443.44046764433335,534.4287283354456,1923.7411420054707,857.8434176083192,1065.8977243971515,2416.686289893514,891.58705630132,1032.1540857041507,443.44046764433335,0.0,534.4287283354456,0.0,1296.8539000746473,405.26684377332725,977.869195979779,1303.8255946397053,325.9563986599263,1032.1540857041507,344.0513619013836,1376.2054476055343,20.643081714083014,18.647501312684458,0.0,466.22357268657674,1580.7887600479812,4482.399098033229,2600.6794947143526,0.0,0.0,0.0,0.0,0.0,142.41512535108836,23.87748869548957,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-09-25 01:00:00+00:00,6,31.0,2813.053221362433,1868.4201222030324,428.2724244381365,516.360674721265,1868.4201222030324,831.6998196771921,1036.7203025258402,2416.686289893514,866.7610137626341,1001.6591084403983,428.2724244381365,0.0,516.360674721265,0.0,1260.7432927456496,393.9822789830155,944.6330991594016,1259.510798879202,314.8776997198005,1001.6591084403983,333.88636948013277,1335.545477920531,20.033182168807965,18.011779480356743,0.0,452.6761226198591,1533.4674324519729,5058.596280569847,2520.2540916248518,0.0,0.0,0.0,712.0756267554418,0.0,817.9493794028276,23.883426129192976,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-09-25 02:00:00+00:00,6,31.0,2778.8391508903856,1846.8389533585976,420.606405818275,511.39379171351084,1846.8389533585978,822.1520246014201,1024.6869287571776,2416.686289893514,853.5488189908564,993.2901343677412,420.606405818275,0.0,511.39379171351084,0.0,1241.5255548957912,387.97673590493474,932.0001975317858,1242.666930042381,310.66673251059524,993.2901343677412,331.09671145591375,1324.386845823655,19.865802687354826,17.73213009168336,0.0,447.4539175079277,1514.7920301584095,4293.631181048796,2484.192484938172,0.0,0.0,0.0,0.0,0.0,817.9493794028276,23.880684926695004,0.0,0.0,0.0,9.094947017729282e-13,0.0
2025-09-25 03:00:00+00:00,6,31.0,2801.830507389542,1860.5806144462176,423.2701447764022,517.9797481669216,1860.5806144462176,828.7120177129856,1031.868596733232,2416.686289893514,858.0447690550391,1002.5358453911786,423.2701447764022,0.0,517.9797481669216,0.0,1248.0651186255113,390.02034957047226,941.2498929433239,1254.9998572577651,313.7499643144413,1002.5358453911786,334.17861513039287,1336.7144605215715,20.05071690782357,17.877901824961285,0.0,450.87495729757205,1526.7525050456634,4817.457170660632,2503.0649758832765,0.0,0.0,0.0,488.8741582254279,0.0,1281.7361281597953,23.87693992452217,0.0,0.0,0.0,-1.3642420526593924e-12,0.0
2025-09-25 04:00:00+00:00,6,31.0,2797.6655864432987,1847.2432768475683,425.407747313361,525.0145622823688,1847.2432768475683,823.0936282898716,1024.1496485576968,2416.686289893514,853.1160159813654,994.1272608662028,425.407747313361,0.0,525.0145622823688,0.0,1240.8960232456225,387.780007264257,950.4223095957299,1267.2297461276398,316.80743653190996,994.1272608662028,331.37575362206763,1325.5030144882705,19.882545217324058,18.01237804222452,0.0,448.01864128796575,1521.8767619657488,4319.542348409047,2508.1257693732623,0.0,0.0,0.0,0.0,0.0,1281.7361281597953,23.887679561855087,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-09-25 05:00:00+00:00,6,31.0,2851.1160942723395,1876.1457194373584,434.93040988182906,540.0399649531521,1876.1457194373584,836.2552305155838,1039.8904889217747,2416.686289893514,866.8504180790619,1009.2953013582965,434.93040988182906,0.0,540.0399649531521,0.0,1260.8733353877265,394.0229173086645,974.9703748349812,1299.9604997799747,324.9901249449937,1009.2953013582965,336.43176711943215,1345.7270684777286,20.185906027165927,18.448311945986394,0.0,455.2411136898882,1549.3201410361307,4400.436235308471,2560.833835167701,0.0,0.0,0.0,0.0,0.0,1281.7361281597953,23.885547059753495,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-09-25 06:00:00+00:00,6,31.0,2897.596325228168,1904.655137195032,443.9280169794686,549.0131710536664,1904.6551371950322,848.6819543747519,1055.9731828202803,2416.686289893514,882.218762795361,1022.436374399671,443.9280169794686,0.0,549.0131710536664,0.0,1283.2272913387071,401.00852854334596,992.941188033135,1323.9215840441798,330.98039601104495,1022.436374399671,340.81212479989034,1363.2484991995614,20.44872748799342,18.80797221992072,0.0,462.19509626686977,1574.252845329065,4471.849170557233,2607.148875382887,0.0,0.0,0.0,0.0,0.0,1281.7361281597953,23.889436078298203,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-09-25 07:00:00+00:00,6,31.0,2939.804260036653,1923.4807204482147,454.52316499011334,561.8003745983242,1923.480720448215,857.7435228339369,1065.7371976142779,2416.686289893514,894.2814746025555,1029.1992458456593,454.52316499011334,0.0,561.8003745983242,0.0,1300.7730539673535,406.49157936479793,1016.3235395884376,1355.0980527845834,338.77451319614585,1029.1992458456593,343.06641528188646,1372.2656611275459,20.583984916913188,19.253698695686644,0.0,467.0441589742029,1595.214350429633,4535.018610466286,2655.871106751937,0.0,0.0,0.0,0.0,0.0,1281.7361281597953,23.891234737201344,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-09-25 08:00:00+00:00,6,31.0,2945.080060947703,1921.4598565531353,459.7784268620931,563.8417775324765,1921.4598565531355,859.4192747430383,1062.0405818100971,2416.686289893514,894.0875480373713,1027.372308515764,459.7784268620931,0.0,563.8417775324765,0.0,1300.4909789634492,406.4034309260778,1023.6202043945696,1364.8269391927593,341.2067347981898,1027.372308515764,342.4574361719213,1369.8297446876852,20.54744617031528,19.431770581187557,0.0,466.7739193937914,1596.820738041483,4541.900798989186,2665.317918156208,0.0,0.0,0.0,0.0,0.0,1281.7361281597953,23.89346660948111,0.0,0.0,0.0,2.2737367544323206e-13,0.0
