timestamp_hour_utc,representative_day_id,day_weight,it_load_kw,q_air_kw,q_cp_kw,q_rdhx_kw,s_air_kw,q_air_to_ashp_kw,q_air_to_reject_kw,q_cp_to_wshp_kw,q_cp_to_free_kw,q_rdhx_to_wshp_kw,q_rdhx_to_chiller_kw,q_ashp_out_kw,p_ashp_kw,q_wshp_in_kw,q_wshp_out_kw,p_wshp_kw,q_chiller_evap_kw,p_chiller_kw,q_tower_kw,p_tower_kw,p_pump_kw,p_cdu_free_kw,p_terminal_kw,p_cooling_kw,p_grid_kw,q_heat_kw,q_heat_unserved_kw,q_tes_ch_kw,q_tes_dis_kw,e_tes_kwh,p_bess_ch_kw,p_bess_dis_kw,e_bess_kwh,max_theta_c,hotspot_slack_c,hotspot_penalty_yuan,heat_unserved_penalty_yuan,bess_degradation_cost_yuan,power_balance_residual_kw,heat_balance_residual_kw
2025-01-15 00:00:00+00:00,0,70.0,558.7860315656566,245.85294330808082,312.9330882575757,0.0,245.8529433080807,245.85294330808082,0.0,312.9330882575758,0.0,0.0,0.0,357.60428117539027,111.75133786730946,312.9330882575758,417.2441176767677,104.31102941919193,0.0,0.0,0.0,0.0,9.387992647727273,0.0,52.538773984936846,277.9891339191655,836.7751654848221,774.848398852158,0.0,0.0,0.0,0.0,0.0,0.0,476.8701047909785,23.458678660667044,0.0,0.0,0.0,0.0,0.0,0.0
2025-01-15 01:00:00+00:00,0,70.0,567.1325940170941,249.5212185897436,317.61137542735037,0.0,249.52121858974348,249.52121858974357,0.0,317.6113754273504,0.0,0.0,0.0,362.9399543123543,113.41873572261072,317.6113754273504,423.48183390313386,105.87045847578347,0.0,0.0,0.0,0.0,9.528341262820511,0.0,53.32268441262818,282.14021987384285,849.272813890937,786.4217882154882,0.0,0.0,0.0,0.0,0.0,0.0,476.8701047909785,23.46238037322821,0.0,0.0,0.0,0.0,0.0,0.0
2025-01-15 02:00:00+00:00,0,70.0,572.756701324189,251.0921461108236,321.66455521336553,0.0,251.09214611082342,251.09214611082356,0.0,321.66455521336565,0.0,0.0,0.0,365.22493979756155,114.13279368673798,321.66455521336565,428.88607361782084,107.22151840445521,0.0,0.0,0.0,0.0,9.649936656400968,0.0,53.65839162388296,284.66264037147715,857.419341695666,794.1110134153823,0.0,0.0,0.0,0.0,0.0,0.0,476.8701047909785,23.45845071306273,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-01-15 03:00:00+00:00,0,70.0,566.6574103535354,248.64639835858586,318.01101199494946,0.0,248.64639835858569,248.64639835858588,0.0,318.0110119949495,0.0,0.0,0.0,361.66748852157946,113.02109016299357,318.01101199494946,424.0146826599326,106.00367066498315,0.0,0.0,0.0,0.0,9.540330359848483,0.0,53.13573532922976,281.70082651705496,848.3582368705903,785.6821711815121,0.0,0.0,0.0,0.0,0.0,0.0,476.8701047909785,23.45988625380125,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-01-15 04:00:00+00:00,0,70.0,572.2605287356321,251.2824697318008,320.9780590038314,0.0,251.28246973180063,251.2824697318008,0.0,320.9780590038314,0.0,0.0,0.0,365.5017741553466,114.21930442354581,320.9780590038314,427.9707453384418,106.99268633461045,0.0,0.0,0.0,0.0,9.629341770114943,0.0,53.699063781685794,284.54039630995703,856.8009250455891,793.4725194937885,0.0,0.0,0.0,0.0,0.0,0.0,476.8701047909785,23.455961675528442,0.0,0.0,0.0,0.0,0.0,0.0
2025-01-15 05:00:00+00:00,0,70.0,569.1438808268199,249.85249156286076,319.291389263959,0.0,249.85249156286062,249.8524915628607,0.0,319.291389263959,0.0,0.0,0.0,363.4218059096156,113.56931434675488,319.291389263959,425.7218523519453,106.43046308798633,0.0,0.0,0.0,0.0,9.57874167791877,0.0,53.39347744698331,282.9719965596433,852.1158773864632,789.1436582615609,0.0,0.0,0.0,0.0,0.0,0.0,476.8701047909785,23.45936527455367,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-01-15 06:00:00+00:00,0,70.0,575.2209285714287,252.6834257936508,322.5375027777778,0.0,252.6834257936507,252.6834257936508,0.0,322.53750277777783,0.0,0.0,0.0,367.53952842712846,114.85610263347765,322.5375027777778,430.0500037037037,107.51250092592592,0.0,0.0,0.0,0.0,9.676125083333332,0.0,53.99844809210315,286.0431767348401,4882.585916460042,797.5895321308321,0.0,0.0,0.0,0.0,4021.321811153774,0.0,4291.830943118806,23.44983879954019,0.0,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-01-15 07:00:00+00:00,0,70.0,595.0878313492063,258.83884229196735,336.248989057239,0.0,258.8388422919672,258.8388422919673,0.0,336.2489890572391,0.0,0.0,0.0,376.4928615155888,117.6540192236215,336.24898905723904,448.331985409652,112.082996352413,0.0,0.0,0.0,0.0,10.087469671717171,0.0,55.31386059779338,295.1383458455451,890.2261771947514,824.8248469252408,0.0,0.0,0.0,0.0,0.0,0.0,4291.830943118806,23.418464883955437,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-01-15 08:00:00+00:00,0,70.0,585.8920697959447,254.10506344720096,331.78700634874383,0.0,254.10506344720076,254.105063447201,0.0,331.7870063487439,0.0,0.0,0.0,369.60736501411054,115.50230156690955,331.7870063487439,442.3826751316585,110.59566878291463,0.0,0.0,0.0,0.0,9.953610190462316,0.0,54.3022520586668,290.3538325989533,876.245902394898,811.9900401457691,0.0,0.0,0.0,0.0,0.0,0.0,4291.830943118806,23.421186410752718,0.0,0.0,0.0,0.0,0.0,0.0
2025-01-15 09:00:00+00:00,0,70.0,568.2448662982006,247.61447956567278,320.63038673252777,0.0,247.6144795656726,247.6144795656727,0.0,320.63038673252777,0.0,0.0,0.0,360.1665157318876,112.55203616621488,320.63038673252777,427.507182310037,106.87679557750926,0.0,0.0,0.0,0.0,9.618911601975833,0.0,52.91521428318423,281.96295762888417,850.2078239270847,787.6736980419246,0.0,0.0,0.0,0.0,0.0,0.0,4291.830943118806,23.44004842316991,0.0,0.0,0.0,0.0,0.0,0.0
2025-01-15 10:00:00+00:00,0,70.0,581.0144916006232,252.10208570525415,328.91240589536903,0.0,252.102085705254,252.10208570525413,0.0,328.91240589536903,0.0,0.0,0.0,366.693942844006,114.59185713875188,328.9124058953691,438.54987452715875,109.63746863178969,0.0,0.0,0.0,0.0,9.867372176861071,0.0,53.87421571521277,287.9709136626154,0.0,805.2438173711648,0.0,0.0,0.0,0.0,0.0,868.9854052632386,3375.8398984267046,23.42662886112532,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-01-15 11:00:00+00:00,0,70.0,573.8076919609014,248.60304874245938,325.204643218442,0.0,248.60304874245926,248.60304874245938,0.0,325.204643218442,0.0,0.0,0.0,361.60443453448636,113.00138579202698,325.2046432184421,433.60619095792276,108.40154773948069,0.0,0.0,0.0,0.0,9.756139296553261,0.0,53.126471516263535,284.2855443443245,0.0,795.2106254924091,0.0,0.0,0.0,0.0,0.0,858.0932363052259,2471.330207923504,23.42463392716772,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-01-15 12:00:00+00:00,0,70.0,567.6426806659601,245.52869246519248,322.1139882007676,0.0,245.52869246519228,245.52869246519248,0.0,322.1139882007677,0.0,0.0,0.0,357.1326435857345,111.60395112054204,322.1139882007677,429.4853176010236,107.3713294002559,0.0,0.0,0.0,0.0,9.66341964602303,0.0,52.469481579811585,281.10818174663257,0.0,786.6179611867581,0.0,0.0,0.0,0.0,0.0,848.7508624125927,1576.6682441715081,23.43013917125565,0.0,0.0,0.0,0.0,0.0,0.0
2025-01-15 13:00:00+00:00,0,70.0,588.7972485966046,254.41755838354686,334.37969021305776,0.0,254.41755838354672,254.4175583835469,0.0,334.37969021305776,0.0,0.0,0.0,370.0619031033409,115.64434471979403,334.37969021305776,445.83958695074364,111.45989673768591,0.0,0.0,0.0,0.0,10.031390706391733,0.0,54.36903222656393,291.5046643904356,880.3019129870402,815.9014900540845,0.0,0.0,0.0,0.0,0.0,0.0,1576.6682441715081,23.40663389555614,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-01-15 14:00:00+00:00,0,70.0,534.8794444444445,232.81824444444447,302.0612,0.0,232.81824444444433,232.81824444444447,0.0,302.06120000000004,0.0,0.0,0.0,338.64471919191925,105.82647474747476,302.06120000000004,402.7482666666667,100.68706666666668,0.0,0.0,0.0,0.0,9.061836,0.0,49.75325883777775,265.3286362519192,3662.240862897538,741.3929858585859,0.0,0.0,0.0,0.0,2862.0327822011745,0.0,4291.830943118806,23.46099957134012,0.0,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-01-15 15:00:00+00:00,0,70.0,577.711758234519,249.7700057612741,327.941752473245,0.0,249.7700057612739,249.77000576127406,0.0,327.941752473245,0.0,0.0,0.0,363.3018265618532,113.53182080057913,327.941752473245,437.25566996432667,109.31391749108167,0.0,0.0,0.0,0.0,9.83825257419735,0.0,53.375850231184224,286.05984109704235,863.7715993315614,800.5574965261799,0.0,0.0,0.0,0.0,0.0,0.0,4291.830943118806,23.410243703516535,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-01-15 16:00:00+00:00,0,70.0,576.8650467171717,249.14082411616164,327.72422260101007,0.0,249.1408241161615,249.14082411616164,0.0,327.72422260101007,0.0,0.0,0.0,362.3866532598715,113.24582914370984,327.72422260101007,436.96563013468005,109.24140753367001,0.0,0.0,0.0,0.0,9.831726678030302,0.0,53.241394113623706,285.5603574690339,862.4254041862056,799.3522833945515,0.0,0.0,0.0,0.0,0.0,0.0,4291.830943118806,23.408971653442617,0.0,0.0,0.0,0.0,0.0,0.0
2025-01-15 17:00:00+00:00,0,70.0,575.2903560606061,248.72480050505052,326.56555555555553,0.0,248.7248005050505,248.7248005050505,0.0,326.56555555555553,0.0,0.0,0.0,361.7815280073462,113.05672750229569,326.56555555555553,435.4207407407407,108.85518518518518,0.0,0.0,0.0,0.0,9.796966666666666,0.0,53.15248986792929,284.86136922207686,0.0,797.2022687480869,0.0,0.0,0.0,0.0,0.0,860.151725282683,3385.151414713234,23.41696248939081,0.0,0.0,0.0,0.0,0.0,0.0
2025-01-15 18:00:00+00:00,0,70.0,565.7533888888888,244.6924388888889,321.06095,0.0,244.69243888888874,244.69243888888892,0.0,321.06095,0.0,0.0,0.0,355.9162747474748,111.22383585858587,321.06095,428.08126666666664,107.02031666666666,0.0,0.0,0.0,0.0,9.6318285,0.0,52.29077419055552,280.16675521580805,0.0,783.9975414141414,0.0,0.0,0.0,0.0,0.0,845.9201441046969,2493.473290050334,23.43259249320777,0.0,0.0,0.0,0.0,0.0,0.0
2025-01-15 19:00:00+00:00,0,70.0,567.4678333333334,245.1271277777778,322.34070555555553,0.0,245.12712777777767,245.1271277777778,0.0,322.3407055555556,0.0,0.0,0.0,356.5485494949495,111.42142171717171,322.3407055555556,429.78760740740745,107.44690185185186,0.0,0.0,0.0,0.0,9.670221166666666,0.0,52.383667206111085,280.9222119418013,0.0,786.336156902357,0.0,0.0,0.0,0.0,0.0,848.3900452751348,1599.1916609560678,23.434556244164806,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-01-15 20:00:00+00:00,0,70.0,578.9941906565657,251.11094078282832,327.8832498737373,0.0,251.11094078282824,251.1109407828283,0.0,327.8832498737373,0.0,0.0,0.0,365.2522775022957,114.14133671946742,327.8832498737373,437.1776664983164,109.2944166245791,0.0,0.0,0.0,0.0,9.83649749621212,0.0,53.662408045290384,286.934658885549,0.0,802.4299440006121,0.0,0.0,0.0,0.0,0.0,865.9288495421147,686.4225088886228,23.433776421191073,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-01-15 21:00:00+00:00,0,70.0,568.4895555555556,248.19055555555556,320.299,0.0,248.19055555555545,248.19055555555556,0.0,320.299,0.0,0.0,0.0,361.00444444444446,112.8138888888889,320.299,427.0653333333333,106.76633333333332,0.0,0.0,0.0,0.0,9.60897,0.0,53.03832172222219,282.2275139444444,651.9182036662328,788.0697777777777,0.0,0.0,0.0,0.0,0.0,198.79886583376722,476.8701047909785,23.472494400060505,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-01-15 22:00:00+00:00,0,70.0,578.4975555555556,252.8281166666667,325.66943888888886,0.0,252.8281166666665,252.8281166666667,0.0,325.66943888888886,0.0,0.0,0.0,367.7499878787879,114.92187121212123,325.66943888888886,434.2259185185185,108.55647962962962,0.0,0.0,0.0,0.0,9.770083166666666,0.0,54.02936853166663,287.27780254008417,865.7753580956397,801.9759063973064,0.0,0.0,0.0,0.0,0.0,0.0,476.8701047909785,23.46820054673037,0.0,0.0,0.0,0.0,0.0,0.0
2025-01-15 23:00:00+00:00,0,70.0,575.9300000000001,251.99177777777783,323.93822222222224,0.0,251.99177777777757,251.99177777777777,0.0,323.93822222222224,0.0,0.0,0.0,366.533494949495,114.54171717171718,323.93822222222224,431.91762962962963,107.97940740740741,0.0,0.0,0.0,0.0,9.718146666666668,0.0,53.850642911111066,286.0899141569023,862.0199141569024,798.4511245791246,0.0,0.0,0.0,0.0,0.0,0.0,476.8701047909785,23.469799240675943,0.0,0.0,0.0,0.0,0.0,0.0
2025-03-21 00:00:00+00:00,1,20.0,888.9409444444444,387.8017666666667,501.1391777777778,0.0,387.8017666666666,387.8017666666667,0.0,347.1014187291965,154.03775904858128,0.0,0.0,564.075296969697,176.2735303030303,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,154.03775904858128,2.3105663857287193,13.493797742847523,3.0807551809716256,82.87323753666665,393.73236005897695,1282.6733045034212,1026.8771886086256,0.0,0.0,0.0,0.0,0.0,0.0,4291.830943118806,23.14406227698857,0.0,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-21 01:00:00+00:00,1,20.0,728.8360555555555,318.23390555555557,410.60215,0.0,318.23390555555545,318.23390555555557,0.0,347.10141872919655,63.50073127080344,0.0,0.0,462.88568080808085,144.65177525252525,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,63.50073127080344,0.9525109690620516,11.683057187291965,1.270014625416069,68.0065856172222,342.26441656124973,1071.1004721168051,925.6875724470096,0.0,0.0,0.0,0.0,0.0,0.0,4291.830943118806,23.29835404049498,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-03-21 02:00:00+00:00,1,20.0,872.3286111111111,380.2423777777778,492.0862333333333,0.0,380.2423777777776,380.2423777777778,0.0,347.10141872919655,144.98481460413677,0.0,0.0,553.0798222222222,172.83744444444443,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,144.98481460413677,2.1747722190620515,13.312738853958631,2.8996962920827354,81.25779613111108,388.18292085039116,1260.511531961502,1015.881713861151,0.0,0.0,0.0,0.0,0.0,0.0,4291.830943118806,23.1579177795071,0.0,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-21 03:00:00+00:00,1,20.0,683.0305555555556,297.45169444444446,385.5788611111111,0.0,297.45169444444434,297.45169444444446,0.0,347.10141872919655,38.47744238191456,0.0,0.0,432.65701010101014,135.20531565656566,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,38.47744238191456,0.5771616357287184,11.182591409514188,0.7695488476382911,63.565427102777754,327.00051756195677,1010.0310731175124,895.4589017399389,0.0,0.0,0.0,0.0,0.0,0.0,4291.830943118806,23.333806499403707,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-03-21 04:00:00+00:00,1,20.0,588.3298333333333,255.57468333333338,332.75514999999996,0.0,255.57468333333327,255.57468333333338,0.0,332.75515000000007,0.0,0.0,0.0,371.744993939394,116.17031060606064,332.75515,443.67353333333335,110.91838333333334,0.0,0.0,0.0,0.0,9.982654499999999,0.0,54.61630982833331,291.6876582677273,880.0174916010606,815.4185272727274,0.0,0.0,0.0,0.0,0.0,0.0,4291.830943118806,23.424924696277262,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-03-21 05:00:00+00:00,1,20.0,900.4637777777778,390.87455,509.58922777777775,0.0,390.8745499999999,390.87455,0.0,347.10141872919655,162.4878090485812,0.0,0.0,568.5448,177.67025,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,162.4878090485812,2.4373171357287178,13.66279874284752,3.249756180971624,83.52989133499997,396.25048630428,1296.7142640820578,1031.3466916389289,0.0,0.0,0.0,0.0,0.0,0.0,4291.830943118806,23.11896552473085,0.0,0.0,0.0,0.0,0.0,0.0
2025-03-21 06:00:00+00:00,1,20.0,706.0415921717172,306.68129633838385,399.3602958333333,0.0,306.6812963383837,306.68129633838385,0.0,347.1014187291965,52.258877104136786,0.0,0.0,446.08188558310377,139.40058924471992,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,52.258877104136786,0.7838831565620518,11.458220103958633,1.0451775420827358,65.53779302751259,333.9261359845681,1039.9677281562851,908.8837772220324,0.0,0.0,0.0,0.0,0.0,0.0,4291.830943118806,23.30846547685536,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-03-21 07:00:00+00:00,1,20.0,479.84220580808073,208.54492840909094,271.2972773989899,0.0,208.5449284090909,208.54492840909091,0.0,271.29727739898993,0.0,0.0,0.0,303.3380776859504,94.7931492768595,271.29727739898993,361.7297031986532,90.4324257996633,0.0,0.0,0.0,0.0,8.138918321969697,0.0,44.56605120102272,237.9305445995152,717.7727504075958,665.0677808846036,0.0,0.0,0.0,0.0,0.0,0.0,4291.830943118806,23.531264631561314,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-03-21 08:00:00+00:00,1,20.0,475.1079979203803,206.9788715983363,268.12912632204393,0.0,206.97887159833616,206.9788715983363,0.0,268.129126322044,0.0,0.0,0.0,301.0601768703073,94.08130527197103,268.129126322044,357.5055017627253,89.37637544068133,0.0,0.0,0.0,0.0,8.043873789661319,0.0,44.23138486056443,235.73293936287808,710.8409372832583,658.5656786330326,0.0,0.0,0.0,0.0,0.0,0.0,4291.830943118806,23.535839264083005,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-03-21 09:00:00+00:00,1,20.0,476.9575555555556,208.17412222222225,268.7834333333333,0.0,208.17412222222214,208.17412222222228,0.0,268.7834333333334,0.0,0.0,0.0,302.7987232323233,94.62460101010103,268.78343333333333,358.3779111111111,89.59447777777777,0.0,0.0,0.0,0.0,8.063502999999999,0.0,44.486809918888866,236.76939170676766,713.7269472623233,661.1766343434344,0.0,0.0,0.0,0.0,0.0,0.0,4291.830943118806,23.54304183550663,0.0,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-03-21 10:00:00+00:00,1,20.0,497.55061111111115,216.50951666666668,281.0410944444444,0.0,216.50951666666666,216.50951666666668,0.0,281.04109444444447,0.0,0.0,0.0,314.92293333333333,98.41341666666666,281.04109444444447,374.7214592592593,93.68036481481482,0.0,0.0,0.0,0.0,8.431232833333333,0.0,46.268083711666655,246.79309802648146,0.0,689.6443925925926,0.0,0.0,0.0,0.0,0.0,744.3437091375927,3507.2237821545796,23.521691886626602,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-03-21 11:00:00+00:00,1,20.0,483.2366805555555,210.21609861111114,273.0205819444444,0.0,210.2160986111111,210.21609861111114,0.0,273.0205819444444,0.0,0.0,0.0,305.7688707070707,95.55277209595958,273.0205819444444,364.02744259259254,91.00686064814813,0.0,0.0,0.0,0.0,8.190617458333332,0.0,44.92318027319443,239.67343047563548,0.0,669.7963132996632,0.0,0.0,0.0,0.0,0.0,722.910111031191,2745.2096173466534,23.531420075868507,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-03-21 12:00:00+00:00,1,20.0,512.4991597222222,222.1763326388889,290.3228270833333,0.0,222.17633263888882,222.1763326388889,0.0,290.3228270833334,0.0,0.0,0.0,323.16557474747475,100.98924210858586,290.3228270833334,387.0971027777778,96.77427569444446,0.0,0.0,0.0,0.0,8.7096848125,0.0,47.47908228493054,253.95228490046085,0.0,710.2626775252526,0.0,0.0,0.0,0.0,0.0,766.4514446226831,1937.298857035289,23.514854614117926,0.0,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-03-21 13:00:00+00:00,1,20.0,498.6522272897897,217.2921723536036,281.3600549361862,0.0,217.29217235360346,217.2921723536036,0.0,281.3600549361862,0.0,0.0,0.0,316.06134160524164,98.769169251638,281.36005493618626,375.146739914915,93.78668497872874,0.0,0.0,0.0,0.0,8.440801648085586,0.0,46.43533723196506,247.4319931104174,3227.9789590573932,691.2080815201566,0.0,0.0,0.0,0.0,2481.8947386571863,0.0,4291.830943118806,23.525036289409453,0.0,0.0,0.0,0.0,0.0,0.0
2025-03-21 14:00:00+00:00,1,20.0,488.3239145092108,213.4011605270057,274.9227539822051,0.0,213.4011605270056,213.40116052700571,0.0,274.9227539822052,0.0,0.0,0.0,310.40168803928105,97.00052751227533,274.9227539822052,366.5636719762736,91.6409179940684,0.0,0.0,0.0,0.0,8.247682619466156,0.0,45.60382800462109,242.49295613043097,730.8168706396417,676.9653600155547,0.0,0.0,0.0,0.0,0.0,0.0,4291.830943118806,23.534837788758896,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-03-21 15:00:00+00:00,1,20.0,481.01074166111675,210.31804472055722,270.6926969405594,0.0,210.31804472055708,210.3180447205572,0.0,270.6926969405595,0.0,0.0,0.0,305.91715595717415,95.59911123661692,270.6926969405595,360.9235959207459,90.23089898018648,0.0,0.0,0.0,0.0,8.120780908216783,0.0,44.944966156783046,238.8957572818032,719.9064989429199,666.8407518779201,0.0,0.0,0.0,0.0,0.0,0.0,4291.830943118806,23.540215026153312,0.0,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-03-21 16:00:00+00:00,1,20.0,471.4551557440516,205.10055563547002,266.3546001085816,0.0,205.10055563547,205.10055563547002,0.0,266.3546001085817,0.0,0.0,0.0,298.32808092432003,93.22752528885002,266.3546001085817,355.1394668114422,88.78486670286055,0.0,0.0,0.0,0.0,7.990638003257449,0.0,43.829988739299935,233.83301873426797,705.2881744783195,653.4675477357623,0.0,0.0,0.0,0.0,0.0,0.0,4291.830943118806,23.543695930273767,0.0,0.0,0.0,0.0,0.0,0.0
2025-03-21 17:00:00+00:00,1,20.0,506.3876581196581,219.07888034188036,287.3087777777777,0.0,219.07888034188022,219.07888034188036,0.0,287.3087777777777,0.0,0.0,0.0,318.6601895881896,99.58130924630925,287.3087777777777,383.0783703703703,95.76959259259257,0.0,0.0,0.0,0.0,8.619263333333333,0.0,46.8171567290598,250.78732190129494,757.1749800209531,701.7385599585599,0.0,0.0,0.0,0.0,0.0,0.0,4291.830943118806,23.50377187132182,0.0,0.0,0.0,0.0,0.0,0.0
2025-03-21 18:00:00+00:00,1,20.0,661.2437539682539,287.14117619047624,374.10257777777775,0.0,287.1411761904761,287.14117619047624,0.0,347.1014187291966,27.001159048581144,0.0,0.0,417.6598926406927,130.51871645021646,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,27.001159048581144,0.40501738572871715,10.953065742847519,0.5400231809716229,61.362069351904736,319.47936502140124,0.0,880.4617842796215,0.0,0.0,0.0,0.0,0.0,980.7231189896553,3258.058006454926,23.358867608169284,0.0,0.0,0.0,0.0,1.1368683772161603e-13,0.0
2025-03-21 19:00:00+00:00,1,20.0,660.9889503968254,288.2126128968254,372.7763375,0.0,288.21261289682525,288.21261289682536,0.0,347.10141872919655,25.67491877080346,0.0,0.0,419.21834603174597,131.0057331349206,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,25.67491877080346,0.38512378156205185,10.926540937291966,0.5134983754160691,61.59103537605154,320.1224045149744,0.0,882.0202376706748,0.0,0.0,0.0,0.0,0.0,981.1113549117998,2223.875833196554,23.365705558519082,0.0,0.0,0.0,0.0,0.0,0.0
2025-03-21 20:00:00+00:00,1,20.0,575.8912777777778,252.1367277777778,323.75455,0.0,252.13672777777765,252.13672777777776,0.0,323.75455,0.0,0.0,0.0,366.74433131313134,114.60760353535355,323.75455,431.6727333333333,107.91818333333333,0.0,0.0,0.0,0.0,9.7126365,0.0,53.88161872611108,286.12004209479795,0.0,798.4170646464647,0.0,0.0,0.0,0.0,0.0,862.0113198725758,1315.2361199814522,23.45300914480979,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-03-21 21:00:00+00:00,1,20.0,848.0591111111111,371.6797888888889,476.3793222222222,0.0,371.67978888888877,371.6797888888889,0.0,347.10141872919655,129.27790349302563,0.0,0.0,540.6251474747475,168.94535858585857,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,129.27790349302563,1.9391685523953843,12.998600631736409,2.5855580698605127,79.42797088555552,381.5971296351385,434.31240448188396,1003.4270391136762,0.0,0.0,0.0,0.0,0.0,795.3438362643657,476.8701047909785,23.188402453200858,0.0,0.0,0.0,0.0,1.7053025658242404e-13,0.0
2025-03-21 22:00:00+00:00,1,20.0,785.4006111111112,344.17291666666665,441.2276944444444,0.0,344.1729166666666,344.1729166666667,0.0,347.10141872919655,94.12627571524786,0.0,0.0,500.61515151515147,156.44223484848484,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,94.12627571524786,1.4118941357287178,12.295568076180853,1.882525514304957,73.54975229166664,361.28244777609825,1146.6830588872094,963.4170431540801,0.0,0.0,0.0,0.0,0.0,0.0,476.8701047909785,23.253699150766423,0.0,0.0,0.0,0.0,0.0,0.0
2025-03-21 23:00:00+00:00,1,20.0,617.5177777777778,269.11525555555556,348.40252222222216,0.0,269.11525555555545,269.11525555555556,0.0,347.10141872919655,1.3011034930256073,0.0,0.0,391.44037171717173,122.32511616161617,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,1.3011034930256073,0.01951655239538411,10.439064631736409,0.026022069860512146,57.50993011222219,306.02012243756286,4944.859711369115,854.2422633561005,0.0,0.0,0.0,0.0,4021.3218111537744,0.0,4291.830943118806,23.407672360349505,0.0,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-23 00:00:00+00:00,2,1.0,591.4327222222223,257.33641111111115,334.09631111111105,0.0,257.3364111111109,257.33641111111115,0.0,334.09631111111116,0.0,0.0,0.0,374.3075070707071,116.97109595959597,334.0963111111111,445.4617481481481,111.36543703703703,0.0,0.0,0.0,0.0,10.022889333333332,0.0,54.9927910544444,293.35221338441073,884.784935606633,819.7692552188553,0.0,0.0,0.0,0.0,0.0,0.0,4291.830943118806,23.43152684388119,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-03-23 01:00:00+00:00,2,1.0,716.1225,311.86429444444445,404.25820555555555,0.0,311.8642944444443,311.8642944444445,0.0,347.10141872919655,57.156786826358996,0.0,0.0,453.620791919192,141.7564974747475,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,57.156786826358996,0.8573518023953849,11.556178298403076,1.14313573652718,66.64539972277774,337.65903594458314,1053.7815359445829,916.4226835581208,0.0,0.0,0.0,0.0,0.0,0.0,4291.830943118806,23.30329985102513,0.0,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-23 02:00:00+00:00,2,1.0,925.211111111111,402.4929166666667,522.7181944444444,0.0,402.4929166666664,402.49291666666664,0.0,347.10141872919655,175.61677571524785,0.0,0.0,585.4442424242424,182.95132575757575,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,175.61677571524785,2.6342516357287176,13.925378076180854,3.512335514304957,86.01273629166661,404.736500185189,1329.9476112963,1048.2461340631712,0.0,0.0,0.0,0.0,0.0,0.0,4291.830943118806,23.101998828206916,0.0,0.0,0.0,0.0,0.0,0.0
2025-03-23 03:00:00+00:00,2,1.0,983.1763888888888,428.3322388888889,554.84415,0.0,428.33223888888875,428.3322388888889,0.0,347.10141872919655,207.74273127080343,0.0,0.0,623.0287111111112,194.69647222222224,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,207.74273127080343,3.116140969062051,14.567897187291965,4.1548546254160685,91.53459945055552,423.77043736428004,1406.9468262531686,1085.8306027500398,0.0,0.0,0.0,0.0,0.0,0.0,4291.830943118806,23.042651247733172,0.0,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-23 04:00:00+00:00,2,1.0,895.1717777777778,389.6206166666667,505.55116111111107,0.0,389.62061666666665,389.6206166666666,0.0,347.1014187291965,158.44974238191458,0.0,0.0,566.7208969696969,177.10028030303027,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,158.44974238191458,2.3767461357287187,13.582037409514188,3.1689948476382916,83.26192578166666,395.1904573873104,1290.3622351650881,1029.5227886086257,0.0,0.0,0.0,0.0,0.0,0.0,4291.830943118806,23.128888339287755,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-03-23 05:00:00+00:00,2,1.0,954.5763333333333,415.73570000000007,538.8406333333332,0.0,415.7356999999999,415.7357,0.0,347.1014187291966,191.7392146041367,0.0,0.0,604.7064727272727,188.97077272727273,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,191.7392146041367,2.8760882190620505,14.24782685395863,3.834784292082734,88.84271908999996,414.47266409210835,1369.0489974254415,1067.5083643662015,0.0,0.0,0.0,0.0,0.0,0.0,4291.830943118806,23.069190808770667,0.0,0.0,0.0,0.0,-1.7053025658242404e-13,0.0
2025-03-23 06:00:00+00:00,2,1.0,900.5412765151516,391.75676414141424,508.78451237373736,0.0,391.7567641414141,391.75676414141424,0.0,347.10141872919655,161.6830936445408,0.0,0.0,569.8280205693299,178.07125642791559,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,161.6830936445408,2.425246404668112,13.646704434766713,3.233661872890816,83.71842049702019,396.7957625469936,1297.337039062145,1032.6299122082587,0.0,0.0,0.0,0.0,0.0,0.0,4291.830943118806,23.122219175014095,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-03-23 07:00:00+00:00,2,1.0,858.559,374.0638777777778,484.49512222222216,0.0,374.0638777777776,374.06387777777786,0.0,347.10141872919655,137.3937034930256,0.0,0.0,544.0929131313133,170.0290353535354,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,137.3937034930256,2.060905552395384,13.16091663173641,2.7478740698605124,79.93745068111106,383.636655198371,1242.1956551983708,1006.894804770242,0.0,0.0,0.0,0.0,0.0,0.0,4291.830943118806,23.16593924275204,0.0,0.0,0.0,0.0,-1.7053025658242404e-13,0.0
2025-03-23 08:00:00+00:00,2,1.0,490.1247222222222,213.23801111111112,276.88671111111114,0.0,213.23801111111104,213.23801111111112,0.0,276.88671111111125,0.0,0.0,0.0,310.16437979797985,96.9263686868687,276.8867111111112,369.1822814814816,92.2955703703704,0.0,0.0,0.0,0.0,8.306601333333333,0.0,45.56896297444443,243.09750336501685,733.2222255872391,679.3466612794614,0.0,0.0,0.0,0.0,0.0,0.0,4291.830943118806,23.51820385420876,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-03-23 09:00:00+00:00,2,1.0,792.4803333333334,345.8686666666667,446.6116666666667,0.0,345.86866666666657,345.8686666666667,0.0,347.10141872919655,99.51024793747013,0.0,0.0,503.081696969697,157.2130303030303,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,99.51024793747013,1.492653719062052,12.4032475206253,1.9902049587494026,73.91213406666664,362.71174347786587,1155.192076811199,965.8835886086258,0.0,0.0,0.0,0.0,0.0,0.0,4291.830943118806,23.219506408181786,0.0,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-23 10:00:00+00:00,2,1.0,504.46869584679456,220.24786986514948,284.220825981645,0.0,220.24786986514937,220.24786986514948,0.0,284.22082598164513,0.0,0.0,0.0,320.36053798567195,100.11266812052249,284.22082598164513,378.9611013088602,94.74027532721504,0.0,0.0,0.0,0.0,8.526624779449353,0.0,47.06696979018242,250.44653801736928,0.0,699.3216392945321,0.0,0.0,0.0,0.0,0.0,754.9152338641638,3496.0804166623284,23.501965120821765,0.0,0.0,0.0,0.0,0.0,0.0
2025-03-23 11:00:00+00:00,2,1.0,519.7610682660537,227.16508073891242,292.5959875271413,0.0,227.1650807389123,227.16508073891242,0.0,292.59598752714135,0.0,0.0,0.0,330.42193562023624,103.25685488132382,292.59598752714135,390.12798336952176,97.53199584238044,0.0,0.0,0.0,0.0,8.77787962581424,0.0,48.545177753905556,258.11190810342407,0.0,720.549918989758,0.0,0.0,0.0,0.0,0.0,777.8729763694778,2676.1303047883666,23.495967330702317,0.0,0.0,0.0,0.0,0.0,0.0
2025-03-23 12:00:00+00:00,2,1.0,719.4712083333334,313.7811138888889,405.6900944444444,0.0,313.78111388888874,313.7811138888889,0.0,347.10141872919655,58.58867571524786,0.0,0.0,456.40889292929296,142.62777904040405,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,58.58867571524786,0.8788301357287178,11.584816076180854,1.1717735143049572,67.05502403805552,339.0186957144063,0.0,919.2107845682217,0.0,0.0,0.0,0.0,0.0,1058.4899040477399,1560.3839790937202,23.285741367028095,0.0,0.0,0.0,0.0,1.7053025658242404e-13,0.0
2025-03-23 13:00:00+00:00,2,1.0,926.5099027777778,403.7190638888889,522.7908388888889,0.0,403.71906388888885,403.7190638888889,0.0,347.10141872919655,175.6894201596923,0.0,0.0,587.2277292929293,183.5086654040404,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,175.6894201596923,2.6353413023953847,13.926830965069742,3.513788403193846,86.27476395305554,405.55986293748714,4211.267670472355,1050.029620931858,0.0,0.0,0.0,0.0,2879.197904757091,0.0,4291.830943118806,23.083966155954425,0.0,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-23 14:00:00+00:00,2,1.0,578.127949074074,250.94456944444445,327.1833796296296,0.0,250.94456944444437,250.94456944444445,0.0,327.18337962962977,0.0,0.0,0.0,365.01028282828287,114.0657133838384,327.18337962962977,436.2445061728397,109.06112654320992,0.0,0.0,0.0,0.0,9.81550138888889,0.0,53.62685449027775,286.56919580621496,864.697144880289,801.2547890011226,0.0,0.0,0.0,0.0,0.0,0.0,4291.830943118806,23.433654241876667,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-03-23 15:00:00+00:00,2,1.0,516.4356807631967,224.09847645118123,292.33720431201544,0.0,224.0984764511811,224.09847645118123,0.0,292.33720431201544,0.0,0.0,0.0,325.9614202926272,101.86294384144601,292.3372043120155,389.78293908268734,97.44573477067183,0.0,0.0,0.0,0.0,8.770116129360465,0.0,47.889844417617404,255.96863915909572,772.4043199222924,715.7443593753146,0.0,0.0,0.0,0.0,0.0,0.0,4291.830943118806,23.503604990076845,0.0,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-03-23 16:00:00+00:00,2,1.0,499.09041011691886,216.52691192396455,282.5634981929543,0.0,216.52691192396452,216.52691192396458,0.0,282.56349819295434,0.0,0.0,0.0,314.9482355257666,98.42132360180207,282.56349819295434,376.7513309239391,94.18783273098478,0.0,0.0,0.0,0.0,8.476904945788629,0.0,46.271801078151206,247.35786235672668,746.4482724736456,691.6995664497058,0.0,0.0,0.0,0.0,0.0,0.0,4291.830943118806,23.51724506087065,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-03-23 17:00:00+00:00,2,1.0,522.8236454909506,226.527971425063,296.2956740658877,0.0,226.52797142506287,226.52797142506296,0.0,296.2956740658878,0.0,0.0,0.0,329.49523116372796,102.96725973866499,296.2956740658878,395.06089875451704,98.76522468862926,0.0,0.0,0.0,0.0,8.888870221976632,0.0,48.40902749353593,259.0303821428068,781.8540276337575,724.556129918245,0.0,0.0,0.0,0.0,0.0,0.0,4291.830943118806,23.496487947275718,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-03-23 18:00:00+00:00,2,1.0,804.8981580154264,350.9558969043152,453.94226111111107,0.0,350.955896904315,350.95589690431524,0.0,347.10141872919655,106.84084238191457,0.0,0.0,510.4813045880949,159.52540768377963,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,106.84084238191457,1.6026126357287185,12.549859409514188,2.1368168476382916,74.99927516845212,366.5144446548451,0.0,973.2831962270236,0.0,0.0,0.0,0.0,0.0,1171.4126026702716,3057.053641697507,23.21397982077194,0.0,0.0,0.0,0.0,1.1368683772161603e-13,0.0
2025-03-23 19:00:00+00:00,2,1.0,831.7235000000001,362.2094277777778,469.51407222222224,0.0,362.2094277777777,362.20942777777776,0.0,347.10141872919655,122.41265349302569,0.0,0.0,526.8500767676768,164.640648989899,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,122.41265349302569,1.8361898023953853,12.86129563173641,2.4482530698605136,77.40415471611108,374.8910151197346,0.0,989.6519684066055,0.0,0.0,0.0,0.0,0.0,1206.6145151197347,1785.1702664981608,23.1768715094091,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-03-23 20:00:00+00:00,2,1.0,635.7152124183008,276.9462803921569,358.7689320261437,0.0,276.9462803921567,276.94628039215684,0.0,347.10141872919655,11.667513296947163,0.0,0.0,402.8309532976827,125.88467290552585,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,11.667513296947163,0.17501269945420744,10.64639282781484,0.23335026593894326,59.18342011980389,311.82332172826995,0.0,865.6328449366115,0.0,0.0,0.0,0.0,0.0,947.5385341465708,786.3769536046962,23.376822738966354,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-03-23 21:00:00+00:00,2,1.0,686.6984315245478,298.72025167958657,387.97817984496123,0.0,298.72025167958657,298.7202516795865,0.0,347.10141872919655,40.87676111576468,0.0,0.0,434.5021842612168,135.78193258163026,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,40.87676111576468,0.6131514167364702,11.23057778419119,0.8175352223152936,63.83651778392764,327.9801876985331,721.0546411212614,897.3040759001456,0.0,0.0,0.0,0.0,0.0,293.62397810181943,476.8701047909785,23.32737349102983,0.0,0.0,0.0,0.0,0.0,0.0
2025-03-23 22:00:00+00:00,2,1.0,858.9541666666667,371.9068833333334,487.04728333333327,0.0,371.9068833333332,371.9068833333334,0.0,347.1014187291965,139.94586460413677,0.0,0.0,540.9554666666668,169.04858333333337,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,139.94586460413677,2.0991879690620516,13.211959853958632,2.7989172920827357,79.4765009683333,382.33562232650235,1241.289788993169,1003.7573583055955,0.0,0.0,0.0,0.0,0.0,0.0,476.8701047909785,23.159711607508974,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-03-23 23:00:00+00:00,2,1.0,893.3551666666667,386.39895,506.9562166666666,0.0,386.3989499999999,386.39895,0.0,347.10141872919655,159.85479793747004,0.0,0.0,562.0348363636364,175.63588636363636,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,159.85479793747004,2.3978219690620506,13.610138520625297,3.197095958749401,82.57345561499997,393.1148713368053,5307.791849157246,1024.836728002565,0.0,0.0,0.0,0.0,4021.3218111537744,0.0,4291.830943118806,23.11880325680014,0.0,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-04-12 00:00:00+00:00,3,36.0,595.6929484236589,261.35366553068195,334.33928289297705,0.0,261.3536655306818,261.35366553068195,0.0,334.33928289297705,0.0,0.0,0.0,380.1507862264465,118.79712069576453,334.3392828929771,445.78571052396944,111.44642763099236,0.0,0.0,0.0,0.0,10.030178486789312,0.0,55.85127832390669,296.1250051374529,891.8179535611118,825.9364967504159,0.0,0.0,0.0,0.0,0.0,0.0,476.8701047909785,23.415027211550736,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-04-12 01:00:00+00:00,3,36.0,591.338061868687,258.77715744949495,332.56090441919184,0.0,258.7771574494949,258.77715744949495,0.0,332.56090441919196,0.0,0.0,0.0,376.4031381083563,117.62598065886135,332.5609044191919,443.4145392255892,110.8536348063973,0.0,0.0,0.0,0.0,9.976827132575757,0.0,55.30067854695705,293.7571211447914,885.0951830134784,819.8176773339455,0.0,0.0,0.0,0.0,0.0,0.0,476.8701047909785,23.418756297364457,0.0,0.0,0.0,0.0,0.0,0.0
2025-04-12 02:00:00+00:00,3,36.0,585.7620702372564,256.5984544045102,329.1636158327461,0.0,256.59845440451016,256.5984544045103,0.0,329.16361583274613,0.0,0.0,0.0,373.2341154974695,116.63566109295921,329.16361583274613,438.8848211103282,109.72120527758204,0.0,0.0,0.0,0.0,9.874908474982384,0.0,54.835089706243814,291.0668645517674,4898.1507459427985,812.1189366077977,0.0,0.0,0.0,0.0,4021.3218111537753,0.0,4291.830943118806,23.423654819386005,0.0,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-04-12 03:00:00+00:00,3,36.0,590.0336500469814,258.4785839029833,331.5550661439981,0.0,258.47858390298313,258.47858390298336,0.0,331.55506614399815,0.0,0.0,0.0,375.9688493134303,117.49026541044698,331.5550661439982,442.0734215253309,110.51835538133273,0.0,0.0,0.0,0.0,9.946651984319946,0.0,55.23687338006749,293.19214615616715,883.2257962031485,818.0422708387612,0.0,0.0,0.0,0.0,0.0,0.0,4291.830943118806,23.42072145511069,0.0,0.0,0.0,0.0,0.0,0.0
2025-04-12 04:00:00+00:00,3,36.0,599.0596209394611,262.86104739294944,336.19857354651157,0.0,262.8610473929493,262.86104739294944,0.0,336.1985735465116,0.0,0.0,0.0,382.3433416624719,119.48229426952247,336.1985735465117,448.2647647286822,112.06619118217056,0.0,0.0,0.0,0.0,10.08595720639535,0.0,56.17340582787325,297.8078484859616,896.8674694254227,830.6081063911541,0.0,0.0,0.0,0.0,0.0,0.0,4291.830943118806,23.411312894604382,0.0,0.0,0.0,0.0,0.0,0.0
2025-04-12 05:00:00+00:00,3,36.0,598.7374468522434,262.6924507223397,336.04499612990367,0.0,262.6924507223395,262.6924507223397,0.0,336.04499612990367,0.0,0.0,0.0,382.098110141585,119.40565941924531,336.04499612990367,448.05999483987154,112.01499870996788,0.0,0.0,0.0,0.0,10.081349883897111,0.0,56.13737671936396,297.63938473247424,896.3768315847176,830.1581049814565,0.0,0.0,0.0,0.0,0.0,0.0,4291.830943118806,23.41025768208188,0.0,0.0,0.0,0.0,0.0,0.0
2025-04-12 06:00:00+00:00,3,36.0,588.9834368393235,257.6631366073526,331.32030023197086,0.0,257.6631366073524,257.6631366073526,0.0,331.32030023197103,0.0,0.0,0.0,374.78274415614925,117.11960754879664,331.320300231971,441.7604003092946,110.44010007732365,0.0,0.0,0.0,0.0,9.939609006959126,0.0,55.062612292991204,292.5619289260706,881.5453657653942,816.5431444654439,0.0,0.0,0.0,0.0,0.0,0.0,4291.830943118806,23.41179063004321,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-04-12 07:00:00+00:00,3,36.0,591.525695648344,258.37498647228097,333.15070917606295,0.0,258.37498647228085,258.37498647228097,0.0,333.150709176063,0.0,0.0,0.0,375.8181621414996,117.44317566921863,333.150709176063,444.20094556808397,111.05023639202099,0.0,0.0,0.0,0.0,9.994521275281889,0.0,55.21473460912641,293.70266794564793,885.2283635939918,820.0191077095835,0.0,0.0,0.0,0.0,0.0,0.0,4291.830943118806,23.40502963105674,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-04-12 08:00:00+00:00,3,36.0,582.5819444444444,253.82678888888893,328.7551555555555,0.0,253.82678888888876,253.82678888888893,0.0,328.7551555555556,0.0,0.0,0.0,369.2026020202021,115.37581313131315,328.7551555555556,438.34020740740743,109.58505185185186,0.0,0.0,0.0,0.0,9.862654666666668,0.0,54.24278478555552,289.06630443538717,871.6482488798316,807.5428094276095,0.0,0.0,0.0,0.0,0.0,0.0,4291.830943118806,23.411584912541837,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-04-12 09:00:00+00:00,3,36.0,568.6415,247.6194388888889,321.0220611111111,0.0,247.61943888888882,247.61943888888888,0.0,321.02206111111116,0.0,0.0,0.0,360.1737292929293,112.5542904040404,321.02206111111116,428.02941481481486,107.00735370370371,0.0,0.0,0.0,0.0,9.630661833333335,0.0,52.91627409055554,282.108580031633,850.7500800316329,788.2031441077442,0.0,0.0,0.0,0.0,0.0,0.0,4291.830943118806,23.41946507778128,0.0,0.0,0.0,0.0,0.0,0.0
2025-04-12 10:00:00+00:00,3,36.0,564.2147222222222,244.85434444444448,319.3603777777778,0.0,244.85434444444428,244.8543444444445,0.0,319.3603777777778,0.0,0.0,0.0,356.1517737373738,111.29742929292931,319.36037777777784,425.8138370370371,106.45345925925928,0.0,0.0,0.0,0.0,9.580811333333333,0.0,52.32537340777774,279.6570732932997,0.0,781.9656107744108,0.0,0.0,0.0,0.0,0.0,843.871795515522,3402.3119674505015,23.41800735664277,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-04-12 11:00:00+00:00,3,36.0,581.3411111111111,252.86747222222226,328.4736388888889,0.0,252.86747222222215,252.86747222222226,0.0,328.4736388888889,0.0,0.0,0.0,367.8072323232323,114.9397601010101,328.47363888888896,437.9648518518519,109.49121296296298,0.0,0.0,0.0,0.0,9.854209166666667,0.0,54.03777881388887,288.3229610445286,0.0,805.7720841750843,0.0,0.0,0.0,0.0,0.0,869.6640721556398,2485.6055450408876,23.40863298108662,0.0,0.0,0.0,0.0,1.1368683772161603e-13,0.0
2025-04-12 12:00:00+00:00,3,36.0,565.8996666666667,246.233,319.66666666666663,0.0,246.2329999999999,246.23300000000003,0.0,319.6666666666668,0.0,0.0,0.0,358.157090909091,111.92409090909094,319.6666666666667,426.22222222222223,106.55555555555556,0.0,0.0,0.0,0.0,9.59,0.0,52.619992099999976,280.6896385646465,0.0,784.3793131313134,0.0,0.0,0.0,0.0,0.0,846.5893052313132,1593.222062617404,23.422941324865665,0.0,0.0,0.0,0.0,5.684341886080802e-14,-2.2737367544323206e-13
2025-04-12 13:00:00+00:00,3,36.0,565.6102777777778,246.9855611111111,318.62471666666664,0.0,246.98556111111105,246.9855611111111,0.0,318.62471666666664,0.0,0.0,0.0,359.2517252525252,112.26616414141412,318.62471666666664,424.8329555555555,106.20823888888887,0.0,0.0,0.0,0.0,9.5587415,0.0,52.780814409444424,280.8139589397474,846.4242367175252,784.0846808080807,0.0,0.0,0.0,0.0,0.0,0.0,1593.222062617404,23.433175660560533,0.0,0.0,0.0,0.0,0.0,0.0
2025-04-12 14:00:00+00:00,3,36.0,579.3450555555555,254.12260555555557,325.22245,0.0,254.12260555555548,254.12260555555554,0.0,325.22245,0.0,0.0,0.0,369.6328808080808,115.51027525252525,325.22245,433.62993333333327,108.40748333333332,0.0,0.0,0.0,0.0,9.7566735,0.0,54.3060008072222,287.9804328930808,867.3254884486363,803.2628141414141,0.0,0.0,0.0,0.0,0.0,0.0,1593.222062617404,23.429586894146336,0.0,0.0,0.0,0.0,0.0,0.0
2025-04-12 15:00:00+00:00,3,36.0,589.3056111111111,259.02398888888894,330.2816222222222,0.0,259.0239888888887,259.02398888888894,0.0,330.28162222222227,0.0,0.0,0.0,376.76216565656574,117.73817676767679,330.28162222222227,440.3754962962963,110.09387407407408,0.0,0.0,0.0,0.0,9.908448666666668,0.0,55.35342642555552,293.093925933973,882.3995370450842,817.1376619528621,0.0,0.0,0.0,0.0,0.0,0.0,1593.222062617404,23.41717677289351,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-04-12 16:00:00+00:00,3,36.0,579.0735555555556,255.88857222222225,323.1849833333333,0.0,255.88857222222214,255.88857222222222,0.0,323.1849833333334,0.0,0.0,0.0,372.2015595959596,116.31298737373739,323.1849833333334,430.91331111111117,107.72832777777779,0.0,0.0,0.0,0.0,9.6955495,0.0,54.68338788388887,288.420252535404,3712.0773335381546,803.1148707070708,0.0,0.0,0.0,0.0,2844.583525447195,0.0,4291.830943118806,23.435822295410563,0.0,0.0,0.0,0.0,0.0,0.0
2025-04-12 17:00:00+00:00,3,36.0,579.2900555555556,256.1259944444445,323.1640611111111,0.0,256.12599444444436,256.1259944444445,0.0,323.16406111111115,0.0,0.0,0.0,372.54690101010107,116.42090656565658,323.16406111111115,430.88541481481485,107.72135370370371,0.0,0.0,0.0,0.0,9.694921833333334,0.0,54.73412501277775,288.57130711547137,0.0,803.4323158249159,0.0,0.0,0.0,0.0,0.0,867.861362671027,3377.0247433528475,23.444227160806296,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-04-12 18:00:00+00:00,3,36.0,590.6072777777778,260.9405277777778,329.66675,0.0,260.9405277777777,260.94052777777785,0.0,329.66675000000004,0.0,0.0,0.0,379.54985858585866,118.60933080808083,329.66675000000004,439.5556666666667,109.88891666666667,0.0,0.0,0.0,0.0,9.8900025,0.0,55.76299078611108,294.15124076085857,0.0,819.1055252525254,0.0,0.0,0.0,0.0,0.0,884.7585185386364,2444.4073774133803,23.436487956538137,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-04-12 19:00:00+00:00,3,36.0,580.5663888888889,256.23243333333335,324.3339555555555,0.0,256.2324333333332,256.23243333333335,0.0,324.3339555555555,0.0,0.0,0.0,372.70172121212124,116.4692878787879,324.3339555555555,432.445274074074,108.1113185185185,0.0,0.0,0.0,0.0,9.730018666666666,0.0,54.7568710033333,289.06749606730637,0.0,805.1469952861953,0.0,0.0,0.0,0.0,0.0,869.6338849561954,1527.7327751059086,23.447114679880062,0.0,0.0,0.0,0.0,1.1368683772161603e-13,0.0
2025-04-12 20:00:00+00:00,3,36.0,571.5785555555556,252.0339611111111,319.54459444444444,0.0,252.03396111111098,252.0339611111111,0.0,319.54459444444444,0.0,0.0,0.0,366.5948525252525,114.56089141414141,319.54459444444444,426.05945925925926,106.51486481481481,0.0,0.0,0.0,0.0,9.586337833333333,0.0,53.859657489444416,284.521751551734,0.0,792.6543117845117,0.0,0.0,0.0,0.0,0.0,856.1003071072895,625.323816429685,23.449027782136273,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-04-12 21:00:00+00:00,3,36.0,569.4257222222221,251.45270555555558,317.97301666666664,0.0,251.45270555555544,251.45270555555558,0.0,317.97301666666675,0.0,0.0,0.0,365.74938989898993,114.29668434343435,317.97301666666675,423.9640222222223,105.99100555555557,0.0,0.0,0.0,0.0,9.5391905,0.0,53.735443177222194,283.5623235762121,712.1524890331862,789.7134121212123,0.0,0.0,0.0,0.0,0.0,140.8355567652481,476.8701047909785,23.458123568945485,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-04-12 22:00:00+00:00,3,36.0,572.0856666666666,252.92183333333335,319.16383333333334,0.0,252.92183333333318,252.92183333333335,0.0,319.16383333333346,0.0,0.0,0.0,367.8863030303031,114.96446969696973,319.16383333333346,425.55177777777794,106.38794444444449,0.0,0.0,0.0,0.0,9.574915,0.0,54.049395783333296,284.9767249247475,857.0623915914141,793.438080808081,0.0,0.0,0.0,0.0,0.0,0.0,476.8701047909785,23.46080922235354,0.0,0.0,0.0,0.0,0.0,0.0
2025-04-12 23:00:00+00:00,3,36.0,584.3265,258.7263222222222,325.6001777777778,0.0,258.72632222222217,258.7263222222222,0.0,325.6001777777779,0.0,0.0,0.0,376.32919595959595,117.60287373737373,325.6001777777779,434.13357037037053,108.53339259259263,0.0,0.0,0.0,0.0,9.768005333333335,0.0,55.289815058888856,291.19408672218856,875.5205867221886,810.4627663299665,0.0,0.0,0.0,0.0,0.0,0.0,476.8701047909785,23.452663604283117,0.0,0.0,0.0,0.0,0.0,0.0
2025-06-08 00:00:00+00:00,4,59.0,503.21705317779566,222.7575085221349,280.4595446556608,0.0,222.7575085221348,222.75750852213494,0.0,280.4595446556609,0.0,0.0,0.0,324.0109214867417,101.25341296460678,280.45954465566086,373.94605954088115,93.48651488522029,0.0,0.0,0.0,0.0,8.413786339669825,0.0,47.6032795711802,250.7569937606771,753.9740469384728,697.9569810276229,0.0,0.0,0.0,0.0,0.0,0.0,476.8701047909785,23.514358734329424,0.0,0.0,0.0,0.0,8.526512829121202e-14,0.0
2025-06-08 01:00:00+00:00,4,59.0,508.7024978642294,224.7062378124882,283.9962600517411,0.0,224.70623781248815,224.7062378124882,0.0,283.9962600517412,0.0,0.0,0.0,326.84543681816467,102.13919900567646,283.9962600517412,378.6616800689883,94.66542001724707,0.0,0.0,0.0,0.0,8.519887801552235,0.0,48.01972302052871,253.3442298450045,762.0467277092339,705.507116887153,0.0,0.0,0.0,0.0,0.0,0.0,476.8701047909785,23.507806626177686,0.0,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-06-08 02:00:00+00:00,4,59.0,518.3551803462401,229.782044574591,288.5731357716491,0.0,229.78204457459088,229.78204457459097,0.0,288.57313577164916,0.0,0.0,0.0,334.22842847213235,104.44638389754135,288.57313577164916,384.76418102886555,96.19104525721639,0.0,0.0,0.0,0.0,8.657194073149473,0.0,49.10442292559007,258.3990461534973,4798.076037653513,718.9926095009979,0.0,0.0,0.0,0.0,4021.3218111537753,0.0,4291.830943118806,23.503716228626043,0.0,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-06-08 03:00:00+00:00,4,59.0,525.6835253661667,233.72395843794027,291.9595669282264,0.0,233.72395843794013,233.72395843794027,0.0,291.95956692822654,0.0,0.0,0.0,339.9621213642768,106.2381629263365,291.95956692822654,389.2794225709687,97.31985564274217,0.0,0.0,0.0,0.0,8.758787007846795,0.0,49.9468099181878,262.2636154951133,787.9471408612799,729.2415439352455,0.0,0.0,0.0,0.0,0.0,0.0,4291.830943118806,23.489189139176755,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
