timestamp_hour_utc,representative_day_id,day_weight,it_load_kw,q_air_kw,q_cp_kw,q_rdhx_kw,s_air_kw,q_air_to_ashp_kw,q_air_to_reject_kw,q_cp_to_wshp_kw,q_cp_to_free_kw,q_rdhx_to_wshp_kw,q_rdhx_to_chiller_kw,q_ashp_out_kw,p_ashp_kw,q_wshp_in_kw,q_wshp_out_kw,p_wshp_kw,q_chiller_evap_kw,p_chiller_kw,q_tower_kw,p_tower_kw,p_pump_kw,p_cdu_free_kw,p_terminal_kw,p_cooling_kw,p_grid_kw,q_heat_kw,q_heat_unserved_kw,q_tes_ch_kw,q_tes_dis_kw,e_tes_kwh,p_bess_ch_kw,p_bess_dis_kw,e_bess_kwh,max_theta_c,hotspot_slack_c,hotspot_penalty_yuan,heat_unserved_penalty_yuan,bess_degradation_cost_yuan,power_balance_residual_kw,heat_balance_residual_kw
2025-06-08 04:00:00+00:00,4,59.0,534.9287666680926,240.35951877687577,294.56924789121683,0.0,240.35951877687555,240.3595187768758,0.0,294.5692478912169,0.0,0.0,0.0,349.61384549363754,109.25432671676174,294.5692478912169,392.7589971882892,98.1897492970723,0.0,0.0,0.0,0.0,8.837077436736505,0.0,51.3648291626183,267.64598261318883,802.5747492812815,742.3728426819267,0.0,0.0,0.0,0.0,0.0,0.0,4291.830943118806,23.482225087926707,0.0,0.0,0.0,0.0,0.0,0.0
2025-06-08 05:00:00+00:00,4,59.0,540.3977219019893,242.8624155760127,297.5353063259765,0.0,242.86241557601252,242.8624155760127,0.0,297.53530632597653,0.0,0.0,0.0,353.25442265601845,110.39200708000577,297.5353063259765,396.7137417679686,99.17843544199215,0.0,0.0,0.0,0.0,8.926059189779293,0.0,51.899698208593875,270.3961999203711,810.7939218223603,749.968164423987,0.0,0.0,0.0,0.0,0.0,0.0,4291.830943118806,23.475945717930433,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-06-08 06:00:00+00:00,4,59.0,541.2056753058482,243.3391475549565,297.8665277508917,0.0,243.33914755495636,243.33914755495647,0.0,297.8665277508917,0.0,0.0,0.0,353.9478509890276,110.60870343407112,297.8665277508917,397.1553703345222,99.28884258363055,0.0,0.0,0.0,0.0,8.935995832526752,0.0,52.00157583249417,270.83511768272257,812.0407929885707,751.1032213235499,0.0,0.0,0.0,0.0,0.0,0.0,4291.830943118806,23.48394967087461,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-06-08 07:00:00+00:00,4,59.0,553.7045480019286,247.69333772721362,306.01121027471504,0.0,247.69333772721347,247.69333772721362,0.0,306.0112102747151,0.0,0.0,0.0,360.2812185123107,112.5878807850971,306.0112102747151,408.01494703295344,102.00373675823836,0.0,0.0,0.0,0.0,9.180336308241452,0.0,52.93206627230551,276.70402012388246,830.408568125811,768.2961655452641,0.0,0.0,0.0,0.0,0.0,0.0,4291.830943118806,23.471492076847824,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-06-08 08:00:00+00:00,4,59.0,547.4462677302226,244.52265908129198,302.92360864893067,0.0,244.52265908129186,244.52265908129198,0.0,302.9236086489307,0.0,0.0,0.0,355.6693223000611,111.14666321876909,302.9236086489307,403.89814486524097,100.97453621631024,0.0,0.0,0.0,0.0,9.08770825946792,0.0,52.25449224567207,273.46339994021935,820.9096676704419,759.5674671653021,0.0,0.0,0.0,0.0,0.0,0.0,4291.830943118806,23.479194066646507,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-06-08 09:00:00+00:00,4,59.0,540.5846436304136,242.03823731304826,298.5464063173653,0.0,242.03823731304814,242.03823731304823,0.0,298.5464063173654,0.0,0.0,0.0,352.0556179098883,110.0173805968401,298.5464063173654,398.0618750898205,99.51546877245512,0.0,0.0,0.0,0.0,8.95639218952096,0.0,51.72357131379839,270.21281287261456,810.7974565030281,750.1174929997088,0.0,0.0,0.0,0.0,0.0,0.0,4291.830943118806,23.470638612331843,0.0,0.0,0.0,0.0,0.0,0.0
2025-06-08 10:00:00+00:00,4,59.0,566.867660281659,254.55050804536654,312.3171522362925,0.0,254.5505080453664,254.5505080453665,0.0,312.3171522362926,0.0,0.0,0.0,370.25528442962406,115.70477638425751,312.31715223629254,416.42286964839,104.1057174120975,0.0,0.0,0.0,0.0,9.369514567088775,0.0,54.39744356929479,283.5774519327386,0.0,786.6781540780141,0.0,0.0,0.0,0.0,0.0,850.4451122143976,3395.3830832671465,23.445615181781488,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-06-08 11:00:00+00:00,4,59.0,564.5305113675216,253.162838366625,311.3676730008966,0.0,253.1628383666248,253.162838366625,0.0,311.3676730008967,0.0,0.0,0.0,368.236855806,115.074017439375,311.3676730008967,415.1568973345289,103.78922433363222,0.0,0.0,0.0,0.0,9.341030190026899,0.0,54.10089855894772,282.30517052198184,0.0,783.3937531405288,0.0,0.0,0.0,0.0,0.0,846.8356818895036,2502.7398970429354,23.447214694458715,0.0,0.0,0.0,0.0,1.1368683772161603e-13,0.0
2025-06-08 12:00:00+00:00,4,59.0,540.3642869508682,242.6241780006484,297.7401089502198,0.0,242.62417800064827,242.6241780006484,0.0,297.7401089502198,0.0,0.0,0.0,352.9078952736704,110.283717273022,297.74010895021985,396.9868119336264,99.2467029834066,0.0,0.0,0.0,0.0,8.932203268506594,0.0,51.84878683873853,270.31141036367376,0.0,749.8947072072968,0.0,0.0,0.0,0.0,0.0,810.675697314542,1648.212681289869,23.467810585714307,0.0,0.0,0.0,0.0,1.1368683772161603e-13,0.0
2025-06-08 13:00:00+00:00,4,59.0,527.9804533885499,236.51809803448012,291.4623553540698,0.0,236.51809803447995,236.51809803448015,0.0,291.4623553540699,0.0,0.0,0.0,344.0263244137893,107.50822637930916,291.4623553540699,388.61647380542655,97.15411845135664,0.0,0.0,0.0,0.0,8.743870660622097,0.0,50.54391754996836,263.95013304125627,791.9305864298061,732.6427982192158,0.0,0.0,0.0,0.0,0.0,0.0,1648.212681289869,23.47979393803845,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-06-08 14:00:00+00:00,4,59.0,531.0079335837669,237.38058035277834,293.62735323098855,0.0,237.38058035277817,237.38058035277834,0.0,293.6273532309886,0.0,0.0,0.0,345.28084414949575,107.90026379671743,293.6273532309886,391.5031376413181,97.87578441032953,0.0,0.0,0.0,0.0,8.808820596929657,0.0,50.72823002138869,265.3130988253653,796.3210324091322,736.7839817908139,0.0,0.0,0.0,0.0,0.0,0.0,1648.212681289869,23.474199302569286,0.0,0.0,0.0,0.0,0.0,0.0
2025-06-08 15:00:00+00:00,4,59.0,567.7710555555557,247.65841111111112,320.1126444444444,0.0,247.65841111111098,247.65841111111112,0.0,320.1126444444445,0.0,0.0,0.0,360.2304161616162,112.57200505050506,320.1126444444445,426.81685925925933,106.70421481481483,0.0,0.0,0.0,0.0,9.603379333333333,0.0,52.92460245444441,281.8042016530976,849.5752572086533,787.0472754208755,0.0,0.0,0.0,0.0,0.0,0.0,1648.212681289869,23.414148208393165,0.0,0.0,0.0,0.0,0.0,0.0
2025-06-08 16:00:00+00:00,4,59.0,580.5151111111111,254.18623333333335,326.3288777777778,0.0,254.18623333333318,254.18623333333335,0.0,326.3288777777778,0.0,0.0,0.0,369.72543030303035,115.53919696969699,326.3288777777778,435.1051703703704,108.7762925925926,0.0,0.0,0.0,0.0,9.789866333333334,0.0,54.319598063333295,288.4249539589562,3655.5583888683373,804.8306006734008,0.0,0.0,0.0,0.0,2786.61832379827,0.0,4291.830943118806,23.41598936763999,0.0,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-06-08 17:00:00+00:00,4,59.0,579.8920555555555,253.6955166666667,326.1965388888888,0.0,253.69551666666655,253.6955166666667,0.0,326.1965388888888,0.0,0.0,0.0,369.0116606060607,115.31614393939395,326.1965388888888,434.9287185185184,108.7321796296296,0.0,0.0,0.0,0.0,9.785896166666664,0.0,54.21473191166663,288.04895164735683,0.0,803.9403791245791,0.0,0.0,0.0,0.0,0.0,867.9410072029123,3376.940790644869,23.415827666373442,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-06-08 18:00:00+00:00,4,59.0,576.8701111111111,252.53837222222222,324.3317388888889,0.0,252.5383722222221,252.53837222222222,0.0,324.33173888888894,0.0,0.0,0.0,367.3285414141414,114.79016919191919,324.331738888889,432.4423185185186,108.11057962962965,0.0,0.0,0.0,0.0,9.729952166666669,0.0,53.967450143888854,286.59815113210436,0.0,799.77085993266,0.0,0.0,0.0,0.0,0.0,863.4682622432155,2466.7653253261583,23.418428194992444,0.0,0.0,0.0,0.0,0.0,0.0
2025-06-08 19:00:00+00:00,4,59.0,577.4908333333334,253.61802222222224,323.8728111111111,0.0,253.61802222222207,253.61802222222227,0.0,323.87281111111116,0.0,0.0,0.0,368.89894141414146,115.28091919191921,323.87281111111116,431.83041481481484,107.95760370370371,0.0,0.0,0.0,0.0,9.716184333333334,0.0,54.19817134888885,287.15287857784506,0.0,800.7293562289562,0.0,0.0,0.0,0.0,0.0,864.6437119111787,1555.3508272655636,23.41395910048153,0.0,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-06-08 20:00:00+00:00,4,59.0,572.2821111111111,251.1443166666667,321.1377944444444,0.0,251.1443166666666,251.1443166666667,0.0,321.13779444444447,0.0,0.0,0.0,365.3008242424243,114.1565075757576,321.13779444444447,428.18372592592596,107.04593148148149,0.0,0.0,0.0,0.0,9.634133833333333,0.0,53.66954047166665,284.50611336223903,0.0,793.4845501683503,0.0,0.0,0.0,0.0,0.0,856.7882244733503,652.216740016428,23.41606331745882,0.0,0.0,0.0,0.0,1.1368683772161603e-13,0.0
2025-06-08 21:00:00+00:00,4,59.0,567.1717777777778,248.39562777777778,318.77615,0.0,248.39562777777758,248.3956277777778,0.0,318.77615,0.0,0.0,0.0,361.30273131313135,112.90710353535354,318.77615,425.03486666666663,106.25871666666666,0.0,0.0,0.0,0.0,9.563284499999998,0.0,53.08214565611107,281.81125035813125,682.6346039281692,786.3375979797979,0.0,0.0,0.0,0.0,0.0,166.3484242077399,476.8701047909785,23.419879490276177,0.0,0.0,0.0,0.0,0.0,0.0
2025-06-08 22:00:00+00:00,4,59.0,561.162111111111,245.0029888888889,316.1591222222222,0.0,245.0029888888887,245.0029888888889,0.0,316.15912222222227,0.0,0.0,0.0,356.3679838383839,111.36499494949497,316.15912222222227,421.54549629629634,105.38637407407408,0.0,0.0,0.0,0.0,9.484773666666667,0.0,52.35713872555551,278.59328141579124,839.7553925269023,777.9134801346802,0.0,0.0,0.0,0.0,0.0,0.0,476.8701047909785,23.436321144961447,0.0,0.0,0.0,0.0,0.0,0.0
2025-06-08 23:00:00+00:00,4,59.0,560.470898779159,244.4043390134421,316.0665597657169,0.0,244.40433901344196,244.4043390134421,0.0,316.066559765717,0.0,0.0,0.0,355.4972203831885,111.09288136974641,316.06655976571693,421.42207968762256,105.35551992190564,0.0,0.0,0.0,0.0,9.481996792971508,0.0,52.22920724717254,278.15960533179606,838.630504110955,776.919300070811,0.0,0.0,0.0,0.0,0.0,0.0,476.8701047909785,23.43810851971237,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-07-04 00:00:00+00:00,5,66.0,526.5216296296296,236.5015703703704,290.02005925925926,0.0,236.50157037037025,236.50157037037036,0.0,290.02005925925926,0.0,0.0,0.0,344.0022841750842,107.50071380471381,290.02005925925926,386.693412345679,96.67335308641975,0.0,0.0,0.0,0.0,8.700601777777777,0.0,50.54038558814811,263.41505425705947,789.936683886689,730.6956965207632,0.0,0.0,0.0,0.0,0.0,0.0,476.8701047909785,23.501913802201553,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-07-04 01:00:00+00:00,5,66.0,518.2588148148149,233.49837407407406,284.7604407407407,0.0,233.49837407407395,233.49837407407406,0.0,284.76044074074076,0.0,0.0,0.0,339.63399865319866,106.13562457912458,284.76044074074076,379.680587654321,94.92014691358025,0.0,0.0,0.0,0.0,8.542813222222222,0.0,49.8986025396296,259.49718725455665,777.7560020693714,719.3145863075197,0.0,0.0,0.0,0.0,0.0,0.0,476.8701047909785,23.509924389208503,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-07-04 02:00:00+00:00,5,66.0,515.7637777777778,232.1425740740741,283.6212037037037,0.0,232.14257407407396,232.14257407407408,0.0,283.6212037037037,0.0,0.0,0.0,337.66192592592597,105.51935185185187,283.62120370370377,378.1616049382717,94.54040123456792,0.0,0.0,0.0,0.0,8.508636111111112,0.0,49.6088680796296,258.1772572771605,4795.262846208716,715.8235308641977,0.0,0.0,0.0,0.0,4021.3218111537776,0.0,4291.830943118806,23.511782306039418,0.0,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-07-04 03:00:00+00:00,5,66.0,514.3534074074074,232.01742962962965,282.33597777777777,0.0,232.01742962962956,232.01742962962962,0.0,282.3359777777779,0.0,0.0,0.0,337.4798976430976,105.462468013468,282.3359777777778,376.4479703703704,94.1119925925926,0.0,0.0,0.0,0.0,8.470079333333333,0.0,49.58212471185183,257.62666465124573,771.9800720586531,713.927868013468,0.0,0.0,0.0,0.0,0.0,0.0,4291.830943118806,23.512879077831137,0.0,0.0,0.0,0.0,0.0,0.0
2025-07-04 04:00:00+00:00,5,66.0,512.960962962963,231.52534074074077,281.4356222222222,0.0,231.5253407407406,231.52534074074075,0.0,281.43562222222226,0.0,0.0,0.0,336.76413198653205,105.23879124579126,281.4356222222222,375.2474962962963,93.81187407407407,0.0,0.0,0.0,0.0,8.443068666666665,0.0,49.476965316296265,256.9706993028283,769.9316622657913,712.0116282828283,0.0,0.0,0.0,0.0,0.0,0.0,4291.830943118806,23.515630766705954,0.0,0.0,0.0,0.0,0.0,0.0
2025-07-04 05:00:00+00:00,5,66.0,512.2279259259259,231.53684444444445,280.69108148148143,0.0,231.53684444444434,231.53684444444445,0.0,280.69108148148155,0.0,0.0,0.0,336.7808646464647,105.24402020202021,280.69108148148155,374.254775308642,93.5636938271605,0.0,0.0,0.0,0.0,8.420732444444445,0.0,49.47942365777775,256.7078701314029,768.9357960573287,711.0356399551067,0.0,0.0,0.0,0.0,0.0,0.0,4291.830943118806,23.515823050033255,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-07-04 06:00:00+00:00,5,66.0,509.16370370370373,230.40542592592593,278.7582777777777,0.0,230.40542592592578,230.40542592592595,0.0,278.75827777777783,0.0,0.0,0.0,335.135164983165,104.72973905723906,278.7582777777778,371.6777037037037,92.91942592592592,0.0,0.0,0.0,0.0,8.362748333333332,0.0,49.23763952037034,255.24955283686865,764.4132565405723,706.8128686868687,0.0,0.0,0.0,0.0,0.0,0.0,4291.830943118806,23.520526008231066,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-07-04 07:00:00+00:00,5,66.0,513.8430740740741,232.3713888888889,281.47168518518515,0.0,232.3713888888888,232.3713888888889,0.0,281.4716851851852,0.0,0.0,0.0,337.9947474747475,105.6233585858586,281.4716851851852,375.2955802469136,93.8238950617284,0.0,0.0,0.0,0.0,8.444150555555556,0.0,49.65776580555553,257.54917000869807,771.3922440827722,713.290327721661,0.0,0.0,0.0,0.0,0.0,0.0,4291.830943118806,23.511307074590693,0.0,0.0,0.0,0.0,0.0,0.0
2025-07-04 08:00:00+00:00,5,66.0,519.5250626780627,235.0714113960114,284.4536512820512,0.0,235.07141139601123,235.0714113960114,0.0,284.4536512820512,0.0,0.0,0.0,341.922052939653,106.85064154364156,284.4536512820513,379.271535042735,94.81788376068376,0.0,0.0,0.0,0.0,8.533609538461539,0.0,50.234760615327595,260.43689545811446,779.9619581361771,721.193587982388,0.0,0.0,0.0,0.0,0.0,0.0,4291.830943118806,23.511797417735977,0.0,0.0,0.0,0.0,0.0,0.0
2025-07-04 09:00:00+00:00,5,66.0,518.5402795698925,235.16465794504185,283.3756216248506,0.0,235.1646579450417,235.16465794504177,0.0,283.3756216248507,0.0,0.0,0.0,342.0576842836972,106.89302633865537,283.3756216248507,377.83416216646754,94.45854054161688,0.0,0.0,0.0,0.0,8.50126864874552,0.0,50.25468740285541,260.1075229318732,778.6478025017657,719.8918464501647,0.0,0.0,0.0,0.0,0.0,0.0,4291.830943118806,23.51288843029711,0.0,0.0,0.0,0.0,0.0,0.0
2025-07-04 10:00:00+00:00,5,66.0,513.6327777777777,233.3144851851852,280.31829259259257,0.0,233.31448518518508,233.31448518518516,0.0,280.31829259259257,0.0,0.0,0.0,339.3665239057239,106.05203872053872,280.31829259259257,373.7577234567901,93.43943086419752,0.0,0.0,0.0,0.0,8.409548777777777,0.0,49.85930548407405,257.7603238465881,0.0,713.124247362514,0.0,0.0,0.0,0.0,0.0,771.3931016243658,3478.711218960563,23.5188413532333,0.0,0.0,0.0,0.0,0.0,0.0
2025-07-04 11:00:00+00:00,5,66.0,509.9001335578003,230.80747340067342,279.09266015712683,0.0,230.8074734006733,230.80747340067342,0.0,279.0926601571268,0.0,0.0,0.0,335.7199613100704,104.912487909397,279.0926601571268,372.12354687616903,93.03088671904226,0.0,0.0,0.0,0.0,8.372779804713804,0.0,49.323557065723875,255.63971149887692,0.0,707.8435081862394,0.0,0.0,0.0,0.0,0.0,765.5398450566772,2671.761368963399,23.512555602712176,0.0,0.0,0.0,0.0,0.0,0.0
2025-07-04 12:00:00+00:00,5,66.0,493.0994074074074,222.92167777777777,270.17772962962965,0.0,222.92167777777766,222.9216777777778,0.0,270.17772962962965,0.0,0.0,0.0,324.2497131313132,101.32803535353537,270.1777296296297,360.2369728395063,90.05924320987657,0.0,0.0,0.0,0.0,8.105331888888891,0.0,47.638362541111086,247.13097299341192,0.0,684.4866859708195,0.0,0.0,0.0,0.0,0.0,740.2303804008193,1891.4900371902481,23.525875122529932,0.0,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-07-04 13:00:00+00:00,5,66.0,497.39699999999993,223.64507037037038,273.7519296296296,0.0,223.6450703703703,223.6450703703704,0.0,273.7519296296296,0.0,0.0,0.0,325.3019205387206,101.65685016835019,273.7519296296297,365.00257283950623,91.25064320987656,0.0,0.0,0.0,0.0,8.21255788888889,0.0,47.792951538148124,248.91300280526374,746.3100028052637,690.3044933782269,0.0,0.0,0.0,0.0,0.0,0.0,1891.4900371902481,23.524182835046496,0.0,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-07-04 14:00:00+00:00,5,66.0,506.5754702842378,226.94317769164516,279.6322925925926,0.0,226.94317769164502,226.94317769164513,0.0,279.6322925925926,0.0,0.0,0.0,330.09916755148384,103.1559898598387,279.6322925925926,372.84305679012346,93.21076419753086,0.0,0.0,0.0,0.0,8.388968777777778,0.0,48.49775707270454,253.2534799078519,3290.0104247274926,702.9422243416072,0.0,0.0,0.0,0.0,2530.181474535403,0.0,4291.830943118806,23.515830025106318,0.0,0.0,0.0,0.0,0.0,0.0
2025-07-04 15:00:00+00:00,5,66.0,513.930962962963,229.849962962963,284.081,0.0,229.84996296296282,229.849962962963,0.0,284.081,0.0,0.0,0.0,334.3272188552189,104.47725589225591,284.0810000000001,378.77466666666675,94.69366666666669,0.0,0.0,0.0,0.0,8.522430000000002,0.0,49.11893708518515,256.81228964410775,770.7432526070708,713.1018855218856,0.0,0.0,0.0,0.0,0.0,0.0,4291.830943118806,23.499497798834817,0.0,0.0,0.0,0.0,0.0,0.0
2025-07-04 16:00:00+00:00,5,66.0,515.5814444444445,230.84724074074074,284.73420370370366,0.0,230.84724074074063,230.84724074074077,0.0,284.7342037037035,0.0,0.0,0.0,335.77780471380476,104.93056397306398,284.7342037037035,379.6456049382713,94.91140123456782,0.0,0.0,0.0,0.0,8.54202611111111,0.0,49.33205534629627,257.7160466650392,0.0,715.4234096520761,0.0,0.0,0.0,0.0,0.0,773.2974911094836,3476.7038161855476,23.49715002964339,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-07-04 17:00:00+00:00,5,66.0,515.5985833333333,230.70630277777778,284.89228055555554,0.0,230.70630277777758,230.70630277777775,0.0,284.8922805555556,0.0,0.0,0.0,335.572804040404,104.86650126262624,284.8922805555556,379.8563740740741,94.96409351851852,0.0,0.0,0.0,0.0,8.546768416666668,0.0,49.301936903611065,257.67930010142254,773.2778834347557,715.4291781144781,0.0,0.0,0.0,0.0,0.0,0.0,3476.7038161855476,23.492378715892233,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-07-04 18:00:00+00:00,5,66.0,560.2729444444444,252.4912277777778,307.7817166666667,0.0,252.49122777777768,252.4912277777778,0.0,307.78171666666674,0.0,0.0,0.0,367.25996767676764,114.76873989898989,307.78171666666674,410.3756222222223,102.59390555555558,0.0,0.0,0.0,0.0,9.233451500000001,0.0,53.95737537611108,280.5534723306566,0.0,777.63558989899,0.0,0.0,0.0,0.0,0.0,840.8264167751008,2590.3949515697714,23.469083769801564,0.0,0.0,0.0,0.0,-1.7053025658242404e-13,0.0
2025-07-04 19:00:00+00:00,5,66.0,556.3824999999999,250.74974444444447,305.63275555555555,0.0,250.7497444444444,250.74974444444447,0.0,305.63275555555555,0.0,0.0,0.0,364.7269010101011,113.97715656565659,305.63275555555555,407.51034074074073,101.87758518518518,0.0,0.0,0.0,0.0,9.168982666666667,0.0,53.58522038777776,278.60894480528617,0.0,772.2372417508418,0.0,0.0,0.0,0.0,0.0,834.9914448052862,1710.236687456613,23.477280261111456,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-07-04 20:00:00+00:00,5,66.0,514.8611666666666,227.63623333333334,287.22493333333335,0.0,227.63623333333322,227.63623333333334,0.0,287.2249333333334,0.0,0.0,0.0,331.10724848484847,103.47101515151515,287.2249333333334,382.96657777777784,95.74164444444446,0.0,0.0,0.0,0.0,8.616748000000001,0.0,48.64586306333331,256.47527065929296,0.0,714.0738262626263,0.0,0.0,0.0,0.0,0.0,771.3364373259595,897.1766927133633,23.496970901196978,0.0,0.0,0.0,0.0,0.0,0.0
2025-07-04 21:00:00+00:00,5,66.0,500.338,218.9135777777778,281.42442222222223,0.0,218.91357777777773,218.91357777777773,0.0,281.4244222222223,0.0,0.0,0.0,318.4197494949495,99.50617171717171,281.4244222222223,375.232562962963,93.80814074074075,0.0,0.0,0.0,0.0,8.442732666666668,0.0,46.78183157111109,248.53887669569025,350.139036673124,693.6523124579126,0.0,0.0,0.0,0.0,0.0,398.7378400225663,476.8701047909785,23.502709071523228,0.0,0.0,0.0,0.0,0.0,0.0
2025-07-04 22:00:00+00:00,5,66.0,495.62995568920576,216.46975220976472,279.16020347944095,0.0,216.46975220976464,216.4697522097647,0.0,279.16020347944107,0.0,0.0,0.0,314.8650941232941,98.3953419135294,279.16020347944107,372.21360463925475,93.05340115981369,0.0,0.0,0.0,0.0,8.37480610438323,0.0,46.2595860472267,246.08313522495303,741.7130909141587,687.0786987625488,0.0,0.0,0.0,0.0,0.0,0.0,476.8701047909785,23.5049966293774,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-07-04 23:00:00+00:00,5,66.0,493.1413888888889,214.3740888888889,278.7673,0.0,214.37408888888876,214.3740888888889,0.0,278.7673,0.0,0.0,0.0,311.81685656565656,97.44276767676767,278.7673,371.68973333333327,92.92243333333332,0.0,0.0,0.0,0.0,8.363019,0.0,45.81174279555553,244.5399628056565,737.6813516945454,683.5065898989899,0.0,0.0,0.0,0.0,0.0,0.0,476.8701047909785,23.511828351293328,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-09-25 00:00:00+00:00,6,37.0,525.5984074074073,225.09846666666667,300.4999407407407,0.0,225.09846666666655,225.09846666666667,0.0,300.4999407407407,0.0,0.0,0.0,327.4159515151515,102.31748484848484,300.4999407407407,400.66658765432095,100.16664691358024,0.0,0.0,0.0,0.0,9.014998222222221,0.0,48.10354232666664,259.60267231095395,785.2010797183613,728.0825391694725,0.0,0.0,0.0,0.0,0.0,0.0,476.8701047909785,23.516878571771155,0.0,0.0,0.0,0.0,0.0,0.0
2025-09-25 01:00:00+00:00,6,37.0,509.55065358198027,217.90895243547078,291.6417011465095,0.0,217.90895243547072,217.90895243547078,0.0,291.64170114650955,0.0,0.0,0.0,316.9584762697757,99.0495238343049,291.64170114650955,388.85560152867936,97.21390038216984,0.0,0.0,0.0,0.0,8.749251034395286,0.0,46.56714313546009,251.57981838633012,761.1304719683103,705.8140777984551,0.0,0.0,0.0,0.0,0.0,0.0,476.8701047909785,23.538168625702543,0.0,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-09-25 02:00:00+00:00,6,37.0,503.3700067927336,214.85662370213768,288.5133830905959,0.0,214.85662370213757,214.85662370213768,0.0,288.5133830905959,0.0,0.0,0.0,312.51872538492756,97.66210168278987,288.51338309059594,384.68451078746125,96.17112769686531,0.0,0.0,0.0,0.0,8.655401492717877,0.0,45.9148604851468,248.40349135751984,4773.095309304029,697.2032361723889,0.0,0.0,0.0,0.0,4021.321811153776,0.0,4291.830943118806,23.53618381450471,0.0,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-09-25 03:00:00+00:00,6,37.0,507.50751851851857,216.2149888888889,291.2925296296296,0.0,216.21498888888883,216.2149888888889,0.0,291.2925296296296,0.0,0.0,0.0,314.4945292929293,98.2795404040404,291.2925296296296,388.3900395061728,97.0975098765432,0.0,0.0,0.0,0.0,8.738775888888888,0.0,46.20514312555554,250.32096929502802,757.8284878135466,702.8845687991021,0.0,0.0,0.0,0.0,0.0,0.0,4291.830943118806,23.52576548001055,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-09-25 04:00:00+00:00,6,37.0,506.67477777777776,214.7944814814815,291.88029629629625,0.0,214.7944814814814,214.7944814814815,0.0,291.8802962962963,0.0,0.0,0.0,312.42833670033673,97.63385521885523,291.8802962962963,389.17372839506174,97.29343209876544,0.0,0.0,0.0,0.0,8.756408888888888,0.0,45.901580692592574,249.58527689910213,756.2600546768799,701.6020650953985,0.0,0.0,0.0,0.0,0.0,0.0,4291.830943118806,23.51477632806188,0.0,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-09-25 05:00:00+00:00,6,37.0,516.2570747984395,218.4640256985352,297.7930490999043,0.0,218.4640256985351,218.4640256985352,0.0,297.7930490999044,0.0,0.0,0.0,317.7658555615058,99.30182986297056,297.7930490999044,397.05739879987254,99.26434969996814,0.0,0.0,0.0,0.0,8.93379147299713,0.0,46.685762291776946,254.1857333277128,770.4428081261522,714.8232543613783,0.0,0.0,0.0,0.0,0.0,0.0,4291.830943118806,23.501060623742212,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-09-25 06:00:00+00:00,6,37.0,524.6416293751469,222.13216943074153,302.50945994440525,0.0,222.13216943074144,222.13216943074153,0.0,302.50945994440525,0.0,0.0,0.0,323.10133735380583,100.96916792306432,302.5094599444053,403.3459465925404,100.8364866481351,0.0,0.0,0.0,0.0,9.07528379833216,0.0,47.469644607349444,258.350582976881,782.9922123520279,726.4472839463463,0.0,0.0,0.0,0.0,0.0,0.0,4291.830943118806,23.495766908402246,0.0,0.0,0.0,0.0,0.0,0.0
2025-09-25 07:00:00+00:00,6,37.0,532.3385185185185,225.11214814814818,307.2263703703704,0.0,225.11214814814807,225.11214814814818,0.0,307.2263703703705,0.0,0.0,0.0,327.43585185185196,102.32370370370374,307.2263703703705,409.6351604938273,102.40879012345682,0.0,0.0,0.0,0.0,9.216791111111112,0.0,48.10646605925924,262.05575099753094,794.3942695160493,737.0710123456793,0.0,0.0,0.0,0.0,0.0,0.0,4291.830943118806,23.48698493408057,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-09-25 08:00:00+00:00,6,37.0,533.328037037037,226.27363333333335,307.0544037037037,0.0,226.2736333333332,226.27363333333332,0.0,307.0544037037038,0.0,0.0,0.0,329.12528484848485,102.85165151515152,307.0544037037038,409.4058716049384,102.3514679012346,0.0,0.0,0.0,0.0,9.211632111111113,0.0,48.354675443333306,262.7694269708305,796.0974640078675,738.5311564534233,0.0,0.0,0.0,0.0,0.0,0.0,4291.830943118806,23.478219145608442,0.0,0.0,0.0,0.0,0.0,0.0
2025-09-25 09:00:00+00:00,6,37.0,530.6100648148148,225.49191944444448,305.11814537037037,0.0,225.49191944444436,225.49191944444448,0.0,305.1181453703704,0.0,0.0,0.0,327.9882464646465,102.49632702020205,305.1181453703704,406.82419382716057,101.70604845679014,0.0,0.0,0.0,0.0,9.153544361111113,0.0,48.18762318527775,261.54354302338106,792.1536078381959,734.8124402918071,0.0,0.0,0.0,0.0,0.0,0.0,4291.830943118806,23.479591925680726,0.0,0.0,0.0,0.0,0.0,0.0
2025-09-25 10:00:00+00:00,6,37.0,533.984505050505,227.46630193602695,306.51820311447807,0.0,227.46630193602672,227.46630193602695,0.0,306.5182031144782,0.0,0.0,0.0,330.86007554331195,103.39377360728498,306.5182031144781,408.69093748597084,102.17273437149271,0.0,0.0,0.0,0.0,9.195546093434343,0.0,48.60954872372891,263.37160279594093,0.0,739.5510130292828,0.0,0.0,0.0,0.0,0.0,797.3561078464461,3451.3438074382643,23.492784591073843,0.0,0.0,0.0,0.0,1.1368683772161603e-13,0.0
2025-09-25 11:00:00+00:00,6,37.0,540.3118148148147,230.00038888888892,310.3114259259259,0.0,230.00038888888884,230.00038888888886,0.0,310.3114259259259,0.0,0.0,0.0,334.5460202020202,104.54563131313131,310.3114259259259,413.74856790123454,103.43714197530863,0.0,0.0,0.0,0.0,9.309342777777777,0.0,49.151083105555536,266.44319917177324,0.0,748.2945881032547,0.0,0.0,0.0,0.0,0.0,806.755013986588,2600.9493547853926,23.481701011384235,0.0,0.0,0.0,0.0,0.0,0.0
2025-09-25 12:00:00+00:00,6,37.0,534.6248526658527,228.48321814543482,306.1416345204178,0.0,228.4832181454347,228.48321814543482,0.0,306.1416345204178,0.0,0.0,0.0,332.33922639335975,103.85600824792492,306.1416345204178,408.18884602722375,102.04721150680594,0.0,0.0,0.0,0.0,9.184249035612535,0.0,48.826863717679394,263.91433250802277,0.0,740.5280724205835,0.0,0.0,0.0,0.0,0.0,798.5391851738756,1759.2151461039234,23.50469038177,0.0,0.0,0.0,0.0,1.1368683772161603e-13,0.0
2025-09-25 13:00:00+00:00,6,37.0,527.5269499499499,224.8085627627628,302.7183871871872,0.0,224.80856276276265,224.8085627627628,0.0,302.71838718718726,0.0,0.0,0.0,326.99427310947317,102.18571034671037,302.71838718718726,403.624516249583,100.90612906239575,0.0,0.0,0.0,0.0,9.081551615615616,0.0,48.041589862402375,260.2149808871241,787.7419308370739,730.6187893590561,0.0,0.0,0.0,0.0,0.0,0.0,1759.2151461039234,23.513803708369217,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-09-25 14:00:00+00:00,6,37.0,524.6788627065225,223.7092688092162,300.9695938973064,0.0,223.7092688092161,223.7092688092162,0.0,300.96959389730654,0.0,0.0,0.0,325.3953000861327,101.68603127691647,300.96959389730654,401.29279186307537,100.32319796576884,0.0,0.0,0.0,0.0,9.029087816919194,0.0,47.80667074452948,258.844987804134,783.5238505106564,726.688091949208,0.0,0.0,0.0,0.0,0.0,0.0,1759.2151461039234,23.5078756808401,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-09-25 15:00:00+00:00,6,37.0,525.3372222222223,223.08979629629633,302.2474259259259,0.0,223.0897962962962,223.08979629629633,0.0,302.2474259259259,0.0,0.0,0.0,324.4942491582492,101.40445286195288,302.2474259259259,402.99656790123447,100.74914197530862,0.0,0.0,0.0,0.0,9.067422777777777,0.0,47.674289468518495,258.8953070835578,784.2325293057801,727.4908170594837,0.0,0.0,0.0,0.0,0.0,0.0,1759.2151461039234,23.50953720997098,0.0,0.0,0.0,0.0,0.0,0.0
2025-09-25 16:00:00+00:00,6,37.0,525.4341851851851,223.3686555555556,302.0655296296296,0.0,223.36865555555548,223.36865555555556,0.0,302.0655296296296,0.0,0.0,0.0,324.8998626262627,101.5312070707071,302.0655296296296,402.75403950617283,100.68850987654321,0.0,0.0,0.0,0.0,9.061965888888889,0.0,47.733881692222205,259.0155645283614,3454.061201943446,727.6539021324355,0.0,0.0,0.0,0.0,2669.6114522299,0.0,4291.830943118806,23.507643888127955,0.0,0.0,0.0,0.0,0.0,0.0
2025-09-25 17:00:00+00:00,6,37.0,529.1088148148148,225.72741481481484,303.3814,0.0,225.72741481481472,225.72741481481484,0.0,303.3814,0.0,0.0,0.0,328.3307851851852,102.60337037037038,303.38140000000004,404.5085333333334,101.12713333333335,0.0,0.0,0.0,0.0,9.101442,0.0,48.2379485459259,261.0698942496296,0.0,732.8393185185187,0.0,0.0,0.0,0.0,0.0,790.1787090644443,3458.909450047079,23.503844582757047,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-09-25 18:00:00+00:00,6,37.0,540.3569132996633,231.2232090909091,309.1337042087542,0.0,231.22320909090894,231.2232090909091,0.0,309.1337042087542,0.0,0.0,0.0,336.32466776859513,105.10145867768598,309.1337042087542,412.1782722783389,103.04456806958473,0.0,0.0,0.0,0.0,9.274011126262625,0.0,49.412399782727235,266.83243765626054,0.0,748.5029400469341,0.0,0.0,0.0,0.0,0.0,807.1893509559239,2608.0571660291685,23.49945467372521,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-09-25 19:00:00+00:00,6,37.0,544.1205185185185,233.31201481481483,310.80850370370365,0.0,233.3120148148147,233.3120148148148,0.0,310.80850370370376,0.0,0.0,0.0,339.3629306397307,106.05091582491583,310.8085037037037,414.4113382716049,103.60283456790123,0.0,0.0,0.0,0.0,9.32425511111111,0.0,49.8587775659259,268.8367830698541,0.0,753.7742689113356,0.0,0.0,0.0,0.0,0.0,812.9573015883725,1751.1249282012757,23.498212559621493,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-09-25 20:00:00+00:00,6,37.0,546.8698914141414,234.55768223905724,312.31220917508415,0.0,234.55768223905713,234.55768223905724,0.0,312.31220917508415,0.0,0.0,0.0,341.1748105295378,106.61712829048057,312.31220917508415,416.41627890011216,104.10406972502804,0.0,0.0,0.0,0.0,9.369366275252524,0.0,50.1249766944865,270.2155409852476,0.0,757.59108942965,0.0,0.0,0.0,0.0,0.0,817.0854323993889,889.841258426073,23.501100173124147,0.0,0.0,0.0,0.0,-1.7053025658242404e-13,0.0
2025-09-25 21:00:00+00:00,6,37.0,534.2805555555556,229.48388518518522,304.79667037037035,0.0,229.48388518518516,229.48388518518524,0.0,304.7966703703704,0.0,0.0,0.0,333.79474208754215,104.31085690235692,304.79667037037035,406.39556049382713,101.59889012345678,0.0,0.0,0.0,0.0,9.14390011111111,0.0,49.04070626407407,264.0943534009989,406.5960729262875,740.1903025813692,0.0,0.0,0.0,0.0,0.0,391.77883603026686,476.8701047909785,23.516494504906028,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-09-25 22:00:00+00:00,6,37.0,544.7100068514603,233.77148042244147,310.93852642901885,0.0,233.7714804224414,233.7714804224415,0.0,310.93852642901896,0.0,0.0,0.0,340.031244250824,106.25976382838249,310.93852642901896,414.5847019053586,103.64617547633965,0.0,0.0,0.0,0.0,9.328155792870566,0.0,49.956965366275725,269.19106046386844,813.9010673153288,754.6159461561826,0.0,0.0,0.0,0.0,0.0,0.0,476.8701047909785,23.506828986261393,0.0,0.0,0.0,0.0,0.0,0.0
2025-09-25 23:00:00+00:00,6,37.0,546.5778888888889,234.35162592592593,312.22626296296295,0.0,234.35162592592584,234.35162592592593,0.0,312.22626296296295,0.0,0.0,0.0,340.87509225589224,106.52346632996633,312.22626296296295,416.30168395061725,104.07542098765431,0.0,0.0,0.0,0.0,9.366787888888888,0.0,50.080942460370345,270.04661766687985,816.6245065557687,757.1767762065094,0.0,0.0,0.0,0.0,0.0,0.0,476.8701047909785,23.494700595240403,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-10-22 00:00:00+00:00,7,30.0,470.29415025252524,199.51482866161618,270.7793215909091,0.0,199.51482866161612,199.5148286616162,0.0,270.7793215909092,0.0,0.0,0.0,290.203387144169,90.68855848255282,270.7793215909092,361.0390954545456,90.2597738636364,0.0,0.0,0.0,0.0,8.123379647727274,0.0,42.63631888498736,231.70803087890383,702.0021811314291,651.2424825987146,0.0,0.0,0.0,0.0,0.0,0.0,476.8701047909785,23.559778818702863,0.0,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-10-22 01:00:00+00:00,7,30.0,467.4895,198.28945000000002,269.20005,0.0,198.28944999999996,198.28945,0.0,269.20005,0.0,0.0,0.0,288.42101818181817,90.13156818181818,269.20005,358.93339999999995,89.73334999999999,0.0,0.0,0.0,0.0,8.0760015,0.0,42.37445546499999,230.31537514681813,697.8048751468181,647.3544181818181,0.0,0.0,0.0,0.0,0.0,0.0,476.8701047909785,23.56333869542784,0.0,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-10-22 02:00:00+00:00,7,30.0,467.7899444444445,198.24864444444444,269.5413,0.0,198.24864444444435,198.24864444444444,0.0,269.54130000000004,0.0,0.0,0.0,288.3616646464647,90.11302020202022,269.54130000000004,359.38840000000005,89.84710000000001,0.0,0.0,0.0,0.0,8.086238999999999,0.0,42.365735317777755,230.412094519798,4719.523850118019,647.7500646464648,0.0,0.0,0.0,0.0,4021.3218111537767,0.0,4291.830943118806,23.569843380626672,0.0,0.0,0.0,0.0,0.0,0.0
2025-10-22 03:00:00+00:00,7,30.0,466.82655555555556,197.8553277777778,268.97122777777776,0.0,197.85532777777772,197.8553277777778,0.0,268.97122777777787,0.0,0.0,0.0,287.7895676767677,89.93423989898992,268.97122777777787,358.6283037037038,89.65707592592595,0.0,0.0,0.0,0.0,8.069136833333335,0.0,42.2816835461111,229.94213620436028,696.7686917599158,646.4178713804715,0.0,0.0,0.0,0.0,0.0,0.0,4291.830943118806,23.574640974121433,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-10-22 04:00:00+00:00,7,30.0,480.58329292929295,204.52511931818185,276.0581736111111,0.0,204.52511931818182,204.5251193181818,0.0,276.05817361111116,0.0,0.0,0.0,297.4910826446281,92.96596332644627,276.05817361111116,368.0775648148149,92.01939120370372,0.0,0.0,0.0,0.0,8.281745208333334,0.0,43.70701799829545,236.9741177367788,717.5574106660716,665.5686474594429,0.0,0.0,0.0,0.0,0.0,0.0,4291.830943118806,23.56087016618911,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-10-22 05:00:00+00:00,7,30.0,471.1395555555555,200.61681666666667,270.52273888888885,0.0,200.61681666666664,200.61681666666667,0.0,270.52273888888897,0.0,0.0,0.0,291.8062787878788,91.18946212121213,270.5227388888889,360.6969851851852,90.1742462962963,0.0,0.0,0.0,0.0,8.115682166666666,0.0,42.871813721666655,232.35120430584175,703.4907598613972,652.503263973064,0.0,0.0,0.0,0.0,0.0,0.0,4291.830943118806,23.56540652600062,0.0,0.0,0.0,0.0,0.0,0.0
2025-10-22 06:00:00+00:00,7,30.0,460.92583333333334,196.37347222222223,264.55236111111105,0.0,196.3734722222222,196.3734722222222,0.0,264.55236111111117,0.0,0.0,0.0,285.6341414141414,89.26066919191919,264.55236111111117,352.7364814814815,88.18412037037038,0.0,0.0,0.0,0.0,7.9365708333333345,0.0,41.96501101388888,227.3463714095118,688.2722047428451,638.370622895623,0.0,0.0,0.0,0.0,0.0,0.0,4291.830943118806,23.573778467703487,0.0,0.0,0.0,0.0,0.0,0.0
2025-10-22 07:00:00+00:00,7,30.0,448.2207222222222,190.3142388888889,257.9064833333333,0.0,190.31423888888875,190.31423888888892,0.0,257.90648333333337,0.0,0.0,0.0,276.82071111111117,86.50647222222224,257.90648333333337,343.87531111111116,85.96882777777779,0.0,0.0,0.0,0.0,7.7371945,0.0,40.67015285055553,220.88264735055554,669.1033695727776,620.6960222222224,0.0,0.0,0.0,0.0,0.0,0.0,4291.830943118806,23.58669410576717,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-10-22 08:00:00+00:00,7,30.0,469.5551691919193,201.2482210858586,268.3069481060606,0.0,201.24822108585857,201.24822108585857,0.0,268.3069481060607,0.0,0.0,0.0,292.72468521579435,91.47646412993574,268.3069481060607,357.7425974747476,89.4356493686869,0.0,0.0,0.0,0.0,8.049208443181818,0.0,43.00674484604797,231.96806678785242,701.5232359797716,650.4672826905419,0.0,0.0,0.0,0.0,0.0,0.0,4291.830943118806,23.574355663192215,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-10-22 09:00:00+00:00,7,30.0,488.89444444444445,209.5995,279.2949444444444,0.0,209.59949999999992,209.5995,0.0,279.2949444444445,0.0,0.0,0.0,304.872,95.27250000000001,279.2949444444445,372.39325925925937,93.09831481481484,0.0,0.0,0.0,0.0,8.378848333333334,0.0,44.79141314999998,241.54107629814817,730.4355207425924,677.2652592592594,0.0,0.0,0.0,0.0,0.0,0.0,4291.830943118806,23.556356743072314,0.0,0.0,0.0,0.0,-1.9895196601282805e-13,0.0
2025-10-22 10:00:00+00:00,7,30.0,479.7498888888889,206.02667222222223,273.72321666666664,0.0,206.02667222222215,206.0266722222222,0.0,273.7232166666667,0.0,0.0,0.0,299.6751595959596,93.64848737373737,273.7232166666667,364.9642888888889,91.24107222222223,0.0,0.0,0.0,0.0,8.2116965,0.0,44.02789985388887,237.12915594984847,0.0,664.6394484848486,0.0,0.0,0.0,0.0,0.0,716.8790448387374,3536.1740802733448,23.567029177917085,0.0,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-10-22 11:00:00+00:00,7,30.0,486.99947222222227,209.4956916666667,277.5037805555555,0.0,209.49569166666663,209.49569166666666,0.0,277.5037805555556,0.0,0.0,0.0,304.72100606060604,95.22531439393939,277.5037805555556,370.00504074074075,92.50126018518519,0.0,0.0,0.0,0.0,8.325113416666667,0.0,44.769229309166654,240.82091730495793,0.0,674.7260468013468,0.0,0.0,0.0,0.0,0.0,727.8203895271802,2768.984027467728,23.56784461981047,0.0,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-10-22 12:00:00+00:00,7,30.0,485.4934330808081,208.91714545454548,276.5762876262626,0.0,208.91714545454542,208.91714545454548,0.0,276.5762876262627,0.0,0.0,0.0,303.8794842975207,94.96233884297523,276.5762876262627,368.76838350168356,92.19209587542089,0.0,0.0,0.0,0.0,8.29728862878788,0.0,44.645593983636346,240.09731733082032,0.0,672.6478677992043,0.0,0.0,0.0,0.0,0.0,725.5907504116284,2004.1442206505603,23.573982469696418,0.0,0.0,0.0,0.0,0.0,0.0
2025-10-22 13:00:00+00:00,7,30.0,475.0838594771242,204.36607450980395,270.7177849673202,0.0,204.36607450980387,204.36607450980395,0.0,270.71778496732026,0.0,0.0,0.0,297.259744741533,92.89367023172906,270.71778496732026,360.9570466230937,90.23926165577342,0.0,0.0,0.0,0.0,8.121533549019606,0.0,43.67303012274508,234.92749555926716,710.0113550363914,658.2167913646267,0.0,0.0,0.0,0.0,0.0,0.0,2004.1442206505603,23.57477750191037,0.0,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-10-22 14:00:00+00:00,7,30.0,475.7269444444445,204.22564444444444,271.50129999999996,0.0,204.22564444444438,204.2256444444444,0.0,271.50129999999996,0.0,0.0,0.0,297.05548282828283,92.82983838383839,271.5013,362.00173333333333,90.50043333333333,0.0,0.0,0.0,0.0,8.145039,0.0,43.64302021777775,235.11833093494948,710.845275379394,659.0572161616162,0.0,0.0,0.0,0.0,0.0,0.0,2004.1442206505603,23.572369421775733,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-10-22 15:00:00+00:00,7,30.0,459.1575,197.7688277777778,261.3886722222222,0.0,197.7688277777777,197.7688277777778,0.0,261.3886722222223,0.0,0.0,0.0,287.6637494949495,89.89492171717173,261.3886722222223,348.5182296296297,87.12955740740742,0.0,0.0,0.0,0.0,7.841660166666667,0.0,42.26319849611109,227.12933778735692,686.286837787357,636.1819791245791,0.0,0.0,0.0,0.0,0.0,0.0,2004.1442206505603,23.581750757619496,0.0,0.0,0.0,0.0,0.0,0.0
2025-10-22 16:00:00+00:00,7,30.0,484.42485353535346,208.48011085858587,275.94474267676765,0.0,208.48011085858582,208.48011085858587,0.0,275.9447426767677,0.0,0.0,0.0,303.24379761248855,94.76368675390268,275.9447426767677,367.92632356902357,91.98158089225589,0.0,0.0,0.0,0.0,8.278342280303029,0.0,44.55219969047978,239.5758096169414,3135.4342017940126,671.1701211815121,0.0,0.0,0.0,0.0,2411.433538641718,0.0,4291.830943118806,23.56286590544849,0.0,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-10-22 17:00:00+00:00,7,30.0,481.93544444444444,207.6899888888889,274.2454555555555,0.0,207.68998888888885,207.6899888888889,0.0,274.24545555555557,0.0,0.0,0.0,302.09452929292934,94.40454040404042,274.24545555555557,365.6606074074074,91.41515185185185,0.0,0.0,0.0,0.0,8.227363666666665,0.0,44.38335062555554,238.4304065481145,0.0,667.7551367003367,0.0,0.0,0.0,0.0,0.0,720.3658509925589,3532.498663871489,23.572102457395037,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-10-22 18:00:00+00:00,7,30.0,470.80477777777776,202.97968333333336,267.8250944444444,0.0,202.97968333333336,202.97968333333333,0.0,267.82509444444446,0.0,0.0,0.0,295.2431757575758,92.26349242424243,267.82509444444446,357.1001259259259,89.27503148148148,0.0,0.0,0.0,0.0,8.034752833333332,0.0,43.37675832833333,232.95003506739056,0.0,652.3433016835017,0.0,0.0,0.0,0.0,0.0,703.7548128451683,2790.675956239404,23.568614785096184,0.0,0.0,0.0,0.0,0.0,0.0
2025-10-22 19:00:00+00:00,7,30.0,445.965111111111,191.80740000000003,254.1577111111111,0.0,191.80739999999992,191.8074,0.0,254.1577111111111,0.0,0.0,0.0,278.9925818181818,87.18518181818182,254.1577111111111,338.87694814814813,84.71923703703703,0.0,0.0,0.0,0.0,7.624731333333333,0.0,40.989241379999974,220.51839156855218,0.0,617.86952996633,0.0,0.0,0.0,0.0,0.0,666.4835026796632,2088.140659107847,23.593278442313085,0.0,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-10-22 20:00:00+00:00,7,30.0,533.6374292929293,241.23711489898992,292.40031439393937,0.0,241.23711489898974,241.23711489898992,0.0,292.4003143939395,0.0,0.0,0.0,350.8903489439854,109.65323404499543,292.4003143939395,389.86708585858594,97.46677146464648,0.0,0.0,0.0,0.0,8.772009431818182,0.0,51.552371453914105,267.4443863953742,0.0,740.7574348025713,0.0,0.0,0.0,0.0,0.0,801.0818156883034,1243.7262825350986,23.501307314803803,0.0,0.0,0.0,0.0,0.0,0.0
2025-10-22 21:00:00+00:00,7,30.0,545.1663333333333,247.6175666666667,297.54876666666667,0.0,247.61756666666653,247.61756666666668,0.0,297.5487666666667,0.0,0.0,0.0,360.1710060606061,112.5534393939394,297.5487666666667,396.7316888888889,99.18292222222223,0.0,0.0,0.0,0.0,8.926463,0.0,52.91587399666663,273.57869861282825,91.24138411345882,756.9026949494951,0.0,0.0,0.0,0.0,0.0,727.5036478327028,476.8701047909785,23.488335557290846,0.0,0.0,0.0,0.0,0.0,0.0
2025-10-22 22:00:00+00:00,7,30.0,545.4061111111113,247.56684444444446,297.8392666666666,0.0,247.56684444444429,247.56684444444448,0.0,297.83926666666673,0.0,0.0,0.0,360.0972282828283,112.53038383838386,297.8392666666667,397.1190222222222,99.27975555555555,0.0,0.0,0.0,0.0,8.935177999999999,0.0,52.90503465777774,273.65035205171716,819.0564631628283,757.2162505050505,0.0,0.0,0.0,0.0,0.0,0.0,476.8701047909785,23.488564516041293,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-10-22 23:00:00+00:00,7,30.0,544.5103333333333,247.2981888888889,297.21214444444445,0.0,247.2981888888888,247.29818888888886,0.0,297.2121444444445,0.0,0.0,0.0,359.70645656565654,112.40826767676766,297.2121444444445,396.28285925925934,99.07071481481483,0.0,0.0,0.0,0.0,8.916364333333334,0.0,52.84762296555553,273.2429697904713,817.7533031238046,755.9893158249158,0.0,0.0,0.0,0.0,0.0,0.0,476.8701047909785,23.48900786941581,0.0,0.0,0.0,0.0,0.0,0.0
2025-12-05 00:00:00+00:00,8,46.0,584.4156666666665,257.69284444444446,326.7228222222222,0.0,257.69284444444435,257.6928444444445,0.0,326.7228222222222,0.0,0.0,0.0,374.82595555555565,117.13311111111113,326.7228222222222,435.6304296296296,108.9076074074074,0.0,0.0,0.0,0.0,9.801684666666667,0.0,55.06896085777775,290.91136404296293,875.3270307096295,810.4563851851852,0.0,0.0,0.0,0.0,0.0,0.0,476.8701047909785,23.41719057184096,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-12-05 01:00:00+00:00,8,46.0,574.1494444444445,253.9892777777778,320.16016666666667,0.0,253.98927777777766,253.98927777777777,0.0,320.16016666666667,0.0,0.0,0.0,369.4389494949495,115.44967171717173,320.16016666666667,426.8802222222222,106.72005555555555,0.0,0.0,0.0,0.0,9.604805,0.0,54.277508661111085,286.0520409338384,860.2014853782828,796.3191717171717,0.0,0.0,0.0,0.0,0.0,0.0,476.8701047909785,23.43933949495116,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-12-05 02:00:00+00:00,8,46.0,576.6842222222223,255.24290000000005,321.4413222222222,0.0,255.24289999999985,255.24290000000002,0.0,321.4413222222222,0.0,0.0,0.0,371.2624,116.01950000000001,321.4413222222222,428.58842962962956,107.14710740740739,0.0,0.0,0.0,0.0,9.643239666666666,0.0,54.545407729999965,287.35525480407404,864.0394770262963,799.8508296296295,0.0,0.0,0.0,0.0,0.0,0.0,476.8701047909785,23.44155875617317,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-12-05 03:00:00+00:00,8,46.0,571.5294444444445,252.87925555555557,318.65018888888886,0.0,252.87925555555535,252.87925555555557,0.0,318.65018888888886,0.0,0.0,0.0,367.8243717171718,114.94511616161618,318.6501888888889,424.86691851851856,106.21672962962964,0.0,0.0,0.0,0.0,9.559505666666668,0.0,54.04029691222218,284.76164837013465,856.2910928145791,792.6912902356903,0.0,0.0,0.0,0.0,0.0,0.0,476.8701047909785,23.445443972225366,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-12-05 04:00:00+00:00,8,46.0,572.2355555555556,252.65273333333334,319.5828222222222,0.0,252.6527333333332,252.65273333333334,0.0,319.5828222222222,0.0,0.0,0.0,367.49488484848484,114.84215151515151,319.5828222222222,426.1104296296296,106.5276074074074,0.0,0.0,0.0,0.0,9.587484666666667,0.0,53.9918891133333,284.94913270255887,857.1846882581144,793.6053144781145,0.0,0.0,0.0,0.0,0.0,0.0,476.8701047909785,23.439287272713067,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-12-05 05:00:00+00:00,8,46.0,566.7209166666667,250.88680833333336,315.83410833333335,0.0,250.8868083333333,250.88680833333336,0.0,315.83410833333346,0.0,0.0,0.0,364.9262666666667,114.03945833333336,315.8341083333334,421.11214444444454,105.27803611111113,0.0,0.0,0.0,0.0,9.47502325,0.0,53.61451094083332,282.4070286352778,4870.449756455722,786.0384111111113,0.0,0.0,0.0,0.0,4021.3218111537776,0.0,4291.830943118806,23.44480805233428,0.0,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-12-05 06:00:00+00:00,8,46.0,569.9656666666666,252.1088888888889,317.8567777777777,0.0,252.1088888888888,252.10888888888888,0.0,317.8567777777777,0.0,0.0,0.0,366.7038383838384,114.5949494949495,317.8567777777777,423.80903703703694,105.95225925925924,0.0,0.0,0.0,0.0,9.535703333333332,0.0,53.875669555555525,283.9585816430976,853.9242483097642,790.5128754208754,0.0,0.0,0.0,0.0,0.0,0.0,4291.830943118806,23.444938676560596,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-12-05 07:00:00+00:00,8,46.0,577.4150000000001,254.46214444444448,322.9528555555555,0.0,254.46214444444433,254.46214444444448,0.0,322.9528555555555,0.0,0.0,0.0,370.12675555555563,115.66461111111113,322.9528555555555,430.6038074074073,107.65095185185183,0.0,0.0,0.0,0.0,9.688585666666665,0.0,54.37856026777775,287.3827088974074,864.7977088974075,800.730562962963,0.0,0.0,0.0,0.0,0.0,0.0,4291.830943118806,23.44469248526753,0.0,0.0,0.0,0.0,0.0,0.0
2025-12-05 08:00:00+00:00,8,46.0,580.2640714497921,255.85555476827096,324.40851668152106,0.0,255.8555547682708,255.85555476827093,0.0,324.40851668152106,0.0,0.0,0.0,372.15353420839415,116.29797944012317,324.40851668152106,432.54468890869475,108.13617222717369,0.0,0.0,0.0,0.0,9.732255500445632,0.0,54.676332053979465,288.84273922172196,869.106810671514,804.6982231170889,0.0,0.0,0.0,0.0,0.0,0.0,4291.830943118806,23.430590853964176,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-12-05 09:00:00+00:00,8,46.0,572.4880450086737,252.62503572482436,319.86300928384935,0.0,252.62503572482416,252.62503572482433,0.0,319.86300928384935,0.0,0.0,0.0,367.4545974179263,114.82956169310198,319.86300928384935,426.48401237846576,106.62100309461644,0.0,0.0,0.0,0.0,9.59589027851548,0.0,53.98597013439492,285.0324252006288,857.5204702093025,793.938609796392,0.0,0.0,0.0,0.0,0.0,0.0,4291.830943118806,23.43940713819854,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-12-05 10:00:00+00:00,8,46.0,573.1699556194126,252.68245335249043,320.4875022669221,0.0,252.68245335249028,252.68245335249043,0.0,320.4875022669221,0.0,0.0,0.0,367.5381139672588,114.85566061476838,320.4875022669221,427.31666968922946,106.82916742230736,0.0,0.0,0.0,0.0,9.614625068007664,0.0,53.998240281427165,285.29769338651056,0.0,794.8547836564883,0.0,0.0,0.0,0.0,0.0,858.467649005923,3386.9265869759065,23.442771531705695,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-12-05 11:00:00+00:00,8,46.0,562.1559161304161,246.7600081724582,315.39590795795795,0.0,246.760008172458,246.76000817245819,0.0,315.395907957958,0.0,0.0,0.0,358.92364825084826,112.16364007839007,315.39590795795795,420.52787727727724,105.13196931931931,0.0,0.0,0.0,0.0,9.461877238738737,0.0,52.73261374645427,279.49010038290237,0.0,779.4515255281256,0.0,0.0,0.0,0.0,0.0,841.6460165133185,2499.753788379315,23.44951851871517,0.0,0.0,0.0,0.0,0.0,0.0
2025-12-05 12:00:00+00:00,8,46.0,584.7593333333333,257.2910888888889,327.46824444444445,0.0,257.29108888888874,257.29108888888885,0.0,327.46824444444445,0.0,0.0,0.0,374.2415838383838,116.95049494949494,327.46824444444445,436.6243259259259,109.15608148148148,0.0,0.0,0.0,0.0,9.824047333333334,0.0,54.983105695555516,290.9137294598653,0.0,810.8659097643097,0.0,0.0,0.0,0.0,0.0,875.6730627931986,1576.7133336852637,23.428095641056483,0.0,0.0,0.0,0.0,0.0,0.0
2025-12-05 13:00:00+00:00,8,46.0,587.7015555555555,258.6765111111111,329.0250444444444,0.0,258.676511111111,258.67651111111115,0.0,329.0250444444444,0.0,0.0,0.0,376.25674343434343,117.58023232323232,329.0250444444444,438.7000592592592,109.6750148148148,0.0,0.0,0.0,0.0,9.870751333333333,0.0,55.279170424444416,292.4051688958249,880.1067244513804,814.9568026936026,0.0,0.0,0.0,0.0,0.0,0.0,1576.7133336852637,23.424960057677325,0.0,0.0,0.0,0.0,0.0,0.0
2025-12-05 14:00:00+00:00,8,46.0,577.8402222222222,253.35164444444445,324.4885777777778,0.0,253.35164444444436,253.35164444444445,0.0,324.4885777777778,0.0,0.0,0.0,368.51148282828285,115.15983838383839,324.48857777777783,432.6514370370371,108.16285925925928,0.0,0.0,0.0,0.0,9.734657333333335,0.0,54.14124641777776,287.19860139420877,865.0388236164309,801.16291986532,0.0,0.0,0.0,0.0,0.0,0.0,1576.7133336852637,23.432037525557238,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-12-05 15:00:00+00:00,8,46.0,571.5477777777777,250.97593333333336,320.5718444444444,0.0,250.97593333333316,250.97593333333333,0.0,320.5718444444444,0.0,0.0,0.0,365.05590303030306,114.0799696969697,320.5718444444444,427.42912592592586,106.85728148148146,0.0,0.0,0.0,0.0,9.617155333333333,0.0,53.63355695333329,284.1879634651178,3717.7209949233843,792.4850289562289,0.0,0.0,0.0,0.0,2861.9852536804888,0.0,4291.830943118806,23.440672050831004,0.0,0.0,0.0,0.0,0.0,0.0
2025-12-05 16:00:00+00:00,8,46.0,579.576921409214,253.58375718157185,325.99316422764224,0.0,253.5837571815717,253.58375718157185,0.0,325.99316422764224,0.0,0.0,0.0,368.8491013550136,115.26534417344175,325.99316422764224,434.65755230352295,108.66438807588074,0.0,0.0,0.0,0.0,9.779794926829268,0.0,54.19084890970187,287.9003760858536,867.4772974950677,803.5066536585366,0.0,0.0,0.0,0.0,0.0,0.0,4291.830943118806,23.441739408510372,0.0,0.0,0.0,0.0,0.0,0.0
2025-12-05 17:00:00+00:00,8,46.0,574.6500555555556,251.73391111111113,322.91614444444446,0.0,251.73391111111096,251.73391111111113,0.0,322.91614444444457,0.0,0.0,0.0,366.1584161616162,114.42450505050505,322.91614444444457,430.5548592592594,107.63871481481485,0.0,0.0,0.0,0.0,9.687484333333336,0.0,53.7955368044444,285.54624100309763,0.0,796.7132754208756,0.0,0.0,0.0,0.0,0.0,860.1962965586533,3385.1044324631384,23.44393615979453,0.0,0.0,0.0,0.0,1.1368683772161603e-13,0.0
2025-12-05 18:00:00+00:00,8,46.0,563.994,247.32150555555558,316.67249444444445,0.0,247.32150555555543,247.32150555555555,0.0,316.67249444444445,0.0,0.0,0.0,359.74037171717174,112.41886616161617,316.67249444444445,422.22999259259257,105.55749814814814,0.0,0.0,0.0,0.0,9.500174833333334,0.0,52.85260573722219,280.32914488031986,0.0,781.9703643097644,0.0,0.0,0.0,0.0,0.0,844.3231448803199,2495.109692790423,23.456310914064932,0.0,0.0,0.0,0.0,0.0,0.0
2025-12-05 19:00:00+00:00,8,46.0,567.1956666666667,248.44965555555555,318.7460111111111,0.0,248.44965555555538,248.44965555555555,0.0,318.7460111111111,0.0,0.0,0.0,361.3813171717172,112.93166161616163,318.7460111111111,424.99468148148145,106.24867037037036,0.0,0.0,0.0,0.0,9.562380333333333,0.0,53.093691392222176,281.8364037120875,0.0,786.3759986531986,0.0,0.0,0.0,0.0,0.0,849.0320703787543,1600.1513098153425,23.452665091211948,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-12-05 20:00:00+00:00,8,46.0,591.0954217171717,258.531761489899,332.5636602272727,0.0,258.5317614898989,258.531761489899,0.0,332.56366022727275,0.0,0.0,0.0,376.0461985307622,117.51443704086319,332.56366022727275,443.41821363636365,110.85455340909091,0.0,0.0,0.0,0.0,9.976909806818181,0.0,55.24823743039139,293.59413768716365,0.0,819.4644121671258,0.0,0.0,0.0,0.0,0.0,884.6895594043353,667.6066331858304,23.43889289070728,0.0,0.0,0.0,0.0,0.0,0.0
2025-12-05 21:00:00+00:00,8,46.0,589.0288333333333,257.7274277777778,331.3014055555555,0.0,257.7274277777776,257.7274277777778,0.0,331.3014055555557,0.0,0.0,0.0,374.8762585858586,117.1488308080808,331.3014055555556,441.7352074074075,110.43380185185187,0.0,0.0,0.0,0.0,9.939042166666665,0.0,55.07635131611108,292.5980261427104,700.6783006597101,816.611465993266,0.0,0.0,0.0,0.0,0.0,180.94855881633364,476.8701047909785,23.43649963451945,0.0,0.0,0.0,0.0,0.0,0.0
2025-12-05 22:00:00+00:00,8,46.0,578.5573888888889,253.19894444444446,325.35844444444444,0.0,253.1989444444443,253.19894444444446,0.0,325.35844444444444,0.0,0.0,0.0,368.28937373737375,115.0904292929293,325.35844444444444,433.81125925925926,108.45281481481481,0.0,0.0,0.0,0.0,9.760753333333334,0.0,54.10861442777774,287.41261186885515,865.9700007577441,802.1006329966331,0.0,0.0,0.0,0.0,0.0,0.0,476.8701047909785,23.447215162377685,0.0,0.0,0.0,0.0,0.0,0.0
2025-12-05 23:00:00+00:00,8,46.0,550.8208333333333,240.20135555555558,310.6194777777778,0.0,240.20135555555544,240.2013555555556,0.0,310.6194777777778,0.0,0.0,0.0,349.38378989898996,109.18243434343437,310.61947777777783,414.15930370370376,103.53982592592594,0.0,0.0,0.0,0.0,9.318584333333334,0.0,51.331029682222194,273.37187428491586,824.1927076182458,763.5430936026937,0.0,0.0,0.0,0.0,0.0,0.0,476.8701047909785,23.467739123135868,0.0,0.0,0.0,0.0,-3.410605131648481e-12,0.0
