timestamp_hour_utc,representative_day_id,day_weight,it_load_kw,q_air_kw,q_cp_kw,q_rdhx_kw,s_air_kw,q_air_to_ashp_kw,q_air_to_reject_kw,q_cp_to_wshp_kw,q_cp_to_free_kw,q_rdhx_to_wshp_kw,q_rdhx_to_chiller_kw,q_ashp_out_kw,p_ashp_kw,q_wshp_in_kw,q_wshp_out_kw,p_wshp_kw,q_chiller_evap_kw,p_chiller_kw,q_tower_kw,p_tower_kw,p_pump_kw,p_cdu_free_kw,p_terminal_kw,p_cooling_kw,p_grid_kw,q_heat_kw,q_heat_unserved_kw,q_tes_ch_kw,q_tes_dis_kw,e_tes_kwh,p_bess_ch_kw,p_bess_dis_kw,e_bess_kwh,max_theta_c,hotspot_slack_c,hotspot_penalty_yuan,heat_unserved_penalty_yuan,bess_degradation_cost_yuan,power_balance_residual_kw,heat_balance_residual_kw
2025-01-15 00:00:00+00:00,0,70.0,558.7860315656566,191.0564077020202,367.72962386363633,0.0,191.0564077020201,191.0564077020202,0.0,347.1014187291965,20.62820513443983,0.0,0.0,277.90022938475664,86.84382168273645,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,20.62820513443983,0.30942307701659744,10.825606664564694,0.4125641026887966,40.82875432592169,254.92064276266044,813.7066743283169,740.7021210236853,0.0,0.0,0.0,0.0,0.0,0.0,476.8701047909785,23.44737243492155,0.0,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-01-15 01:00:00+00:00,0,70.0,567.1325940170941,193.91915811965814,373.21343589743583,0.0,193.91915811965802,193.91915811965814,0.0,347.10141872919655,26.112017168239277,0.0,0.0,282.06422999222997,88.14507187257186,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,26.112017168239277,0.39168025752358915,10.935282905240683,0.5222403433647855,41.44052409017092,257.13527237860404,824.2678663956982,744.8661216311586,0.0,0.0,0.0,0.0,0.0,0.0,476.8701047909785,23.451029252568688,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-01-15 02:00:00+00:00,0,70.0,572.756701324189,195.42066900232922,377.3360323218599,0.0,195.42066900232913,195.42066900232922,0.0,347.10141872919655,30.23461359266333,0.0,0.0,284.24824582156975,88.82757681924055,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,30.23461359266333,0.45351920388994993,11.017734833729163,0.6046922718532667,41.76139696579773,258.36539300424283,831.1220943284318,747.0501374604985,0.0,0.0,0.0,0.0,0.0,0.0,476.8701047909785,23.447016649551262,0.0,0.0,0.0,0.0,0.0,0.0
2025-01-15 03:00:00+00:00,0,70.0,566.6574103535354,193.3454897727273,373.311920580808,0.0,193.34548977272718,193.3454897727273,0.0,347.1014187291966,26.210501851611426,0.0,0.0,281.22980330578514,87.88431353305785,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,26.210501851611426,0.39315752777417134,10.937252598908126,0.5242100370322285,41.3179311644318,256.7573377709363,823.4147481244718,744.0316949447139,0.0,0.0,0.0,0.0,0.0,0.0,476.8701047909785,23.44852519923741,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-01-15 04:00:00+00:00,0,70.0,572.2605287356321,195.47975306513413,376.78077567049803,0.0,195.47975306513402,195.47975306513413,0.0,347.10141872919655,29.679356941301478,0.0,0.0,284.33418627655874,88.8544332114246,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,29.679356941301478,0.4451903541195222,11.006629700701927,0.5935871388260295,41.77402323001914,258.3743365448234,830.6348652804555,747.1360779154875,0.0,0.0,0.0,0.0,0.0,0.0,476.8701047909785,23.444456471960752,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-01-15 05:00:00+00:00,0,70.0,569.1438808268199,194.40056656286075,374.743314263959,0.0,194.40056656286063,194.40056656286072,0.0,347.1014187291966,27.641895534762398,0.0,0.0,282.76446045507015,88.36389389220942,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,27.641895534762398,0.4146284330214359,10.965880472571145,0.552837910695248,41.54340107448331,257.54111469271277,826.6849955195327,745.5663520939988,0.0,0.0,0.0,0.0,0.0,0.0,476.8701047909785,23.447892392887063,0.0,0.0,0.0,0.0,0.0,0.0
2025-01-15 06:00:00+00:00,0,70.0,575.2209285714287,196.49473134920635,378.7261972222222,0.0,196.49473134920626,196.49473134920635,0.0,347.10141872919655,31.624778493025644,0.0,0.0,285.8105183261183,89.31578697691197,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,31.624778493025644,0.47437167739538466,11.045538131736409,0.6324955698605129,41.990924089325375,259.1595893549618,4855.702329080164,748.612409965047,0.0,0.0,0.0,0.0,4021.321811153774,0.0,4291.830943118806,23.438155555991106,0.0,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-01-15 07:00:00+00:00,0,70.0,595.0878313492063,202.5573655663781,392.53046578282823,0.0,202.557365566378,202.5573655663781,0.0,347.10141872919655,45.42904705363168,0.0,0.0,294.6288953692772,92.07152980289912,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,45.42904705363168,0.6814357058044751,11.32162350294853,0.9085809410726335,43.286509021534975,263.97015188399195,859.0579832331982,757.4307870082059,0.0,0.0,0.0,0.0,0.0,0.0,4291.830943118806,23.40669077374023,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-01-15 08:00:00+00:00,0,70.0,585.8920697959447,199.23556252127506,386.65650727466976,0.0,199.23556252127497,199.23556252127503,0.0,347.10141872919655,39.55508854547321,0.0,0.0,289.7971818491273,90.56161932785228,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,39.55508854547321,0.5933263281820982,11.204144332785361,0.7911017709094642,42.57663971079646,261.42730438025785,847.3193741762026,752.5990734880561,0.0,0.0,0.0,0.0,0.0,0.0,4291.830943118806,23.40971521394348,0.0,0.0,0.0,0.0,0.0,0.0
2025-01-15 09:00:00+00:00,0,70.0,568.2448662982006,193.80884974670133,374.4360165514992,0.0,193.80884974670118,193.80884974670133,0.0,347.10141872919655,27.33459782230267,0.0,0.0,281.9037814497473,88.09493170304604,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,27.33459782230267,0.41001896733454,10.95973451832195,0.5466919564460534,41.41695119087004,257.12880124575076,825.3736675439513,744.7056730886761,0.0,0.0,0.0,0.0,0.0,0.0,4291.830943118806,23.428660882644778,0.0,0.0,0.0,0.0,0.0,0.0
2025-01-15 10:00:00+00:00,0,70.0,581.0144916006232,198.0841052879948,382.93038631262834,0.0,198.0841052879947,198.08410528799482,0.0,347.10141872919655,35.82896758343179,0.0,0.0,288.12233496435607,90.03822967636127,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,35.82896758343179,0.5374345137514769,11.129621913544533,0.7165793516686358,42.33057330004446,260.45291166510253,0.0,750.9242266032848,0.0,0.0,0.0,0.0,0.0,841.4674032657257,3404.846419416439,23.41551063482557,0.0,0.0,0.0,0.0,0.0,0.0
2025-01-15 11:00:00+00:00,0,70.0,573.8076919609014,195.45245585030253,378.35523611059887,0.0,195.4524558503024,195.45245585030253,0.0,347.10141872919655,31.253817381402314,0.0,0.0,284.2944812368037,88.84202538650115,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,31.253817381402314,0.4688072607210347,11.038118909503943,0.6250763476280463,41.768189815209624,258.44269062929595,0.0,747.0963728757324,0.0,0.0,0.0,0.0,0.0,832.2503825901973,2527.577488572583,23.41356272747491,0.0,0.0,0.0,0.0,0.0,0.0
2025-01-15 12:00:00+00:00,0,70.0,567.6426806659601,193.30696797144742,374.33571269451267,0.0,193.3069679714473,193.30696797144742,0.0,347.1014187291965,27.23429396531614,0.0,0.0,281.17377159483254,87.86680362338517,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,27.23429396531614,0.4085144094797421,10.95772844118222,0.5446858793063228,41.309699055498285,256.7879043185839,0.0,743.9756632337612,0.0,0.0,0.0,0.0,0.0,824.430584984544,1658.5513481538592,23.41952556142419,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-01-15 13:00:00+00:00,0,70.0,588.7972485966046,200.281928220501,388.5153203761036,0.0,200.2819282205009,200.281928220501,0.0,347.1014187291965,41.41390164690711,0.0,0.0,291.31916832072875,91.03724010022773,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,41.41390164690711,0.6212085247036065,11.24132059481404,0.8282780329381422,42.80024806072104,262.22876822313674,851.0260168197414,754.1210599596575,0.0,0.0,0.0,0.0,0.0,0.0,1658.5513481538592,23.395609525265357,0.0,0.0,0.0,0.0,0.0,0.0
2025-01-15 14:00:00+00:00,0,70.0,534.8794444444445,183.27310000000003,351.6063444444444,0.0,183.27309999999994,183.27310000000003,0.0,347.1014187291965,4.504925715247907,0.0,0.0,266.5790545454546,83.30595454545457,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,4.504925715247907,0.0675738857287186,10.503141076180855,0.09009851430495815,39.16546146999998,248.83270240140126,3559.4325588908096,729.3809461843833,0.0,0.0,0.0,0.0,2775.7204120449637,0.0,4291.830943118806,23.450979517950575,0.0,0.0,0.0,0.0,0.0,0.0
2025-01-15 15:00:00+00:00,0,70.0,577.711758234519,196.50563296003517,381.20612527448395,0.0,196.50563296003511,196.50563296003514,0.0,347.1014187291965,34.104706545287414,0.0,0.0,285.82637521459657,89.32074225456142,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,34.104706545287414,0.5115705981793112,11.095136692781645,0.6820941309057483,41.993253763559494,259.3032703497198,837.0150285842388,748.6282668535252,0.0,0.0,0.0,0.0,0.0,0.0,4291.830943118806,23.399389644320514,0.0,0.0,0.0,0.0,0.0,0.0
2025-01-15 16:00:00+00:00,0,70.0,576.8650467171717,196.0578973484849,380.80714936868685,0.0,196.05789734848472,196.05789734848483,0.0,347.1014187291966,33.70573063949024,0.0,0.0,285.17512341597796,89.1172260674931,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,33.70573063949024,0.5055859595923536,11.087157174665702,0.6741146127898049,41.89757266337118,258.9821293876443,835.8471761048161,747.9770150549067,0.0,0.0,0.0,0.0,0.0,0.0,4291.830943118806,23.398266973301606,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-01-15 17:00:00+00:00,0,70.0,575.2903560606061,195.56880681818186,379.7215492424242,0.0,195.5688068181818,195.56880681818186,0.0,347.10141872919655,32.62013051322765,0.0,0.0,284.4637190082645,88.89491219008265,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,32.62013051322765,0.4893019576984147,11.06544517214045,0.652402610264553,41.79305401704545,258.5955888569637,0.0,747.2656106471932,0.0,0.0,0.0,0.0,0.0,833.8859449175698,3412.837978205063,23.406249169846568,0.0,0.0,0.0,0.0,0.0,0.0
2025-01-15 18:00:00+00:00,0,70.0,565.7533888888888,192.17742777777778,373.5759611111111,0.0,192.17742777777767,192.17742777777775,0.0,347.10141872919655,26.474542381914546,0.0,0.0,279.53080404040406,87.35337626262627,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,26.474542381914546,0.3971181357287182,10.942533409514187,0.5294908476382909,41.06831631611108,255.99130788135074,0.0,742.3326956793328,0.0,0.0,0.0,0.0,0.0,821.7446967702397,2546.6430125522734,23.42205784387495,0.0,0.0,0.0,0.0,1.1368683772161603e-13,0.0
2025-01-15 19:00:00+00:00,0,70.0,567.4678333333334,192.1956555555556,375.27217777777776,0.0,192.1956555555555,192.1956555555556,0.0,347.1014187291962,28.170759048581544,0.0,0.0,279.5573171717172,87.36166161616163,347.1014187291962,462.8018916389283,115.70047290973207,0.0,0.0,28.170759048581544,0.42256138572872315,10.976457742847517,0.5634151809716309,41.07221159222221,256.09678042766376,0.0,742.3592088106454,0.0,0.0,0.0,0.0,0.0,823.5646137609972,1678.5296859517396,23.42414213288871,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-01-15 20:00:00+00:00,0,70.0,578.9941906565657,196.3714127525253,382.62277790404033,0.0,196.3714127525252,196.3714127525253,0.0,347.10141872919655,35.521359174843816,0.0,0.0,285.63114582185494,89.25973306932967,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,35.521359174843816,0.5328203876226573,11.123469745372773,0.7104271834968764,41.96457090521463,259.2914942007688,0.0,748.4330374607837,0.0,0.0,0.0,0.0,0.0,838.2856848573343,794.8989879306399,23.42316406318348,0.0,0.0,0.0,0.0,-1.7053025658242404e-13,0.0
2025-01-15 21:00:00+00:00,0,70.0,568.4895555555556,193.45650555555557,375.03304999999995,0.0,193.45650555555545,193.45650555555557,0.0,347.1014187291965,27.93163127080345,0.0,0.0,281.39128080808086,87.93477525252527,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,27.93163127080345,0.4189744690620517,10.971675187291966,0.5586326254160691,41.3416552372222,256.92618568124976,523.70705150455,744.1931724470096,0.0,0.0,0.0,0.0,0.0,301.70868973225544,476.8701047909785,23.46198222236693,0.0,0.0,0.0,0.0,0.0,0.0
2025-01-15 22:00:00+00:00,0,70.0,578.4975555555556,196.89224444444446,381.60531111111106,0.0,196.89224444444434,196.89224444444446,0.0,347.1014187291965,34.50389238191457,0.0,0.0,286.3887191919192,89.49647474747476,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,34.50389238191457,0.5175583857287185,11.103120409514188,0.6900778476382914,42.075872637777756,259.5835769378659,838.0811324934214,749.190610830848,0.0,0.0,0.0,0.0,0.0,0.0,476.8701047909785,23.45710360091943,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-01-15 23:00:00+00:00,0,70.0,575.9300000000001,195.9609777777778,379.96902222222224,0.0,195.96097777777763,195.96097777777783,0.0,347.10141872919655,32.86760349302568,0.0,0.0,285.0341494949496,89.07317171717175,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,32.86760349302568,0.4930140523953852,11.070394631736411,0.6573520698605136,41.87686095111108,258.87126633200734,834.8012663320075,747.8360411338783,0.0,0.0,0.0,0.0,0.0,0.0,476.8701047909785,23.458697699437757,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-03-21 00:00:00+00:00,1,20.0,888.9409444444444,303.7164833333334,585.224461111111,0.0,303.71648333333326,303.7164833333334,0.0,347.1014187291965,238.12304238191462,0.0,0.0,441.76943030303033,138.052946969697,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,238.12304238191462,3.571845635728719,15.175503409514189,4.762460847638293,64.90421248833331,342.16744226064367,1231.108386705088,904.571321941959,0.0,0.0,0.0,0.0,0.0,0.0,476.8701047909785,23.126255777623577,0.0,0.0,0.0,0.0,-1.7053025658242404e-13,0.0
2025-03-21 01:00:00+00:00,1,20.0,728.8360555555555,248.9808055555556,479.85524999999996,0.0,248.9808055555555,248.98080555555558,0.0,347.1014187291965,132.75383127080346,0.0,0.0,362.15389898989906,113.17309343434346,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,132.75383127080346,1.9913074690620518,13.068119187291966,2.6550766254160694,53.2071981472222,299.7952677730679,1028.6313233286232,824.9557906288278,0.0,0.0,0.0,0.0,0.0,0.0,476.8701047909785,23.283681806330506,0.0,0.0,0.0,0.0,-1.7053025658242404e-13,0.0
2025-03-21 02:00:00+00:00,1,20.0,872.3286111111111,297.8605444444445,574.4680666666667,0.0,297.8605444444443,297.86054444444443,0.0,347.10141872919667,227.36664793747,0.0,0.0,433.251701010101,135.39115656565656,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,227.36664793747,3.4104997190620496,14.960375520625297,4.5473329587494,63.65279834777775,337.66263602160325,1209.9912471327143,896.0535926490297,0.0,0.0,0.0,0.0,0.0,0.0,476.8701047909785,23.140414394523418,0.0,0.0,0.0,0.0,0.0,0.0
2025-03-21 03:00:00+00:00,1,20.0,683.0305555555556,233.10225000000003,449.92830555555554,0.0,233.10224999999994,233.10225000000003,0.0,347.10141872919655,102.82688682635899,0.0,0.0,339.0578181818182,105.9555681818182,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,102.82688682635899,1.5424033023953847,12.469580298403077,2.0565377365271797,49.813950824999985,287.53851325387603,4991.890879963206,801.859709820747,0.0,0.0,0.0,0.0,4021.3218111537753,0.0,4291.830943118806,23.32009553671105,0.0,0.0,0.0,0.0,0.0,0.0
2025-03-21 04:00:00+00:00,1,20.0,588.3298333333333,200.6476277777778,387.6822055555555,0.0,200.64762777777773,200.64762777777787,0.0,347.1014187291965,40.58078682635903,0.0,0.0,291.85109494949506,91.20346717171721,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,40.58078682635903,0.6087118023953855,11.224658298403078,0.8116157365271807,42.878398056111095,262.4273239748862,850.7571573082195,754.6529865884238,0.0,0.0,0.0,0.0,0.0,0.0,4291.830943118806,23.413168950015994,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-03-21 05:00:00+00:00,1,20.0,900.4637777777778,306.9901666666667,593.473611111111,0.0,306.99016666666665,306.9901666666667,0.0,347.1014187291965,246.37219238191457,0.0,0.0,446.5311515151516,139.54098484848487,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,246.37219238191457,3.6955828857287183,15.340486409514188,4.927443847638291,65.60379861666667,344.808769517765,1245.2725472955424,909.3330431540803,0.0,0.0,0.0,0.0,0.0,0.0,4291.830943118806,23.101064037884633,0.0,0.0,0.0,0.0,-3.410605131648481e-13,0.0
2025-03-21 06:00:00+00:00,1,20.0,706.0415921717172,240.7671521464647,465.2744400252525,0.0,240.7671521464645,240.7671521464647,0.0,347.1014187291966,118.1730212960559,0.0,0.0,350.2067667584941,109.4396146120294,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,118.1730212960559,1.7725953194408384,12.776502987797015,2.363460425921118,51.45194041369946,293.50458666862,999.5461788403371,813.0086583974228,0.0,0.0,0.0,0.0,0.0,0.0,4291.830943118806,23.294396022794228,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-03-21 07:00:00+00:00,1,20.0,479.84220580808073,163.6124728535354,316.2297329545454,0.0,163.6124728535353,163.6124728535354,0.0,316.22973295454557,0.0,0.0,0.0,237.9817786960515,74.3693058425161,316.22973295454557,421.6396439393941,105.40991098484852,0.0,0.0,0.0,0.0,9.486891988636364,0.0,34.96398544880049,224.23009426480147,704.0723000728821,659.6214226354456,0.0,0.0,0.0,0.0,0.0,0.0,4291.830943118806,23.521679213680926,0.0,0.0,0.0,0.0,-1.4210854715202004e-13,0.0
2025-03-21 08:00:00+00:00,1,20.0,475.1079979203803,162.23673826500297,312.8712596553773,0.0,162.23673826500288,162.23673826500297,0.0,312.8712596553775,0.0,0.0,0.0,235.98071020364068,73.74397193863771,312.8712596553775,417.1616795405033,104.29041988512583,0.0,0.0,0.0,0.0,9.386137789661321,0.0,34.669990967231115,222.09052058065598,697.1985185010362,653.142389744144,0.0,0.0,0.0,0.0,0.0,0.0,4291.830943118806,23.526422268611267,0.0,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-03-21 09:00:00+00:00,1,20.0,476.9575555555556,163.0246277777778,313.93292777777776,0.0,163.02462777777774,163.0246277777778,0.0,313.9329277777779,0.0,0.0,0.0,237.12673131313133,74.10210353535354,313.9329277777779,418.57723703703715,104.64430925925929,0.0,0.0,0.0,0.0,9.417987833333335,0.0,34.8383629561111,223.00276358405725,699.9603191396128,655.7039683501685,0.0,0.0,0.0,0.0,0.0,0.0,4291.830943118806,23.53352364872689,0.0,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-03-21 10:00:00+00:00,1,20.0,497.55061111111115,169.37299444444446,328.17761666666667,0.0,169.37299444444437,169.37299444444443,0.0,328.17761666666684,0.0,0.0,0.0,246.36071919191917,76.98772474747474,328.17761666666684,437.57015555555574,109.39253888888894,0.0,0.0,0.0,0.0,9.845328500000003,0.0,36.19500891277776,232.42060104914142,0.0,683.930874747475,0.0,0.0,0.0,0.0,0.0,729.9712121602527,3522.373724192006,23.512119979302327,0.0,0.0,0.0,0.0,8.526512829121202e-14,0.0
2025-03-21 11:00:00+00:00,1,20.0,483.2366805555555,164.57147083333336,318.6652097222222,0.0,164.57147083333328,164.57147083333336,0.0,318.6652097222224,0.0,0.0,0.0,239.3766848484849,74.80521401515153,318.66520972222236,424.88694629629646,106.22173657407411,0.0,0.0,0.0,0.0,9.559956291666666,0.0,35.16892331708331,225.7558301979756,0.0,664.2636311447814,0.0,0.0,0.0,0.0,0.0,708.9925107535311,2775.0299981978123,23.522023943636487,0.0,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-03-21 12:00:00+00:00,1,20.0,512.4991597222222,175.39942569444446,337.0997340277778,0.0,175.39942569444437,175.39942569444446,0.0,337.0997340277779,0.0,0.0,0.0,255.12643737373745,79.72701167929296,337.09973402777786,449.46631203703714,112.36657800925929,0.0,0.0,0.0,0.0,10.112992020833333,0.0,37.482857270902755,239.68943898028834,0.0,704.5927494107746,0.0,0.0,0.0,0.0,0.0,752.1885987025106,1982.1535975610432,23.505445189612583,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-03-21 13:00:00+00:00,1,20.0,498.6522272897897,170.1944904091592,328.4577368806306,0.0,170.19449040915907,170.1944904091592,0.0,328.4577368806308,0.0,0.0,0.0,247.55562241332245,77.36113200416327,328.4577368806308,437.9436491741744,109.4859122935436,0.0,0.0,0.0,0.0,9.85373210641892,0.0,36.37056260043729,233.0713390045631,731.7235662943528,685.4992715874969,0.0,0.0,0.0,0.0,0.0,0.0,1982.1535975610432,23.51527716437908,0.0,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-03-21 14:00:00+00:00,1,20.0,488.3239145092108,166.6980076860966,321.62590682311424,0.0,166.69800768609653,166.69800768609662,0.0,321.6259068231144,0.0,0.0,0.0,242.4698293615951,75.77182167549847,321.6259068231144,428.83454243081917,107.20863560770479,0.0,0.0,0.0,0.0,9.64877720469343,0.0,35.623364242518825,228.2525987304155,3151.1902039243987,671.3043717924143,0.0,0.0,0.0,0.0,2434.6136906847723,0.0,4291.830943118806,23.52491644514665,0.0,0.0,0.0,0.0,0.0,0.0
2025-03-21 15:00:00+00:00,1,20.0,481.01074166111675,164.09202805389057,316.9187136072261,0.0,164.09202805389046,164.09202805389057,0.0,316.91871360722627,0.0,0.0,0.0,238.67931353293173,74.58728547904117,316.91871360722627,422.558284809635,105.63957120240875,0.0,0.0,0.0,0.0,9.507561408216784,0.0,35.066466395116386,224.8008844847831,705.8116261458998,661.2375983425667,0.0,0.0,0.0,0.0,0.0,0.0,4291.830943118806,23.530423043818107,0.0,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-03-21 16:00:00+00:00,1,20.0,471.4551557440516,160.5682425190113,310.88691322504036,0.0,160.56824251901128,160.56824251901133,0.0,310.88691322504053,0.0,0.0,0.0,233.55380730038013,72.9855647813688,310.88691322504053,414.51588430005404,103.62897107501351,0.0,0.0,0.0,0.0,9.326607396751212,0.0,34.313433426312706,220.25457667944622,691.7097324234978,648.0696916004342,0.0,0.0,0.0,0.0,0.0,0.0,4291.830943118806,23.534520516412485,0.0,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-03-21 17:00:00+00:00,1,20.0,506.3876581196581,172.00275854700857,334.38489957264954,0.0,172.00275854700848,172.0027585470086,0.0,334.38489957264966,0.0,0.0,0.0,250.1858306138307,78.18307206682209,334.38489957264966,445.8465327635329,111.46163319088322,0.0,0.0,0.0,0.0,10.031546987179487,0.0,36.75698950149571,236.43324174638053,0.0,696.0323633773636,0.0,0.0,0.0,0.0,0.0,742.8208998660386,3508.8289640679573,23.494013343696984,0.0,0.0,0.0,0.0,0.0,0.0
2025-03-21 18:00:00+00:00,1,20.0,661.2437539682539,224.5643650793651,436.67938888888887,0.0,224.564365079365,224.5643650793651,0.0,347.10141872919655,89.57797015969227,0.0,0.0,326.6390764790765,102.0747113997114,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,89.57797015969227,1.343669552395384,12.204601965069742,1.7915594031938455,47.9894048174603,281.1044200475628,0.0,789.4409681180052,0.0,0.0,0.0,0.0,0.0,942.3481740158168,2515.50677113773,23.345894808955542,0.0,0.0,0.0,0.0,0.0,0.0
2025-03-21 19:00:00+00:00,1,20.0,660.9889503968254,225.02563511904762,435.9633152777778,0.0,225.0256351190475,225.02563511904762,0.0,347.10141872919655,88.86189654858123,0.0,0.0,327.3100147186147,102.28437959956709,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,88.86189654858123,1.3329284482287185,12.19028049284752,1.7772379309716246,48.08797822494044,281.3732776062876,0.0,790.1119063575434,0.0,0.0,0.0,0.0,0.0,942.362228003113,1522.1697640041484,23.35263225731142,0.0,0.0,0.0,0.0,0.0,0.0
2025-03-21 20:00:00+00:00,1,20.0,575.8912777777778,196.00139444444446,379.88988333333333,0.0,196.00139444444437,196.0013944444445,0.0,347.1014187291966,32.78846460413672,0.0,0.0,285.0929373737374,89.09154292929294,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,32.78846460413672,0.4918269690620508,11.068811853958632,0.6557692920827344,41.88549799277776,258.8939219469063,834.785199724684,747.8948290126662,0.0,0.0,0.0,0.0,0.0,0.0,1522.1697640041484,23.441388090521173,0.0,0.0,0.0,0.0,0.0,0.0
2025-03-21 21:00:00+00:00,1,20.0,848.0591111111111,289.3791166666667,558.6799944444443,0.0,289.3791166666665,289.3791166666667,0.0,347.10141872919655,211.5785757152478,0.0,0.0,420.9150787878788,131.53596212121212,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,211.5785757152478,3.173678635728717,14.644614076180853,4.231571514304957,61.840317231666624,331.12661648882545,187.5273994465084,883.7169704268076,0.0,0.0,0.0,0.0,0.0,991.6583281534281,476.8701047909785,23.17162362923143,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-03-21 22:00:00+00:00,1,20.0,785.4006111111112,268.3048555555556,517.0957555555556,0.0,268.3048555555555,268.3048555555556,0.0,347.1014187291966,169.9943368263589,0.0,0.0,390.2616080808082,121.95675252525255,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,169.9943368263589,2.5499150523953835,13.812929298403075,3.3998867365271783,57.336747632222206,314.7567041545326,1100.1573152656438,853.0634997197369,0.0,0.0,0.0,0.0,0.0,0.0,476.8701047909785,23.238238846783112,0.0,0.0,0.0,0.0,0.0,0.0
2025-03-21 23:00:00+00:00,1,20.0,617.5177777777778,210.0281777777778,407.4896,0.0,210.02817777777773,210.0281777777778,0.0,347.10141872919644,60.3881812708035,0.0,0.0,305.4955313131314,95.46735353535355,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,60.3881812708035,0.9058227190620525,11.620806187291965,1.2077636254160702,44.883021591111095,269.785240567967,887.3030183457447,768.2974229520601,0.0,0.0,0.0,0.0,0.0,0.0,476.8701047909785,23.395764735217675,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-03-23 00:00:00+00:00,2,1.0,591.4327222222223,201.29728888888891,390.1354333333333,0.0,201.29728888888883,201.29728888888891,0.0,347.10141872919655,43.03401460413676,0.0,0.0,292.7960565656566,91.4987676767677,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,43.03401460413676,0.6455102190620513,11.273722853958633,0.8606802920827352,43.017230635555535,262.9963845871589,854.4291068093811,755.5979482045854,0.0,0.0,0.0,0.0,0.0,0.0,476.8701047909785,23.420060012131028,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-03-23 01:00:00+00:00,2,1.0,716.1225,244.09099444444448,472.03150555555555,0.0,244.09099444444433,244.09099444444448,0.0,347.1014187291966,124.93008682635895,0.0,0.0,355.0414464646465,110.95045202020204,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,124.93008682635895,1.8739513023953842,12.911644298403075,2.498601736527179,52.16224551277775,296.0973677800376,1012.2198677800375,817.8433381035752,0.0,0.0,0.0,0.0,0.0,0.0,476.8701047909785,23.289404979333995,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-03-23 02:00:00+00:00,2,1.0,925.211111111111,315.34412222222227,609.8669888888888,0.0,315.34412222222204,315.3441222222222,0.0,347.1014187291966,262.7655701596923,0.0,0.0,458.68235959595967,143.3382373737374,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,262.7655701596923,3.9414835523953844,15.668353965069743,5.255311403193845,67.38903891888884,351.2928981230174,1276.5040092341283,921.4842512348885,0.0,0.0,0.0,0.0,0.0,0.0,476.8701047909785,23.08417086819668,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-03-23 03:00:00+00:00,2,1.0,983.1763888888888,335.11075000000005,648.0656388888889,0.0,335.11074999999994,335.11075000000005,0.0,347.10141872919655,300.96422015969233,0.0,0.0,487.43381818181825,152.3230681818182,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,300.96422015969233,4.514463302395384,16.432326965069745,6.019284403193847,71.61316727499998,366.60278303720935,5371.100983079874,950.2357098207469,0.0,0.0,0.0,0.0,4021.3218111537753,0.0,4291.830943118806,23.023458353921605,0.0,0.0,0.0,0.0,0.0,0.0
2025-03-23 04:00:00+00:00,2,1.0,895.1717777777778,304.85668333333336,590.3150944444444,0.0,304.8566833333332,304.85668333333336,0.0,347.10141872919655,243.21367571524786,0.0,0.0,443.42790303030307,138.5712196969697,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,243.21367571524786,3.648205135728718,15.277316076180854,4.864273514304958,65.1478732283333,343.20936056124975,1238.3811383390273,906.2297946692318,0.0,0.0,0.0,0.0,0.0,0.0,4291.830943118806,23.11143766385461,0.0,0.0,0.0,0.0,-2.8421709430404007e-13,0.0
2025-03-23 05:00:00+00:00,2,1.0,954.5763333333333,325.3396055555556,629.2367277777778,0.0,325.3396055555554,325.3396055555556,0.0,347.1014187291965,282.13530904858123,0.0,0.0,473.2212444444445,147.88163888888892,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,282.13530904858123,4.232029635728718,16.055748742847523,5.642706180971625,69.52507370722218,359.0376700653912,1313.6140033987244,936.0231360833732,0.0,0.0,0.0,0.0,0.0,0.0,4291.830943118806,23.050528135355023,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-03-23 06:00:00+00:00,2,1.0,900.5412765151516,306.6859037878789,593.8553727272728,0.0,306.6859037878787,306.68590378787883,0.0,347.10141872919655,246.75395399807616,0.0,0.0,446.08858732782375,139.40268353994492,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,246.75395399807616,3.7013093099711423,15.348121641837418,4.935079079961524,65.53877763946967,344.6264441209168,1245.1677206360685,908.8904789667524,0.0,0.0,0.0,0.0,0.0,0.0,4291.830943118806,23.10467965221718,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-03-23 07:00:00+00:00,2,1.0,858.559,292.51337222222224,566.0456277777777,0.0,292.5133722222221,292.5133722222222,0.0,347.1014187291966,218.94420904858111,0.0,0.0,425.473995959596,132.96062373737374,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,218.94420904858111,3.2841631357287167,14.791926742847519,4.378884180971622,62.51010764388885,333.6261783505426,1192.1851783505426,888.2758875985247,0.0,0.0,0.0,0.0,0.0,0.0,4291.830943118806,23.149180592708234,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-03-23 08:00:00+00:00,2,1.0,490.1247222222222,166.73300555555556,323.39171666666664,0.0,166.73300555555548,166.73300555555554,0.0,323.3917166666668,0.0,0.0,0.0,242.52073535353537,75.78772979797981,323.3917166666668,431.1889555555557,107.79723888888893,0.0,0.0,0.0,0.0,9.7017515,0.0,35.630843287222206,228.91756347409094,719.0422856963131,673.709690909091,0.0,0.0,0.0,0.0,0.0,0.0,4291.830943118806,23.508898757390526,0.0,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-03-23 09:00:00+00:00,2,1.0,792.4803333333334,270.3908555555556,522.0894777777778,0.0,270.3908555555554,270.3908555555556,0.0,347.1014187291966,174.98805904858116,0.0,0.0,393.29578989899,122.90493434343438,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,174.98805904858116,2.624820885728717,13.912803742847519,3.499761180971623,57.782525832222184,316.4253188949366,1108.90565222827,856.0976815379188,0.0,0.0,0.0,0.0,0.0,0.0,4291.830943118806,23.203947486329724,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-03-23 10:00:00+00:00,2,1.0,504.46869584679456,171.93830319848283,332.5303926483117,0.0,171.9383031984827,171.93830319848283,0.0,332.5303926483119,0.0,0.0,0.0,250.0920773796114,78.15377418112857,332.5303926483119,443.3738568644158,110.84346421610395,0.0,0.0,0.0,0.0,9.975911779449353,0.0,36.743215393515754,235.71636557019764,0.0,693.4659342440273,0.0,0.0,0.0,0.0,0.0,740.1850614169923,3511.6073817490346,23.49219983791888,0.0,0.0,0.0,0.0,1.1368683772161603e-13,0.0
2025-03-23 11:00:00+00:00,2,1.0,519.7610682660537,177.24941413160747,342.51165413444625,0.0,177.24941413160738,177.24941413160744,0.0,342.51165413444636,0.0,0.0,0.0,257.81732964597444,80.56791551436702,342.51165413444636,456.68220551259515,114.17055137814879,0.0,0.0,0.0,0.0,10.275349624033389,0.0,37.878199799924495,242.8920163164737,0.0,714.4995351585696,0.0,0.0,0.0,0.0,0.0,762.6530845825273,2707.7004444710906,23.485779689042044,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-03-23 12:00:00+00:00,2,1.0,719.4712083333334,245.38431805555558,474.08689027777774,0.0,245.38431805555544,245.3843180555556,0.0,347.1014187291965,126.98547154858122,0.0,0.0,356.92264444444453,111.53832638888892,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,126.98547154858122,1.9047820732287182,12.95275199284752,2.5397094309716244,52.43862876847219,297.0746715641411,0.0,819.7245360833733,0.0,0.0,0.0,0.0,0.0,1016.5458798974744,1636.1670022924266,23.271801827784103,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-03-23 13:00:00+00:00,2,1.0,926.5099027777778,316.0147027777778,610.4952,0.0,316.01470277777764,316.01470277777776,0.0,347.1014187291964,263.3937812708036,0.0,0.0,459.6577494949495,143.64304671717173,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,263.3937812708036,3.9509067190620533,15.680918187291967,5.267875625416073,67.53234198361108,351.77556214228514,1278.2854649200629,922.4596411338782,0.0,0.0,0.0,0.0,0.0,0.0,1636.1670022924266,23.06604311655441,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-03-23 14:00:00+00:00,2,1.0,578.127949074074,196.27001250000004,381.8579365740741,0.0,196.27001249999998,196.2700125,0.0,347.10141872919655,34.75651784487747,0.0,0.0,285.4836545454546,89.21364204545456,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,34.75651784487747,0.521347767673162,11.108172918773446,0.6951303568975494,41.94290167124999,259.1816676697809,3636.6252010738485,748.2855461843833,0.0,0.0,0.0,0.0,2799.3155843299937,0.0,4291.830943118806,23.422586798708664,0.0,0.0,0.0,0.0,0.0,0.0
2025-03-23 15:00:00+00:00,2,1.0,516.4356807631967,175.35701534007015,341.07866542312655,0.0,175.35701534007006,175.35701534007012,0.0,341.07866542312667,0.0,0.0,0.0,255.06474958555657,79.70773424548642,341.0786654231267,454.77155389750226,113.69288847437556,0.0,0.0,0.0,0.0,10.232359962693799,0.0,37.473794178172966,241.10677686072876,757.5424576239254,709.8363034830588,0.0,0.0,0.0,0.0,0.0,0.0,4291.830943118806,23.493683784327416,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-03-23 16:00:00+00:00,2,1.0,499.09041011691886,169.62400081285344,329.4664093040654,0.0,169.6240008128534,169.62400081285344,0.0,329.4664093040655,0.0,0.0,0.0,246.72581936415045,77.10181855129701,329.4664093040655,439.288545738754,109.8221364346885,0.0,0.0,0.0,0.0,9.883992279121962,0.0,36.248648973706764,233.05659623881425,732.147006355733,686.0143651029044,0.0,0.0,0.0,0.0,0.0,0.0,4291.830943118806,23.507792542746287,0.0,0.0,0.0,0.0,-1.4210854715202004e-13,0.0
2025-03-23 17:00:00+00:00,2,1.0,522.8236454909506,177.92055475839632,344.90309073255435,0.0,177.92055475839618,177.9205547583963,0.0,344.9030907325545,0.0,0.0,0.0,258.793534194031,80.87297943563469,344.9030907325545,459.870787643406,114.9676969108515,0.0,0.0,0.0,0.0,10.347092721976633,0.0,38.021622551869264,244.20939162033207,0.0,718.664321837437,0.0,0.0,0.0,0.0,0.0,767.0330371112827,3483.307130496102,23.486726846211624,0.0,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-03-23 18:00:00+00:00,2,1.0,804.8981580154264,274.92334184907236,529.9748161663539,0.0,274.9233418490722,274.9233418490723,0.0,347.1014187291965,182.87339743715745,0.0,0.0,399.88849723501426,124.96515538594196,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,182.87339743715745,2.743100961557362,14.070510510619046,3.657467948743149,58.75111815314673,319.8878258697404,0.0,862.690388873943,0.0,0.0,0.0,0.0,0.0,1124.7859838851668,2297.6786007259107,23.198157259258636,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-03-23 19:00:00+00:00,2,1.0,831.7235000000001,283.8749555555556,547.8485444444444,0.0,283.8749555555555,283.8749555555556,0.0,347.10141872919655,200.74712571524788,0.0,0.0,412.9090262626263,129.03407070707073,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,200.74712571524788,3.011206885728718,14.427985076180853,4.014942514304957,60.6640780022222,326.8527560952396,0.0,875.710917901555,0.0,0.0,0.0,0.0,0.0,1158.5762560952396,1076.4319966420787,23.16053894737977,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-03-23 20:00:00+00:00,2,1.0,635.7152124183008,217.09993594771242,418.6152764705882,0.0,217.09993594771234,217.09993594771242,0.0,347.10141872919655,71.5138577413916,0.0,0.0,315.78172501485443,98.681789067142,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,71.5138577413916,1.072707866120874,11.843319716703729,1.4302771548278321,46.39425631202612,275.12282302655274,910.8380354448535,778.5836166537831,0.0,0.0,0.0,0.0,0.0,0.0,1076.4319966420787,23.364809189236446,0.0,0.0,0.0,0.0,0.0,0.0
2025-03-23 21:00:00+00:00,2,1.0,686.6984315245478,234.73632390180882,451.96210762273904,0.0,234.73632390180867,234.73632390180882,0.0,347.10141872919655,104.86068889354245,0.0,0.0,341.43465294808556,106.69832904627674,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,104.86068889354245,1.5729103334031367,12.510256339746745,2.097213777870849,50.163152417816505,288.7423348248462,406.6464134026868,804.2365445870144,0.0,0.0,0.0,0.0,0.0,568.7943529467071,476.8701047909785,23.314345225009202,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-03-23 22:00:00+00:00,2,1.0,858.9541666666667,293.6325722222223,565.3215944444444,0.0,293.6325722222221,293.6325722222223,0.0,347.10141872919644,218.22017571524796,0.0,0.0,427.1019232323233,133.46935101010104,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,218.22017571524796,3.273302635728719,14.777446076180855,4.364403514304959,62.74928068388886,334.33425682993663,1193.2884234966032,889.903814871252,0.0,0.0,0.0,0.0,0.0,0.0,476.8701047909785,23.143008883814787,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-03-23 23:00:00+00:00,2,1.0,893.3551666666667,305.33152222222225,588.0236444444444,0.0,305.331522222222,305.33152222222225,0.0,347.10141872919655,240.9222257152478,0.0,0.0,444.11857777777783,138.78705555555558,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,240.9222257152478,3.613833385728717,15.231487076180853,4.818444514304956,65.24934629888884,343.40063974039106,1236.7558064070577,906.9204694167065,0.0,0.0,0.0,0.0,0.0,0.0,476.8701047909785,23.101399638542016,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-04-12 00:00:00+00:00,3,36.0,595.6929484236589,202.92309492136295,392.76985350229603,0.0,202.92309492136283,202.92309492136295,0.0,347.1014187291966,45.66843477309942,0.0,0.0,295.1608653401643,92.23777041880135,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,45.66843477309942,0.6850265215964912,11.326411257337885,0.9133686954619884,43.364665384695236,264.22771518762517,859.920663611284,757.962756979093,0.0,0.0,0.0,0.0,0.0,0.0,476.8701047909785,23.40301884131206,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-04-12 01:00:00+00:00,3,36.0,591.338061868687,201.1624907828283,390.1755710858585,0.0,201.16249078282826,201.1624907828283,0.0,347.10141872919655,43.074152356661955,0.0,0.0,292.59998659320485,91.43749581037652,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,43.074152356661955,0.6461122853499293,11.274525609009135,0.8614830471332391,42.988424280290396,262.90851394189144,854.2465758105783,755.4018782321336,0.0,0.0,0.0,0.0,0.0,0.0,476.8701047909785,23.406607090622177,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-04-12 02:00:00+00:00,3,36.0,585.7620702372564,199.65621551562137,386.10585472163496,0.0,199.65621551562126,199.65621551562137,0.0,347.10141872919655,39.0044359924384,0.0,0.0,290.40904074999474,90.75282523437336,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,39.0044359924384,0.585066539886576,11.193131281724664,0.780088719848768,42.66653325568826,261.67811794125384,4868.761999332287,753.2109323889235,0.0,0.0,0.0,0.0,4021.3218111537767,0.0,4291.830943118806,23.41178763401396,0.0,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-04-12 03:00:00+00:00,3,36.0,590.0336500469814,201.32463390298332,388.7090161439981,0.0,201.32463390298324,201.32463390298335,0.0,347.10141872919655,41.607597414801546,0.0,0.0,292.83583113161217,91.5111972286288,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,41.607597414801546,0.6241139612220231,11.245194510171928,0.8321519482960309,43.023074265067514,262.9362048231185,852.9698548700999,755.6377227705409,0.0,0.0,0.0,0.0,0.0,0.0,4291.830943118806,23.408773436173348,0.0,0.0,0.0,0.0,0.0,0.0
2025-04-12 04:00:00+00:00,3,36.0,599.0596209394611,204.60809739294945,394.45152354651157,0.0,204.60809739294936,204.60809739294942,0.0,347.10141872919655,47.350104817315064,0.0,0.0,297.6117780261083,93.00368063315885,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,47.350104817315064,0.7102515722597259,11.360044658222199,0.9470020963463013,43.72475041287328,265.44620228259254,864.5058232220536,760.4136696650371,0.0,0.0,0.0,0.0,0.0,0.0,4291.830943118806,23.399143881570666,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-04-12 05:00:00+00:00,3,36.0,598.7374468522434,204.4177618334508,394.31968501879254,0.0,204.41776183345067,204.4177618334508,0.0,347.10141872919655,47.21826628959599,0.0,0.0,297.3349263032012,92.91716446975038,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,47.21826628959599,0.7082739943439398,11.357407887667817,0.9443653257919198,43.6840757038084,265.31176029109463,864.0492071433379,760.1368179421299,0.0,0.0,0.0,0.0,0.0,0.0,4291.830943118806,23.397955907154955,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-04-12 06:00:00+00:00,3,36.0,588.9834368393235,200.55453105179706,388.4289057875264,0.0,200.55453105179694,200.55453105179706,0.0,347.1014187291966,41.32748705832978,0.0,0.0,291.71568152988664,91.16115047808958,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,41.32748705832978,0.6199123058749467,11.239592303042492,0.8265497411665956,42.858503285769004,262.4061810236748,851.3896178629982,754.5175731688154,0.0,0.0,0.0,0.0,0.0,0.0,4291.830943118806,23.399820966643528,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-04-12 07:00:00+00:00,3,36.0,591.525695648344,201.36496425005876,390.1607313982852,0.0,201.36496425005868,201.36496425005876,0.0,347.10141872919655,43.05931266908863,0.0,0.0,292.89449345463095,91.52952920457217,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,43.05931266908863,0.6458896900363293,11.27422881525767,0.8611862533817726,43.031692860237534,263.04299973321764,854.5686953815617,755.6963850935597,0.0,0.0,0.0,0.0,0.0,0.0,4291.830943118806,23.39345885074222,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-04-12 08:00:00+00:00,3,36.0,582.5819444444444,198.19269444444447,384.38924999999995,0.0,198.19269444444436,198.1926944444445,0.0,347.10141872919655,37.287831270803395,0.0,0.0,288.2802828282829,90.08758838383841,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,37.287831270803395,0.5593174690620509,11.158799187291965,0.7457566254160679,42.353778802777754,260.6057133781185,843.1876578225629,751.0821744672116,0.0,0.0,0.0,0.0,0.0,0.0,4291.830943118806,23.40023305838143,0.0,0.0,0.0,0.0,0.0,0.0
2025-04-12 09:00:00+00:00,3,36.0,568.6415,193.5242166666667,375.1172833333333,0.0,193.52421666666663,193.5242166666667,0.0,347.1014187291965,28.0158646041368,0.0,0.0,281.48976969696974,87.96555303030304,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,28.0158646041368,0.420237969062052,10.973359853958634,0.5603172920827361,41.356125101666656,256.9760661568053,825.6175661568052,744.2916613358984,0.0,0.0,0.0,0.0,0.0,0.0,4291.830943118806,23.408469231369807,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-04-12 10:00:00+00:00,3,36.0,564.2147222222222,192.00823333333335,372.2064888888889,0.0,192.00823333333327,192.00823333333335,0.0,347.10141872919655,25.105070159692318,0.0,0.0,279.28470303030304,87.2764696969697,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,25.105070159692318,0.3765760523953848,10.915143965069744,0.5021014031938463,41.032159463333315,255.80292349069418,0.0,742.0865946692318,0.0,0.0,0.0,0.0,0.0,820.0176457129164,3427.456449124865,23.407059256720412,0.0,0.0,0.0,0.0,0.0,0.0
2025-04-12 11:00:00+00:00,3,36.0,581.3411111111111,198.02255000000005,383.3185611111111,0.0,198.02254999999997,198.02255000000002,0.0,347.1014187291965,36.217142381914584,0.0,0.0,288.03280000000007,90.01025000000001,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,36.217142381914584,0.5432571357287187,11.137385409514188,0.7243428476382917,42.31741893499999,260.4331272376134,0.0,750.8346916389288,0.0,0.0,0.0,0.0,0.0,841.7742383487246,2540.1484928463897,23.397317292938656,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-04-12 12:00:00+00:00,3,36.0,565.8996666666667,192.59289444444448,373.3067722222222,0.0,192.59289444444437,192.59289444444448,0.0,347.10141872919655,26.205353493025655,0.0,0.0,280.1351191919193,87.54222474747478,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,26.205353493025655,0.39308030239538483,10.93714963173641,0.5241070698605131,41.15710154277776,256.25413620397705,0.0,742.9370108308481,0.0,0.0,0.0,0.0,0.0,822.1538028706439,1673.522291499618,23.411759547467724,0.0,0.0,0.0,0.0,1.1368683772161603e-13,0.0
2025-04-12 13:00:00+00:00,3,36.0,565.6102777777778,193.0803888888889,372.5298888888889,0.0,193.08038888888882,193.08038888888893,0.0,347.10141872919655,25.428470159692324,0.0,0.0,280.8442020202021,87.76381313131316,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,25.428470159692324,0.3814270523953848,10.921611965069744,0.5085694031938465,41.261279105555545,256.5371735672599,822.1474513450376,743.6460936591309,0.0,0.0,0.0,0.0,0.0,0.0,1673.522291499618,23.42176967226714,0.0,0.0,0.0,0.0,-1.7053025658242404e-13,0.0
2025-04-12 14:00:00+00:00,3,36.0,579.3450555555555,197.91587222222225,381.4291833333333,0.0,197.91587222222216,197.91587222222225,0.0,347.10141872919655,34.327764604136746,0.0,0.0,287.8776323232324,89.96176010101011,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,34.327764604136746,0.5149164690620511,11.099597853958631,0.6865552920827349,42.294621893888866,260.2579245197346,839.6029800752901,750.679523962161,0.0,0.0,0.0,0.0,0.0,0.0,1673.522291499618,23.417937118437415,0.0,0.0,0.0,0.0,0.0,0.0
2025-04-12 15:00:00+00:00,3,36.0,589.3056111111111,201.2051555555556,388.1004555555555,0.0,201.20515555555545,201.20515555555562,0.0,347.10141872919655,40.999036826358974,0.0,0.0,292.6620444444445,91.45688888888891,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,40.999036826358974,0.6149855523953845,11.233023298403076,0.8199807365271795,42.9975417422222,262.82289312816897,852.1285042392801,755.4639360833733,0.0,0.0,0.0,0.0,0.0,0.0,1673.522291499618,23.405054817034813,0.0,0.0,0.0,0.0,0.0,0.0
2025-04-12 16:00:00+00:00,3,36.0,579.0735555555556,197.79988888888892,381.27366666666666,0.0,197.79988888888883,197.7998888888889,0.0,347.10141872919655,34.1722479374701,0.0,0.0,287.70892929292927,89.9090404040404,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,34.1722479374701,0.5125837190620515,11.096487520625299,0.6834449587494019,42.26983625555554,260.17186576776487,3599.1850734703044,750.510820931858,0.0,0.0,0.0,0.0,2759.939652146984,0.0,4291.830943118806,23.423827724795196,0.0,0.0,0.0,0.0,0.0,0.0
2025-04-12 17:00:00+00:00,3,36.0,579.2900555555556,198.0349777777778,381.2550777777778,0.0,198.03497777777778,198.0349777777778,0.0,347.10141872919655,34.15365904858123,0.0,0.0,288.0508767676768,90.015898989899,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,34.15365904858123,0.5123048857287185,11.096115742847521,0.6830731809716246,42.32007475111111,260.32794046029016,0.0,750.8527684066055,0.0,0.0,0.0,0.0,0.0,839.6179960158457,3406.795865826722,23.43212997430047,0.0,0.0,0.0,0.0,0.0,0.0
2025-04-12 18:00:00+00:00,3,36.0,590.6072777777778,201.63629444444447,388.9709833333333,0.0,201.63629444444445,201.6362944444445,0.0,347.1014187291966,41.86956460413671,0.0,0.0,293.2891555555556,91.65286111111114,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,41.86956460413671,0.6280434690620507,11.250433853958631,0.8373912920827342,43.08967612277777,263.1588787587245,0.0,756.0910471944844,0.0,0.0,0.0,0.0,0.0,853.7661565365022,2506.8473178856552,23.42437509962539,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-04-12 19:00:00+00:00,3,36.0,580.5663888888889,197.82727222222223,382.73911666666663,0.0,197.82727222222212,197.82727222222223,0.0,347.10141872919655,35.63769793747007,0.0,0.0,287.7487595959596,89.92148737373738,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,35.63769793747007,0.534565469062051,11.125796520625299,0.7127539587494015,42.27568807388887,260.2707643057952,0.0,750.5506512348884,0.0,0.0,0.0,0.0,0.0,840.8371531946841,1620.5271360899462,23.43481092891942,0.0,0.0,0.0,0.0,0.0,0.0
2025-04-12 20:00:00+00:00,3,36.0,571.5785555555556,194.45281666666668,377.12573888888886,0.0,194.4528166666666,194.45281666666668,0.0,347.10141872919655,30.024320159692312,0.0,0.0,282.8404606060606,88.38764393939394,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,30.024320159692312,0.4503648023953847,11.013528965069742,0.6004864031938462,41.55456692166665,257.7070639414518,0.0,745.6423522449893,0.0,0.0,0.0,0.0,0.0,829.2856194970074,746.3833399451858,23.436946174128817,0.0,0.0,0.0,0.0,0.0,0.0
