timestamp_hour_utc,representative_day_id,day_weight,it_load_kw,q_air_kw,q_cp_kw,q_rdhx_kw,s_air_kw,q_air_to_ashp_kw,q_air_to_reject_kw,q_cp_to_wshp_kw,q_cp_to_free_kw,q_rdhx_to_wshp_kw,q_rdhx_to_chiller_kw,q_ashp_out_kw,p_ashp_kw,q_wshp_in_kw,q_wshp_out_kw,p_wshp_kw,q_chiller_evap_kw,p_chiller_kw,q_tower_kw,p_tower_kw,p_pump_kw,p_cdu_free_kw,p_terminal_kw,p_cooling_kw,p_grid_kw,q_heat_kw,q_heat_unserved_kw,q_tes_ch_kw,q_tes_dis_kw,e_tes_kwh,p_bess_ch_kw,p_bess_dis_kw,e_bess_kwh,max_theta_c,hotspot_slack_c,hotspot_penalty_yuan,heat_unserved_penalty_yuan,bess_degradation_cost_yuan,power_balance_residual_kw,heat_balance_residual_kw
2025-04-12 21:00:00+00:00,3,36.0,569.4257222222221,194.00522222222224,375.42049999999995,0.0,194.00522222222213,194.00522222222224,0.0,347.10141872919655,28.319081270803412,0.0,0.0,282.18941414141415,88.18419191919192,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,28.319081270803412,0.42478621906205116,10.979424187291965,0.5663816254160683,41.45891598888887,257.31417284958303,571.0571902774482,744.9913057803428,0.0,0.0,0.0,0.0,0.0,255.68270479435702,476.8701047909785,23.44588511900604,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-04-12 22:00:00+00:00,3,36.0,572.0856666666666,194.9746277777778,377.11103888888886,0.0,194.97462777777775,194.9746277777778,0.0,347.1014187291965,30.00962015969236,0.0,0.0,283.59945858585866,88.62483080808083,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,30.00962015969236,0.4501443023953854,11.013234965069744,0.6001924031938473,41.6660779561111,258.0549533445831,830.1406200112497,746.4013502247874,0.0,0.0,0.0,0.0,0.0,0.0,476.8701047909785,23.448603216130472,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-04-12 23:00:00+00:00,3,36.0,584.3265,199.2562277777778,385.07027222222223,0.0,199.25622777777772,199.2562277777778,0.0,347.10141872919655,37.96885349302568,0.0,0.0,289.8272404040404,90.57101262626263,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,37.96885349302568,0.5695328023953852,11.17241963173641,0.7593770698605136,42.581055876111094,261.35387091609823,845.6803709160982,752.6291320429691,0.0,0.0,0.0,0.0,0.0,0.0,476.8701047909785,23.440400247127986,0.0,0.0,0.0,0.0,0.0,0.0
2025-06-08 00:00:00+00:00,4,59.0,503.21705317779566,172.6087148612012,330.60833831659454,0.0,172.60871486120107,172.60871486120118,0.0,330.60833831659465,0.0,0.0,0.0,251.0672216162926,78.45850675509143,330.60833831659465,440.8111177554595,110.20277943886488,0.0,0.0,0.0,0.0,9.918250149497837,0.0,36.88648236583867,235.46601870929283,738.6830718870885,691.8783393717522,0.0,0.0,0.0,0.0,0.0,0.0,476.8701047909785,23.504296724237232,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-06-08 01:00:00+00:00,4,59.0,508.7024978642294,177.18866794317987,331.5138299210494,0.0,177.1886679431798,177.1886679431799,0.0,331.5138299210496,0.0,0.0,0.0,257.72897155371624,80.54030361053633,331.5138299210496,442.01843989473275,110.50460997368319,0.0,0.0,0.0,0.0,9.945414897631485,0.0,37.86521833945752,238.8555468213085,747.5580446855379,699.7474114484489,0.0,0.0,0.0,0.0,0.0,0.0,476.8701047909785,23.497695931596706,0.0,0.0,0.0,0.0,0.0,0.0
2025-06-08 02:00:00+00:00,4,59.0,518.3551803462401,180.98762803228374,337.36755231395637,0.0,180.98762803228362,180.9876280322837,0.0,337.3675523139566,0.0,0.0,0.0,263.2547316833218,82.26710365103806,337.36755231395654,449.82340308527534,112.45585077131884,0.0,0.0,0.0,0.0,10.121026569418692,0.0,38.67705611049901,243.5210371022746,4783.19802860229,713.0781347685971,0.0,0.0,0.0,0.0,4021.3218111537753,0.0,4291.830943118806,23.493302127212203,0.0,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-06-08 03:00:00+00:00,4,59.0,525.6835253661667,183.06569124439568,342.617834121771,0.0,183.0656912443956,183.06569124439568,0.0,342.6178341217712,0.0,0.0,0.0,266.27736908275733,83.21167783836167,342.6178341217712,456.82377882902824,114.20594470725706,0.0,0.0,0.0,0.0,10.278535023653133,0.0,39.121138218927335,246.81729578819917,772.5008211543658,723.1011479117856,0.0,0.0,0.0,0.0,0.0,0.0,4291.830943118806,23.478471947304715,0.0,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-06-08 04:00:00+00:00,4,59.0,534.9287666680926,186.8958801847137,348.03288648337895,0.0,186.89588018471355,186.8958801847137,0.0,347.10141872919655,0.9314677541823926,0.0,0.0,271.84855299594716,84.95267281123348,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,0.9314677541823926,0.013972016312735888,10.431671916959544,0.018629355083647853,39.939649595473284,251.0570686047949,785.9858352728875,734.6504446348758,0.0,0.0,0.0,0.0,0.0,0.0,4291.830943118806,23.47126012998674,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-06-08 05:00:00+00:00,4,59.0,540.3977219019893,188.9298533271023,351.46786857488684,0.0,188.9298533271022,188.9298533271023,0.0,347.10141872919655,4.366449845690283,0.0,0.0,274.8070593848761,85.87720605777378,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,4.366449845690283,0.06549674768535425,10.500371558789702,0.08732899691380568,40.374309656001735,252.60518592689658,793.0029078288858,737.6089510238048,0.0,0.0,0.0,0.0,0.0,0.0,4291.830943118806,23.46503218098605,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-06-08 06:00:00+00:00,4,59.0,541.2056753058482,189.58393439177632,351.62174091407184,0.0,189.58393439177627,189.58393439177635,0.0,347.10141872919655,4.520322184875283,0.0,0.0,275.75845002440195,86.17451563262561,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,4.520322184875283,0.06780483277312925,10.503449005573403,0.09040644369750567,40.514086779522586,253.0507356039244,794.2564109097726,738.5603416633307,0.0,0.0,0.0,0.0,0.0,0.0,4291.830943118806,23.473204309622854,0.0,0.0,0.0,0.0,0.0,0.0
2025-06-08 07:00:00+00:00,4,59.0,553.7045480019286,193.09886836475502,360.6056796371736,0.0,193.09886836475494,193.09886836475502,0.0,347.10141872919655,13.504260907977084,0.0,0.0,280.8710812578255,87.77221289307047,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,13.504260907977084,0.20256391361965626,10.683127780035438,0.2700852181595417,41.265228169548124,255.89369088416544,809.598238886094,743.6729728967542,0.0,0.0,0.0,0.0,0.0,0.0,4291.830943118806,23.46034073519892,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-06-08 08:00:00+00:00,4,59.0,547.4462677302226,190.85649670239624,356.5897710278264,0.0,190.85649670239616,190.8564967023962,0.0,347.10141872919655,9.48835229862982,0.0,0.0,277.60944974894,86.75295304654375,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,9.48835229862982,0.1423252844794473,10.602809607848494,0.18976704597259642,40.78603334530206,254.1743612398785,801.6206289701012,740.4113413878688,0.0,0.0,0.0,0.0,0.0,0.0,4291.830943118806,23.4681599466449,0.0,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-06-08 09:00:00+00:00,4,59.0,540.5846436304136,188.53579549523337,352.0488481351802,0.0,188.53579549523332,188.53579549523337,0.0,347.10141872919655,4.947429405983655,0.0,0.0,274.2338843567031,85.69808886146971,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,4.947429405983655,0.07421144108975483,10.51199114999557,0.09894858811967311,40.290099497331354,252.37381244773826,792.9584560781518,737.0357759956319,0.0,0.0,0.0,0.0,0.0,0.0,4291.830943118806,23.459424450398764,0.0,0.0,0.0,0.0,0.0,0.0
2025-06-08 10:00:00+00:00,4,59.0,566.867660281659,197.3258584061733,369.5418018754857,0.0,197.32585840617318,197.32585840617332,0.0,347.1014187291966,22.440383146289133,0.0,0.0,287.01943040897936,89.69357200280605,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,22.440383146289133,0.336605747194337,10.86185022480168,0.44880766292578267,42.168535941399206,259.2098444888593,0.0,749.8213220479081,0.0,0.0,0.0,0.0,0.0,826.0775047705182,3421.068796817657,23.434167978649032,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-06-08 11:00:00+00:00,4,59.0,564.5305113675216,196.3695892105094,368.16092215701224,0.0,196.36958921050925,196.3695892105094,0.0,347.10141872919655,21.059503427815685,0.0,0.0,285.6284933971046,89.25890418659519,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,21.059503427815685,0.31589255141723527,10.834232630432211,0.4211900685563137,41.96418121428582,258.49487356101895,0.0,748.4303850360334,0.0,0.0,0.0,0.0,0.0,823.0253849285407,2553.5238673139884,23.436254860511795,0.0,0.0,0.0,0.0,1.1368683772161603e-13,0.0
2025-06-08 12:00:00+00:00,4,59.0,540.3642869508682,188.32641089095674,352.0378760599114,0.0,188.32641089095668,188.3264108909567,0.0,347.1014187291965,4.936457330714916,0.0,0.0,273.9293249323007,85.60291404134396,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,4.936457330714916,0.07404685996072373,10.511771708490196,0.09872914661429832,40.24535400739744,252.23328867353877,0.0,736.7312165712294,0.0,0.0,0.0,0.0,0.0,792.5975756244069,1718.0526650137617,23.45741897607092,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-06-08 13:00:00+00:00,4,59.0,527.9804533885499,184.122883789486,343.857569599064,0.0,184.1228837894859,184.12288378948597,0.0,343.8575695990642,0.0,0.0,0.0,267.81510369379777,83.6922199043118,343.8575695990642,458.4767594654189,114.61918986635473,0.0,0.0,0.0,0.0,10.315727087971922,0.0,39.347060265813134,247.97419712445156,775.9546505130015,726.2918631592167,0.0,0.0,0.0,0.0,0.0,0.0,1718.0526650137617,23.469822528173086,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-06-08 14:00:00+00:00,4,59.0,531.0079335837669,184.6147552709025,346.3931783128644,0.0,184.61475527090238,184.61475527090252,0.0,346.3931783128646,0.0,0.0,0.0,268.5305531213128,83.91579785041024,346.3931783128646,461.8575710838195,115.46439277095487,0.0,0.0,0.0,0.0,10.391795349385934,0.0,39.45217320139184,249.2241591721429,780.2320927559098,730.3881242051323,0.0,0.0,0.0,0.0,0.0,0.0,1718.0526650137617,23.46423528131639,0.0,0.0,0.0,0.0,0.0,0.0
2025-06-08 15:00:00+00:00,4,59.0,567.7710555555557,193.7665388888889,374.00451666666663,0.0,193.76653888888873,193.7665388888889,0.0,347.10141872919655,26.90309793747008,0.0,0.0,281.8422383838384,88.07569949494949,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,26.90309793747008,0.40354646906205116,10.951104520625298,0.5380619587494015,41.40790936055552,257.07679471367396,824.8478502692296,744.6441300227671,0.0,0.0,0.0,0.0,0.0,0.0,1718.0526650137617,23.403107280840388,0.0,0.0,0.0,0.0,0.0,0.0
2025-06-08 16:00:00+00:00,4,59.0,580.5151111111111,198.3449777777778,382.17013333333335,0.0,198.3449777777777,198.34497777777779,0.0,347.1014187291966,35.068714604136744,0.0,0.0,288.5017858585859,90.15680808080809,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,35.068714604136744,0.5260307190620511,11.114416853958632,0.7013742920827349,42.38632175111109,260.58542460675477,3554.1010527439394,751.3036774975146,0.0,0.0,0.0,0.0,2713.000517026074,0.0,4291.830943118806,23.404548959596507,0.0,0.0,0.0,0.0,0.0,0.0
2025-06-08 17:00:00+00:00,4,59.0,579.8920555555555,198.45140000000004,381.44065555555545,0.0,198.45139999999995,198.4514,0.0,347.1014187291965,34.339236826358956,0.0,0.0,288.65658181818185,90.20518181818183,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,34.339236826358956,0.5150885523953843,11.099827298403076,0.6867847365271791,42.40906417999999,260.61641949523965,0.0,751.4584734571106,0.0,0.0,0.0,0.0,0.0,840.508475050795,3405.8572185070325,23.404699793337123,0.0,0.0,0.0,0.0,-1.7053025658242404e-13,0.0
2025-06-08 18:00:00+00:00,4,59.0,576.8701111111111,197.1106611111111,379.75945,0.0,197.11066111111109,197.1106611111111,0.0,347.10141872919655,32.65803127080346,0.0,0.0,286.7064161616162,89.59575505050506,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,32.65803127080346,0.4898704690620519,11.066203187291967,0.6531606254160692,42.12254827944443,259.62801052145176,0.0,749.5083078005449,0.0,0.0,0.0,0.0,0.0,836.4981216325629,2524.1107775698774,23.407197200568675,0.0,0.0,0.0,0.0,0.0,0.0
2025-06-08 19:00:00+00:00,4,59.0,577.4908333333334,197.01637222222223,380.4744611111111,0.0,197.01637222222215,197.01637222222223,0.0,347.1014187291966,33.3730423819145,0.0,0.0,286.5692686868687,89.55289646464648,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,33.3730423819145,0.5005956357287175,11.080503409514186,0.6674608476382901,42.10239874388886,259.6043280111487,0.0,749.3711603257975,0.0,0.0,0.0,0.0,0.0,837.0951613444822,1641.7350015183104,23.40211976339861,0.0,0.0,0.0,0.0,1.1368683772161603e-13,0.0
2025-06-08 20:00:00+00:00,4,59.0,572.2821111111111,194.9710277777778,377.31108333333333,0.0,194.97102777777764,194.9710277777778,0.0,347.10141872919655,30.209664604136776,0.0,0.0,283.59422222222224,88.62319444444445,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,30.209664604136776,0.45314496906205165,11.017235853958633,0.6041932920827355,41.66530863611108,258.06355010539113,0.0,746.396113861151,0.0,0.0,0.0,0.0,0.0,830.3456612165022,766.4738232907482,23.40428781086038,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-06-08 21:00:00+00:00,4,59.0,567.1717777777778,192.95232222222225,374.21945555555556,0.0,192.95232222222214,192.95232222222225,0.0,347.10141872919655,27.118036826359003,0.0,0.0,280.6579232323233,87.70560101010103,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,27.118036826359003,0.406770552395385,10.955403298403077,0.5423607365271801,41.23391125888887,256.54451976604776,548.9740867497715,743.4598148712521,0.0,0.0,0.0,0.0,0.0,274.74221079405413,476.8701047909785,23.40837722778193,0.0,0.0,0.0,0.0,0.0,0.0
2025-06-08 22:00:00+00:00,4,59.0,561.162111111111,191.2860388888889,369.8760722222222,0.0,191.2860388888888,191.2860388888889,0.0,347.1014187291966,22.774653493025596,0.0,0.0,278.2342383838384,86.94819949494949,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,22.774653493025596,0.3416198023953839,10.868535631736409,0.4554930698605119,40.877826510555536,255.19214741922954,816.3542585303405,741.0361300227671,0.0,0.0,0.0,0.0,0.0,0.0,476.8701047909785,23.425516927866234,0.0,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-06-08 23:00:00+00:00,4,59.0,560.470898779159,190.9752120850225,369.4956866941365,0.0,190.9752120850224,190.9752120850225,0.0,347.10141872919655,22.394267964939957,0.0,0.0,277.7821266691236,86.80691458410112,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,22.394267964939957,0.3359140194740993,10.860927921174696,0.44788535929879913,40.81140282256928,254.96351761635017,815.4344163955092,740.5840183080524,0.0,0.0,0.0,0.0,0.0,0.0,476.8701047909785,23.426959004948806,0.0,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-07-04 00:00:00+00:00,5,66.0,526.5216296296296,179.15471851851854,347.3669111111111,0.0,179.15471851851845,179.1547185185185,0.0,347.1014187291966,0.2654923819144983,0.0,0.0,260.58868148148144,81.43396296296295,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,0.2654923819144983,0.003982385728717474,10.418352409514187,0.005309847638289966,38.28536334740739,245.84744386298374,772.3690734926133,723.3905731204102,0.0,0.0,0.0,0.0,0.0,0.0,476.8701047909785,23.488242344865142,0.0,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-07-04 01:00:00+00:00,5,66.0,518.2588148148149,176.2614740740741,341.9973407407407,0.0,176.261474074074,176.26147407407407,0.0,341.99734074074087,0.0,0.0,0.0,256.38032592592594,80.11885185185186,341.99734074074087,455.9964543209878,113.99911358024696,0.0,0.0,0.0,0.0,10.259920222222224,0.0,37.66707700962961,242.04496266395063,4781.625588632542,712.3767802469138,0.0,0.0,0.0,0.0,4021.321811153776,0.0,4291.830943118806,23.496211052211773,0.0,0.0,0.0,0.0,0.0,0.0
2025-07-04 02:00:00+00:00,5,66.0,515.7637777777778,175.5795666666667,340.1842111111111,0.0,175.57956666666658,175.57956666666672,0.0,340.1842111111113,0.0,0.0,0.0,255.38846060606068,79.80889393939395,340.1842111111113,453.5789481481484,113.3947370370371,0.0,0.0,0.0,0.0,10.205526333333335,0.0,37.52135339666665,240.93051070643102,756.6942884842088,708.9674087542091,0.0,0.0,0.0,0.0,0.0,0.0,4291.830943118806,23.498243779095215,0.0,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-07-04 03:00:00+00:00,5,66.0,514.3534074074074,175.1539666666667,339.1994407407407,0.0,175.1539666666666,175.1539666666667,0.0,339.19944074074095,0.0,0.0,0.0,254.7694060606061,79.6154393939394,339.1994407407409,452.2659209876545,113.06648024691363,0.0,0.0,0.0,0.0,10.175983222222223,0.0,37.43040267666665,240.2883055397419,754.6417129471494,707.0353270482606,0.0,0.0,0.0,0.0,0.0,0.0,4291.830943118806,23.499222724132284,0.0,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-07-04 04:00:00+00:00,5,66.0,512.960962962963,174.58695185185186,338.3740111111111,0.0,174.5869518518518,174.58695185185186,0.0,338.3740111111112,0.0,0.0,0.0,253.94465723905725,79.35770538720539,338.3740111111112,451.16534814814827,112.79133703703707,0.0,0.0,0.0,0.0,10.151220333333335,0.0,37.30923161074073,239.60949436831652,752.5704573312794,705.1100053872055,0.0,0.0,0.0,0.0,0.0,0.0,4291.830943118806,23.501898833546953,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-07-04 05:00:00+00:00,5,66.0,512.2279259259259,174.41171111111112,337.81621481481477,0.0,174.41171111111103,174.41171111111115,0.0,337.816214814815,0.0,0.0,0.0,253.68976161616166,79.27805050505052,337.816214814815,450.42161975308665,112.60540493827166,0.0,0.0,0.0,0.0,10.134486444444445,0.0,37.27178266444442,239.28972455221106,751.5176504781369,704.1113813692483,0.0,0.0,0.0,0.0,0.0,0.0,4291.830943118806,23.502283879729237,0.0,0.0,0.0,0.0,0.0,0.0
2025-07-04 06:00:00+00:00,5,66.0,509.16370370370373,173.11371851851854,336.04998518518516,0.0,173.11371851851845,173.11371851851854,0.0,336.0499851851852,0.0,0.0,0.0,251.8017723905724,78.68805387205387,336.0499851851852,448.06664691358026,112.01666172839506,0.0,0.0,0.0,0.0,10.081499555555556,0.0,36.994401647407386,237.78061680341187,746.9443205071155,699.8684193041527,0.0,0.0,0.0,0.0,0.0,0.0,4291.830943118806,23.50679358489316,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-07-04 07:00:00+00:00,5,66.0,513.8430740740741,174.69929629629632,339.1437777777777,0.0,174.6992962962962,174.69929629629632,0.0,339.1437777777778,0.0,0.0,0.0,254.10806734006738,79.40877104377105,339.14377777777787,452.1917037037038,113.04792592592595,0.0,0.0,0.0,0.0,10.174313333333334,0.0,37.3332396185185,239.96424992154886,753.8073239956229,706.2997710437712,0.0,0.0,0.0,0.0,0.0,0.0,4291.830943118806,23.49756732920537,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-07-04 08:00:00+00:00,5,66.0,519.5250626780627,176.63064102564104,342.8944216524216,0.0,176.63064102564095,176.63064102564104,0.0,342.89442165242184,0.0,0.0,0.0,256.91729603729607,80.28665501165503,342.89442165242184,457.1925622032291,114.29814055080728,0.0,0.0,0.0,0.0,10.286832649572652,0.0,37.74596798717947,242.61759619921446,762.1426588772771,714.1098582405252,0.0,0.0,0.0,0.0,0.0,0.0,4291.830943118806,23.497825787091703,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-07-04 09:00:00+00:00,5,66.0,518.5402795698925,176.38814683393073,342.15213273596174,0.0,176.38814683393062,176.3881468339307,0.0,342.1521327359619,0.0,0.0,0.0,256.5645772129901,80.17643037905941,342.15213273596186,456.2028436479491,114.05071091198728,0.0,0.0,0.0,0.0,10.264563982078853,0.0,37.69414697841097,242.1858522515365,760.7261318214289,712.7674208609392,0.0,0.0,0.0,0.0,0.0,0.0,4291.830943118806,23.498744072860656,0.0,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-07-04 10:00:00+00:00,5,66.0,513.6327777777777,174.5881925925926,339.04458518518516,0.0,174.58819259259255,174.58819259259258,0.0,339.04458518518527,0.0,0.0,0.0,253.94646195286194,79.35826936026936,339.04458518518527,452.05944691358036,113.01486172839509,0.0,0.0,0.0,0.0,10.171337555555557,0.0,37.309496757037024,239.85396540125703,0.0,706.0059088664423,0.0,0.0,0.0,0.0,0.0,753.4867431790346,3497.5861780561095,23.504759554879787,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-07-04 11:00:00+00:00,5,66.0,509.9001335578003,173.43967340067343,336.4604601571268,0.0,173.43967340067337,173.43967340067343,0.0,336.460460157127,0.0,0.0,0.0,252.2758885827977,78.83621518212428,336.460460157127,448.6139468761693,112.15348671904232,0.0,0.0,0.0,0.0,10.093813804713808,0.0,37.06405820572389,238.1475739116043,0.0,700.889835458967,0.0,0.0,0.0,0.0,0.0,748.0477074694046,2709.074660032553,23.49902586835211,0.0,0.0,0.0,0.0,0.0,0.0
2025-07-04 12:00:00+00:00,5,66.0,493.0994074074074,167.2641592592593,325.83524814814814,0.0,167.26415925925917,167.2641592592593,0.0,325.8352481481483,0.0,0.0,0.0,243.2933225589226,76.02916329966331,325.8352481481483,434.4469975308644,108.6117493827161,0.0,0.0,0.0,0.0,9.775057444444446,0.0,35.744350833703685,230.16032096052754,0.0,677.740320089787,0.0,0.0,0.0,0.0,0.0,723.259728367935,1946.691966193429,23.513270294494063,0.0,0.0,0.0,0.0,1.1368683772161603e-13,0.0
2025-07-04 13:00:00+00:00,5,66.0,497.39699999999993,169.52537407407408,327.8716259259259,0.0,169.52537407407402,169.5253740740741,0.0,327.87162592592597,0.0,0.0,0.0,246.58236228956233,77.05698821548823,327.871625925926,437.1621679012347,109.29054197530867,0.0,0.0,0.0,0.0,9.83614877777778,0.0,36.22757243962961,232.4112514082043,729.8082514082042,683.744530190797,0.0,0.0,0.0,0.0,0.0,0.0,1946.691966193429,23.511445566797324,0.0,0.0,0.0,0.0,0.0,0.0
2025-07-04 14:00:00+00:00,5,66.0,506.5754702842378,173.3744332472007,333.20103703703705,0.0,173.3744332472006,173.3744332472007,0.0,333.20103703703717,0.0,0.0,0.0,252.1809938141101,78.80656056690941,333.2010370370371,444.26804938271613,111.06701234567903,0.0,0.0,0.0,0.0,9.996031111111112,0.0,37.05011638492677,236.9197204086263,743.4951906928641,696.4490431968262,0.0,0.0,0.0,0.0,0.0,0.0,1946.691966193429,23.50307336415416,0.0,0.0,0.0,0.0,0.0,0.0
2025-07-04 15:00:00+00:00,5,66.0,513.930962962963,175.79152962962965,338.13943333333333,0.0,175.79152962962954,175.79152962962965,0.0,338.13943333333344,0.0,0.0,0.0,255.6967703703704,79.90524074074075,338.13943333333344,450.8525777777779,112.71314444444448,0.0,0.0,0.0,0.0,10.144183000000002,0.0,37.56664988185183,240.32921806703706,3226.2537132704165,706.5493481481483,0.0,0.0,0.0,0.0,2471.9935322404167,0.0,4291.830943118806,23.485929524158223,0.0,0.0,0.0,0.0,0.0,0.0
2025-07-04 16:00:00+00:00,5,66.0,515.5814444444445,176.63203333333337,338.9494111111111,0.0,176.63203333333328,176.63203333333337,0.0,338.9494111111113,0.0,0.0,0.0,256.91932121212125,80.2872878787879,338.94941111111126,451.9325481481483,112.98313703703708,0.0,0.0,0.0,0.0,10.168482333333333,0.0,37.74626552333332,241.18517277249163,0.0,708.8518693602696,0.0,0.0,0.0,0.0,0.0,756.7666172169361,3494.128887256702,23.483281428478023,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-07-04 17:00:00+00:00,5,66.0,515.5985833333333,176.63495833333334,338.963625,0.0,176.63495833333317,176.63495833333332,0.0,338.9636250000002,0.0,0.0,0.0,256.92357575757575,80.28861742424242,338.9636250000002,451.95150000000024,112.98787500000006,0.0,0.0,0.0,0.0,10.168908750000002,0.0,37.7468905958333,241.19229177007577,0.0,708.875075757576,0.0,0.0,0.0,0.0,0.0,756.7908751034092,2696.4012613371056,23.47890833147508,0.0,0.0,0.0,0.0,1.7053025658242404e-13,0.0
2025-07-04 18:00:00+00:00,5,66.0,560.2729444444444,192.05863333333338,368.2143111111111,0.0,192.05863333333323,192.05863333333338,0.0,347.10141872919655,21.11289238191455,0.0,0.0,279.3580121212122,87.29937878787881,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,21.11289238191455,0.3166933857287182,10.835300409514188,0.422257847638291,41.042929943333306,255.6170332838255,0.0,742.1599037601409,0.0,0.0,0.0,0.0,0.0,815.88997772827,1836.377711428644,23.454038157173148,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-07-04 19:00:00+00:00,5,66.0,556.3824999999999,190.79237222222224,365.59012777777775,0.0,190.79237222222218,190.79237222222227,0.0,347.10141872919655,18.488709048581228,0.0,0.0,277.5161777777778,86.72380555555556,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,18.488709048581228,0.2773306357287184,10.78281674284752,0.36977418097162457,40.77232994388888,254.6265299687245,0.0,740.3180694167065,0.0,0.0,0.0,0.0,0.0,811.0090299687243,981.4991322070024,23.462200136824407,0.0,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-07-04 20:00:00+00:00,5,66.0,514.8611666666666,178.61678888888892,336.2443777777778,0.0,178.6167888888888,178.6167888888889,0.0,336.2443777777779,0.0,0.0,0.0,259.80623838383843,81.18944949494951,336.24437777777786,448.3258370370371,112.08145925925928,0.0,0.0,0.0,0.0,10.087331333333333,0.0,38.17040778555553,241.52864787309767,277.6566845187075,708.1320754208755,0.0,0.0,0.0,0.0,0.0,478.7331300210567,476.8701047909785,23.486911281178823,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-07-04 21:00:00+00:00,5,66.0,500.338,172.93322222222224,327.4047777777778,0.0,172.93322222222213,172.93322222222224,0.0,327.40477777777795,0.0,0.0,0.0,251.53923232323234,78.6060101010101,327.4047777777779,436.5397037037038,109.13492592592596,0.0,0.0,0.0,0.0,9.822143333333333,0.0,36.95582958888887,234.51890894915826,734.8569089491582,688.0789360269362,0.0,0.0,0.0,0.0,0.0,0.0,476.8701047909785,23.493947062297213,0.0,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-07-04 22:00:00+00:00,5,66.0,495.62995568920576,170.86652520583772,324.7634304833679,0.0,170.86652520583758,170.86652520583772,0.0,324.76343048336815,0.0,0.0,0.0,248.5331275721276,77.66660236628988,324.76343048336815,433.0179073111575,108.25447682778938,0.0,0.0,0.0,0.0,9.742902914501041,0.0,36.51417643648749,232.1781585450678,727.8081142342735,681.5510348832851,0.0,0.0,0.0,0.0,0.0,0.0,476.8701047909785,23.49623965296995,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-07-04 23:00:00+00:00,5,66.0,493.1413888888889,169.27126111111113,323.8701277777777,0.0,169.27126111111104,169.27126111111113,0.0,323.87012777777784,0.0,0.0,0.0,246.21274343434345,76.94148232323232,323.87012777777784,431.8268370370371,107.95670925925927,0.0,0.0,0.0,0.0,9.716103833333333,0.0,36.173268499444426,230.78756391526935,723.9289528041583,678.0395804713805,0.0,0.0,0.0,0.0,0.0,0.0,476.8701047909785,23.5030889056151,0.0,0.0,0.0,0.0,0.0,0.0
2025-09-25 00:00:00+00:00,6,37.0,525.5984074074073,180.01722222222224,345.5811851851852,0.0,180.0172222222221,180.01722222222224,0.0,345.58118518518523,0.0,0.0,0.0,261.84323232323237,81.82601010101011,345.58118518518523,460.77491358024696,115.19372839506174,0.0,0.0,0.0,0.0,10.367435555555556,0.0,38.46968038888886,245.85685444051626,771.4552618479235,722.6181459034793,0.0,0.0,0.0,0.0,0.0,0.0,476.8701047909785,23.507432701698214,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-09-25 01:00:00+00:00,6,37.0,509.55065358198027,174.7486976797934,334.80195590218693,0.0,174.7486976797933,174.7486976797934,0.0,334.80195590218705,0.0,0.0,0.0,254.1799238978813,79.43122621808791,334.80195590218705,446.4026078695827,111.60065196739568,0.0,0.0,0.0,0.0,10.04405867706561,0.0,37.34379669417183,238.41973355672104,747.9703871387013,700.582531767464,0.0,0.0,0.0,0.0,0.0,0.0,476.8701047909785,23.529194873116772,0.0,0.0,0.0,0.0,0.0,0.0
2025-09-25 02:00:00+00:00,6,37.0,503.3700067927336,172.8242600344531,330.5457467582805,0.0,172.824260034453,172.8242600344531,0.0,330.5457467582807,0.0,0.0,0.0,251.38074186829542,78.55648183384231,330.5457467582807,440.72766234437427,110.18191558609357,0.0,0.0,0.0,0.0,9.916372402748417,0.0,36.9325443693626,235.5873141920469,4760.279132138556,692.1084042126697,0.0,0.0,0.0,0.0,4021.321811153776,0.0,4291.830943118806,23.52756294756014,0.0,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-09-25 03:00:00+00:00,6,37.0,507.50751851851857,174.18470740740744,333.3228111111111,0.0,174.1847074074074,174.18470740740744,0.0,333.3228111111113,0.0,0.0,0.0,253.35957441077446,79.17486700336701,333.32281111111126,444.430414814815,111.10760370370375,0.0,0.0,0.0,0.0,9.999684333333335,0.0,37.22327197296295,237.50542701336704,745.0129455318856,697.7899892255895,0.0,0.0,0.0,0.0,0.0,0.0,4291.830943118806,23.517345738205996,0.0,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-09-25 04:00:00+00:00,6,37.0,506.67477777777776,173.43728888888893,333.23748888888883,0.0,173.43728888888887,173.43728888888893,0.0,333.237488888889,0.0,0.0,0.0,252.27242020202027,78.83513131313134,333.237488888889,444.316651851852,111.079162962963,0.0,0.0,0.0,0.0,9.997124666666668,0.0,37.06354863555555,236.97496757831655,743.6497453560943,696.5890720538723,0.0,0.0,0.0,0.0,0.0,0.0,4291.830943118806,23.506308395543584,0.0,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-09-25 05:00:00+00:00,6,37.0,516.2570747984395,176.71221592219362,339.5448588762459,0.0,176.71221592219354,176.71221592219365,0.0,339.544858876246,0.0,0.0,0.0,257.03595043228165,80.32373451008802,339.544858876246,452.7264785016613,113.18161962541532,0.0,0.0,0.0,0.0,10.186345766287378,0.0,37.763400542572754,241.4551004443635,757.7121752428029,709.7624289339429,0.0,0.0,0.0,0.0,0.0,0.0,4291.830943118806,23.49257855066679,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-09-25 06:00:00+00:00,6,37.0,524.6416293751469,179.45043923341947,345.1911901417273,0.0,179.4504392334194,179.4504392334195,0.0,345.1911901417274,0.0,0.0,0.0,261.01882070315565,81.56838146973614,345.1911901417275,460.25492018896995,115.06373004724249,0.0,0.0,0.0,0.0,10.355735704251822,0.0,38.34855886418172,245.33640608541216,769.978035460559,721.2737408921256,0.0,0.0,0.0,0.0,0.0,0.0,4291.830943118806,23.486884458598265,0.0,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-09-25 07:00:00+00:00,6,37.0,532.3385185185185,181.58259629629632,350.7559222222222,0.0,181.5825962962962,181.58259629629632,0.0,347.1014187291965,3.654503493025686,0.0,0.0,264.1201400673401,82.53754377104379,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,3.654503493025686,0.05481755239538529,10.48613263173641,0.07309006986051372,38.804200828518496,247.6562577632868,779.9947762818052,726.9220317062689,0.0,0.0,0.0,0.0,0.0,0.0,4291.830943118806,23.477855382583222,0.0,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-09-25 08:00:00+00:00,6,37.0,533.328037037037,181.20670000000004,352.12133703703705,0.0,181.20669999999993,181.2067,0.0,347.1014187291966,5.019918307840442,0.0,0.0,263.5733818181818,82.36668181818182,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,5.019918307840442,0.07529877461760662,10.513440928032706,0.10039836615680883,38.72387178999998,247.48016458672112,780.8082016237581,726.3752734571106,0.0,0.0,0.0,0.0,0.0,0.0,4291.830943118806,23.4688202101658,0.0,0.0,0.0,0.0,0.0,0.0
2025-09-25 09:00:00+00:00,6,37.0,530.6100648148148,180.19528240740743,350.4147824074074,0.0,180.19528240740732,180.19528240740738,0.0,347.1014187291966,3.3133636782108056,0.0,0.0,262.10222895622894,81.90694654882154,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,3.3133636782108056,0.04970045517316208,10.479309835440112,0.0662672735642161,38.50773185046294,246.71042887319416,777.3204936880089,724.9041205951577,0.0,0.0,0.0,0.0,0.0,0.0,4291.830943118806,23.470478151816938,0.0,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-09-25 10:00:00+00:00,6,37.0,533.984505050505,181.59199638047141,352.39250867003364,0.0,181.5919963804713,181.5919963804714,0.0,347.10141872919655,5.291089940837082,0.0,0.0,264.1338129170493,82.5418165365779,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,5.291089940837082,0.07936634911255623,10.518864360692639,0.10582179881674166,38.806209626506714,247.75255158143875,0.0,726.935704555978,0.0,0.0,0.0,0.0,0.0,781.7370566319438,3467.8077330144797,23.483408054161373,0.0,0.0,0.0,0.0,0.0,0.0
2025-09-25 11:00:00+00:00,6,37.0,540.3118148148147,183.7297666666667,356.58204814814815,0.0,183.72976666666656,183.7297666666667,0.0,347.10141872919655,9.480629418951553,0.0,0.0,267.24329696969704,83.51353030303032,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,9.480629418951553,0.1422094412842733,10.602655150254927,0.18961258837903106,39.26305113666664,249.41153152934734,0.0,730.0451886086257,0.0,0.0,0.0,0.0,0.0,789.723346344162,2635.3662343952933,23.472252414691127,0.0,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-09-25 12:00:00+00:00,6,37.0,534.6248526658527,182.0183372812373,352.60651538461536,0.0,182.01833728123722,182.01833728123728,0.0,347.10141872919655,5.505096655418811,0.0,0.0,264.7539451363452,82.73560785510787,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,5.505096655418811,0.08257644983128216,10.523144494984273,0.11010193310837622,38.89731867700039,248.0492223197644,0.0,727.555836775274,0.0,0.0,0.0,0.0,0.0,782.6740749856172,1810.3553202219705,23.4951335985074,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-09-25 13:00:00+00:00,6,37.0,527.5269499499499,179.60852572572574,347.9184242242242,0.0,179.6085257257257,179.60852572572574,0.0,347.10141872919655,0.8170054950276722,0.0,0.0,261.2487646919647,81.64023896623897,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,0.8170054950276722,0.012255082425415082,10.42938267177645,0.016340109900553443,38.382341947587584,246.18103168766112,773.7079816376109,724.0506563308934,0.0,0.0,0.0,0.0,0.0,0.0,1810.3553202219705,23.5045040954275,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-09-25 14:00:00+00:00,6,37.0,524.6788627065225,178.3408108321588,346.3380518743638,0.0,178.34081083215875,178.3408108321588,0.0,346.338051874364,0.0,0.0,0.0,259.40481575586733,81.06400492370854,346.33805187436394,461.78406916581855,115.44601729145464,0.0,0.0,0.0,0.0,10.390141556230915,0.0,38.11143127483232,245.0115950462264,769.6904577527489,721.1888849216859,0.0,0.0,0.0,0.0,0.0,0.0,1810.3553202219705,23.49860662191937,0.0,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-09-25 15:00:00+00:00,6,37.0,525.3372222222223,178.79662222222225,346.5405999999999,0.0,178.79662222222214,178.79662222222225,0.0,346.54060000000015,0.0,0.0,0.0,260.0678141414142,81.27119191919193,346.54060000000015,462.05413333333354,115.51353333333338,0.0,0.0,0.0,0.0,10.396218000000001,0.0,38.20883816888887,245.3897814214142,770.7270036436364,722.1219474747477,0.0,0.0,0.0,0.0,0.0,0.0,1810.3553202219705,23.500167348264725,0.0,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-09-25 16:00:00+00:00,6,37.0,525.4341851851851,178.77461111111114,346.65957407407404,0.0,178.77461111111108,178.77461111111114,0.0,346.65957407407416,0.0,0.0,0.0,260.035797979798,81.26118686868688,346.6595740740742,462.21276543209893,115.55319135802473,0.0,0.0,0.0,0.0,10.399787222222225,0.0,38.20413439444444,245.41829984337824,3386.557460541589,722.248563411897,0.0,0.0,0.0,0.0,2615.704975513026,0.0,4291.830943118806,23.498383244409304,0.0,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-09-25 17:00:00+00:00,6,37.0,529.1088148148148,180.0333851851852,349.0754296296296,0.0,180.03338518518513,180.0333851851852,0.0,347.1014187291966,1.9740109004329724,0.0,0.0,261.86674208754215,81.83335690235693,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,1.9740109004329724,0.029610163506494584,10.452522779884557,0.03948021800865945,38.47313441407406,246.52857738756288,0.0,724.668633726471,0.0,0.0,0.0,0.0,0.0,775.6373922023778,3474.23734386786,23.494580170788055,0.0,0.0,0.0,0.0,1.4210854715202004e-13,0.0
2025-09-25 18:00:00+00:00,6,37.0,540.3569132996633,184.19420934343435,356.16270395622894,0.0,184.19420934343427,184.19420934343438,0.0,347.10141872919655,9.061285227032386,0.0,0.0,267.9188499540864,83.724640610652,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,9.061285227032386,0.1359192784054858,10.594268266416545,0.1812257045406477,39.3623025366919,249.69882930643877,0.0,730.7207415930152,0.0,0.0,0.0,0.0,0.0,790.0557426061021,2641.445468824188,23.489904009807805,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-09-25 19:00:00+00:00,6,37.0,544.1205185185185,185.66814814814816,358.4523703703703,0.0,185.66814814814808,185.66814814814816,0.0,347.10141872919655,11.350951641173765,0.0,0.0,270.062760942761,84.39461279461281,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,11.350951641173765,0.17026427461760646,10.640061594699372,0.2270190328234753,39.67728325925924,250.8097138657447,0.0,732.8646525816897,0.0,0.0,0.0,0.0,0.0,794.9302323842633,1803.5154304037833,23.488569545719592,0.0,0.0,0.0,0.0,1.1368683772161603e-13,0.0
2025-09-25 20:00:00+00:00,6,37.0,546.8698914141414,186.6532340909091,360.2166573232323,0.0,186.653234090909,186.65323409090908,0.0,347.10141872919655,13.115238594035759,0.0,0.0,271.4956132231405,84.8423791322314,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,13.115238594035759,0.19672857891053638,10.675347333756612,0.26230477188071516,39.88779612522725,251.56502885173867,0.0,734.2975048620692,0.0,0.0,0.0,0.0,0.0,798.4349202658801,961.8911265854119,23.49136564894764,0.0,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-09-25 21:00:00+00:00,6,37.0,534.2805555555556,182.4618777777778,351.81867777777774,0.0,182.4618777777777,182.46187777777777,0.0,347.1014187291966,4.717259048581127,0.0,0.0,265.39909494949495,82.93721717171718,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,4.717259048581127,0.0707588857287169,10.50738774284752,0.09434518097162255,38.99210328111109,248.30228517210833,322.4514981478907,728.2009865884237,0.0,0.0,0.0,0.0,0.0,460.1313425797732,476.8701047909785,23.50701490439708,0.0,0.0,0.0,0.0,0.0,0.0
2025-09-25 22:00:00+00:00,6,37.0,544.7100068514603,186.04509271200376,358.6649141394565,0.0,186.04509271200368,186.04509271200374,0.0,347.1014187291965,11.563495410260032,0.0,0.0,270.6110439447327,84.56595123272898,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,11.563495410260032,0.17345243115390047,10.644312470081097,0.23126990820520063,39.757836312555185,251.07329526445656,795.7833021159167,733.4129355836615,0.0,0.0,0.0,0.0,0.0,0.0,476.8701047909785,23.496992960237396,0.0,0.0,0.0,0.0,-1.4210854715202004e-13,0.0
2025-09-25 23:00:00+00:00,6,37.0,546.5778888888889,186.3670666666667,360.2108222222222,0.0,186.36706666666655,186.3670666666667,0.0,347.10141872919655,13.109403493025651,0.0,0.0,271.0793696969697,84.71230303030303,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,13.109403493025651,0.19664105239538476,10.67523063173641,0.262188069860513,39.826642146666636,251.37347784069416,797.951366729583,733.8812613358984,0.0,0.0,0.0,0.0,0.0,0.0,476.8701047909785,23.484852288285225,0.0,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-10-22 00:00:00+00:00,7,30.0,470.29415025252524,159.90124886363637,310.3929013888889,0.0,159.9012488636363,159.90124886363637,0.0,310.39290138888913,0.0,0.0,0.0,232.5836347107438,72.68238584710744,310.3929013888891,413.8572018518521,103.46430046296302,0.0,0.0,0.0,0.0,9.311787041666669,0.0,34.17089688215908,219.6293702338962,689.9235204864215,646.4408365625959,0.0,0.0,0.0,0.0,0.0,0.0,476.8701047909785,23.55167471173004,0.0,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-10-22 01:00:00+00:00,7,30.0,467.4895,158.96220555555558,308.5272944444444,0.0,158.9622055555555,158.96220555555558,0.0,308.52729444444446,0.0,0.0,0.0,231.21775353535358,72.255547979798,308.52729444444446,411.36972592592593,102.84243148148148,0.0,0.0,0.0,0.0,9.255818833333333,0.0,33.97022332722221,218.32402162183502,685.813521621835,642.5874794612795,0.0,0.0,0.0,0.0,0.0,0.0,476.8701047909785,23.555274272058135,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-10-22 02:00:00+00:00,7,30.0,467.7899444444445,158.87496666666667,308.9149777777778,0.0,158.8749666666666,158.8749666666667,0.0,308.91497777777795,0.0,0.0,0.0,231.09086060606066,72.21589393939395,308.9149777777779,411.8866370370372,102.9716592592593,0.0,0.0,0.0,0.0,9.267449333333333,0.0,33.951580376666655,218.4065829086532,4707.518338506874,642.9774976430979,0.0,0.0,0.0,0.0,4021.3218111537767,0.0,4291.830943118806,23.561823303129913,0.0,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-10-22 03:00:00+00:00,7,30.0,466.82655555555556,158.81162222222224,308.0149333333333,0.0,158.8116222222222,158.81162222222224,0.0,308.0149333333334,0.0,0.0,0.0,230.99872323232327,72.18710101010102,308.0149333333334,410.6865777777778,102.67164444444445,0.0,0.0,0.0,0.0,9.240448,0.0,33.93804366888888,218.03723712343435,684.86379267899,641.685301010101,0.0,0.0,0.0,0.0,0.0,0.0,4291.830943118806,23.566798877522007,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-10-22 04:00:00+00:00,7,30.0,480.58329292929295,163.42435063131316,317.15894229797976,0.0,163.4243506313131,163.4243506313131,0.0,317.15894229797993,0.0,0.0,0.0,237.7081463728191,74.28379574150597,317.15894229797993,422.8785897306399,105.71964743265997,0.0,0.0,0.0,0.0,9.514768268939395,0.0,34.923783729911605,224.44199517301695,705.0252881023099,660.586736103459,0.0,0.0,0.0,0.0,0.0,0.0,4291.830943118806,23.55277591849656,0.0,0.0,0.0,0.0,0.0,0.0
2025-10-22 05:00:00+00:00,7,30.0,471.1395555555555,160.27375555555557,310.8658,0.0,160.27375555555548,160.27375555555557,0.0,310.8658000000001,0.0,0.0,0.0,233.12546262626265,72.85170707070708,310.86580000000015,414.4877333333335,103.62193333333337,0.0,0.0,0.0,0.0,9.325974000000002,0.0,34.250501562222205,220.05011596626267,691.1896715218181,647.6131959595962,0.0,0.0,0.0,0.0,0.0,0.0,4291.830943118806,23.557257408906725,0.0,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-10-22 06:00:00+00:00,7,30.0,460.92583333333334,156.7886666666667,304.13716666666664,0.0,156.7886666666666,156.7886666666667,0.0,304.1371666666668,0.0,0.0,0.0,228.05624242424247,71.26757575757577,304.1371666666668,405.5162222222224,101.3790555555556,0.0,0.0,0.0,0.0,9.124115000000002,0.0,33.505738066666645,215.276484379798,676.2023177131313,633.5724646464648,0.0,0.0,0.0,0.0,0.0,0.0,4291.830943118806,23.565666435707488,0.0,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-10-22 07:00:00+00:00,7,30.0,448.2207222222222,152.51517222222225,295.70555,0.0,152.5151722222221,152.51517222222222,0.0,295.70555000000024,0.0,0.0,0.0,221.8402505050505,69.32507828282829,295.7055500000002,394.2740666666669,98.56851666666672,0.0,0.0,0.0,0.0,8.871166500000001,0.0,32.59249230388886,209.3572537533839,657.577975975606,616.1143171717174,0.0,0.0,0.0,0.0,0.0,0.0,4291.830943118806,23.578490808586018,0.0,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-10-22 08:00:00+00:00,7,30.0,469.5551691919193,160.28586590909092,309.2693032828282,0.0,160.28586590909086,160.28586590909092,0.0,309.26930328282833,0.0,0.0,0.0,233.14307768595043,72.85721177685951,309.26930328282833,412.3590710437711,103.08976776094278,0.0,0.0,0.0,0.0,9.278079098484849,0.0,34.25308954477271,219.47814818105985,689.033317372979,645.5021487297215,0.0,0.0,0.0,0.0,0.0,0.0,4291.830943118806,23.566065598078122,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-10-22 09:00:00+00:00,7,30.0,488.89444444444445,167.1932277777778,321.70121666666665,0.0,167.19322777777774,167.1932277777778,0.0,321.7012166666667,0.0,0.0,0.0,243.1901494949495,75.99692171717172,321.7012166666667,428.9349555555556,107.2337388888889,0.0,0.0,0.0,0.0,9.6510365,0.0,35.7291927761111,228.6108898821717,717.5053343266161,672.1251050505051,0.0,0.0,0.0,0.0,0.0,0.0,4291.830943118806,23.548158868495314,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-10-22 10:00:00+00:00,7,30.0,479.7498888888889,164.13521111111115,315.6146777777778,0.0,164.13521111111106,164.13521111111112,0.0,315.61467777777784,0.0,0.0,0.0,238.7421252525253,74.60691414141417,315.6146777777779,420.8195703703705,105.20489259259263,0.0,0.0,0.0,0.0,9.468440333333335,0.0,35.07569461444443,224.35594168178454,0.0,659.5616956228959,0.0,0.0,0.0,0.0,0.0,704.1058305706734,3549.638230316159,23.55868282508569,0.0,0.0,0.0,0.0,0.0,0.0
2025-10-22 11:00:00+00:00,7,30.0,486.99947222222227,166.89415833333334,320.1053138888889,0.0,166.8941583333333,166.89415833333337,0.0,320.10531388888904,0.0,0.0,0.0,242.75513939393943,75.86098106060606,320.10531388888904,426.8070851851854,106.70177129629634,0.0,0.0,0.0,0.0,9.603159416666667,0.0,35.665281635833324,227.83119340940243,0.0,669.5622245791249,0.0,0.0,0.0,0.0,0.0,714.8306656316247,2796.1405487394327,23.559860294737703,0.0,0.0,0.0,0.0,0.0,0.0
2025-10-22 12:00:00+00:00,7,30.0,485.4934330808081,166.62661717171719,318.8668159090909,0.0,166.6266171717171,166.62661717171719,0.0,318.8668159090911,0.0,0.0,0.0,242.3659886134068,75.73937144168963,318.8668159090911,425.1557545454548,106.2889386363637,0.0,0.0,0.0,0.0,9.56600447727273,0.0,35.60810808959594,227.202422644922,0.0,667.5217431588616,0.0,0.0,0.0,0.0,0.0,712.69585572573,2044.8931543874119,23.566015928927104,0.0,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-10-22 13:00:00+00:00,7,30.0,475.0838594771242,162.9472689542484,312.1365905228758,0.0,162.9472689542483,162.9472689542484,0.0,312.13659052287596,0.0,0.0,0.0,237.01420938799762,74.06694043374925,312.1365905228759,416.1821206971679,104.04553017429197,0.0,0.0,0.0,0.0,9.364097715686274,0.0,34.82183137552286,222.29839969925038,697.3822591763744,653.1963300851655,0.0,0.0,0.0,0.0,0.0,0.0,2044.8931543874119,23.56665278653516,0.0,0.0,0.0,0.0,-1.4210854715202004e-13,0.0
2025-10-22 14:00:00+00:00,7,30.0,475.7269444444445,162.7998,312.9271444444444,0.0,162.79979999999992,162.79980000000003,0.0,312.92714444444454,0.0,0.0,0.0,236.79970909090915,73.99990909090911,312.92714444444454,417.2361925925927,104.30904814814818,0.0,0.0,0.0,0.0,9.387814333333335,0.0,34.79031725999998,222.4870888323906,698.2140332768352,654.0359016835018,0.0,0.0,0.0,0.0,0.0,0.0,2044.8931543874119,23.56416819253684,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-10-22 15:00:00+00:00,7,30.0,459.1575,157.1663388888889,301.99116111111107,0.0,157.1663388888888,157.1663388888889,0.0,301.9911611111112,0.0,0.0,0.0,228.60558383838386,71.43924494949496,301.99116111111124,402.65488148148165,100.66372037037041,0.0,0.0,0.0,0.0,9.059734833333335,0.0,33.586446620555535,214.74914677375423,673.9066467737542,631.2604653198655,0.0,0.0,0.0,0.0,0.0,0.0,2044.8931543874119,23.573557202744112,0.0,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-10-22 16:00:00+00:00,7,30.0,484.42485353535346,165.94222272727274,318.4826308080808,0.0,165.9422227272727,165.94222272727274,0.0,318.4826308080809,0.0,0.0,0.0,241.37050578512398,75.42828305785125,318.4826308080809,424.64350774410786,106.16087693602697,0.0,0.0,0.0,0.0,9.554478924242424,0.0,35.461852996818166,226.6054919149388,3079.5107364814344,666.0140135292319,0.0,0.0,0.0,0.0,2368.480391031142,0.0,4291.830943118806,23.555024038620427,0.0,0.0,0.0,0.0,0.0,0.0
2025-10-22 17:00:00+00:00,7,30.0,481.93544444444444,165.05637222222225,316.8790722222222,0.0,165.05637222222214,165.05637222222225,0.0,316.87907222222236,0.0,0.0,0.0,240.08199595959601,75.02562373737375,316.87907222222236,422.5054296296298,105.62635740740745,0.0,0.0,0.0,0.0,9.506372166666669,0.0,35.27254674388887,225.43090005533674,0.0,662.5874255892259,0.0,0.0,0.0,0.0,0.0,707.3663444997811,3546.201346863264,23.563994791054924,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-10-22 18:00:00+00:00,7,30.0,470.80477777777776,161.28488333333337,309.5198944444444,0.0,161.28488333333328,161.28488333333334,0.0,309.5198944444446,0.0,0.0,0.0,234.59619393939394,73.3113106060606,309.5198944444446,412.6931925925928,103.1732981481482,0.0,0.0,0.0,0.0,9.285596833333335,0.0,34.46657956833332,220.23678515587545,0.0,647.2893865319868,0.0,0.0,0.0,0.0,0.0,691.0415629336533,2817.7795812922864,23.56073440858778,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-10-22 19:00:00+00:00,7,30.0,445.965111111111,152.16554444444446,293.79956666666664,0.0,152.16554444444438,152.1655444444445,0.0,293.79956666666675,0.0,0.0,0.0,221.33170101010103,69.16615656565656,293.79956666666675,391.7327555555556,97.9331888888889,0.0,0.0,0.0,0.0,8.813987000000001,0.0,32.51777684777776,208.43110930232322,0.0,613.0644565656567,0.0,0.0,0.0,0.0,0.0,654.3962204134343,2127.9853983882776,23.586075523689637,0.0,0.0,0.0,0.0,8.526512829121202e-14,0.0
2025-10-22 20:00:00+00:00,7,30.0,533.6374292929293,184.1669527777778,349.47047651515146,0.0,184.1669527777777,184.16695277777782,0.0,347.10141872919655,2.369057785954908,0.0,0.0,267.8792040404041,83.71225126262628,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,2.369057785954908,0.03553586678932362,10.460423717594995,0.047381155719098164,39.356477808611096,249.312542721073,0.0,730.6810956793329,0.0,0.0,0.0,0.0,0.0,782.9499720140022,1302.683663211832,23.489788233045825,0.0,0.0,0.0,0.0,0.0,0.0
2025-10-22 21:00:00+00:00,7,30.0,545.1663333333333,188.55390000000003,356.61243333333334,0.0,188.5538999999999,188.55390000000006,0.0,347.1014187291966,9.511014604136733,0.0,0.0,274.2602181818183,85.70631818181822,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,9.511014604136733,0.14266521906205099,10.60326285395863,0.19022029208273467,40.29396842999998,252.6369078866538,14.36771104246111,737.0621098207471,0.0,0.0,0.0,0.0,0.0,783.435530177526,476.8701047909785,23.475966689126093,0.0,0.0,0.0,0.0,-8.526512829121202e-14,0.0
