timestamp_hour_utc,representative_day_id,day_weight,it_load_kw,q_air_kw,q_cp_kw,q_rdhx_kw,s_air_kw,q_air_to_ashp_kw,q_air_to_reject_kw,q_cp_to_wshp_kw,q_cp_to_free_kw,q_rdhx_to_wshp_kw,q_rdhx_to_chiller_kw,q_ashp_out_kw,p_ashp_kw,q_wshp_in_kw,q_wshp_out_kw,p_wshp_kw,q_chiller_evap_kw,p_chiller_kw,q_tower_kw,p_tower_kw,p_pump_kw,p_cdu_free_kw,p_terminal_kw,p_cooling_kw,p_grid_kw,q_heat_kw,q_heat_unserved_kw,q_tes_ch_kw,q_tes_dis_kw,e_tes_kwh,p_bess_ch_kw,p_bess_dis_kw,e_bess_kwh,max_theta_c,hotspot_slack_c,hotspot_penalty_yuan,heat_unserved_penalty_yuan,bess_degradation_cost_yuan,power_balance_residual_kw,heat_balance_residual_kw
2025-01-15 00:00:00+00:00,0,70.0,558.7860315656566,175.75478952020205,383.0312420454545,0.0,175.75478952020197,175.754789520202,0.0,347.10141872919655,35.929823316257966,0.0,0.0,255.64333021120294,79.88854069100091,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,35.929823316257966,0.5389473497438695,11.131639028201056,0.7185964663251594,37.55879852046716,245.5369949654703,804.3230265311269,718.4452218501317,0.0,0.0,0.0,0.0,0.0,0.0,2.272517035777799,23.639785854280323,0.0,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-01-15 01:00:00+00:00,0,70.0,567.1325940170941,178.39014273504276,388.7424512820512,0.0,178.39014273504262,178.39014273504276,0.0,347.10141872919655,41.641032552854654,0.0,0.0,259.47657125097123,81.0864285159285,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,41.641032552854654,0.6246154882928198,11.24586321293299,0.8328206510570931,38.1219735024786,247.61217428042218,814.7447682975163,722.2784628899,0.0,0.0,0.0,0.0,0.0,0.0,2.272517035777799,23.63461819839126,0.0,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-01-15 02:00:00+00:00,0,70.0,572.756701324189,180.14571664725676,392.61098467693233,0.0,180.14571664725665,180.14571664725676,0.0,347.10141872919655,45.50956594773578,0.0,0.0,262.0301333051007,81.88441665784397,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,45.50956594773578,0.6826434892160367,11.323233880830612,0.9101913189547156,38.49713964751874,248.99809790409623,821.7547992282853,724.8320249440294,0.0,0.0,0.0,0.0,0.0,0.0,2.272517035777799,23.63475646656867,0.0,0.0,0.0,0.0,8.526512829121202e-14,0.0
2025-01-15 03:00:00+00:00,0,70.0,566.6574103535354,178.31686313131314,388.3405472222222,0.0,178.31686313131306,178.31686313131314,0.0,347.10141872919655,41.239128493025646,0.0,0.0,259.3699827364555,81.05311960514234,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,41.239128493025646,0.6185869273953847,11.23782513173641,0.8247825698605129,38.1063136511616,247.5411007950284,814.1985111485639,722.1718743753843,0.0,0.0,0.0,0.0,0.0,0.0,2.272517035777799,23.63770556403014,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-01-15 04:00:00+00:00,0,70.0,572.2605287356321,180.1033197318008,392.1572090038314,0.0,180.10331973180078,180.1033197318008,0.0,347.1014187291965,45.05579027463489,0.0,0.0,261.96846506443757,81.86514533263674,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,45.05579027463489,0.6758368541195233,11.314158367368595,0.9011158054926978,38.48807942668582,248.94480869603558,821.2053374316677,724.7703567033664,0.0,0.0,0.0,0.0,0.0,0.0,2.272517035777799,23.634548334126013,0.0,0.0,0.0,0.0,0.0,0.0
2025-01-15 05:00:00+00:00,0,70.0,569.1438808268199,178.9791025196509,390.16477830716883,0.0,178.97910251965084,178.9791025196509,0.0,347.10141872919655,43.063359577972335,0.0,0.0,260.33324002858313,81.35413750893223,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,43.063359577972335,0.645950393669585,11.274309753435343,0.8612671915594468,38.24783420844938,248.08397196577818,836.3913990715106,723.1351316675118,0.0,0.0,0.0,0.0,19.163546278912534,0.0,20.45265332200019,23.635961315892278,0.0,0.0,0.0,0.0,-1.4210854715202004e-14,0.0
2025-01-15 06:00:00+00:00,0,70.0,575.2209285714287,180.8716619047619,394.34926666666667,0.0,180.87166190476185,180.8716619047619,0.0,347.1014187291966,47.247847937470056,0.0,0.0,263.0860536796537,82.21439177489177,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,47.247847937470056,0.7087177190620508,11.357999520625299,0.9449569587494011,38.65227414904761,249.5788130321083,824.7997416035369,725.8879453185824,0.0,0.0,0.0,0.0,0.0,0.0,20.45265332200019,23.63072992159977,0.0,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-01-15 07:00:00+00:00,0,70.0,595.0878313492063,186.88911552429056,408.1987158249158,0.0,186.88911552429047,186.8891155242906,0.0,347.10141872919655,61.09729709571923,0.0,0.0,271.8387134898772,84.94959796558662,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,61.09729709571923,0.9164594564357884,11.63498850379028,1.2219459419143845,39.938203987540874,254.36166876500013,849.4495001142063,734.6406051288059,0.0,0.0,0.0,0.0,0.0,0.0,20.45265332200019,23.630512845698963,0.0,0.0,0.0,0.0,-1.4210854715202004e-13,0.0
2025-01-15 08:00:00+00:00,0,70.0,585.8920697959447,183.92265704989458,401.96941274605024,0.0,183.9226570498945,183.92265704989458,0.0,347.10141872919655,54.867994016853686,0.0,0.0,267.52386479984665,83.60120774995208,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,54.867994016853686,0.8230199102528053,11.51040244221297,1.0973598803370737,39.304271811562444,252.0367347040496,837.9288044999943,730.3257564387754,0.0,0.0,0.0,0.0,0.0,0.0,20.45265332200019,23.639667504235618,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-01-15 09:00:00+00:00,0,70.0,568.2448662982006,178.4946373382906,389.7502289599099,0.0,178.4946373382905,178.49463733829057,0.0,347.10141872919655,42.64881023071338,0.0,0.0,259.6285634011499,81.13392606285935,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,42.64881023071338,0.6397321534607007,11.266018766490165,0.8529762046142675,38.14430399919267,247.73743009634933,815.98229639455,722.4304550400786,0.0,0.0,0.0,0.0,0.0,0.0,20.45265332200019,23.64697985362236,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-01-15 10:00:00+00:00,0,70.0,581.0144916006232,182.40799290455874,398.6064986960644,0.0,182.40799290455865,182.40799290455874,0.0,347.10141872919655,51.50507996686787,0.0,0.0,265.32071695208543,82.9127240475267,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,51.50507996686787,0.772576199503018,11.443144161213255,1.0301015993373575,38.980588083704184,250.8396070010167,831.8540986016399,728.1226085910141,0.0,0.0,0.0,0.0,0.0,0.0,20.45265332200019,23.645876000900227,0.0,0.0,0.0,0.0,0.0,0.0
2025-01-15 11:00:00+00:00,0,70.0,573.8076919609014,180.2010504730001,393.6066414879013,0.0,180.20105047300004,180.2010504730001,0.0,347.1014187291966,46.50522275870469,0.0,0.0,262.1106188698183,81.90956839681823,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,46.50522275870469,0.6975783413805703,11.34314701704999,0.9301044551740938,38.5089644860801,249.08983560623523,822.8975275671365,724.9125105087471,0.0,0.0,0.0,0.0,0.0,0.0,20.45265332200019,23.652291084963288,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-01-15 12:00:00+00:00,0,70.0,567.6426806659601,178.1729821409645,389.4696985249955,0.0,178.1729821409644,178.1729821409645,0.0,347.1014187291965,42.368279795799026,0.0,0.0,259.1607012959484,80.98771915498388,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,42.368279795799026,0.6355241969369854,11.260408157791877,0.8473655959159805,38.07556628352409,247.507056298885,797.9025453138239,721.9625929348772,0.0,0.0,0.0,0.0,0.0,17.247191651021286,2.272517035777799,23.657758641734077,0.0,0.0,0.0,0.0,0.0,0.0
2025-01-15 13:00:00+00:00,0,70.0,588.7972485966046,185.09727445395166,403.699974142653,0.0,185.0972744539515,185.09727445395166,0.0,347.10141872919655,56.59855541345644,0.0,0.0,269.23239920574787,84.13512475179621,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,56.59855541345644,0.8489783312018465,11.545013670145025,1.1319711082691288,39.55528755080944,252.9168483219538,841.7140969185584,732.0342908446767,0.0,0.0,0.0,0.0,0.0,0.0,2.272517035777799,23.647298067782405,0.0,0.0,0.0,0.0,0.0,0.0
2025-01-15 14:00:00+00:00,0,70.0,534.8794444444445,168.02943333333334,366.8500111111111,0.0,168.02943333333326,168.02943333333337,0.0,347.10141872919655,19.748592381914534,0.0,0.0,244.40644848484854,76.37701515151517,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,19.748592381914534,0.296228885728718,10.808014409514188,0.3949718476382907,35.90788990333331,239.48459310746185,774.3640375519063,707.2083401237772,0.0,0.0,0.0,0.0,0.0,0.0,2.272517035777799,23.67644562466464,0.0,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-01-15 15:00:00+00:00,0,70.0,577.711758234519,181.59617233201584,396.11558590250326,0.0,181.59617233201578,181.59617233201584,0.0,347.10141872919655,49.0141671733067,0.0,0.0,264.1398870283867,82.54371469637084,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,49.0141671733067,0.7352125075996006,11.393325905342031,0.9802833434661341,38.80710202735177,250.16011138986258,827.8718696243816,726.9417786673155,0.0,0.0,0.0,0.0,0.0,0.0,2.272517035777799,23.65284975478697,0.0,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-01-15 16:00:00+00:00,0,70.0,576.8650467171717,181.49208522727275,395.37296148989896,0.0,181.49208522727267,181.49208522727275,0.0,347.1014187291966,48.27154276070233,0.0,0.0,263.9884876033058,82.49640237603307,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,48.27154276070233,0.7240731414105349,11.378473417089944,0.9654308552140466,38.78485861306816,250.04971131254794,846.0783043086323,726.7903792422346,0.0,0.0,0.0,0.0,19.163546278912534,0.0,20.45265332200019,23.655426507808382,0.0,0.0,0.0,0.0,7.105427357601002e-14,0.0
2025-01-15 17:00:00+00:00,0,70.0,575.2903560606061,181.07244494949498,394.2179111111111,0.0,181.07244494949495,181.07244494949498,0.0,347.1014187291965,47.116492381914576,0.0,0.0,263.37810174471997,82.30565679522499,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,47.116492381914576,0.7067473857287186,11.355372409514189,0.9423298476382915,38.69518148570707,249.7057608335454,824.9961168941516,726.1799933836487,0.0,0.0,0.0,0.0,0.0,0.0,20.45265332200019,23.655020838059915,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-01-15 18:00:00+00:00,0,70.0,565.7533888888888,178.02160000000003,387.7317888888889,0.0,178.0215999999999,178.0216,0.0,112.89066048271273,274.84112840617615,0.0,0.0,258.9405090909091,80.91890909090908,112.89066048271278,150.52088064361703,37.63022016090426,0.0,0.0,274.84112840617615,4.122616926092642,8.883542382604906,5.496822568123523,38.04321591999997,175.09532704863437,723.601524286502,409.4613897345261,0.0,0.0,0.0,0.0,0.0,17.24719165102128,2.272517035777799,23.65832074793504,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-01-15 19:00:00+00:00,0,70.0,567.4678333333334,179.00660555555558,388.4612277777777,0.0,179.00660555555552,179.00660555555555,0.0,85.36754767456902,303.0936801032087,0.0,0.0,260.3732444444444,81.36663888888889,85.36754767456901,113.82339689942535,28.455849224856337,0.0,0.0,303.0936801032087,4.546405201548131,8.622900032301246,6.061873602064175,38.253711607222215,167.307378556881,734.7752118902143,374.19664134386977,0.0,0.0,0.0,0.0,0.0,0.0,2.272517035777799,23.658569075171503,0.0,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-01-15 20:00:00+00:00,0,70.0,578.9941906565657,182.87031830808084,396.1238723484848,0.0,182.87031830808075,182.8703183080808,0.0,275.4005680020079,120.72330434647688,0.0,0.0,265.9931902662994,83.12287195821855,275.4005680020079,367.2007573360105,91.80018933400262,0.0,0.0,120.72330434647688,1.8108495651971532,10.676483126989774,2.414466086929538,39.07938702243685,228.90424709377447,807.8984377503402,633.1939476023099,0.0,0.0,0.0,0.0,0.0,0.0,2.272517035777799,23.647646437556084,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-01-15 21:00:00+00:00,0,70.0,568.4895555555556,179.60743333333335,388.88212222222216,0.0,179.6074333333333,179.60743333333332,0.0,347.10141872919655,41.78070349302561,0.0,0.0,261.2471757575758,81.63974242424244,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,41.78070349302561,0.6267105523953842,11.24865663173641,0.8356140698605122,38.38210850333332,248.43330509130027,816.9228606468558,724.0490673965046,0.0,0.0,0.0,0.0,0.0,0.0,2.272517035777799,23.64655445090665,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-01-15 22:00:00+00:00,0,70.0,578.4975555555556,182.6520277777778,395.84552777777776,0.0,182.6520277777777,182.6520277777778,0.0,347.10141872919655,48.74410904858121,0.0,0.0,265.6756767676768,83.023648989899,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,48.74410904858121,0.7311616357287181,11.38792474284752,0.9748821809716242,39.032738336111095,250.85082879529017,829.3483843508457,728.4775684066055,0.0,0.0,0.0,0.0,0.0,0.0,2.272517035777799,23.637513355125442,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-01-15 23:00:00+00:00,0,70.0,575.9300000000001,181.77773333333337,394.15226666666666,0.0,181.77773333333326,181.77773333333337,0.0,347.10141872919655,47.05084793747011,0.0,0.0,264.40397575757584,82.62624242424245,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,47.05084793747011,0.7057627190620516,11.354059520625299,0.9410169587494022,38.84590161333332,250.17345614574472,826.1034561457448,727.2058673965046,0.0,0.0,0.0,0.0,0.0,0.0,2.272517035777799,23.635725152114116,0.0,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-03-21 00:00:00+00:00,1,20.0,888.9409444444444,279.1740555555556,609.7668888888888,0.0,279.1740555555554,279.1740555555556,0.0,347.1014187291965,262.6654701596924,0.0,0.0,406.0713535353536,126.897297979798,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,262.6654701596924,3.939982052395386,15.666351965069746,5.253309403193848,59.65949567222219,327.11690998241136,1216.0578544268558,868.8732451742824,0.0,0.0,0.0,0.0,0.0,0.0,2.272517035777799,23.44677682720919,0.0,0.0,0.0,0.0,0.0,0.0
2025-03-21 01:00:00+00:00,1,20.0,728.8360555555555,228.9614666666667,499.87458888888887,0.0,228.96146666666655,228.96146666666667,0.0,347.10141872919655,152.7731701596923,0.0,0.0,333.03486060606065,104.07339393939395,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,152.7731701596923,2.2915975523953844,13.468505965069744,3.055463403193846,48.92906542666664,287.5184991964517,1016.3545547520073,795.8367522449894,0.0,0.0,0.0,0.0,0.0,0.0,2.272517035777799,23.544539258423598,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-03-21 02:00:00+00:00,1,20.0,872.3286111111111,273.83996666666667,598.4886444444444,0.0,273.8399666666665,273.83996666666667,0.0,347.10141872919655,251.38722571524784,0.0,0.0,398.3126787878788,124.47271212121211,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,251.38722571524784,3.7708083857287176,15.440787076180854,5.027744514304956,58.51960087666663,322.93212588382545,1195.2607369949365,861.1145704268075,0.0,0.0,0.0,0.0,0.0,0.0,2.272517035777799,23.457282466998596,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-03-21 03:00:00+00:00,1,20.0,683.0305555555556,214.46696666666668,468.5635888888889,0.0,214.46696666666662,214.46696666666668,0.0,347.10141872919655,121.46217015969233,0.0,0.0,311.9519515151515,97.48498484848484,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,121.46217015969233,1.8219325523953849,12.842285965069744,2.429243403193847,45.83159077666665,276.1105104555427,959.1410660110982,774.7538431540802,0.0,0.0,0.0,0.0,0.0,0.0,2.272517035777799,23.576731381213946,0.0,0.0,0.0,0.0,0.0,0.0
2025-03-21 04:00:00+00:00,1,20.0,588.3298333333333,184.73756111111115,403.5922722222222,0.0,184.73756111111103,184.73756111111118,0.0,347.10141872919655,56.49085349302569,0.0,0.0,268.7091797979799,83.97161868686872,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,56.49085349302569,0.8473628023953853,11.54285963173641,1.129817069860514,39.478416809444425,252.6705479100376,841.000381243371,731.5110714369087,0.0,0.0,0.0,0.0,0.0,0.0,2.272517035777799,23.639489123380816,0.0,0.0,0.0,0.0,0.0,0.0
2025-03-21 05:00:00+00:00,1,20.0,900.4637777777778,282.60453888888895,617.8592388888889,0.0,282.6045388888888,282.6045388888889,0.0,347.10141872919667,270.7578201596922,0.0,0.0,411.0611474747475,128.4566085858586,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,270.7578201596922,4.061367302395382,15.82819896506974,5.415156403193843,60.39258996055553,329.8543941268053,1249.4817181834953,873.8630391136762,0.0,0.0,0.0,0.0,19.163546278912534,0.0,20.45265332200019,23.448358826264553,0.0,0.0,0.0,0.0,-2.4158453015843406e-13,0.0
2025-03-21 06:00:00+00:00,1,20.0,706.0415921717172,221.64721691919195,484.3943752525252,0.0,221.64721691919178,221.64721691919195,0.0,347.1014187291966,137.2929565233286,0.0,0.0,322.3959518824611,100.74873496326909,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,137.2929565233286,2.059394347849929,13.158901692342468,2.745859130466572,47.36601025563129,281.77937329929154,987.8209654710087,785.1978435213898,0.0,0.0,0.0,0.0,0.0,0.0,20.45265332200019,23.566883708303944,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-03-21 07:00:00+00:00,1,20.0,479.84220580808073,150.8037950757576,329.0384107323232,0.0,150.80379507575756,150.8037950757576,0.0,329.0384107323233,0.0,0.0,0.0,219.3509746556474,68.54717957988981,329.0384107323233,438.71788097643105,109.67947024410776,0.0,0.0,0.0,0.0,9.871152321969697,0.0,32.226771007689386,220.32457315365667,700.1667789617375,658.0688556320785,0.0,0.0,0.0,0.0,0.0,0.0,20.45265332200019,23.705965569478206,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-03-21 08:00:00+00:00,1,20.0,475.1079979203803,149.25115493166965,325.8568429887106,0.0,149.25115493166956,149.25115493166965,0.0,325.8568429887107,0.0,0.0,0.0,217.09258899151948,67.84143405984983,325.8568429887107,434.47579065161426,108.61894766290357,0.0,0.0,0.0,0.0,9.77570528966132,0.0,31.894971808897786,218.1310588213125,693.2390567416928,651.5683796431338,0.0,0.0,0.0,0.0,0.0,0.0,20.45265332200019,23.706320399685783,0.0,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-03-21 09:00:00+00:00,1,20.0,476.9575555555556,149.85965000000004,327.09790555555554,0.0,149.85964999999996,149.85965000000004,0.0,327.0979055555556,0.0,0.0,0.0,217.9776727272728,68.11802272727274,327.09790555555554,436.1305407407407,109.03263518518517,0.0,0.0,0.0,0.0,9.812937166666664,0.0,32.02500720499999,218.98860228412457,695.9461578396802,654.1082134680134,0.0,0.0,0.0,0.0,0.0,0.0,20.45265332200019,23.70359928888297,0.0,0.0,0.0,0.0,0.0,0.0
2025-03-21 10:00:00+00:00,1,20.0,497.55061111111115,156.33868333333334,341.21192777777776,0.0,156.33868333333328,156.33868333333334,0.0,341.21192777777793,0.0,0.0,0.0,227.40172121212117,71.06303787878787,341.21192777777793,454.9492370370372,113.7373092592593,0.0,0.0,0.0,0.0,10.236357833333335,0.0,33.40957662833332,228.44628159971384,725.996892710825,682.3509582491583,0.0,0.0,0.0,0.0,0.0,0.0,20.45265332200019,23.690015076188583,0.0,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-03-21 11:00:00+00:00,1,20.0,483.2366805555555,151.88338750000003,331.3532930555555,0.0,151.8833874999999,151.8833875,0.0,331.35329305555564,0.0,0.0,0.0,220.9212909090909,69.03790340909092,331.35329305555564,441.8043907407408,110.4510976851852,0.0,0.0,0.0,0.0,9.940598791666666,0.0,32.45747990874998,221.88707979469277,705.1237603502482,662.7256816498317,0.0,0.0,0.0,0.0,0.0,0.0,20.45265332200019,23.700684960141835,0.0,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-03-21 12:00:00+00:00,1,20.0,512.4991597222222,161.17293680555557,351.32622291666667,0.0,161.17293680555548,161.1729368055556,0.0,347.10141872919655,4.224804187470113,0.0,0.0,234.4333626262627,73.2604258207071,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,4.224804187470113,0.0633720628120517,10.4975386456253,0.08449608374940226,34.4426565953472,234.04896211797325,729.3009301891742,697.2352542651914,0.0,0.0,0.0,0.0,0.0,17.247191651021286,2.272517035777799,23.69594649059542,0.0,0.0,0.0,0.0,0.0,0.0
2025-03-21 13:00:00+00:00,1,20.0,498.6522272897897,156.91867929804806,341.7335479917417,0.0,156.91867929804798,156.9186792980481,0.0,341.7335479917419,0.0,0.0,0.0,228.24535170625177,71.32667240820368,341.7335479917419,455.64473065565585,113.91118266391396,0.0,0.0,0.0,0.0,10.252006439752254,0.0,33.53352176599285,229.02338327786273,727.6756105676525,683.8900823619076,0.0,0.0,0.0,0.0,0.0,0.0,2.272517035777799,23.692406407359137,0.0,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-03-21 14:00:00+00:00,1,20.0,488.3239145092108,153.64460213054105,334.6793123786698,0.0,153.64460213054093,153.64460213054105,0.0,334.6793123786699,0.0,0.0,0.0,223.48305764442333,69.8384555138823,334.67931237867,446.23908317155997,111.55977079288999,0.0,0.0,0.0,0.0,10.040379371360096,0.0,32.8338514752966,224.272457153429,712.5963716626397,669.7221408159833,0.0,0.0,0.0,0.0,0.0,0.0,2.272517035777799,23.694183938924862,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-03-21 15:00:00+00:00,1,20.0,481.01074166111675,151.28580027611278,329.7249413850039,0.0,151.2858002761127,151.2858002761128,0.0,329.724941385004,0.0,0.0,0.0,220.05207312889135,68.76627285277854,329.724941385004,439.63325518000534,109.90831379500133,0.0,0.0,0.0,0.0,9.891748241550118,0.0,32.32977551900528,220.8961104083353,701.906852069452,659.6853283088967,0.0,0.0,0.0,0.0,0.0,0.0,2.272517035777799,23.696449962492924,0.0,0.0,0.0,0.0,0.0,0.0
2025-03-21 16:00:00+00:00,1,20.0,471.4551557440516,148.23346665785604,323.2216890861956,0.0,148.233466657856,148.23346665785604,0.0,323.2216890861957,0.0,0.0,0.0,215.6123151386997,67.37884848084366,323.2216890861957,430.96225211492754,107.74056302873188,0.0,0.0,0.0,0.0,9.69665067258587,0.0,31.67749182478383,216.49355400694523,707.1122560299093,646.5745672536273,0.0,0.0,0.0,0.0,19.163546278912534,0.0,20.45265332200019,23.70807869181183,0.0,0.0,0.0,0.0,-4.263256414560601e-14,0.0
2025-03-21 17:00:00+00:00,1,20.0,506.3876581196581,159.2949525641026,347.0927055555555,0.0,159.29495256410252,159.29495256410257,0.0,347.09270555555565,0.0,0.0,0.0,231.70174918414924,72.40679662004663,347.0927055555557,462.79027407407426,115.69756851851857,0.0,0.0,0.0,0.0,10.412781166666669,0.0,34.0413313629487,232.55847766818056,721.6989441368173,694.4920232582235,0.0,0.0,0.0,0.0,0.0,17.24719165102128,2.272517035777799,23.6929982644923,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-03-21 18:00:00+00:00,1,20.0,661.2437539682539,208.21364841269846,453.0301055555555,0.0,208.21364841269835,208.21364841269846,0.0,347.1014187291966,105.9286868263589,0.0,0.0,302.85621587301597,94.6425674603175,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,105.9286868263589,1.5889303023953834,12.531616298403074,2.118573736527178,44.49525666579363,271.07741737316894,932.3211713414229,765.6581075119448,0.0,0.0,0.0,0.0,0.0,0.0,2.272517035777799,23.591728190693082,0.0,0.0,0.0,0.0,0.0,0.0
2025-03-21 19:00:00+00:00,1,20.0,660.9889503968254,208.3960128968254,452.5929375,0.0,208.39601289682528,208.39601289682537,0.0,347.10141872919655,105.49151877080345,0.0,0.0,303.1214733044733,94.7254604076479,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,105.49151877080345,1.5823727815620516,12.522872937291966,2.109830375416069,44.53422795605156,271.17523736770175,932.1641877645272,765.923364943402,0.0,0.0,0.0,0.0,0.0,0.0,2.272517035777799,23.589069474238883,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-03-21 20:00:00+00:00,1,20.0,575.8912777777778,181.8780388888889,394.01323888888885,0.0,181.87803888888885,181.8780388888889,0.0,347.10141872919655,46.9118201596923,0.0,0.0,264.5498747474748,82.67183585858588,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,46.9118201596923,0.7036773023953844,11.351278965069742,0.9382364031938459,38.867336910555544,250.23283834953259,826.1241161273102,727.3517663864036,0.0,0.0,0.0,0.0,0.0,0.0,2.272517035777799,23.635906862028033,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-03-21 21:00:00+00:00,1,20.0,848.0591111111111,267.73426111111115,580.32485,0.0,267.7342611111109,267.73426111111115,0.0,347.1014187291965,233.22343127080345,0.0,0.0,389.43165252525256,121.69739141414142,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,233.22343127080345,3.4983514690620514,15.077511187291964,4.664468625416069,57.2148115994444,317.85300720508815,1165.912118316199,852.2335441641812,0.0,0.0,0.0,0.0,0.0,0.0,2.272517035777799,23.466005286491132,0.0,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-21 22:00:00+00:00,1,20.0,785.4006111111112,247.81122777777782,537.5893833333333,0.0,247.8112277777778,247.81122777777782,0.0,347.1014187291966,190.4879646041367,0.0,0.0,360.452694949495,112.6414671717172,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,190.4879646041367,2.8573194690620505,14.22280185395863,3.8097592920827337,52.957259376111104,302.1890800726639,1087.5896911837751,823.2545865884238,0.0,0.0,0.0,0.0,0.0,0.0,2.272517035777799,23.507370385534813,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-03-21 23:00:00+00:00,1,20.0,617.5177777777778,195.0934055555556,422.4243722222222,0.0,195.09340555555545,195.09340555555556,0.0,347.10141872919655,75.32295349302564,0.0,0.0,283.7722262626263,88.67882070707071,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,75.32295349302564,1.1298443023953846,11.91950163173641,1.5064590698605127,41.691460767222196,260.6265593880174,878.1443371657953,746.574117901555,0.0,0.0,0.0,0.0,0.0,0.0,2.272517035777799,23.619153652901197,0.0,0.0,0.0,0.0,0.0,0.0
2025-03-23 00:00:00+00:00,2,1.0,591.4327222222223,186.3086555555556,405.12406666666664,0.0,186.3086555555555,186.30865555555556,0.0,347.10141872919655,58.02264793747008,0.0,0.0,270.9944080808081,84.68575252525254,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,58.02264793747008,0.8703397190620512,11.573495520625299,1.1604529587494017,39.814159692222205,253.80467332564368,845.237395547866,733.7962997197369,0.0,0.0,0.0,0.0,0.0,0.0,2.272517035777799,23.63503405120727,0.0,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-03-23 01:00:00+00:00,2,1.0,716.1225,225.41091111111115,490.71158888888885,0.0,225.41091111111098,225.41091111111115,0.0,347.1014187291966,143.61017015969227,0.0,0.0,327.8704161616162,102.45950505050507,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,143.61017015969225,2.1541525523953835,13.285245965069743,2.8722034031938453,48.170311704444416,284.64189158534066,1000.7643915853406,790.672307800545,0.0,0.0,0.0,0.0,0.0,0.0,2.272517035777799,23.55752326145138,0.0,0.0,0.0,0.0,0.0,0.0
2025-03-23 02:00:00+00:00,2,1.0,925.211111111111,291.33941111111113,633.8716999999999,0.0,291.3394111111109,291.33941111111113,0.0,347.10141872919655,286.77028127080337,0.0,0.0,423.7664161616162,132.42700505050504,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,286.77028127080337,4.301554219062051,16.148448187291965,5.735405625416068,62.2592321544444,336.57211814645177,1261.7832292575624,886.568307800545,0.0,0.0,0.0,0.0,0.0,0.0,2.272517035777799,23.43246441550111,0.0,0.0,0.0,0.0,-3.410605131648481e-13,0.0
2025-03-23 03:00:00+00:00,2,1.0,983.1763888888888,309.3858666666667,673.7905222222222,0.0,309.38586666666663,309.3858666666667,0.0,347.10141872919655,326.68910349302564,0.0,0.0,450.0158060606061,140.62993939393942,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,326.68910349302564,4.900336552395385,16.946824631736412,6.5337820698605125,66.11575970666665,350.8271152643306,1334.0035041532194,912.8176976995348,0.0,0.0,0.0,0.0,0.0,0.0,2.272517035777799,23.390451642648745,0.0,0.0,0.0,0.0,0.0,0.0
2025-03-23 04:00:00+00:00,2,1.0,895.1717777777778,281.7050388888889,613.4667388888888,0.0,281.7050388888888,281.7050388888889,0.0,347.1014187291965,266.3653201596924,0.0,0.0,409.7527838383839,128.04774494949496,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,266.3653201596924,3.9954798023953852,15.740348965069744,5.327306403193847,60.200366810555536,329.01171984044163,1224.1834976182195,872.5546754773127,0.0,0.0,0.0,0.0,0.0,0.0,2.272517035777799,23.445947618252273,0.0,0.0,0.0,0.0,0.0,0.0
2025-03-23 05:00:00+00:00,2,1.0,954.5763333333333,300.32829444444445,654.2480388888889,0.0,300.32829444444434,300.32829444444445,0.0,347.1014187291965,307.14662015969236,0.0,0.0,436.8411555555556,136.51286111111114,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,307.14662015969236,4.607199302395386,16.555974965069744,6.142932403193847,64.18015652277775,343.69959721428006,1317.4394768265258,899.6430471944843,0.0,0.0,0.0,0.0,19.163546278912534,0.0,20.45265332200019,23.40868954512652,0.0,0.0,0.0,0.0,-7.105427357601002e-14,0.0
2025-03-23 06:00:00+00:00,2,1.0,900.5412765151516,283.40802070707076,617.1332558080808,0.0,283.40802070707065,283.40802070707076,0.0,347.10141872919655,270.0318370788842,0.0,0.0,412.22984830119384,128.82182759412308,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,270.0318370788842,4.050477556183263,15.813679303453581,5.400636741577684,60.56429402510099,330.3513881301708,1230.8926646453224,875.0317399401226,0.0,0.0,0.0,0.0,0.0,0.0,20.45265332200019,23.444371871450322,0.0,0.0,0.0,0.0,0.0,0.0
2025-03-23 07:00:00+00:00,2,1.0,858.559,270.3301,588.2289,0.0,270.33009999999985,270.3301,0.0,347.10141872919655,241.12748127080337,0.0,0.0,393.2074181818182,122.87731818181818,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,241.12748127080337,3.6169122190620504,15.235592187291964,4.822549625416068,57.76954236999996,320.02238749332037,1178.5813874933203,856.0093098207469,0.0,0.0,0.0,0.0,0.0,0.0,20.45265332200019,23.467660685075003,0.0,0.0,0.0,0.0,0.0,0.0
2025-03-23 08:00:00+00:00,2,1.0,490.1247222222222,154.45520000000002,335.6695222222222,0.0,154.4552,154.4552,0.0,335.6695222222224,0.0,0.0,0.0,224.66210909090913,70.20690909090911,335.6695222222224,447.5593629629632,111.8898407407408,0.0,0.0,0.0,0.0,10.070085666666667,0.0,33.007076239999996,225.17391173831658,715.2986339605386,672.2214720538723,0.0,0.0,0.0,0.0,0.0,0.0,20.45265332200019,23.697241364179327,0.0,0.0,0.0,0.0,-1.7053025658242404e-13,0.0
2025-03-23 09:00:00+00:00,2,1.0,792.4803333333334,249.55901111111115,542.9213222222222,0.0,249.55901111111095,249.55901111111115,0.0,347.10141872919655,195.81990349302566,0.0,0.0,362.9949252525253,113.43591414141416,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,195.81990349302566,2.9372985523953847,14.32944063173641,3.916398069860513,53.330760674444406,303.65028497958303,1096.1306183129163,825.796816891454,0.0,0.0,0.0,0.0,0.0,0.0,20.45265332200019,23.50747130779323,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-03-23 10:00:00+00:00,2,1.0,504.46869584679456,159.28210875403838,345.1865870927561,0.0,159.28210875403826,159.28210875403838,0.0,345.1865870927562,0.0,0.0,0.0,231.68306727860127,72.4009585245629,345.1865870927562,460.2487827903416,115.0621956975854,0.0,0.0,0.0,0.0,10.355597612782686,0.0,34.038586640737975,231.85733847566894,736.3260343224636,691.9318500689428,0.0,0.0,0.0,0.0,0.0,0.0,20.45265332200019,23.68764998875511,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-03-23 11:00:00+00:00,2,1.0,519.7610682660537,163.8203601927849,355.9407080732688,0.0,163.8203601927848,163.8203601927849,0.0,347.10141872919655,8.839289344072256,0.0,0.0,238.2841602804144,74.4638000876295,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,8.839289344072256,0.13258934016108384,10.589828348757342,0.1767857868814451,35.00841097319811,236.0718874463597,755.8329557124133,701.0860519193432,0.0,0.0,0.0,0.0,0.0,0.0,20.45265332200019,23.674877286485348,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-03-23 12:00:00+00:00,2,1.0,719.4712083333334,226.46510694444447,493.00610138888885,0.0,226.4651069444444,226.46510694444447,0.0,347.10141872919655,145.9046826596923,0.0,0.0,329.403791919192,102.93868497474749,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,145.9046826596923,2.1885702398953844,13.33113621506974,2.918093653193846,48.39559335402776,285.47255134666636,987.6965680289785,792.2056835581207,0.0,0.0,0.0,0.0,0.0,17.247191651021286,2.272517035777799,23.55314144439823,0.0,0.0,0.0,0.0,0.0,0.0
2025-03-23 13:00:00+00:00,2,1.0,926.5099027777778,291.57462083333337,634.9352819444445,0.0,291.57462083333337,291.5746208333333,0.0,347.10141872919655,287.8338632152479,0.0,0.0,424.10853939393934,132.53391856060605,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,287.8338632152479,4.317507948228719,16.169719826180856,5.756677264304957,62.309496472083325,336.78779298113614,1263.297695758914,886.910431032868,0.0,0.0,0.0,0.0,0.0,0.0,2.272517035777799,23.427185200525038,0.0,0.0,0.0,0.0,0.0,0.0
2025-03-23 14:00:00+00:00,2,1.0,578.127949074074,182.02088055555558,396.1070685185185,0.0,182.02088055555546,182.02088055555558,0.0,347.1014187291965,49.00564978932198,0.0,0.0,264.75764444444445,82.73676388888889,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,49.00564978932198,0.7350847468398296,11.393155557662336,0.9801129957864396,38.8978621747222,250.4434522736319,828.5714013477057,727.5595360833731,0.0,0.0,0.0,0.0,0.0,0.0,2.272517035777799,23.643343972700695,0.0,0.0,0.0,0.0,-1.9895196601282805e-13,0.0
2025-03-23 15:00:00+00:00,2,1.0,516.4356807631967,162.18390422895902,354.25177653423765,0.0,162.18390422895894,162.18390422895902,0.0,347.1014187291965,7.150357805041153,0.0,0.0,235.90386069666766,73.71995646770864,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,7.150357805041153,0.1072553670756173,10.55604971797672,0.14300715610082307,34.658700333728525,234.8854419523225,751.3211227155192,698.7057523355963,0.0,0.0,0.0,0.0,0.0,0.0,2.272517035777799,23.678681035503775,0.0,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-03-23 16:00:00+00:00,2,1.0,499.09041011691886,156.75733970174235,342.3330704151765,0.0,156.7573397017423,156.75733970174235,0.0,342.3330704151766,0.0,0.0,0.0,228.01067592980706,71.25333622806471,342.3330704151766,456.4440938869021,114.11102347172553,0.0,0.0,0.0,0.0,10.269992112455297,0.0,33.499043494262324,229.13339530650785,747.3873517023392,684.4547698167091,0.0,0.0,0.0,0.0,19.163546278912534,0.0,20.45265332200019,23.691138866933468,0.0,0.0,0.0,0.0,-7.105427357601002e-14,0.0
2025-03-23 17:00:00+00:00,2,1.0,522.8236454909506,164.10286586950744,358.7207796214432,0.0,164.10286586950733,164.10286586950744,0.0,347.10141872919655,11.619360892246675,0.0,0.0,238.69507762837446,74.59221175886702,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,11.619360892246675,0.17429041338370013,10.64542977972083,0.23238721784493352,35.06878243631371,236.41357451586242,741.9900283557918,701.4969692673033,0.0,0.0,0.0,0.0,0.0,17.24719165102128,2.272517035777799,23.680117867332942,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-03-23 18:00:00+00:00,2,1.0,804.8981580154264,252.77102518240568,552.1271328330206,0.0,252.77102518240557,252.77102518240568,0.0,347.10141872919655,205.02571410382404,0.0,0.0,367.6669457198628,114.89592053745712,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,205.02571410382404,3.0753857115573604,14.513556843952378,4.100514282076481,54.01716808148006,306.30301836625557,1111.201176381682,830.4688373587915,0.0,0.0,0.0,0.0,0.0,0.0,2.272517035777799,23.499724348401926,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-03-23 19:00:00+00:00,2,1.0,831.7235000000001,261.13234444444447,570.5911555555556,0.0,261.1323444444444,261.13234444444447,0.0,347.10141872919655,223.489736826359,0.0,0.0,379.8288646464647,118.69652020202022,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,223.489736826359,3.352346052395385,14.882837298403077,4.469794736527181,55.80398200777776,312.90595320685577,1144.6294532068557,842.6307562853934,0.0,0.0,0.0,0.0,0.0,0.0,2.272517035777799,23.484375067165153,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-03-23 20:00:00+00:00,2,1.0,635.7152124183008,199.48801372549022,436.2271986928104,0.0,199.4880137254901,199.48801372549022,0.0,347.10141872919655,89.12577996361387,0.0,0.0,290.16438360071305,90.67636987522283,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,89.12577996361387,1.336886699454208,12.195558161148174,1.7825155992722774,42.630588533137235,264.3223917779669,900.0376041962677,752.9662752396418,0.0,0.0,0.0,0.0,0.0,0.0,2.272517035777799,23.605263981500652,0.0,0.0,0.0,0.0,0.0,0.0
2025-03-23 21:00:00+00:00,2,1.0,686.6984315245478,215.59408501291992,471.1043465116279,0.0,215.59408501291983,215.5940850129199,0.0,347.10141872919655,124.00292778243133,0.0,0.0,313.59139638242897,97.99731136950905,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,124.00292778243133,1.86004391673647,12.893101117524523,2.4800585556486263,46.072455967260964,277.00344383641186,963.7018753609595,776.3932880213576,0.0,0.0,0.0,0.0,0.0,0.0,2.272517035777799,23.57966156841137,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-03-23 22:00:00+00:00,2,1.0,858.9541666666667,269.8132055555556,589.1409611111111,0.0,269.8132055555555,269.8132055555556,0.0,347.10141872919644,242.0395423819146,0.0,0.0,392.4555717171718,122.64236616161618,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,242.0395423819146,3.6305931357287187,15.253833409514188,4.840790847638292,57.659082027222205,319.7271384914518,1178.6813051581184,855.2574633561005,0.0,0.0,0.0,0.0,0.0,0.0,2.272517035777799,23.48915298933428,0.0,0.0,0.0,0.0,0.0,0.0
2025-03-23 23:00:00+00:00,2,1.0,893.3551666666667,280.7441777777778,612.6109888888888,0.0,280.7441777777776,280.7441777777778,0.0,347.1014187291965,265.5095701596923,0.0,0.0,408.3551676767677,127.6109898989899,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,265.5095701596923,3.9826435523953845,15.723233965069744,5.310191403193846,59.99503079111108,328.32256252049217,1221.6777291871588,871.1570593156964,0.0,0.0,0.0,0.0,0.0,0.0,2.272517035777799,23.472354930102885,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-04-12 00:00:00+00:00,3,36.0,595.6929484236589,186.59898327261743,409.0939651510415,0.0,186.5989832726173,186.59898327261743,0.0,347.10141872919655,61.99254642184496,0.0,0.0,271.416702941989,84.81771966937157,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,61.99254642184496,0.9298881963276744,11.652893490312795,1.2398509284368993,39.87620272535831,254.21702791953948,849.9099763431983,734.2185945809177,0.0,0.0,0.0,0.0,0.0,0.0,2.272517035777799,23.60849569337717,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-04-12 01:00:00+00:00,3,36.0,591.338061868687,185.44686856060608,405.89119330808074,0.0,185.446868560606,185.44686856060608,0.0,347.1014187291965,58.78977457888427,0.0,0.0,269.740899724518,84.29403116391187,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,58.78977457888427,0.881846618683264,11.588838053453582,1.1757954915776854,39.6299958114015,253.27098004876007,844.609041917447,732.5427913634467,0.0,0.0,0.0,0.0,0.0,0.0,2.272517035777799,23.616135026337844,0.0,0.0,0.0,0.0,0.0,0.0
2025-04-12 02:00:00+00:00,3,36.0,585.7620702372564,183.7363877378436,402.0256824994127,0.0,183.73638773784347,183.7363877378436,0.0,347.10141872919655,54.92426377021616,0.0,0.0,267.25292761868155,83.51653988083798,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,54.92426377021616,0.8238639565532423,11.51152783728022,1.0984852754043233,39.264466059577146,251.9153559193851,837.6774261566414,730.0548192576102,0.0,0.0,0.0,0.0,0.0,0.0,2.272517035777799,23.6209721579136,0.0,0.0,0.0,0.0,0.0,0.0
2025-04-12 03:00:00+00:00,3,36.0,590.0336500469814,184.9727894585389,405.06086058844255,0.0,184.9727894585388,184.9727894585389,0.0,347.10141872919655,57.959441859246,0.0,0.0,269.0513301215111,84.07854066297222,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,57.959441859246,0.86939162788869,11.572231399060817,1.15918883718492,39.52868510728974,252.90851054412857,842.94216059111,731.8532217604399,0.0,0.0,0.0,0.0,0.0,0.0,2.272517035777799,23.618723759526375,0.0,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-04-12 04:00:00+00:00,3,36.0,599.0596209394611,187.81645850406056,411.24316243540045,0.0,187.81645850406048,187.8164585040605,0.0,347.10141872919655,64.1417437062039,0.0,0.0,273.18757600590624,85.3711175018457,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,64.1417437062039,0.9621261555930585,11.695877435999975,1.282834874124078,40.136377182317716,255.14880605961272,854.2084269990737,735.989467644835,0.0,0.0,0.0,0.0,0.0,0.0,2.272517035777799,23.611121630320625,0.0,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-04-12 05:00:00+00:00,3,36.0,598.7374468522434,187.65964516678414,411.07780168545924,0.0,187.659645166784,187.65964516678414,0.0,347.10141872919655,63.97638295626267,0.0,0.0,272.95948387895874,85.2998387121746,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,63.97638295626267,0.95964574434394,11.69257022100115,1.2795276591252533,40.10286617214174,255.03492141851888,872.9359145496747,735.7613755178875,0.0,0.0,0.0,0.0,19.163546278912534,0.0,20.45265332200019,23.610646022947,0.0,0.0,0.0,0.0,-1.4210854715202004e-14,0.0
2025-04-12 06:00:00+00:00,3,36.0,588.9834368393235,184.6513866073526,404.3320502319708,0.0,184.65138660735255,184.6513866073526,0.0,347.1014187291966,57.23063150277423,0.0,0.0,268.5838350652402,83.93244845788756,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,57.23063150277423,0.8584594725416134,11.557655191931381,1.1446126300554846,39.460001317991235,252.65364998013948,841.637086819463,731.385726704169,0.0,0.0,0.0,0.0,0.0,0.0,20.45265332200019,23.619102506877184,0.0,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-04-12 07:00:00+00:00,3,36.0,591.525695648344,185.66773647228098,405.85795917606293,0.0,185.66773647228084,185.66773647228098,0.0,347.1014187291966,58.756540446866325,0.0,0.0,270.0621621414996,84.39442566921862,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,58.756540446866325,0.8813481067029948,11.588173370813223,1.1751308089373265,39.67719528412641,253.41674614953075,844.9424417978748,732.8640537804283,0.0,0.0,0.0,0.0,0.0,0.0,20.45265332200019,23.62181092947488,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-04-12 08:00:00+00:00,3,36.0,582.5819444444444,182.8730777777778,399.7088666666666,0.0,182.87307777777772,182.87307777777784,0.0,347.10141872919655,52.607447937470056,0.0,0.0,265.99720404040414,83.12412626262629,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,52.607447937470056,0.7891117190620508,11.465191520625298,1.052148958749401,39.079976721111095,251.21102809190631,833.7929725363507,728.7990956793328,0.0,0.0,0.0,0.0,0.0,0.0,20.45265332200019,23.63184703592211,0.0,0.0,0.0,0.0,0.0,0.0
2025-04-12 09:00:00+00:00,3,36.0,568.6415,178.42595555555556,390.21554444444445,0.0,178.4259555555555,178.42595555555556,0.0,347.10141872919655,43.114125715247894,0.0,0.0,259.52866262626264,81.10270707070708,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,43.114125715247894,0.6467118857287184,11.275325076180854,0.862282514304958,38.12962670222221,247.717126158876,816.358626158876,722.3305542651914,0.0,0.0,0.0,0.0,0.0,0.0,20.45265332200019,23.641670251546937,0.0,0.0,0.0,0.0,0.0,0.0
2025-04-12 10:00:00+00:00,3,36.0,564.2147222222222,177.0588388888889,387.1558833333333,0.0,177.0588388888888,177.0588388888889,0.0,347.1014187291965,40.0544646041368,0.0,0.0,257.54012929292935,80.48129040404042,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,40.0544646041368,0.600816969062052,11.214131853958634,0.8010892920827359,37.837473870555534,246.63527529943156,810.8499975216538,720.3420209318581,0.0,0.0,0.0,0.0,0.0,0.0,20.45265332200019,23.651330888286342,0.0,0.0,0.0,0.0,0.0,0.0
2025-04-12 11:00:00+00:00,3,36.0,581.3411111111111,182.39092777777782,398.9501833333333,0.0,182.39092777777773,182.39092777777782,0.0,347.1014187291965,51.84876460413679,0.0,0.0,265.295894949495,82.90496717171719,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,51.84876460413679,0.7777314690620518,11.450017853958633,1.0369752920827358,38.9769412661111,250.84710596266387,832.188217073775,728.0977865884238,0.0,0.0,0.0,0.0,0.0,0.0,20.45265332200019,23.637142571203793,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-04-12 12:00:00+00:00,3,36.0,565.8996666666667,177.60025555555558,388.2994111111111,0.0,177.60025555555546,177.60025555555558,0.0,347.10141872919655,41.19799238191456,0.0,0.0,258.3276444444445,80.72738888888891,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,41.19799238191456,0.6179698857287184,11.237002409514188,0.8239598476382912,37.9531746122222,247.0599685537245,795.71244356937,721.1295360833733,0.0,0.0,0.0,0.0,0.0,17.247191651021286,2.272517035777799,23.645118817008292,0.0,0.0,0.0,0.0,0.0,0.0
2025-04-12 13:00:00+00:00,3,36.0,565.6102777777778,177.61995555555558,387.9903222222222,0.0,177.61995555555555,177.61995555555555,0.0,347.10141872919655,40.88890349302562,0.0,0.0,258.35629898989896,80.73634343434342,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,40.88890349302562,0.6133335523953843,11.23082063173641,0.8177780698605125,37.95738450222222,247.05613310029014,812.666410878068,721.1581906288277,0.0,0.0,0.0,0.0,0.0,0.0,2.272517035777799,23.644530815833097,0.0,0.0,0.0,0.0,0.0,0.0
2025-04-12 14:00:00+00:00,3,36.0,579.3450555555555,181.92305000000002,397.42200555555553,0.0,181.92304999999993,181.92305000000002,0.0,347.10141872919655,50.320586826358976,0.0,0.0,264.6153454545455,82.69229545454547,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,50.320586826358976,0.7548088023953846,11.419454298403076,1.0064117365271796,38.876955784999986,250.4503989866033,829.7954545421587,727.4172370934742,0.0,0.0,0.0,0.0,0.0,0.0,2.272517035777799,23.628049343070554,0.0,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-04-12 15:00:00+00:00,3,36.0,589.3056111111111,184.96667222222226,404.3389388888889,0.0,184.96667222222214,184.96667222222226,0.0,347.10141872919655,57.23752015969234,0.0,0.0,269.0424323232324,84.07576010101012,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,57.23752015969234,0.8585628023953851,11.557792965069742,1.1447504031938467,39.52737785388887,252.86471703529017,842.1703281464013,731.8443239621611,0.0,0.0,0.0,0.0,0.0,0.0,2.272517035777799,23.615684419504205,0.0,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-04-12 16:00:00+00:00,3,36.0,579.0735555555556,182.21944444444446,396.85411111111114,0.0,182.21944444444443,182.21944444444446,0.0,347.1014187291966,49.75269238191453,0.0,0.0,265.0464646464647,82.82702020202022,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,49.75269238191453,0.7462903857287179,11.408096409514188,0.9950538476382906,38.940295277777764,250.6172290324114,848.8543308668794,727.8483562853935,0.0,0.0,0.0,0.0,19.163546278912534,0.0,20.45265332200019,23.615559637778002,0.0,0.0,0.0,0.0,-7.105427357601002e-14,0.0
2025-04-12 17:00:00+00:00,3,36.0,579.2900555555556,182.03916111111116,397.25089444444444,0.0,182.03916111111107,182.03916111111113,0.0,347.10141872919655,50.14947571524789,0.0,0.0,264.7842343434344,82.74507323232325,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,50.14947571524789,0.7522421357287183,11.416032076180855,1.0029895143049579,38.901768729444434,250.51857859771442,812.5614425022487,727.5861259823631,0.0,0.0,0.0,0.0,0.0,17.24719165102128,2.272517035777799,23.613599951897818,0.0,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-04-12 18:00:00+00:00,3,36.0,590.6072777777778,185.64565000000005,404.9616277777777,0.0,185.64565,185.64565000000005,0.0,347.1014187291966,57.86020904858114,0.0,0.0,270.03003636363644,84.3843863636364,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,57.86020904858114,0.867903135728717,11.57024674284752,1.157204180971623,39.67247540499999,253.35268873791645,843.9599665156942,732.8319280025652,0.0,0.0,0.0,0.0,0.0,0.0,2.272517035777799,23.605668318392073,0.0,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-04-12 19:00:00+00:00,3,36.0,580.5663888888889,182.31725555555556,398.2491333333333,0.0,182.31725555555545,182.31725555555556,0.0,347.10141872919655,51.14771460413675,0.0,0.0,265.1887353535354,82.8714797979798,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,51.14771460413675,0.7672157190620512,11.435996853958631,1.022954292082735,38.9611975122222,250.75931708503765,831.3257059739265,727.9906269924641,0.0,0.0,0.0,0.0,0.0,0.0,2.272517035777799,23.61043951372264,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
