timestamp_hour_utc,representative_day_id,day_weight,it_load_kw,q_air_kw,q_cp_kw,q_rdhx_kw,s_air_kw,q_air_to_ashp_kw,q_air_to_reject_kw,q_cp_to_wshp_kw,q_cp_to_free_kw,q_rdhx_to_wshp_kw,q_rdhx_to_chiller_kw,q_ashp_out_kw,p_ashp_kw,q_wshp_in_kw,q_wshp_out_kw,p_wshp_kw,q_chiller_evap_kw,p_chiller_kw,q_tower_kw,p_tower_kw,p_pump_kw,p_cdu_free_kw,p_terminal_kw,p_cooling_kw,p_grid_kw,q_heat_kw,q_heat_unserved_kw,q_tes_ch_kw,q_tes_dis_kw,e_tes_kwh,p_bess_ch_kw,p_bess_dis_kw,e_bess_kwh,max_theta_c,hotspot_slack_c,hotspot_penalty_yuan,heat_unserved_penalty_yuan,bess_degradation_cost_yuan,power_balance_residual_kw,heat_balance_residual_kw
2025-04-12 20:00:00+00:00,3,36.0,571.5785555555556,179.43198333333333,392.14657222222223,0.0,179.43198333333325,179.43198333333333,0.0,347.1014187291966,45.04515349302562,0.0,0.0,260.9919757575758,81.55999242424244,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,45.04515349302562,0.6756773023953844,11.31394563173641,0.9009030698605125,38.344614838333314,248.4956061763002,820.0741617318557,723.7938673965045,0.0,0.0,0.0,0.0,0.0,0.0,2.272517035777799,23.615260161139176,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-04-12 21:00:00+00:00,3,36.0,569.4257222222221,178.60926666666668,390.81645555555554,0.0,178.60926666666657,178.60926666666666,0.0,347.10141872919655,43.71503682635898,0.0,0.0,259.795296969697,81.18603030303032,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,43.71503682635898,0.6557255523953848,11.287343298403076,0.8743007365271797,38.16880028666665,247.8726730867548,817.2983953089769,722.5971886086257,0.0,0.0,0.0,0.0,0.0,0.0,2.272517035777799,23.614903900682023,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-04-12 22:00:00+00:00,3,36.0,572.0856666666666,179.63743333333338,392.4482333333333,0.0,179.6374333333333,179.63743333333338,0.0,347.10141872919655,45.346814604136796,0.0,0.0,261.2908121212122,81.65337878787881,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,45.346814604136796,0.6802022190620519,11.319978853958633,0.906936292082736,38.38851950333332,248.64948856604775,820.7351552327144,724.0927037601409,0.0,0.0,0.0,0.0,0.0,0.0,2.272517035777799,23.61264593054706,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-04-12 23:00:00+00:00,3,36.0,584.3265,183.77981111111114,400.54668888888887,0.0,183.77981111111103,183.77981111111114,0.0,347.10141872919655,53.44527015969232,0.0,0.0,267.31608888888894,83.5362777777778,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,53.44527015969232,0.8016790523953847,11.481947965069743,1.0689054031938463,39.273745634444424,251.86302874261338,836.1895287426133,730.1179805278177,0.0,0.0,0.0,0.0,0.0,0.0,2.272517035777799,23.604520156702367,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-06-08 00:00:00+00:00,4,59.0,503.21705317779566,158.1455720051119,345.07148117268383,0.0,158.14557200511177,158.14557200511192,0.0,345.0714811726839,0.0,0.0,0.0,230.02992291652643,71.88435091141451,345.07148117268395,460.0953082302452,115.0238270575613,0.0,0.0,0.0,0.0,10.352144435180518,0.0,33.79570873749238,231.05603114164873,734.2730843194445,690.1252311467716,0.0,0.0,0.0,0.0,0.0,0.0,2.272517035777799,23.665974976995482,0.0,0.0,0.0,0.0,8.526512829121202e-14,0.0
2025-06-08 01:00:00+00:00,4,59.0,508.7024978642294,159.80108824188585,348.90140962234346,0.0,159.80108824188582,159.80108824188585,0.0,347.10141872919655,1.7999908931469122,0.0,0.0,232.43794653365214,72.63685829176629,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,1.7999908931469122,0.026999863397203682,10.449042379738835,0.035999817862938245,34.14949255729099,232.99886581978845,741.7013636840178,695.2398381725809,0.0,0.0,0.0,0.0,0.0,0.0,2.272517035777799,23.689909368558457,0.0,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-06-08 02:00:00+00:00,4,59.0,518.3551803462401,162.82196787404965,355.5332124721905,0.0,162.82196787404956,162.82196787404965,0.0,347.10141872919655,8.431793742993932,0.0,0.0,236.83195327134493,74.0099853972953,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,8.431793742993932,0.12647690614490897,10.581678436735775,0.16863587485987863,34.79505453468439,235.38230405945248,753.7374844056925,699.6338449102736,0.0,0.0,0.0,0.0,0.0,0.0,2.272517035777799,23.681110733948998,0.0,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-06-08 03:00:00+00:00,4,59.0,525.6835253661667,165.0418823039493,360.6416430622174,0.0,165.04188230394925,165.0418823039493,0.0,347.10141872919655,13.54022433302083,0.0,0.0,240.0609197148354,75.01903741088606,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,13.54022433302083,0.20310336499531245,10.683847048536313,0.2708044866604166,35.269450248353955,237.14671546916423,762.8302408353309,702.8628113537641,0.0,0.0,0.0,0.0,0.0,0.0,2.272517035777799,23.665896218928793,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-06-08 04:00:00+00:00,4,59.0,534.9287666680926,167.83080970270754,367.0979569653851,0.0,167.83080970270743,167.83080970270754,0.0,347.10141872919655,19.99653823618854,0.0,0.0,244.11754138575643,76.28673168304888,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,19.99653823618854,0.2999480735428281,10.812973326599668,0.39993076472377087,35.86544403346858,239.3655007911159,774.2942674592085,706.9194330246852,0.0,0.0,0.0,0.0,0.0,0.0,2.272517035777799,23.642815849936664,0.0,0.0,0.0,0.0,0.0,0.0
2025-06-08 05:00:00+00:00,4,59.0,540.3977219019893,169.46383728523696,370.9338846167522,0.0,169.46383728523685,169.46383728523693,0.0,347.1014187291966,23.8324658875556,0.0,0.0,246.4928542330719,77.02901694783498,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,23.8324658875556,0.357486988313334,10.889691879627009,0.476649317751112,36.214422027855115,240.6677400711137,800.2290082520155,709.2947458720007,0.0,0.0,0.0,0.0,19.163546278912534,0.0,20.45265332200019,23.63922177761896,0.0,0.0,0.0,0.0,4.263256414560601e-14,0.0
2025-06-08 06:00:00+00:00,4,59.0,541.2056753058482,169.6463778868943,371.55929741895386,0.0,169.64637788689424,169.6463778868943,0.0,347.10141872919655,24.457878689757308,0.0,0.0,246.75836783548263,77.11198994858832,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,24.457878689757308,0.3668681803463596,10.902200135671043,0.4891575737951462,36.2534309544293,240.82411970256237,782.0297950084106,709.5602594744114,0.0,0.0,0.0,0.0,0.0,0.0,20.45265332200019,23.639896931815823,0.0,0.0,0.0,0.0,0.0,0.0
2025-06-08 07:00:00+00:00,4,59.0,553.7045480019286,173.40473731707695,380.2998106848517,0.0,173.40473731707687,173.40473731707698,0.0,347.10141872919655,33.198391955655154,0.0,0.0,252.22507246120287,78.82033514412589,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,33.198391955655154,0.4979758793348273,11.077010400989,0.6639678391131031,37.05659236465932,243.81635453795434,797.520902539883,715.0269641001316,0.0,0.0,0.0,0.0,0.0,0.0,20.45265332200019,23.633376179315672,0.0,0.0,0.0,0.0,0.0,0.0
2025-06-08 08:00:00+00:00,4,59.0,547.4462677302226,171.44741140956148,375.99885632066116,0.0,171.44741140956134,171.44741140956148,0.0,347.1014187291965,28.897437591464637,0.0,0.0,249.37805295936215,77.93064154980067,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,28.897437591464637,0.43346156387196955,10.99099131370519,0.5779487518292927,36.63831181822326,242.27182790716256,789.7180956373852,712.1799445982908,0.0,0.0,0.0,0.0,0.0,0.0,20.45265332200019,23.63968735678646,0.0,0.0,0.0,0.0,0.0,0.0
2025-06-08 09:00:00+00:00,4,59.0,540.5846436304136,169.4208052676492,371.16383836276435,0.0,169.42080526764917,169.4208052676492,0.0,347.1014187291965,24.062419633567856,0.0,0.0,246.43026220748973,77.00945693984055,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,24.062419633567856,0.36093629450351783,10.894290954547253,0.48124839267135716,36.20522608569662,240.65163157699146,781.236275207405,709.2321538464184,0.0,0.0,0.0,0.0,0.0,0.0,20.45265332200019,23.64142475985134,0.0,0.0,0.0,0.0,0.0,0.0
2025-06-08 10:00:00+00:00,4,59.0,566.867660281659,177.7822955805874,389.0853647010716,0.0,177.7822955805873,177.7822955805874,0.0,347.10141872919655,41.98394597187507,0.0,0.0,258.5924299353999,80.81013435481246,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,41.98394597187507,0.629759189578126,11.252721481313399,0.8396789194375015,37.9920765655715,247.22484342044515,814.0925037021042,721.3943215743286,0.0,0.0,0.0,0.0,0.0,0.0,20.45265332200019,23.615869229271006,0.0,0.0,0.0,0.0,0.0,0.0
2025-06-08 11:00:00+00:00,4,59.0,564.5305113675216,177.10843222055857,387.42207914696303,0.0,177.10843222055843,177.10843222055854,0.0,347.10141872919655,40.320660417766476,0.0,0.0,257.61226504808513,80.50383282752661,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,40.320660417766476,0.6048099062664971,11.219455770231226,0.8064132083553295,37.848071965533336,246.68305658764518,811.2135679551668,720.4141566870139,0.0,0.0,0.0,0.0,0.0,0.0,20.45265332200019,23.619664681806153,0.0,0.0,0.0,0.0,0.0,0.0
2025-06-08 12:00:00+00:00,4,59.0,540.3642869508682,169.6106899808124,370.75359697005575,0.0,169.6106899808123,169.61068998081242,0.0,347.10141872919655,23.6521782408592,0.0,0.0,246.70645815390898,77.09576817309656,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,23.6521782408592,0.354782673612888,10.886086126693082,0.473043564817184,36.24580444889959,240.7559578968515,763.8730531966984,709.5083497928377,0.0,0.0,0.0,0.0,0.0,17.247191651021286,2.272517035777799,23.637141110322066,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-06-08 13:00:00+00:00,4,59.0,527.9804533885499,165.55985455231962,362.42059883623034,0.0,165.55985455231948,165.55985455231962,0.0,347.1014187291965,15.319180107033844,0.0,0.0,240.8143338942831,75.25447934196347,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,15.319180107033844,0.22978770160550765,10.719426164016573,0.3063836021406769,35.38014091783067,237.59069063728907,765.571144025839,703.6162255332118,0.0,0.0,0.0,0.0,0.0,0.0,2.272517035777799,23.64925205274765,0.0,0.0,0.0,0.0,0.0,0.0
2025-06-08 14:00:00+00:00,4,59.0,531.0079335837669,166.46836647056776,364.53956711319915,0.0,166.4683664705677,166.46836647056773,0.0,347.10141872919655,17.438148384002602,0.0,0.0,242.1358057753713,75.66743930480354,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,17.438148384002602,0.261572225760039,10.761805529555948,0.34876296768005205,35.574289914760314,238.31434285229204,769.3222764360589,704.9376974143,0.0,0.0,0.0,0.0,0.0,0.0,2.272517035777799,23.646174324419174,0.0,0.0,0.0,0.0,0.0,0.0
2025-06-08 15:00:00+00:00,4,59.0,567.7710555555557,178.71770555555557,389.0533499999999,0.0,178.7177055555555,178.71770555555557,0.0,347.10141872919655,41.951931270803414,0.0,0.0,259.9530262626263,81.23532070707071,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,41.951931270803414,0.6292789690620512,11.252081187291965,0.8390386254160683,38.19197367722221,247.84816607579518,815.6192216313509,722.754917901555,0.0,0.0,0.0,0.0,0.0,0.0,2.272517035777799,23.648857085265508,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-06-08 16:00:00+00:00,4,59.0,580.5151111111111,182.73910000000004,397.77601111111113,0.0,182.7390999999999,182.7391,0.0,347.10141872919655,50.67459238191458,0.0,0.0,265.8023272727273,83.06322727272729,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,50.67459238191458,0.7601188857287187,11.426534409514188,1.0134918476382917,39.051345669999975,251.01519099534062,850.6938483853643,728.6042189116561,0.0,0.0,0.0,0.0,19.163546278912534,0.0,20.45265332200019,23.635051262208943,0.0,0.0,0.0,0.0,4.263256414560601e-14,0.0
2025-06-08 17:00:00+00:00,4,59.0,579.8920555555555,182.4128055555556,397.4792499999999,0.0,182.4128055555555,182.4128055555556,0.0,347.1014187291966,50.3778312708033,0.0,0.0,265.3277171717172,82.91491161616163,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,50.3778312708033,0.7556674690620494,11.420599187291963,1.007556625416066,38.98161654722221,250.7808243548861,813.4256882594203,728.129608810646,0.0,0.0,0.0,0.0,0.0,17.24719165102128,2.272517035777799,23.638659799752542,0.0,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-06-08 18:00:00+00:00,4,59.0,576.8701111111111,181.53348333333335,395.3366277777778,0.0,181.53348333333327,181.53348333333335,0.0,347.1014187291965,48.23520904858128,0.0,0.0,264.04870303030305,82.5152196969697,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,48.23520904858128,0.7235281357287192,11.377746742847522,0.9647041809716257,38.79370538833331,250.07537705458307,826.9454881656941,726.8505946692318,0.0,0.0,0.0,0.0,0.0,0.0,2.272517035777799,23.637294082454908,0.0,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-06-08 19:00:00+00:00,4,59.0,577.4908333333334,181.51802222222224,395.97281111111107,0.0,181.51802222222219,181.51802222222224,0.0,347.10141872919655,48.87139238191452,0.0,0.0,264.0262141414142,82.50819191919193,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,48.87139238191452,0.7330708857287177,11.390470409514187,0.9774278476382904,38.79040134888887,250.10003532069422,827.5908686540275,726.8281057803429,0.0,0.0,0.0,0.0,0.0,0.0,2.272517035777799,23.626505006295673,0.0,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-06-08 20:00:00+00:00,4,59.0,572.2821111111111,179.93316111111116,392.34894999999995,0.0,179.93316111111108,179.93316111111113,0.0,347.10141872919655,45.24753127080339,0.0,0.0,261.7209616161617,81.78780050505053,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,45.24753127080339,0.6787129690620508,11.317993187291965,0.9049506254160679,38.45171652944443,248.8416467259972,821.1237578371084,724.5228532550905,0.0,0.0,0.0,0.0,0.0,0.0,2.272517035777799,23.629535929863536,0.0,0.0,0.0,0.0,8.526512829121202e-14,0.0
2025-06-08 21:00:00+00:00,4,59.0,567.1717777777778,178.6420666666667,388.52971111111106,0.0,178.64206666666664,178.6420666666667,0.0,347.10141872919655,41.4282923819145,0.0,0.0,259.8430060606061,81.20093939393941,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,41.4282923819145,0.6214243857287175,11.241608409514187,0.8285658476382901,38.17580964666666,247.76882059321946,814.9405983709972,722.6448976995348,0.0,0.0,0.0,0.0,0.0,0.0,2.272517035777799,23.637207579371243,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-06-08 22:00:00+00:00,4,59.0,561.162111111111,176.99402222222224,384.16808888888886,0.0,176.99402222222216,176.99402222222224,0.0,347.10141872919655,37.066670159692336,0.0,0.0,257.4458505050506,80.45182828282832,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,37.066670159692336,0.556000052395385,11.154375965069743,0.7413334031938467,37.82362254888887,246.42763316210832,807.5897442732194,720.2477421439794,0.0,0.0,0.0,0.0,0.0,0.0,2.272517035777799,23.651841923336082,0.0,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-06-08 23:00:00+00:00,4,59.0,560.470898779159,176.45623273399403,384.014666045165,0.0,176.45623273399397,176.45623273399403,0.0,347.10141872919655,36.91324731596842,0.0,0.0,256.6636112494458,80.20737851545181,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,36.91324731596842,0.5536987097395263,11.151307508195265,0.7382649463193685,37.7086969352545,246.05981952469264,806.5307183038516,719.4655028883745,0.0,0.0,0.0,0.0,0.0,0.0,2.272517035777799,23.651393000747213,0.0,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-07-04 00:00:00+00:00,5,66.0,526.5216296296296,164.5123777777778,362.00925185185184,0.0,164.51237777777777,164.51237777777777,0.0,347.1014187291966,14.907833122655234,0.0,0.0,239.29073131313132,74.77835353535353,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,14.907833122655234,0.22361749683982848,10.711199224329002,0.2981566624531047,35.1562951311111,236.86809495981873,763.3897245894483,702.0926229520601,0.0,0.0,0.0,0.0,0.0,0.0,2.272517035777799,23.604126265663332,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-07-04 01:00:00+00:00,5,66.0,518.2588148148149,162.08429629629632,356.1745185185185,0.0,162.08429629629626,162.08429629629632,0.0,347.10141872919655,9.07309978932193,0.0,0.0,235.75897643097645,73.67468013468014,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,9.07309978932193,0.13609649683982894,10.594504557662335,0.1814619957864386,34.63741411851851,234.92463021321942,753.1834450280343,698.5608680699052,0.0,0.0,0.0,0.0,0.0,0.0,2.272517035777799,23.605214507863625,0.0,0.0,0.0,0.0,0.0,0.0
2025-07-04 02:00:00+00:00,5,66.0,515.7637777777778,161.21372592592596,354.55005185185183,0.0,161.21372592592587,161.21372592592598,0.0,347.1014187291965,7.4486331226553375,0.0,0.0,234.49269225589234,73.27896632996635,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,7.4486331226553375,0.11172949683983006,10.562015224329004,0.14897266245310675,34.45137323037036,234.25352985369082,750.0173076314686,697.294583894821,0.0,0.0,0.0,0.0,0.0,0.0,2.272517035777799,23.60965636169332,0.0,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-07-04 03:00:00+00:00,5,66.0,514.3534074074074,160.8499851851852,353.5034222222222,0.0,160.8499851851851,160.84998518518518,0.0,347.10141872919655,6.4020034930256315,0.0,0.0,233.9636148148148,73.11362962962963,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,6.4020034930256315,0.09603005239538447,10.54108263173641,0.12804006986051264,34.37364183407405,233.95289712742814,748.3063045348356,696.7655064537436,0.0,0.0,0.0,0.0,0.0,0.0,2.272517035777799,23.607680428113955,0.0,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-07-04 04:00:00+00:00,5,66.0,512.960962962963,160.52784074074077,352.4331222222222,0.0,160.52784074074071,160.52784074074077,0.0,347.10141872919655,5.331703493025657,0.0,0.0,233.49504107744113,72.96720033670036,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,5.331703493025657,0.07997555239538486,10.51967663173641,0.10663406986051314,34.30479956629629,233.67875906672114,746.6397220296841,696.2969327163698,0.0,0.0,0.0,0.0,0.0,0.0,2.272517035777799,23.607985565555687,0.0,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-07-04 05:00:00+00:00,5,66.0,512.2279259259259,160.09126666666668,352.1366592592592,0.0,160.09126666666657,160.09126666666668,0.0,347.10141872919655,5.0352405300626515,0.0,0.0,232.86002424242426,72.76875757575758,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,5.0352405300626515,0.07552860795093977,10.51374737247715,0.10070481060125303,34.211503686666646,233.37071496318575,764.7621871680242,695.661915881353,0.0,0.0,0.0,0.0,19.163546278912534,0.0,20.45265332200019,23.60443410992317,0.0,0.0,0.0,0.0,1.4210854715202004e-14,0.0
2025-07-04 06:00:00+00:00,5,66.0,509.16370370370373,159.3363703703704,349.8273333333333,0.0,159.33637037037025,159.3363703703704,0.0,347.10141872919655,2.725914604136733,0.0,0.0,231.76199326599328,72.4256228956229,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,2.725914604136733,0.04088871906205099,10.467560853958632,0.05451829208273466,34.05018234814812,232.73924601860665,741.9029497223104,694.563884904922,0.0,0.0,0.0,0.0,0.0,0.0,20.45265332200019,23.604300958637346,0.0,0.0,0.0,0.0,0.0,0.0
2025-07-04 07:00:00+00:00,5,66.0,513.8430740740741,160.82249629629632,353.0205777777777,0.0,160.8224962962962,160.8224962962963,0.0,347.10141872919655,5.91915904858115,0.0,0.0,233.92363097643099,73.10113468013468,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,5.91915904858115,0.08878738572871725,10.531425742847519,0.11838318097162301,34.3677674585185,233.90797135793323,747.7510454320073,696.7255226153598,0.0,0.0,0.0,0.0,0.0,0.0,20.45265332200019,23.602104594834856,0.0,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-07-04 08:00:00+00:00,5,66.0,519.5250626780627,162.55122991452993,356.9738327635327,0.0,162.55122991452984,162.55122991452993,0.0,347.1014187291965,9.872414034336202,0.0,0.0,236.4381526029526,73.88692268842269,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,9.872414034336202,0.14808621051504303,10.610490842562621,0.19744828068672404,34.73719783273503,235.28061876465432,754.805681442717,699.2400442418814,0.0,0.0,0.0,0.0,0.0,0.0,20.45265332200019,23.595671213411926,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-07-04 09:00:00+00:00,5,66.0,518.5402795698925,162.2012209080048,356.33905866188763,0.0,162.2012209080047,162.20122090800479,0.0,347.10141872919655,9.237639932691081,0.0,0.0,235.92904859346152,73.72782768545673,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,9.237639932691081,0.13856459899036622,10.597795360529718,0.18475279865382163,34.6624009080406,235.01181426140343,753.5520938312959,698.7309402323903,0.0,0.0,0.0,0.0,0.0,0.0,20.45265332200019,23.59245194003145,0.0,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-07-04 10:00:00+00:00,5,66.0,513.6327777777777,160.94101851851855,352.69175925925924,0.0,160.94101851851846,160.94101851851855,0.0,347.10141872919655,5.59034053006269,0.0,0.0,234.09602693602693,73.15500841750841,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,5.59034053006269,0.08385510795094035,10.524849372477151,0.1118068106012538,34.39309565740739,233.96908827567734,747.6018660534551,696.8979185749556,0.0,0.0,0.0,0.0,0.0,0.0,20.45265332200019,23.594951014554038,0.0,0.0,0.0,0.0,0.0,0.0
2025-07-04 11:00:00+00:00,5,66.0,509.9001335578003,159.68941784511787,350.2107157126824,0.0,159.6894178451178,159.68941784511787,0.0,0.0,350.2107157126823,0.0,0.0,232.275516865626,72.58609902050813,0.0,0.0,0.0,0.0,0.0,350.2107157126824,5.253160735690235,7.004214314253647,7.004214314253647,34.125628593501666,125.97331697820732,635.8734505360076,232.275516865626,0.0,0.0,0.0,0.0,0.0,0.0,20.45265332200019,23.60536632836853,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-07-04 12:00:00+00:00,5,66.0,493.0994074074074,154.3224814814815,338.7769259259259,0.0,154.32248148148145,154.32248148148153,0.0,0.0,338.7769259259259,0.0,0.0,224.46906397306404,70.1465824915825,0.0,0.0,0.0,0.0,0.0,338.7769259259259,5.081653888888889,6.775538518518519,6.775538518518519,32.978714292592585,121.75802771010102,597.6102434664872,224.46906397306404,0.0,0.0,0.0,0.0,0.0,17.247191651021286,2.272517035777799,23.61549832323354,0.0,0.0,0.0,0.0,1.4210854715202004e-14,0.0
2025-07-04 13:00:00+00:00,5,66.0,497.39699999999993,155.4374851851852,341.95951481481484,0.0,155.4374851851851,155.4374851851852,0.0,341.9595148148149,0.0,0.0,0.0,226.0908875420876,70.65340235690238,341.9595148148149,455.9460197530865,113.98650493827162,0.0,0.0,0.0,0.0,10.258785444444445,0.0,33.216990584074054,228.1156833236925,725.5126833236925,682.036907295174,0.0,0.0,0.0,0.0,0.0,0.0,2.272517035777799,23.62610476994819,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-07-04 14:00:00+00:00,5,66.0,506.5754702842378,158.10565219638244,348.4698180878553,0.0,158.10565219638235,158.10565219638244,0.0,347.10141872919655,1.3683993586587349,0.0,0.0,229.97185774019263,71.8662055438102,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,1.3683993586587349,0.020525990379881023,10.440410549049071,0.027367987173174697,33.787177874366904,231.84216085451138,738.4176311387491,692.7737493791213,0.0,0.0,0.0,0.0,0.0,0.0,2.272517035777799,23.63000133779348,0.0,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-07-04 15:00:00+00:00,5,66.0,513.930962962963,160.3796037037037,353.55135925925924,0.0,160.37960370370362,160.37960370370374,0.0,347.10141872919655,6.44994053006269,0.0,0.0,233.2794235690236,72.89981986531987,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,6.44994053006269,0.09674910795094036,10.54204137247715,0.12899881060125382,34.27312131148146,233.64120337756287,766.7357126194383,696.0813152079523,0.0,0.0,0.0,0.0,19.163546278912534,0.0,20.45265332200019,23.62728995449956,0.0,0.0,0.0,0.0,-7.105427357601002e-14,0.0
2025-07-04 16:00:00+00:00,5,66.0,515.5814444444445,160.7602851851852,354.8211592592592,0.0,160.76028518518513,160.7602851851852,0.0,0.0,354.8211592592592,0.0,0.0,233.83314208754211,73.0728569023569,0.0,0.0,0.0,0.0,0.0,354.8211592592592,5.322317388888888,7.096423185185184,7.096423185185184,34.35447294407406,126.94249360569023,625.2767463991133,233.83314208754211,0.0,0.0,0.0,0.0,0.0,17.247191651021286,2.272517035777799,23.62537920439925,0.0,0.0,0.0,0.0,-1.7053025658242404e-13,0.0
2025-07-04 17:00:00+00:00,5,66.0,515.5985833333333,160.78999166666668,354.80859166666664,0.0,160.7899916666666,160.78999166666668,0.0,347.10141872919655,7.707172937470091,0.0,0.0,233.87635151515153,73.08635984848485,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,7.707172937470091,0.11560759406205136,10.567186020625298,0.15414345874940183,34.360821219166645,233.9845910508204,749.5831743841537,696.6782431540803,0.0,0.0,0.0,0.0,0.0,0.0,2.272517035777799,23.626241701096014,0.0,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-07-04 18:00:00+00:00,5,66.0,560.2729444444444,174.47101666666669,385.8019277777778,0.0,174.4710166666666,174.47101666666669,0.0,347.1014187291965,38.70050904858126,0.0,0.0,253.77602424242426,79.30500757575759,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,38.70050904858126,0.5805076357287189,11.187052742847522,0.7740101809716252,37.28445626166665,244.83150730670428,805.1044517511486,716.577915881353,0.0,0.0,0.0,0.0,0.0,0.0,2.272517035777799,23.578330861477625,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-07-04 19:00:00+00:00,5,66.0,556.3824999999999,173.21669444444447,383.16580555555555,0.0,173.2166944444444,173.21669444444447,0.0,347.1014187291966,36.06438682635894,0.0,0.0,251.9515555555556,78.73486111111112,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,36.06438682635894,0.540965802395384,11.134330298403075,0.7212877365271788,37.01640760277777,243.84832546094674,800.2308254609466,714.7534471944844,0.0,0.0,0.0,0.0,0.0,0.0,2.272517035777799,23.58130238877638,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-07-04 20:00:00+00:00,5,66.0,514.8611666666666,160.78378333333336,354.07738333333333,0.0,160.78378333333328,160.78378333333336,0.0,347.10141872919655,6.975964604136777,0.0,0.0,233.86732121212125,73.0835378787879,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,6.975964604136777,0.10463946906205165,10.552561853958633,0.13951929208273556,34.35949449833332,233.9402259019568,748.8013925686233,696.66921285105,0.0,0.0,0.0,0.0,0.0,0.0,2.272517035777799,23.669635905717215,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-07-04 21:00:00+00:00,5,66.0,500.338,156.38930555555558,343.9486944444444,0.0,156.38930555555552,156.38930555555555,0.0,343.9486944444446,0.0,0.0,0.0,227.47535353535352,71.08604797979797,343.9486944444446,458.5982592592594,114.64956481481485,0.0,0.0,0.0,0.0,10.318460833333333,0.0,33.420394597222206,229.47446822516835,729.8124682251683,686.0736127946129,0.0,0.0,0.0,0.0,0.0,0.0,2.272517035777799,23.693330621376443,0.0,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-07-04 22:00:00+00:00,5,66.0,495.62995568920576,154.9967811916312,340.6331744975745,0.0,154.99678119163113,154.99678119163121,0.0,340.63317449757466,0.0,0.0,0.0,225.44986355146355,70.45308235983237,340.63317449757466,454.1775659967662,113.54439149919155,0.0,0.0,0.0,0.0,10.218995234927236,0.0,33.12281214065157,227.3392812346027,722.9692369238085,679.6274295482298,0.0,0.0,0.0,0.0,0.0,0.0,2.272517035777799,23.696473551336315,0.0,0.0,0.0,0.0,0.0,0.0
2025-07-04 23:00:00+00:00,5,66.0,493.1413888888889,154.27628888888893,338.8651,0.0,154.27628888888884,154.27628888888893,0.0,338.86510000000004,0.0,0.0,0.0,224.4018747474748,70.12558585858588,338.86510000000004,451.8201333333334,112.95503333333335,0.0,0.0,0.0,0.0,10.165953,0.0,32.96884293555554,226.21541512747478,719.3568040163636,676.2220080808082,0.0,0.0,0.0,0.0,0.0,0.0,2.272517035777799,23.70052957529627,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-09-25 00:00:00+00:00,6,37.0,525.5984074074073,166.12141851851854,359.47698888888885,0.0,166.12141851851848,166.12141851851854,0.0,347.10141872919655,12.375570159692302,0.0,0.0,241.63115420875423,75.5097356902357,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,12.375570159692302,0.1856335523953845,10.660553965069743,0.24751140319384604,35.500147137407396,237.80405465803426,763.4024620654416,704.4330458476829,0.0,0.0,0.0,0.0,0.0,0.0,2.272517035777799,23.718083934568483,0.0,0.0,0.0,0.0,0.0,0.0
2025-09-25 01:00:00+00:00,6,37.0,509.55065358198027,160.9930824389944,348.5575711429859,0.0,160.99308243899435,160.9930824389944,0.0,347.10141872919655,1.4561524137893684,0.0,0.0,234.17175627490096,73.17867383590655,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,1.4561524137893684,0.021842286206840526,10.442165610151685,0.02912304827578737,34.40422171721309,233.7764994074861,743.3271529894664,696.9736479138297,0.0,0.0,0.0,0.0,0.0,0.0,2.272517035777799,23.730515455209787,0.0,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-09-25 02:00:00+00:00,6,37.0,503.3700067927336,159.2013792107118,344.1686275820217,0.0,159.2013792107117,159.20137921071176,0.0,344.16862758202194,0.0,0.0,0.0,231.56564248830807,72.36426327759628,344.16862758202194,458.8915034426959,114.72287586067398,0.0,0.0,0.0,0.0,10.325058827460655,0.0,34.02133473732909,231.43353270306,734.8035394957935,690.457145931004,0.0,0.0,0.0,0.0,0.0,0.0,2.272517035777799,23.739874906838775,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-09-25 03:00:00+00:00,6,37.0,507.50751851851857,160.5955814814815,346.911937037037,0.0,160.59558148148145,160.59558148148153,0.0,346.91193703703715,0.0,0.0,0.0,233.59357306397314,72.99799158249161,346.91193703703715,462.5492493827162,115.63731234567905,0.0,0.0,0.0,0.0,10.407358111111112,0.0,34.31927576259258,233.36193780187435,740.8694563203928,696.1428224466894,0.0,0.0,0.0,0.0,0.0,0.0,2.272517035777799,23.74091148486349,0.0,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-09-25 04:00:00+00:00,6,37.0,506.67477777777776,159.9582444444445,346.7165333333333,0.0,159.9582444444444,159.9582444444445,0.0,346.7165333333334,0.0,0.0,0.0,232.66653737373744,72.70829292929295,346.71653333333336,462.2887111111111,115.57217777777778,0.0,0.0,0.0,0.0,10.401495999999998,0.0,34.18307683777777,232.8650435448485,739.5398213226263,694.9552484848485,0.0,0.0,0.0,0.0,0.0,0.0,2.272517035777799,23.743033418996895,0.0,0.0,0.0,0.0,0.0,0.0
2025-09-25 05:00:00+00:00,6,37.0,516.2570747984395,162.97639395574333,353.2806808426962,0.0,162.97639395574325,162.97639395574336,0.0,347.10141872919655,6.179262113499647,0.0,0.0,237.0565730265358,74.08017907079244,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,6.179262113499647,0.09268893170249469,10.53662780414589,0.12358524226999293,34.82805538834233,235.36160934698535,770.7822304243374,699.8584646654646,0.0,0.0,0.0,0.0,19.163546278912534,0.0,20.45265332200019,23.7407786733359,0.0,0.0,0.0,0.0,4.263256414560601e-14,0.0
2025-09-25 06:00:00+00:00,6,37.0,524.6416293751469,165.39085261725788,359.25077675788896,0.0,165.39085261725776,165.39085261725788,0.0,347.10141872919655,12.149358028692404,0.0,0.0,240.56851289782963,75.17766028057176,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,12.149358028692404,0.18224037043038604,10.656029722449745,0.2429871605738481,35.34402520430798,237.30341564806588,761.9450450232127,703.3704045367583,0.0,0.0,0.0,0.0,0.0,0.0,20.45265332200019,23.732882148659836,0.0,0.0,0.0,0.0,0.0,0.0
2025-09-25 07:00:00+00:00,6,37.0,532.3385185185185,167.66576666666668,364.67275185185184,0.0,167.66576666666657,167.66576666666668,0.0,347.10141872919655,17.57133312265529,0.0,0.0,243.87747878787886,76.21171212121214,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,17.57133312265529,0.26356999683982935,10.764469224329003,0.3514266624531058,35.830174336666644,239.1218252512329,771.4603437697514,706.6793704268076,0.0,0.0,0.0,0.0,0.0,0.0,20.45265332200019,23.726233716892963,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-09-25 08:00:00+00:00,6,37.0,533.328037037037,167.79021481481485,365.5378222222222,0.0,167.79021481481476,167.79021481481485,0.0,347.10141872919655,18.436403493025637,0.0,0.0,244.0584942760943,76.26827946127948,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,18.436403493025637,0.27654605239538455,10.781770631736409,0.36872806986051276,35.85676890592591,239.2525660309299,772.5806030679669,706.860385915023,0.0,0.0,0.0,0.0,0.0,0.0,20.45265332200019,23.712610768870647,0.0,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-09-25 09:00:00+00:00,6,37.0,530.6100648148148,167.21411944444446,363.3959453703703,0.0,167.21411944444438,167.21411944444446,0.0,347.10141872919655,16.294526641173775,0.0,0.0,243.22053737373741,76.00641792929294,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,16.294526641173775,0.24441789961760663,10.738933094699373,0.3258905328234755,35.73365732527776,238.74978969144334,769.3598545062581,706.0224290126662,0.0,0.0,0.0,0.0,0.0,0.0,20.45265332200019,23.712327617790915,0.0,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-09-25 10:00:00+00:00,6,37.0,533.984505050505,168.08762289562293,365.8968821548821,0.0,168.08762289562281,168.08762289562293,0.0,347.1014187291965,18.795463425685625,0.0,0.0,244.4910878481788,76.40346495255588,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,18.795463425685625,0.2819319513852844,10.788951830389609,0.37590926851371254,35.92032501279459,239.47105592537127,773.4555609758763,707.2929794871076,0.0,0.0,0.0,0.0,0.0,0.0,20.45265332200019,23.706882076721193,0.0,0.0,0.0,0.0,0.0,0.0
2025-09-25 11:00:00+00:00,6,37.0,540.3118148148147,170.2829740740741,370.02884074074075,0.0,170.28297407407408,170.2829740740741,0.0,347.10141872919655,22.927422011544195,0.0,0.0,247.68432592592598,77.40135185185187,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,22.927422011544195,0.3439113301731629,10.871591002106781,0.4585484402308839,36.38947155962962,241.1653470937245,781.4771619085392,710.4862175648548,0.0,0.0,0.0,0.0,0.0,0.0,20.45265332200019,23.70639835993972,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-09-25 12:00:00+00:00,6,37.0,534.6248526658527,168.68896320716323,365.9358894586894,0.0,168.68896320716317,168.68896320716323,0.0,347.10141872919655,18.834470729492864,0.0,0.0,245.3657646649647,76.67680145780147,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,18.834470729492864,0.28251706094239293,10.789731976465754,0.3766894145898573,36.048831437370765,239.87504425690247,757.2527052717338,708.1676563038934,0.0,0.0,0.0,0.0,0.0,17.247191651021286,2.272517035777799,23.705607942328264,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-09-25 13:00:00+00:00,6,37.0,527.5269499499499,166.54909239239242,360.97785755755757,0.0,166.54909239239237,166.54909239239242,0.0,347.10141872919655,13.876438828361017,0.0,0.0,242.25322529802534,75.70413290563292,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,13.876438828361017,0.20814658242541526,10.690571338443117,0.27752877656722036,35.59154104425425,238.1723935570551,765.699343507005,705.055116936954,0.0,0.0,0.0,0.0,0.0,0.0,2.272517035777799,23.715484028193323,0.0,0.0,0.0,0.0,0.0,0.0
2025-09-25 14:00:00+00:00,6,37.0,524.6788627065225,165.92608928333726,358.7527734231854,0.0,165.92608928333718,165.9260892833373,0.0,347.1014187291966,11.651354693988765,0.0,0.0,241.3470389575815,75.42094967424421,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,11.651354693988765,0.17477032040983145,10.646069655755673,0.2330270938797753,35.45840527984915,237.63369493387083,762.3125576403933,704.1489305965102,0.0,0.0,0.0,0.0,0.0,0.0,2.272517035777799,23.715839962662354,0.0,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-09-25 15:00:00+00:00,6,37.0,525.3372222222223,165.87202962962965,359.46519259259253,0.0,165.87202962962957,165.87202962962968,0.0,347.10141872919655,12.363773863395977,0.0,0.0,241.26840673400682,75.39637710437714,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,12.363773863395977,0.18545660795093966,10.660318039143817,0.24727547726791954,35.446852731851834,237.63675287032385,762.9739750925461,704.0702983729356,0.0,0.0,0.0,0.0,0.0,0.0,2.272517035777799,23.72254845487853,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-09-25 16:00:00+00:00,6,37.0,525.4341851851851,165.95312592592595,359.48105925925927,0.0,165.95312592592586,165.95312592592595,0.0,347.10141872919655,12.379640530062716,0.0,0.0,241.38636498316507,75.43323905723908,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,12.379640530062716,0.18569460795094073,10.66063537247715,0.24759281060125432,35.464183010370355,237.69181776837095,782.2895492324686,704.1882566220938,0.0,0.0,0.0,0.0,19.163546278912534,0.0,20.45265332200019,23.720278462923684,0.0,0.0,0.0,0.0,1.4210854715202004e-14,0.0
2025-09-25 17:00:00+00:00,6,37.0,529.1088148148148,167.1762777777778,361.932537037037,0.0,167.17627777777776,167.1762777777778,0.0,347.10141872919655,14.831118307840427,0.0,0.0,243.165494949495,75.98921717171719,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,14.831118307840427,0.2224667746176064,10.709664928032705,0.29662236615680854,35.725570561111105,238.64401471136762,750.5056378751611,705.9673865884238,0.0,0.0,0.0,0.0,0.0,17.24719165102128,2.272517035777799,23.712357457761694,0.0,0.0,0.0,0.0,0.0,0.0
2025-09-25 18:00:00+00:00,6,37.0,540.3569132996633,170.64735681818183,369.70955648148146,0.0,170.64735681818172,170.6473568181818,0.0,347.10141872919655,22.608137752284904,0.0,0.0,248.21433719008266,77.56698037190083,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,22.608137752284904,0.33912206628427355,10.865205316921594,0.4521627550456981,36.46734015204543,241.39128357193,781.7481968715933,711.0162288290114,0.0,0.0,0.0,0.0,0.0,0.0,2.272517035777799,23.702703579482396,0.0,0.0,0.0,0.0,0.0,0.0
2025-09-25 19:00:00+00:00,6,37.0,544.1205185185185,171.71411481481485,372.4064037037037,0.0,171.71411481481476,171.71411481481482,0.0,347.1014187291966,25.30498497450708,0.0,0.0,249.7659851851852,78.05187037037038,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,25.30498497450708,0.3795747746176062,10.919142261366039,0.5060996994901416,36.69530633592591,242.25246635150228,786.3729848700207,712.5678768241139,0.0,0.0,0.0,0.0,0.0,0.0,2.272517035777799,23.697476586480885,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-09-25 20:00:00+00:00,6,37.0,546.8698914141414,172.75278964646466,374.11710176767673,0.0,172.75278964646458,172.75278964646463,0.0,347.10141872919655,27.015683038480176,0.0,0.0,251.27678494031218,78.52399529384756,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,27.015683038480176,0.40523524557720264,10.9533562226455,0.5403136607696035,36.917271147449476,243.04064448002154,789.9105358941629,714.0786765792409,0.0,0.0,0.0,0.0,0.0,0.0,2.272517035777799,23.697366303171602,0.0,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-09-25 21:00:00+00:00,6,37.0,534.2805555555556,168.85610740740742,365.4244481481481,0.0,168.85610740740742,168.85610740740745,0.0,347.10141872919655,18.323029418951535,0.0,0.0,245.60888350168355,76.75277609427611,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,18.323029418951535,0.274845441284273,10.779503150254927,0.3664605883790307,36.08455015296296,239.95860833688948,774.239163892445,708.4107751406123,0.0,0.0,0.0,0.0,0.0,0.0,2.272517035777799,23.70326894727217,0.0,0.0,0.0,0.0,0.0,0.0
2025-09-25 22:00:00+00:00,6,37.0,544.7100068514603,172.01413774567382,372.6958691057865,0.0,172.01413774567376,172.01413774567382,0.0,347.10141872919655,25.594450376589975,0.0,0.0,250.20238217552557,78.18824442985174,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,25.594450376589975,0.38391675564884964,10.924931569407697,0.5118890075317996,36.75942123625048,242.46887590842277,787.178882759883,713.0042738144543,0.0,0.0,0.0,0.0,0.0,0.0,2.272517035777799,23.698292399635406,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-09-25 23:00:00+00:00,6,37.0,546.5778888888889,172.5847925925926,373.9930962962963,0.0,172.58479259259255,172.58479259259263,0.0,347.1014187291966,26.89167756709969,0.0,0.0,251.03242558922565,78.44763299663302,347.10141872919655,462.80189163892874,115.70047290973218,0.0,0.0,26.89167756709969,0.4033751635064953,10.950876113217891,0.5378335513419938,36.88137017703703,242.92156091146865,789.4994498003575,713.8343172281544,0.0,0.0,0.0,0.0,0.0,0.0,2.272517035777799,23.696086067853013,0.0,0.0,0.0,0.0,0.0,0.0
2025-10-22 00:00:00+00:00,7,30.0,470.29415025252524,148.9898070707071,321.3043431818182,0.0,148.98980707070697,148.98980707070712,0.0,321.3043431818183,0.0,0.0,0.0,216.71244664830127,67.72263957759415,321.3043431818183,428.405790909091,107.10144772727276,0.0,0.0,0.0,0.0,9.639130295454546,0.0,31.83912177101008,216.30233937133153,686.5964896238568,645.1182375573923,0.0,0.0,0.0,0.0,0.0,0.0,2.272517035777799,23.75584474898081,0.0,0.0,0.0,0.0,0.0,0.0
2025-10-22 01:00:00+00:00,7,30.0,467.4895,148.0862277777778,319.4032722222222,0.0,148.0862277777777,148.0862277777778,0.0,319.40327222222226,0.0,0.0,0.0,215.3981494949495,67.31192171717171,319.40327222222226,425.8710296296297,106.46775740740742,0.0,0.0,0.0,0.0,9.582098166666666,0.0,31.646026876111094,215.00780416735688,682.4973041673569,641.2691791245792,0.0,0.0,0.0,0.0,0.0,0.0,2.272517035777799,23.757500597110607,0.0,0.0,0.0,0.0,0.0,0.0
2025-10-22 02:00:00+00:00,7,30.0,467.7899444444445,148.19732222222223,319.5926222222222,0.0,148.19732222222217,148.19732222222223,0.0,319.59262222222236,0.0,0.0,0.0,215.55974141414146,67.3624191919192,319.59262222222236,426.1234962962965,106.53087407407412,0.0,0.0,0.0,0.0,9.587778666666669,0.0,31.669767758888877,215.15083969154887,682.9407841359933,641.6832377104379,0.0,0.0,0.0,0.0,0.0,0.0,2.272517035777799,23.757190404180747,0.0,0.0,0.0,0.0,0.0,0.0
2025-10-22 03:00:00+00:00,7,30.0,466.82655555555556,147.8834166666667,318.9431388888889,0.0,147.88341666666665,147.8834166666667,0.0,318.94313888888905,0.0,0.0,0.0,215.10315151515158,67.21973484848488,318.943138888889,425.2575185185186,106.31437962962966,0.0,0.0,0.0,0.0,9.568294166666666,0.0,31.60268614166666,214.70509478644786,681.5316503420033,640.3606700336702,0.0,0.0,0.0,0.0,0.0,0.0,2.272517035777799,23.75958948063761,0.0,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-10-22 04:00:00+00:00,7,30.0,480.58329292929295,152.28454002525254,328.2987529040404,0.0,152.28454002525248,152.2845400252525,0.0,328.29875290404055,0.0,0.0,0.0,221.50478549127638,69.22024546602387,328.29875290404055,437.7316705387207,109.43291763468018,0.0,0.0,0.0,0.0,9.848962587121214,0.0,32.54320620339645,221.04533189122168,701.6286248205147,659.236456029997,0.0,0.0,0.0,0.0,0.0,0.0,2.272517035777799,23.745722043399024,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-10-22 05:00:00+00:00,7,30.0,471.1395555555555,149.30845000000002,321.83110555555555,0.0,149.3084499999999,149.30845,0.0,321.83110555555567,0.0,0.0,0.0,217.17592727272725,67.86747727272727,321.83110555555567,429.10814074074085,107.27703518518521,0.0,0.0,0.0,0.0,9.654933166666668,0.0,31.90721576499998,216.70666138957912,707.0097632240471,646.2840680134681,0.0,0.0,0.0,0.0,19.163546278912534,0.0,20.45265332200019,23.750704633547244,0.0,0.0,0.0,0.0,-4.263256414560601e-14,0.0
2025-10-22 06:00:00+00:00,7,30.0,460.92583333333334,146.19755000000004,314.7282833333333,0.0,146.19754999999998,146.19755,0.0,314.7282833333334,0.0,0.0,0.0,212.65098181818183,66.45343181818183,314.7282833333334,419.63771111111123,104.90942777777781,0.0,0.0,0.0,0.0,9.4418485,0.0,31.242416434999992,212.04712453095962,672.9729578642929,632.2886929292931,0.0,0.0,0.0,0.0,0.0,0.0,20.45265332200019,23.75645672617374,0.0,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-10-22 07:00:00+00:00,7,30.0,448.2207222222222,141.91367222222223,306.30705,0.0,141.91367222222217,141.91367222222223,0.0,306.3070500000002,0.0,0.0,0.0,206.4198868686869,64.50621464646466,306.3070500000002,408.40940000000023,102.10235000000006,0.0,0.0,0.0,0.0,9.189211500000003,0.0,30.32695175388887,206.12472790035358,654.3454501225758,614.8292868686872,0.0,0.0,0.0,0.0,0.0,0.0,20.45265332200019,23.7668260440163,0.0,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-10-22 08:00:00+00:00,7,30.0,469.5551691919193,148.5771311868687,320.97803800505045,0.0,148.57713118686866,148.5771311868687,0.0,320.97803800505045,0.0,0.0,0.0,216.11219081726358,67.53505963039487,320.9780380050505,427.9707173400673,106.99267933501683,0.0,0.0,0.0,0.0,9.629341140151515,0.0,31.750932934633827,215.90801304019703,685.4631822321163,644.0829081573308,0.0,0.0,0.0,0.0,0.0,0.0,20.45265332200019,23.743499256677268,0.0,0.0,0.0,0.0,0.0,0.0
2025-10-22 09:00:00+00:00,7,30.0,488.89444444444445,154.6321166666667,334.2623277777777,0.0,154.63211666666666,154.6321166666667,0.0,334.2623277777779,0.0,0.0,0.0,224.91944242424245,70.28732575757576,334.2623277777779,445.68310370370386,111.42077592592597,0.0,0.0,0.0,0.0,10.027869833333334,0.0,33.04488333166666,224.78085484850172,713.6752992929462,670.6025461279463,0.0,0.0,0.0,0.0,0.0,0.0,20.45265332200019,23.73411251188561,0.0,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-10-22 10:00:00+00:00,7,30.0,479.7498888888889,151.66074444444448,328.08914444444446,0.0,151.6607444444444,151.66074444444448,0.0,328.0891444444446,0.0,0.0,0.0,220.5974464646465,68.93670202020203,328.08914444444457,437.4521925925927,109.36304814814818,0.0,0.0,0.0,0.0,9.842674333333333,0.0,32.40990108777776,220.5523255894613,700.3022144783502,658.0496390572392,0.0,0.0,0.0,0.0,0.0,0.0,20.45265332200019,23.73628853402517,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-10-22 11:00:00+00:00,7,30.0,486.99947222222227,154.0894861111111,332.9099861111111,0.0,154.08948611111109,154.0894861111111,0.0,332.9099861111112,0.0,0.0,0.0,224.13016161616162,70.0406755050505,332.9099861111112,443.8799814814816,110.9699953703704,0.0,0.0,0.0,0.0,9.987299583333334,0.0,32.928923181944434,223.92689364069867,710.9263658629209,668.0101430976432,0.0,0.0,0.0,0.0,0.0,0.0,20.45265332200019,23.732624618782996,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-10-22 12:00:00+00:00,7,30.0,485.4934330808081,153.49754709595962,331.9958859848485,0.0,153.49754709595953,153.4975470959596,0.0,331.9958859848486,0.0,0.0,0.0,223.26915941230484,69.77161231634527,331.9958859848486,442.66118131313146,110.66529532828287,0.0,0.0,0.0,0.0,9.959876579545456,0.0,32.80242581440655,223.19921003858016,691.445451468367,665.9303407254363,0.0,0.0,0.0,0.0,0.0,17.247191651021286,2.272517035777799,23.733955171190416,0.0,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-10-22 13:00:00+00:00,7,30.0,475.0838594771242,149.96810228758173,325.1157571895424,0.0,149.96810228758167,149.96810228758173,0.0,325.11575718954253,0.0,0.0,0.0,218.13542150920978,68.16731922162805,325.11575718954253,433.48767625272336,108.37191906318084,0.0,0.0,0.0,0.0,9.753472715686275,0.0,32.0481834588562,218.34089445935138,693.4247539364756,651.6230977619332,0.0,0.0,0.0,0.0,0.0,0.0,2.272517035777799,23.737203233267138,0.0,0.0,0.0,0.0,0.0,0.0
2025-10-22 14:00:00+00:00,7,30.0,475.7269444444445,150.10926666666668,325.61767777777777,0.0,150.1092666666666,150.10926666666668,0.0,325.6176777777779,0.0,0.0,0.0,218.3407515151515,68.23148484848485,325.61767777777794,434.1569037037039,108.53922592592598,0.0,0.0,0.0,0.0,9.768530333333334,0.0,32.07835028666665,218.6175913944108,694.3445358388553,652.4976552188555,0.0,0.0,0.0,0.0,0.0,0.0,2.272517035777799,23.736634464195756,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-10-22 15:00:00+00:00,7,30.0,459.1575,144.95927222222224,314.1982277777778,0.0,144.95927222222213,144.95927222222224,0.0,314.1982277777779,0.0,0.0,0.0,210.84985050505054,65.8905782828283,314.1982277777779,418.9309703703705,104.73274259259263,0.0,0.0,0.0,0.0,9.425946833333334,0.0,30.977796473888866,211.02706418264313,670.1845641826432,629.7808208754211,0.0,0.0,0.0,0.0,0.0,0.0,2.272517035777799,23.741510683834306,0.0,0.0,0.0,0.0,0.0,0.0
2025-10-22 16:00:00+00:00,7,30.0,484.42485353535346,153.67892361111114,330.7459299242424,0.0,153.67892361111106,153.67892361111112,0.0,330.74592992424255,0.0,0.0,0.0,223.5329797979798,69.85405618686869,330.74592992424255,440.9945732323234,110.24864330808084,0.0,0.0,0.0,0.0,9.922377897727273,0.0,32.84118597569443,222.86626336837125,726.4546631826372,664.5275530303031,0.0,0.0,0.0,0.0,19.163546278912534,0.0,20.45265332200019,23.73524148979718,0.0,0.0,0.0,0.0,-4.263256414560601e-14,0.0
2025-10-22 17:00:00+00:00,7,30.0,481.93544444444444,152.7182888888889,329.2171555555555,0.0,152.71828888888885,152.7182888888889,0.0,329.2171555555557,0.0,0.0,0.0,222.13569292929296,69.41740404040405,329.2171555555557,438.95620740740753,109.73905185185188,0.0,0.0,0.0,0.0,9.876514666666667,0.0,32.635898335555545,221.66886889447815,686.3571216879013,661.0919003367005,0.0,0.0,0.0,0.0,0.0,17.24719165102128,2.272517035777799,23.73267680759896,0.0,0.0,0.0,0.0,-2.842170943040401e-14,0.0
