timestamp_hour_utc,representative_day_id,day_weight,it_load_kw,q_air_kw,q_cp_kw,q_rdhx_kw,s_air_kw,q_air_to_ashp_kw,q_air_to_reject_kw,q_cp_to_wshp_kw,q_cp_to_free_kw,q_rdhx_to_wshp_kw,q_rdhx_to_chiller_kw,q_ashp_out_kw,p_ashp_kw,q_wshp_in_kw,q_wshp_out_kw,p_wshp_kw,q_chiller_evap_kw,p_chiller_kw,q_tower_kw,p_tower_kw,p_pump_kw,p_cdu_free_kw,p_terminal_kw,p_cooling_kw,p_grid_kw,q_heat_kw,q_heat_unserved_kw,q_tes_ch_kw,q_tes_dis_kw,e_tes_kwh,p_bess_ch_kw,p_bess_dis_kw,e_bess_kwh,max_theta_c,hotspot_slack_c,hotspot_penalty_yuan,heat_unserved_penalty_yuan,bess_degradation_cost_yuan,power_balance_residual_kw,heat_balance_residual_kw
2025-01-15 00:00:00+00:00,0,70.0,558.7860315656566,175.75478952020205,383.0312420454545,0.0,175.75478952020197,164.15624659090912,11.598542929292929,347.10141872919655,35.929823316257966,0.0,0.0,238.77272231404962,74.61647572314051,347.10141872919655,462.80189163892874,115.70047290973218,11.598542929292904,3.866180976430968,51.39454722198184,0.7709182083297276,11.131639028201056,0.7185964663251594,37.55879852046716,244.36308183262676,803.1491133982834,701.5746139529784,0.0,0.0,0.0,0.0,0.0,0.0,2.272517035777799,23.639785854280323,0.0,0.0,0.0,0.0,2.842170943040401e-14,-1.1368683772161603e-13
2025-01-15 01:00:00+00:00,0,70.0,567.1325940170941,178.39014273504276,388.7424512820512,0.0,178.39014273504262,166.6039076923077,11.786235042735044,347.10141872919655,41.641032552854654,0.0,0.0,242.33295664335665,75.72904895104895,347.10141872919655,462.80189163892874,115.70047290973218,11.78623504273503,3.9287450142450098,57.35601260983469,0.8603401891475203,11.24586321293299,0.8328206510570931,38.1219735024786,246.41926443064236,813.5518584477364,705.1348482822854,0.0,0.0,0.0,0.0,0.0,0.0,2.272517035777799,23.63461819839126,0.0,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-01-15 02:00:00+00:00,0,70.0,572.756701324189,180.14571664725676,392.61098467693233,0.0,180.14571664725665,168.2618505758282,11.88386607142857,347.10141872919655,45.50956594773578,0.0,0.0,244.74450992847733,76.48265935264916,347.10141872919655,462.80189163892874,115.70047290973218,11.88386607142857,3.96128869047619,61.35472070964054,0.920320810644608,11.323233880830612,0.9101913189547156,38.49713964751874,247.79530661080616,820.5520079349951,707.5464015674061,0.0,0.0,0.0,0.0,0.0,0.0,2.272517035777799,23.63475646656867,0.0,0.0,0.0,0.0,0.0,0.0
2025-01-15 03:00:00+00:00,0,70.0,566.6574103535354,178.31686313131314,388.3405472222222,0.0,178.31686313131306,166.43166309523812,11.885200036075036,347.10141872919655,41.239128493025625,0.0,0.0,242.08241904761908,75.65075595238096,347.10141872919655,462.80189163892874,115.70047290973218,11.88520003607502,3.96173334535834,57.086061874458984,0.8562909281168848,11.23782513173641,0.8247825698605125,38.1063136511616,246.33817448834688,812.9955848418822,704.8843106865479,0.0,0.0,0.0,0.0,0.0,0.0,2.272517035777799,23.63770556403014,0.0,0.0,0.0,0.0,-8.526512829121202e-14,-1.1368683772161603e-13
2025-01-15 04:00:00+00:00,0,70.0,572.2605287356321,180.1033197318008,392.1572090038314,0.0,180.10331973180078,168.06737528735638,12.035944444444446,347.1014187291965,45.05579027463488,0.0,0.0,244.46163678160931,76.39426149425292,347.10141872919655,462.80189163892874,115.70047290973218,12.035944444444425,4.011981481481475,61.10371620056078,0.9165557430084117,11.314158367368595,0.9011158054926975,38.48807942668582,247.72662522802213,819.9871539636541,707.2635284205381,0.0,0.0,0.0,0.0,0.0,0.0,2.272517035777799,23.634548334126013,0.0,0.0,0.0,0.0,-8.526512829121202e-14,-1.1368683772161603e-13
2025-01-15 05:00:00+00:00,0,70.0,569.1438808268199,178.9791025196509,390.16477830716883,0.0,178.97910251965084,167.21347641735818,11.765626102292769,347.10141872919655,43.06335957797233,0.0,0.0,243.2196020616119,76.00612564425373,347.10141872919655,462.80189163892874,115.70047290973218,11.765626102292714,3.9218753674309044,58.75086104769595,0.8812629157154392,11.274309753435343,0.8612671915594465,38.24783420844938,246.89314799057644,835.2005750963089,706.0214937005406,0.0,0.0,0.0,0.0,19.163546278912534,0.0,20.45265332200019,23.635961315892278,0.0,0.0,0.0,0.0,-1.4210854715202004e-14,0.0
2025-01-15 06:00:00+00:00,0,70.0,575.2209285714287,180.8716619047619,394.34926666666667,0.0,180.87166190476185,169.0068285714286,11.864833333333333,347.1014187291966,47.247847937470056,0.0,0.0,245.82811428571432,76.82128571428572,347.10141872919655,462.80189163892874,115.70047290973218,11.864833333333308,3.954944444444436,63.0676257152478,0.946014385728717,11.357999520625299,0.9449569587494011,38.65227414904761,248.37794808261336,823.598876654042,708.630005924643,0.0,0.0,0.0,0.0,0.0,0.0,20.45265332200019,23.63072992159977,0.0,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-01-15 07:00:00+00:00,0,70.0,595.0878313492063,186.88911552429056,408.1987158249158,0.0,186.88911552429047,174.94230678210684,11.946808742183743,347.10141872919655,61.09729709571923,0.0,0.0,254.46153713760992,79.5192303555031,347.10141872919655,462.80189163892874,115.70047290973218,11.946808742183748,3.982269580727916,77.02637541863089,1.1553956312794633,11.63498850379028,1.2219459419143845,39.938203987540874,253.1525069104882,848.2403382596945,717.2634287765386,0.0,0.0,0.0,0.0,0.0,0.0,20.45265332200019,23.630512845698963,0.0,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-01-15 08:00:00+00:00,0,70.0,585.8920697959447,183.92265704989458,401.96941274605024,0.0,183.9226570498945,172.272605462593,11.650051587301586,347.10141872919655,54.867994016853686,0.0,0.0,250.57833521831708,78.30572975572409,347.10141872919655,462.80189163892874,115.70047290973218,11.65005158730159,3.8833505291005297,70.4013961332558,1.056020941998837,11.51040244221297,1.0973598803370737,39.304271811562444,250.85760827066815,836.7496780666128,713.3802268572458,0.0,0.0,0.0,0.0,0.0,0.0,20.45265332200019,23.639667504235618,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-01-15 09:00:00+00:00,0,70.0,568.2448662982006,178.4946373382906,389.7502289599099,0.0,178.4946373382905,167.03581241139005,11.458824926900585,347.10141872919655,42.648810230713366,0.0,0.0,242.96118168929462,75.92536927790457,347.10141872919655,462.80189163892874,115.70047290973218,11.458824926900519,3.8196083089668393,57.92724346658072,0.8689086519987108,11.266018766490165,0.8529762046142674,38.14430399919267,246.57765811889942,814.8225244171,705.7630733282233,0.0,0.0,0.0,0.0,0.0,0.0,20.45265332200019,23.64697985362236,0.0,0.0,0.0,0.0,0.0,0.0
2025-01-15 10:00:00+00:00,0,70.0,581.0144916006232,182.40799290455874,398.6064986960644,0.0,182.40799290455865,170.8313565840277,11.576636320531058,347.10141872919655,51.50507996686787,0.0,0.0,248.4819732131312,77.6506166291035,347.10141872919655,462.80189163892874,115.70047290973218,11.576636320531037,3.8588787735103454,66.94059506090925,1.0041089259136387,11.443144161213255,1.0301015993373575,38.980588083704184,249.66791108251448,830.6824026831376,711.2838648520599,0.0,0.0,0.0,0.0,0.0,0.0,20.45265332200019,23.645876000900227,0.0,0.0,0.0,0.0,0.0,0.0
2025-01-15 11:00:00+00:00,0,70.0,573.8076919609014,180.2010504730001,393.6066414879013,0.0,180.20105047300004,168.68856063767208,11.512489835328072,347.1014187291966,46.50522275870469,0.0,0.0,245.36517910934123,76.67661847166913,347.10141872919655,462.80189163892874,115.70047290973218,11.512489835328012,3.837496611776004,61.855209205808706,0.9278281380871305,11.34314701704999,0.9301044551740938,38.5089644860801,247.92463208956866,821.73232405047,708.1670707482699,0.0,0.0,0.0,0.0,0.0,0.0,20.45265332200019,23.652291084963288,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-01-15 12:00:00+00:00,0,70.0,567.6426806659601,178.1729821409645,389.4696985249955,0.0,178.1729821409644,166.91558508214098,11.257397058823528,347.1014187291965,42.368279795799026,0.0,0.0,242.78630557402326,75.87072049188227,347.10141872919655,462.80189163892874,115.70047290973218,11.257397058823528,3.752465686274509,57.37814254089706,0.8606721381134559,11.260408157791877,0.8473655959159805,38.07556628352409,246.3676712632344,796.7631602781732,705.588197212952,0.0,0.0,0.0,0.0,0.0,17.247191651021286,2.272517035777799,23.657758641734077,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-01-15 13:00:00+00:00,0,70.0,588.7972485966046,185.09727445395166,403.699974142653,0.0,185.0972744539515,173.01427463256564,12.082999821386043,347.10141872919655,56.59855541345644,0.0,0.0,251.6571267382773,78.64285210571165,347.10141872919655,462.80189163892874,115.70047290973218,12.08299982138601,4.02766660712867,72.70922184197111,1.0906383276295666,11.545013670145025,1.1319711082691288,39.55528755080944,251.69390227942569,840.4911508760302,714.459018377206,0.0,0.0,0.0,0.0,0.0,0.0,2.272517035777799,23.647298067782405,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-01-15 14:00:00+00:00,0,70.0,534.8794444444445,168.02943333333334,366.8500111111111,0.0,168.02943333333326,157.2214333333334,10.808,347.10141872919655,19.748592381914534,0.0,0.0,228.6857212121213,71.46428787878791,347.10141872919655,462.80189163892874,115.70047290973218,10.807999999999964,3.6026666666666545,34.15925904858115,0.5123888857287172,10.808014409514188,0.3949718476382907,35.90788990333331,238.39069250140128,773.2701369458457,691.48761285105,0.0,0.0,0.0,0.0,0.0,0.0,2.272517035777799,23.67644562466464,0.0,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-01-15 15:00:00+00:00,0,70.0,577.711758234519,181.59617233201584,396.11558590250326,0.0,181.59617233201578,169.76382252964433,11.83234980237154,347.10141872919655,49.01416717330669,0.0,0.0,246.9291964067554,77.16537387711107,347.10141872919655,462.80189163892874,115.70047290973218,11.83234980237151,3.9441166007905033,64.79063357646871,0.9718595036470306,11.393325905342031,0.9802833434661338,38.80710202735177,248.96253416744074,826.6742924019597,709.7310880456841,0.0,0.0,0.0,0.0,0.0,0.0,2.272517035777799,23.65284975478697,0.0,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-01-15 16:00:00+00:00,0,70.0,576.8650467171717,181.49208522727275,395.37296148989896,0.0,181.49208522727267,169.44555492424246,12.046530303030302,347.1014187291966,48.271542760702346,0.0,0.0,246.46626170798902,77.02070678374656,347.10141872919655,462.80189163892874,115.70047290973218,12.046530303030295,4.015510101010098,64.33358316474273,0.9650037474711409,11.378473417089944,0.9654308552140469,38.78485861306816,248.8304564273321,844.8590494234164,709.2681533469179,0.0,0.0,0.0,0.0,19.163546278912534,0.0,20.45265332200019,23.655426507808382,0.0,0.0,0.0,0.0,7.105427357601002e-14,-1.1368683772161603e-13
2025-01-15 17:00:00+00:00,0,70.0,575.2903560606061,181.07244494949498,394.2179111111111,0.0,181.07244494949495,168.9505333333334,12.121911616161615,347.10141872919655,47.116492381914554,0.0,0.0,245.7462303030304,76.79569696969699,347.10141872919655,462.80189163892874,115.70047290973218,12.121911616161583,4.040637205387194,63.27904120346333,0.9491856180519499,11.355372409514189,0.9423298476382911,38.69518148570707,248.47887644572785,823.7692325063339,708.5481219419592,0.0,0.0,0.0,0.0,0.0,0.0,20.45265332200019,23.655020838059915,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-01-15 18:00:00+00:00,0,70.0,565.7533888888888,178.02160000000003,387.7317888888889,0.0,178.0215999999999,166.17076666666674,11.850833333333334,125.8188423008945,261.9129465879944,0.0,0.0,241.70293333333342,75.5321666666667,125.81884230089452,167.7584564011927,41.93961410029817,11.85083333333327,3.9502777777777567,277.7140576991054,4.165710865486581,9.012824200786724,5.238258931759888,38.04321591999997,177.8820684627758,726.3882657006434,409.4613897345261,0.0,0.0,0.0,0.0,0.0,17.24719165102128,2.272517035777799,23.65832074793504,0.0,0.0,0.0,0.0,0.0,0.0
2025-01-15 19:00:00+00:00,0,70.0,567.4678333333334,179.00660555555558,388.4612277777777,0.0,179.00660555555552,166.48338333333336,12.523222222222222,99.02924464426592,289.43198313351184,0.0,0.0,242.15764848484852,75.67426515151516,99.02924464426594,132.03899285902125,33.00974821475531,12.523222222222188,4.174407407407395,306.12961276314144,4.591944191447121,8.759517001998216,5.788639662670237,38.253711607222215,170.25223323701564,737.720066570349,374.19664134386977,0.0,0.0,0.0,0.0,0.0,0.0,2.272517035777799,23.658569075171503,0.0,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-01-15 20:00:00+00:00,0,70.0,578.9941906565657,182.87031830808084,396.1238723484848,0.0,182.87031830808075,169.76737386363644,13.102944444444445,289.6946892141291,106.4291831343557,0.0,0.0,246.93436198347118,77.16698811983474,289.6946892141291,386.25958561883874,96.56489640470969,13.102944444444404,4.367648148148135,123.89977572694823,1.8584966359042234,10.819424339110986,2.128583662687114,39.07938702243685,231.9854243328317,810.9796149893974,633.1939476023099,0.0,0.0,0.0,0.0,0.0,0.0,2.272517035777799,23.647646437556084,0.0,0.0,0.0,0.0,0.0,0.0
2025-01-15 21:00:00+00:00,0,70.0,568.4895555555556,179.60743333333335,388.88212222222216,0.0,179.6074333333333,166.6637666666667,12.943666666666665,347.10141872919655,41.78070349302561,0.0,0.0,242.42002424242432,75.7562575757576,347.10141872919655,462.80189163892874,115.70047290973218,12.943666666666644,4.314555555555548,59.0389257152478,0.8855838857287169,11.24865663173641,0.8356140698605122,38.38210850333332,247.1232491317043,815.6128046872599,705.2219158813531,0.0,0.0,0.0,0.0,0.0,0.0,2.272517035777799,23.64655445090665,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-01-15 22:00:00+00:00,0,70.0,578.4975555555556,182.6520277777778,395.84552777777776,0.0,182.6520277777777,169.64808333333335,13.003944444444443,347.10141872919655,48.74410904858121,0.0,0.0,246.7608484848485,77.11276515151516,347.10141872919655,462.80189163892874,115.70047290973218,13.003944444444443,4.334648148148148,66.0827016411738,0.9912405246176069,11.38792474284752,0.9748821809716242,39.032738336111095,249.53467199394336,828.0322275494989,709.5627401237773,0.0,0.0,0.0,0.0,0.0,0.0,2.272517035777799,23.637513355125442,0.0,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-01-15 23:00:00+00:00,0,70.0,575.9300000000001,181.77773333333337,394.15226666666666,0.0,181.77773333333326,168.92240000000004,12.855333333333334,347.10141872919655,47.05084793747011,0.0,0.0,245.70530909090917,76.78290909090911,347.10141872919655,462.80189163892874,115.70047290973218,12.855333333333334,4.285111111111111,64.19129238191455,0.9628693857287183,11.354059520625299,0.9410169587494022,38.84590161333332,248.87234059018917,824.8023405901891,708.5072007298379,0.0,0.0,0.0,0.0,0.0,0.0,2.272517035777799,23.635725152114116,0.0,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-03-21 00:00:00+00:00,1,20.0,888.9409444444444,279.1740555555556,609.7668888888888,0.0,279.1740555555554,261.3286666666668,17.845388888888888,347.1014187291965,262.6654701596924,0.0,0.0,380.11442424242443,118.78575757575763,347.10141872919655,462.80189163892874,115.70047290973218,17.845388888888806,5.948462962962935,286.45932201154415,4.296889830173162,15.666351965069746,5.253309403193848,59.65949567222219,325.3107403191117,1214.2516847635559,842.9163158813532,0.0,0.0,0.0,0.0,0.0,0.0,2.272517035777799,23.44677682720919,0.0,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-21 01:00:00+00:00,1,20.0,728.8360555555555,228.9614666666667,499.87458888888887,0.0,228.96146666666655,214.2319666666667,14.729500000000002,347.10141872919655,152.7731701596923,0.0,0.0,311.6101333333334,97.37816666666669,347.10141872919655,462.80189163892874,115.70047290973218,14.729499999999973,4.909833333333324,172.4125034930256,2.586187552395384,13.468505965069744,3.055463403193846,48.92906542666664,286.0276952570578,1014.8637508126131,774.4120249722621,0.0,0.0,0.0,0.0,0.0,0.0,2.272517035777799,23.544539258423598,0.0,0.0,0.0,0.0,-1.7053025658242404e-13,0.0
2025-03-21 02:00:00+00:00,1,20.0,872.3286111111111,273.83996666666667,598.4886444444444,0.0,273.8399666666665,256.4951333333334,17.344833333333334,347.10141872919655,251.38722571524784,0.0,0.0,373.08383030303037,116.588696969697,347.10141872919655,462.80189163892874,115.70047290973218,17.34483333333327,5.78161111111109,274.5136701596922,4.117705052395383,15.440787076180854,5.027744514304956,58.51960087666663,321.17661851008813,1193.505229621199,835.8857219419591,0.0,0.0,0.0,0.0,0.0,0.0,2.272517035777799,23.457282466998596,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-03-21 03:00:00+00:00,1,20.0,683.0305555555556,214.46696666666668,468.5635888888889,0.0,214.46696666666662,200.81296666666674,13.654,347.10141872919655,121.46217015969232,0.0,0.0,292.09158787878795,91.27862121212124,347.10141872919655,462.80189163892874,115.70047290973218,13.65399999999994,4.551333333333313,139.66750349302558,2.0950125523953838,12.842285965069744,2.4292434031938464,45.83159077666665,274.7285601525124,957.759115708068,754.8934795177167,0.0,0.0,0.0,0.0,0.0,0.0,2.272517035777799,23.576731381213946,0.0,0.0,0.0,0.0,0.0,0.0
2025-03-21 04:00:00+00:00,1,20.0,588.3298333333333,184.73756111111115,403.5922722222222,0.0,184.73756111111103,172.96811666666676,11.769444444444446,347.10141872919655,56.49085349302567,0.0,0.0,251.58998787878804,78.62187121212126,347.10141872919655,462.80189163892874,115.70047290973218,11.769444444444417,3.923148148148139,72.18344608561823,1.0827516912842734,11.54285963173641,1.1298170698605134,39.478416809444425,251.4793374723272,839.8091708056605,714.3918795177168,0.0,0.0,0.0,0.0,0.0,0.0,2.272517035777799,23.639489123380816,0.0,0.0,0.0,0.0,0.0,0.0
2025-03-21 05:00:00+00:00,1,20.0,900.4637777777778,282.60453888888895,617.8592388888889,0.0,282.6045388888888,264.7968166666668,17.807722222222225,347.10141872919667,270.7578201596922,0.0,0.0,385.15900606060626,120.36218939393946,347.10141872919655,462.80189163892874,115.70047290973218,17.807722222222083,5.935907407407361,294.50144978932167,4.4175217468398245,15.82819896506974,5.415156403193843,60.39258996055553,328.052036786738,1247.6793608434282,847.960897699535,0.0,0.0,0.0,0.0,19.163546278912534,0.0,20.45265332200019,23.448358826264553,0.0,0.0,0.0,0.0,-7.105427357601002e-14,0.0
2025-03-21 06:00:00+00:00,1,20.0,706.0415921717172,221.64721691919195,484.3943752525252,0.0,221.64721691919178,207.59758939393947,14.049627525252525,347.10141872919667,137.29295652332857,0.0,0.0,301.96013002754836,94.36254063360886,347.10141872919655,462.80189163892874,115.70047290973218,14.049627525252475,4.6832091750841585,156.0257932236652,2.340386898354978,13.158901692342468,2.745859130466571,47.36601025563129,280.3573806952205,986.3989728669377,764.762021666477,0.0,0.0,0.0,0.0,0.0,0.0,20.45265332200019,23.566883708303944,0.0,0.0,0.0,0.0,0.0,0.0
2025-03-21 07:00:00+00:00,1,20.0,479.84220580808073,150.8037950757576,329.0384107323232,0.0,150.80379507575756,141.01646174242427,9.787333333333333,329.0384107323233,0.0,0.0,0.0,205.11485344352624,64.09839170110195,329.0384107323233,438.71788097643105,109.67947024410776,9.787333333333294,3.262444444444431,13.04977777777761,0.19574666666666415,9.871152321969697,0.0,32.226771007689386,219.3339763859799,699.1761821940606,643.8327344199573,0.0,0.0,0.0,0.0,0.0,0.0,20.45265332200019,23.705965569478206,0.0,0.0,0.0,0.0,0.0,0.0
2025-03-21 08:00:00+00:00,1,20.0,475.1079979203803,149.25115493166965,325.8568429887106,0.0,149.25115493166956,139.65293270944744,9.598222222222223,325.8568429887107,0.0,0.0,0.0,203.13153848646897,63.478605777021556,325.8568429887107,434.47579065161426,108.61894766290357,9.598222222222233,3.199407407407411,12.79762962962953,0.19196444444444294,9.77570528966132,0.0,31.894971808897786,217.1596023903361,692.2676003107164,637.6073291380833,0.0,0.0,0.0,0.0,0.0,0.0,20.45265332200019,23.706320399685783,0.0,0.0,0.0,0.0,0.0,0.0
2025-03-21 09:00:00+00:00,1,20.0,476.9575555555556,149.85965000000004,327.09790555555554,0.0,149.85964999999996,140.18481666666673,9.674833333333334,327.0979055555556,0.0,0.0,0.0,203.90518787878798,63.72037121212124,327.09790555555554,436.1305407407407,109.03263518518517,9.67483333333331,3.2249444444444366,12.89977777777769,0.19349666666666535,9.812937166666664,0.0,32.02500720499999,218.00939188008417,694.9669474356397,640.0357286195286,0.0,0.0,0.0,0.0,0.0,0.0,20.45265332200019,23.70359928888297,0.0,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-03-21 10:00:00+00:00,1,20.0,497.55061111111115,156.33868333333334,341.21192777777776,0.0,156.33868333333328,146.23368333333332,10.105,341.21192777777793,0.0,0.0,0.0,212.70353939393937,66.46985606060605,341.21192777777793,454.9492370370372,113.7373092592593,10.10499999999999,3.3683333333333296,13.473333333333148,0.2020999999999972,10.236357833333335,0.0,33.40957662833332,227.42353311486534,724.9741442259765,667.6527764309766,0.0,0.0,0.0,0.0,0.0,0.0,20.45265332200019,23.690015076188583,0.0,0.0,0.0,0.0,0.0,0.0
2025-03-21 11:00:00+00:00,1,20.0,483.2366805555555,151.88338750000003,331.3532930555555,0.0,151.8833874999999,142.0085541666667,9.874833333333331,331.35329305555564,0.0,0.0,0.0,206.55789696969703,64.54934280303033,331.35329305555564,441.8043907407408,110.4510976851852,9.8748333333333,3.2916111111110995,13.166444444444284,0.19749666666666427,9.940598791666666,0.0,32.45747990874998,220.88762696640993,704.1243075219654,648.3622877104378,0.0,0.0,0.0,0.0,0.0,0.0,20.45265332200019,23.700684960141835,0.0,0.0,0.0,0.0,0.0,0.0
2025-03-21 12:00:00+00:00,1,20.0,512.4991597222222,161.17293680555557,351.32622291666667,0.0,161.17293680555548,150.56838125000007,10.604555555555555,347.10141872919655,4.224804187470113,0.0,0.0,219.00855454545467,68.44017329545458,347.10141872919655,462.80189163892874,115.70047290973218,10.604555555555521,3.5348518518518404,18.364211594877474,0.2754631739231621,10.4975386456253,0.08449608374940226,34.4426565953472,232.97565255568367,728.2276206268846,681.8104461843834,0.0,0.0,0.0,0.0,0.0,17.247191651021286,2.272517035777799,23.69594649059542,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-03-21 13:00:00+00:00,1,20.0,498.6522272897897,156.91867929804806,341.7335479917417,0.0,156.91867929804798,146.45723485360367,10.461444444444444,341.7335479917419,0.0,0.0,0.0,213.02870524160534,66.57147038800167,341.7335479917419,455.64473065565585,113.91118266391396,10.461444444444425,3.4871481481481412,13.948592592592394,0.2092288888888859,10.252006439752254,0.0,33.53352176599285,227.96455829469775,726.6167855844875,668.6734358972612,0.0,0.0,0.0,0.0,0.0,0.0,2.272517035777799,23.692406407359137,0.0,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-03-21 14:00:00+00:00,1,20.0,488.3239145092108,153.64460213054105,334.6793123786698,0.0,153.64460213054093,143.43399101942995,10.21061111111111,334.6793123786699,0.0,0.0,0.0,208.63125966462536,65.19726864519542,334.67931237867,446.23908317155997,111.55977079288999,10.210611111111092,3.4035370370370304,13.614148148147951,0.20421222222221927,10.040379371360096,0.0,32.8338514752966,223.23901954400137,711.5629340532121,654.8703428361853,0.0,0.0,0.0,0.0,0.0,0.0,2.272517035777799,23.694183938924862,0.0,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-03-21 15:00:00+00:00,1,20.0,481.01074166111675,151.28580027611278,329.7249413850039,0.0,151.2858002761127,141.31068916500172,9.975111111111111,329.724941385004,0.0,0.0,0.0,205.54282060363886,64.23213143863714,329.724941385004,439.63325518000534,109.90831379500133,9.97511111111109,3.32503703703703,13.300148148148006,0.19950222222222008,9.891748241550118,0.0,32.32977551900528,219.88650825345314,700.8972499145698,645.1760757836441,0.0,0.0,0.0,0.0,0.0,0.0,2.272517035777799,23.696449962492924,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-03-21 16:00:00+00:00,1,20.0,471.4551557440516,148.23346665785604,323.2216890861956,0.0,148.233466657856,138.523581036941,9.709885620915031,323.2216890861957,0.0,0.0,0.0,201.48884514464146,62.965264107700456,323.2216890861957,430.96225211492754,107.74056302873188,9.709885620915031,3.23662854030501,12.946514161219984,0.19419771241829975,9.69665067258587,0.0,31.67749182478383,215.51079588652533,706.1294979094894,632.451097259569,0.0,0.0,0.0,0.0,19.163546278912534,0.0,20.45265332200019,23.70807869181183,0.0,0.0,0.0,0.0,-7.105427357601002e-14,0.0
2025-03-21 17:00:00+00:00,1,20.0,506.3876581196581,159.2949525641026,347.0927055555555,0.0,159.29495256410252,148.7540166666667,10.540935897435897,347.09270555555565,0.0,0.0,0.0,216.36947878787885,67.61546212121215,347.0927055555557,462.79027407407426,115.69756851851857,10.5409358974359,3.5136452991453,14.05458119658103,0.21081871794871543,10.412781166666669,0.0,34.0413313629487,231.4916071864401,720.632073655077,679.1597528619532,0.0,0.0,0.0,0.0,0.0,17.24719165102128,2.272517035777799,23.6929982644923,0.0,0.0,0.0,0.0,0.0,0.0
2025-03-21 18:00:00+00:00,1,20.0,661.2437539682539,208.21364841269846,453.0301055555555,0.0,208.21364841269835,194.15575952380962,14.05788888888889,347.1014187291966,105.92868682635887,0.0,0.0,282.40837748917767,88.25261796536802,347.10141872919655,462.80189163892874,115.70047290973218,14.05788888888884,4.685962962962947,124.67253867821066,1.8700880801731599,12.531616298403074,2.1185737365271775,44.49525666579363,269.6545886189602,930.898342587214,745.2102691281063,0.0,0.0,0.0,0.0,0.0,0.0,2.272517035777799,23.591728190693082,0.0,0.0,0.0,0.0,-1.7053025658242404e-13,0.0
2025-03-21 19:00:00+00:00,1,20.0,660.9889503968254,208.3960128968254,452.5929375,0.0,208.39601289682528,193.9684017857144,14.427611111111112,347.10141872919655,105.49151877080345,0.0,0.0,282.1358571428573,88.1674553571429,347.10141872919655,462.80189163892874,115.70047290973218,14.427611111110991,4.8092037037036635,124.7283335856181,1.8709250037842715,12.522872937291966,2.109830375416069,44.53422795605156,269.7149882431226,930.7039386399481,744.937748781786,0.0,0.0,0.0,0.0,0.0,0.0,2.272517035777799,23.589069474238883,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-03-21 20:00:00+00:00,1,20.0,575.8912777777778,181.8780388888889,394.01323888888885,0.0,181.87803888888885,168.86281666666673,13.015222222222222,347.10141872919655,46.9118201596923,0.0,0.0,245.6186424242425,76.75582575757578,347.10141872919655,462.80189163892874,115.70047290973218,13.015222222222206,4.338407407407402,64.2654497893219,0.9639817468398285,11.351278965069742,0.9382364031938459,38.867336910555544,248.91554010037436,824.8068178781521,708.4205340631712,0.0,0.0,0.0,0.0,0.0,0.0,2.272517035777799,23.635906862028033,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-03-21 21:00:00+00:00,1,20.0,848.0591111111111,267.73426111111115,580.32485,0.0,267.7342611111109,248.7106500000001,19.023611111111112,347.10141872919644,233.22343127080347,0.0,0.0,361.76094545454555,113.05029545454548,347.10141872919655,462.80189163892874,115.70047290973218,19.02361111111105,6.341203703703684,258.5882460856182,3.878823691284273,15.077511187291964,4.66446862541607,57.2148115994444,315.92758717141805,1163.986698282529,824.5628370934743,0.0,0.0,0.0,0.0,0.0,0.0,2.272517035777799,23.466005286491132,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-03-21 22:00:00+00:00,1,20.0,785.4006111111112,247.81122777777782,537.5893833333333,0.0,247.8112277777778,230.39544999999995,17.415777777777777,347.1014187291966,190.4879646041367,0.0,0.0,335.1206545454545,104.72520454545453,347.10141872919655,462.80189163892874,115.70047290973218,17.415777777777862,5.805259259259287,213.70900164117384,3.2056350246176075,14.22280185395863,3.8097592920827337,52.957259376111104,300.42639226121605,1085.8270033723272,797.9225461843832,0.0,0.0,0.0,0.0,0.0,0.0,2.272517035777799,23.507370385534813,0.0,0.0,0.0,0.0,0.0,0.0
2025-03-21 23:00:00+00:00,1,20.0,617.5177777777778,195.0934055555556,422.4243722222222,0.0,195.09340555555545,181.03901666666673,14.05438888888889,347.10141872919655,75.32295349302561,0.0,0.0,263.3294787878789,82.29046212121216,347.10141872919655,462.80189163892874,115.70047290973218,14.054388888888866,4.684796296296288,94.06213867821076,1.4109320801731613,11.91950163173641,1.5064590698605123,41.691460767222196,259.2040848762329,876.7218626540107,726.1313704268076,0.0,0.0,0.0,0.0,0.0,0.0,2.272517035777799,23.619153652901197,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-03-23 00:00:00+00:00,2,1.0,591.4327222222223,186.3086555555556,405.12406666666664,0.0,186.3086555555555,173.62460000000007,12.684055555555556,347.10141872919655,58.02264793747008,0.0,0.0,252.54487272727286,78.92027272727277,347.10141872919655,462.80189163892874,115.70047290973218,12.684055555555489,4.228018518518496,74.93472201154407,1.124020830173161,11.573495520625299,1.1604529587494017,39.814159692222205,252.52089315729353,843.9536153795159,715.3467643662016,0.0,0.0,0.0,0.0,0.0,0.0,2.272517035777799,23.63503405120727,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-03-23 01:00:00+00:00,2,1.0,716.1225,225.41091111111115,490.71158888888885,0.0,225.41091111111098,210.3049666666667,15.105944444444445,347.1014187291966,143.61017015969227,0.0,0.0,305.89813333333336,95.59316666666668,347.10141872919655,462.80189163892874,115.70047290973218,15.105944444444447,5.035314814814815,163.75142941895155,2.456271441284273,13.285245965069743,2.8722034031938453,48.170311704444416,283.11298690520596,999.2354869052058,768.7000249722621,0.0,0.0,0.0,0.0,0.0,0.0,2.272517035777799,23.55752326145138,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-03-23 02:00:00+00:00,2,1.0,925.211111111111,291.33941111111113,633.8716999999999,0.0,291.3394111111109,271.65930000000003,19.68011111111111,347.1014187291966,286.77028127080337,0.0,0.0,395.1408,123.48150000000001,347.10141872919655,462.80189163892874,115.70047290973218,19.680111111111103,6.560037037037034,313.0104294189515,4.695156441284272,16.148448187291965,5.7354056254160675,62.2592321544444,334.58025235520597,1259.7913634663169,857.9426916389287,0.0,0.0,0.0,0.0,0.0,0.0,2.272517035777799,23.43246441550111,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-03-23 03:00:00+00:00,2,1.0,983.1763888888888,309.3858666666667,673.7905222222222,0.0,309.38586666666663,288.76736666666676,20.6185,347.10141872919655,326.68910349302564,0.0,0.0,420.0252606060608,131.257893939394,347.10141872919655,462.80189163892874,115.70047290973218,20.618499999999926,6.8728333333333085,354.18043682635886,5.312706552395382,16.946824631736412,6.5337820698605125,66.11575970666665,348.74027314311854,1331.9166620320073,882.8271522449895,0.0,0.0,0.0,0.0,0.0,0.0,2.272517035777799,23.390451642648745,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-03-23 04:00:00+00:00,2,1.0,895.1717777777778,281.7050388888889,613.4667388888888,0.0,281.7050388888888,262.9143166666668,18.79072222222222,347.10141872919655,266.3653201596923,0.0,0.0,382.4208242424245,119.50650757575765,347.10141872919655,462.80189163892874,115.70047290973218,18.790722222222087,6.263574074074029,291.41961645598843,4.371294246839827,15.740348965069744,5.327306403193846,60.200366810555536,327.1098709852228,1222.2816487630007,845.2227158813532,0.0,0.0,0.0,0.0,0.0,0.0,2.272517035777799,23.445947618252273,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-03-23 05:00:00+00:00,2,1.0,954.5763333333333,300.32829444444445,654.2480388888889,0.0,300.32829444444434,280.39201666666673,19.93627777777778,347.1014187291965,307.14662015969236,0.0,0.0,407.84293333333346,127.4509166666667,347.10141872919655,462.80189163892874,115.70047290973218,19.93627777777772,6.645425925925906,333.728323863396,5.00592485795094,16.555974965069744,6.142932403193848,64.18015652277775,341.6818042513171,1315.4216838635625,870.6448249722622,0.0,0.0,0.0,0.0,19.163546278912534,0.0,20.45265332200019,23.40868954512652,0.0,0.0,0.0,0.0,-4.121147867408581e-13,0.0
2025-03-23 06:00:00+00:00,2,1.0,900.5412765151516,283.40802070707076,617.1332558080808,0.0,283.40802070707065,264.48568106060617,18.922339646464646,347.10141872919655,270.0318370788842,0.0,0.0,384.7064451790635,120.22076411845734,347.10141872919655,462.80189163892874,115.70047290973218,18.922339646464593,6.307446548821531,295.26162327417035,4.428924349112555,15.813679303453581,5.400636741577684,60.56429402510099,328.43621799625583,1228.9774945114075,847.5083368179922,0.0,0.0,0.0,0.0,0.0,0.0,20.45265332200019,23.444371871450322,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-03-23 07:00:00+00:00,2,1.0,858.559,270.3301,588.2289,0.0,270.33009999999985,252.09810000000002,18.232,347.10141872919655,241.1274812708034,0.0,0.0,366.68814545454546,114.59004545454546,347.10141872919655,462.80189163892874,115.70047290973218,18.232,6.077333333333333,265.43681460413677,3.9815522190620514,15.235592187291964,4.822549625416068,57.76954236999996,318.177088099381,1176.736088099381,829.4900370934743,0.0,0.0,0.0,0.0,0.0,0.0,20.45265332200019,23.467660685075003,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-03-23 08:00:00+00:00,2,1.0,490.1247222222222,154.45520000000002,335.6695222222222,0.0,154.4552,143.8583666666667,10.596833333333333,335.6695222222224,0.0,0.0,0.0,209.2485333333334,65.39016666666669,335.6695222222224,447.5593629629632,111.8898407407408,10.596833333333308,3.532277777777769,14.129111111110905,0.21193666666666358,10.070085666666667,0.0,33.007076239999996,224.10138375851858,714.2261059807406,656.8078962962966,0.0,0.0,0.0,0.0,0.0,0.0,20.45265332200019,23.697241364179327,0.0,0.0,0.0,0.0,-1.7053025658242404e-13,0.0
2025-03-23 09:00:00+00:00,2,1.0,792.4803333333334,249.55901111111115,542.9213222222222,0.0,249.55901111111095,232.68056666666678,16.87844444444444,347.10141872919655,195.81990349302563,0.0,0.0,338.4444606060608,105.763893939394,347.10141872919655,462.80189163892874,115.70047290973218,16.87844444444437,5.626148148148123,218.32449608561814,3.2748674412842718,14.32944063173641,3.9163980698605125,53.330760674444406,301.9419818145999,1094.4223151479332,801.2463522449896,0.0,0.0,0.0,0.0,0.0,0.0,20.45265332200019,23.50747130779323,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-03-23 10:00:00+00:00,2,1.0,504.46869584679456,159.28210875403838,345.1865870927561,0.0,159.28210875403826,147.9371087540384,11.345,345.1865870927562,0.0,0.0,0.0,215.18124909678312,67.24414034274473,345.1865870927562,460.2487827903416,115.0621956975854,11.34499999999997,3.7816666666666565,15.12666666666657,0.22689999999999852,10.355597612782686,0.0,34.038586640737975,230.70908696051742,735.177782807312,675.4300318871246,0.0,0.0,0.0,0.0,0.0,0.0,20.45265332200019,23.68764998875511,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-03-23 11:00:00+00:00,2,1.0,519.7610682660537,163.8203601927849,355.9407080732688,0.0,163.8203601927848,152.54601774568667,11.274342447098261,347.10141872919655,8.839289344072256,0.0,0.0,221.88511672099878,69.33909897531211,347.10141872919655,462.80189163892874,115.70047290973218,11.274342447098235,3.7581141490327448,23.871745940203233,0.3580761891030485,10.589828348757342,0.1767857868814451,35.00841097319811,234.93078733201702,754.6918555980707,684.6870083599275,0.0,0.0,0.0,0.0,0.0,0.0,20.45265332200019,23.674877286485348,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-03-23 12:00:00+00:00,2,1.0,719.4712083333334,226.46510694444447,493.00610138888885,0.0,226.4651069444444,211.28832916666673,15.176777777777778,347.10141872919667,145.90468265969218,0.0,0.0,307.3284787878789,96.04014962121215,347.10141872919655,462.80189163892874,115.70047290973218,15.176777777777716,5.058925925925905,166.1403863633958,2.492105795450937,13.33113621506974,2.9180936531938437,48.39559335402776,283.9364774746125,986.1604941569245,770.1303704268076,0.0,0.0,0.0,0.0,0.0,17.247191651021286,2.272517035777799,23.55314144439823,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-03-23 13:00:00+00:00,2,1.0,926.5099027777778,291.57462083333337,634.9352819444445,0.0,291.57462083333337,272.1151208333334,19.459500000000002,347.1014187291965,287.8338632152479,0.0,0.0,395.80381212121216,123.6886912878788,347.10141872919655,462.80189163892874,115.70047290973218,19.459499999999935,6.486499999999978,313.7798632152478,4.706697948228717,16.169719826180856,5.756677264304958,62.309496472083325,334.81825570840886,1261.3281584861866,858.6057037601408,0.0,0.0,0.0,0.0,0.0,0.0,2.272517035777799,23.427185200525038,0.0,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-03-23 14:00:00+00:00,2,1.0,578.127949074074,182.02088055555558,396.1070685185185,0.0,182.02088055555546,169.7601722222223,12.260708333333334,347.1014187291965,49.00564978932198,0.0,0.0,246.92388686868696,77.16371464646468,347.10141872919655,462.80189163892874,115.70047290973218,12.26070833333327,4.086902777777756,65.353260900433,0.980298913506495,11.393155557662336,0.9801129957864396,38.8978621747222,249.2025199756521,827.3304690497259,709.7257785076157,0.0,0.0,0.0,0.0,0.0,0.0,2.272517035777799,23.643343972700695,0.0,0.0,0.0,0.0,-1.4210854715202004e-13,0.0
2025-03-23 15:00:00+00:00,2,1.0,516.4356807631967,162.18390422895902,354.25177653423765,0.0,162.18390422895894,151.82218994324472,10.361714285714285,347.1014187291965,7.150357805041153,0.0,0.0,220.83227628108324,69.01008633783852,347.10141872919655,462.80189163892874,115.70047290973218,10.3617142857143,3.4539047619047665,20.96597685266022,0.31448965278990326,10.55604971797672,0.14300715610082307,34.658700333728525,233.83671087007144,750.2723916332682,683.634167920012,0.0,0.0,0.0,0.0,0.0,0.0,2.272517035777799,23.678681035503775,0.0,0.0,0.0,0.0,0.0,0.0
2025-03-23 16:00:00+00:00,2,1.0,499.09041011691886,156.75733970174235,342.3330704151765,0.0,156.7573397017423,146.71417303507576,10.043166666666666,342.3330704151766,0.0,0.0,0.0,213.40243350556472,66.68826047048897,342.3330704151766,456.4440938869021,114.11102347172553,10.043166666666622,3.347722222222207,13.390888888888714,0.2008633333333307,10.269992112455297,0.0,33.499043494262324,228.11690510448767,746.370861500319,669.8465273924669,0.0,0.0,0.0,0.0,19.163546278912534,0.0,20.45265332200019,23.691138866933468,0.0,0.0,0.0,0.0,-1.4210854715202004e-14,0.0
2025-03-23 17:00:00+00:00,2,1.0,522.8236454909506,164.10286586950744,358.7207796214432,0.0,164.10286586950733,153.73747698061857,10.365388888888889,347.10141872919655,11.619360892246675,0.0,0.0,223.6181483354452,69.88067135482663,347.10141872919655,462.80189163892874,115.70047290973218,10.365388888888873,3.4551296296296243,25.439879410765172,0.3815981911614776,10.64542977972083,0.23238721784493352,35.06878243631371,235.36447151922943,740.9409253591588,686.4200399743739,0.0,0.0,0.0,0.0,0.0,17.24719165102128,2.272517035777799,23.680117867332942,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-03-23 18:00:00+00:00,2,1.0,804.8981580154264,252.77102518240568,552.1271328330206,0.0,252.77102518240557,236.62591407129457,16.145111111111113,347.10141872919655,205.02571410382404,0.0,0.0,344.18314774006484,107.55723366877027,347.10141872919655,462.80189163892874,115.70047290973218,16.145111111111078,5.3817037037036926,226.5525289186388,3.398287933779582,14.513556843952378,4.100514282076481,54.01716808148006,304.66893742349464,1109.5670954389211,806.9850393789936,0.0,0.0,0.0,0.0,0.0,0.0,2.272517035777799,23.499724348401926,0.0,0.0,0.0,0.0,1.1368683772161603e-13,0.0
2025-03-23 19:00:00+00:00,2,1.0,831.7235000000001,261.13234444444447,570.5911555555556,0.0,261.1323444444444,244.5390666666667,16.59327777777778,347.1014187291965,223.48973682635906,0.0,0.0,355.693187878788,111.15412121212125,347.10141872919655,462.80189163892874,115.70047290973218,16.59327777777773,5.531092592592576,245.61410719672938,3.6842116079509406,14.882837298403077,4.469794736527181,55.80398200777776,311.226512365105,1142.9500123651048,818.4950795177167,0.0,0.0,0.0,0.0,0.0,0.0,2.272517035777799,23.484375067165153,0.0,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-23 20:00:00+00:00,2,1.0,635.7152124183008,199.48801372549022,436.2271986928104,0.0,199.4880137254901,186.95451372549024,12.5335,347.10141872919655,89.12577996361388,0.0,0.0,271.93383814616766,84.97932442067739,347.10141872919655,462.80189163892874,115.70047290973218,12.533499999999975,4.177833333333325,105.83711329694718,1.5875566994542076,12.195558161148174,1.7825155992722777,42.630588533137235,263.0538496567548,898.7690620750556,734.7357297850964,0.0,0.0,0.0,0.0,0.0,0.0,2.272517035777799,23.605263981500652,0.0,0.0,0.0,0.0,0.0,0.0
2025-03-23 21:00:00+00:00,2,1.0,686.6984315245478,215.59408501291992,471.1043465116279,0.0,215.59408501291983,201.9018627906978,13.692222222222224,347.10141872919655,124.00292778243133,0.0,0.0,293.6754367864695,91.77357399577173,347.10141872919655,462.80189163892874,115.70047290973218,13.692222222222114,4.564074074074037,142.25922407872747,2.133888361180912,12.893101117524523,2.4800585556486268,46.072455967260964,275.617624981193,962.3160565057408,756.4773284253982,0.0,0.0,0.0,0.0,0.0,0.0,2.272517035777799,23.57966156841137,0.0,0.0,0.0,0.0,0.0,0.0
2025-03-23 22:00:00+00:00,2,1.0,858.9541666666667,269.8132055555556,589.1409611111111,0.0,269.8132055555555,252.48898333333344,17.32422222222222,347.10141872919655,242.03954238191452,0.0,0.0,367.2567030303032,114.76771969696975,347.10141872919655,462.80189163892874,115.70047290973218,17.324222222222176,5.774740740740725,265.13850534487744,3.9770775801731615,15.253833409514188,4.84079084763829,57.659082027222205,317.9737172119905,1176.9278838786572,830.058594669232,0.0,0.0,0.0,0.0,0.0,0.0,2.272517035777799,23.48915298933428,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-03-23 23:00:00+00:00,2,1.0,893.3551666666667,280.7441777777778,612.6109888888888,0.0,280.7441777777776,262.5475666666667,18.19661111111111,347.1014187291965,265.5095701596923,0.0,0.0,381.8873696969697,119.33980303030303,347.10141872919655,462.80189163892874,115.70047290973218,18.19661111111111,6.0655370370370365,289.7717183078405,4.346575774617607,15.723233965069744,5.310191403193846,59.99503079111108,326.48084491106454,1219.8360115777314,844.6892613358984,0.0,0.0,0.0,0.0,0.0,0.0,2.272517035777799,23.472354930102885,0.0,0.0,0.0,0.0,1.1368683772161603e-13,0.0
2025-04-12 00:00:00+00:00,3,36.0,595.6929484236589,186.59898327261743,409.0939651510415,0.0,186.5989832726173,175.32598506473218,11.272998207885305,347.10141872919655,61.99254642184496,0.0,0.0,255.01961463961044,79.69362957487826,347.10141872919655,462.80189163892874,115.70047290973218,11.272998207885252,3.757666069295084,77.0232106990253,1.1553481604853795,11.652893490312795,1.2398509284368993,39.87620272535831,253.0760638584989,848.7690122821577,717.8215062785391,0.0,0.0,0.0,0.0,0.0,0.0,2.272517035777799,23.60849569337717,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-04-12 01:00:00+00:00,3,36.0,591.338061868687,185.44686856060608,405.89119330808074,0.0,185.446868560606,173.95336856060612,11.493500000000001,347.1014187291965,58.78977457888426,0.0,0.0,253.02308154269983,79.06971298209369,347.10141872919655,462.80189163892874,115.70047290973218,11.493499999999983,3.831166666666661,74.1144412455509,1.1117166186832637,11.588838053453582,1.1757954915776854,39.6299958114015,252.10769853360853,843.4457604022955,715.8249731816286,0.0,0.0,0.0,0.0,0.0,0.0,2.272517035777799,23.616135026337844,0.0,0.0,0.0,0.0,0.0,0.0
2025-04-12 02:00:00+00:00,3,36.0,585.7620702372564,183.7363877378436,402.0256824994127,0.0,183.73638773784347,172.29672107117693,11.439666666666668,347.10141872919655,54.92426377021618,0.0,0.0,250.61341246716643,78.31669139598951,347.10141872919655,462.80189163892874,115.70047290973218,11.439666666666653,3.8132222222222176,70.17715265910505,1.0526572898865756,11.51152783728022,1.0984852754043235,39.264466059577146,250.75752299009218,836.5195932273485,713.4153041060952,0.0,0.0,0.0,0.0,0.0,0.0,2.272517035777799,23.6209721579136,0.0,0.0,0.0,0.0,0.0,0.0
2025-04-12 03:00:00+00:00,3,36.0,590.0336500469814,184.9727894585389,405.06086058844255,0.0,184.9727894585388,173.59751168076113,11.375277777777775,347.10141872919655,57.959441859246,0.0,0.0,252.50547153565253,78.90795985489142,347.10141872919655,462.80189163892874,115.70047290973218,11.375277777777768,3.7917592592592557,73.12647889628302,1.0968971834442451,11.572231399060817,1.15918883718492,39.52868510728974,251.7571945508626,841.790844597844,715.3073631745813,0.0,0.0,0.0,0.0,0.0,0.0,2.272517035777799,23.618723759526375,0.0,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-04-12 04:00:00+00:00,3,36.0,599.0596209394611,187.81645850406056,411.24316243540045,0.0,187.81645850406048,176.24706961517168,11.569388888888888,347.10141872919655,64.14174370620391,0.0,0.0,256.35937398570434,80.1123043705326,347.10141872919655,462.80189163892874,115.70047290973218,11.569388888888824,3.856462962962941,79.56759555805567,1.1935139333708351,11.695877435999975,1.2828348741240783,40.136377182317716,253.97784366904037,853.0374646085013,719.1612656246331,0.0,0.0,0.0,0.0,0.0,0.0,2.272517035777799,23.611121630320625,0.0,0.0,0.0,0.0,-1.4210854715202004e-13,0.0
2025-04-12 05:00:00+00:00,3,36.0,598.7374468522434,187.65964516678414,411.07780168545924,0.0,187.659645166784,176.1762007223397,11.483444444444444,347.10141872919655,63.97638295626268,0.0,0.0,256.2562919597668,80.08009123742713,347.10141872919655,462.80189163892874,115.70047290973218,11.483444444444444,3.827814814814815,79.28764221552194,1.189314633232829,11.69257022100115,1.2795276591252536,40.10286617214174,253.8726576474751,871.773650778631,719.0581835986956,0.0,0.0,0.0,0.0,19.163546278912534,0.0,20.45265332200019,23.610646022947,0.0,0.0,0.0,0.0,1.4210854715202004e-14,0.0
2025-04-12 06:00:00+00:00,3,36.0,588.9834368393235,184.6513866073526,404.3320502319708,0.0,184.65138660735255,173.28516438513043,11.366222222222223,347.1014187291966,57.23063150277423,0.0,0.0,252.05114819655333,78.76598381142291,347.10141872919655,462.80189163892874,115.70047290973218,11.366222222222206,3.788740740740735,72.38559446573717,1.0857839169860575,11.557655191931381,1.1446126300554846,39.460001317991235,251.50325051886003,840.4866873581835,714.853039835482,0.0,0.0,0.0,0.0,0.0,0.0,20.45265332200019,23.619102506877184,0.0,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-04-12 07:00:00+00:00,3,36.0,591.525695648344,185.66773647228098,405.85795917606293,0.0,185.66773647228084,173.93912536116986,11.72861111111111,347.1014187291966,58.756540446866325,0.0,0.0,253.0023641617016,79.06323880053175,347.10141872919655,462.80189163892874,115.70047290973218,11.728611111111121,3.9095370370370404,74.39468859501449,1.1159203289252173,11.588173370813223,1.1751308089373265,39.67719528412641,252.22966854010315,843.7553641884472,715.8042558006304,0.0,0.0,0.0,0.0,0.0,0.0,20.45265332200019,23.62181092947488,0.0,0.0,0.0,0.0,0.0,0.0
2025-04-12 08:00:00+00:00,3,36.0,582.5819444444444,182.8730777777778,399.7088666666666,0.0,182.87307777777772,171.30380000000008,11.569277777777778,347.10141872919655,52.607447937470056,0.0,0.0,249.16916363636378,77.86536363636368,347.10141872919655,462.80189163892874,115.70047290973218,11.569277777777756,3.856425925925919,68.03315164117373,1.020497274617606,11.465191520625298,1.052148958749401,39.079976721111095,250.04007694712521,832.6220213915695,711.9710552752925,0.0,0.0,0.0,0.0,0.0,0.0,20.45265332200019,23.63184703592211,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-04-12 09:00:00+00:00,3,36.0,568.6415,178.42595555555556,390.21554444444445,0.0,178.4259555555555,167.23523333333335,11.190722222222224,347.10141872919655,43.114125715247894,0.0,0.0,243.25124848484853,76.01601515151516,347.10141872919655,462.80189163892874,115.70047290973218,11.190722222222206,3.730240740740735,58.03508867821083,0.8705263301731625,11.275325076180854,0.862282514304958,38.12962670222221,246.58448942486928,815.2259894248692,706.0531401237772,0.0,0.0,0.0,0.0,0.0,0.0,20.45265332200019,23.641670251546937,0.0,0.0,0.0,0.0,0.0,0.0
2025-04-12 10:00:00+00:00,3,36.0,564.2147222222222,177.0588388888889,387.1558833333333,0.0,177.0588388888888,165.92395000000005,11.134888888888892,347.1014187291965,40.05446460413681,0.0,0.0,241.34392727272737,75.41997727272731,347.10141872919655,462.80189163892874,115.70047290973218,11.134888888888867,3.711629629629622,54.900983122655305,0.8235147468398295,11.214131853958634,0.8010892920827363,37.837473870555534,245.50828957552585,809.7230117977481,704.1458189116561,0.0,0.0,0.0,0.0,0.0,0.0,20.45265332200019,23.651330888286342,0.0,0.0,0.0,0.0,0.0,0.0
2025-04-12 11:00:00+00:00,3,36.0,581.3411111111111,182.39092777777782,398.9501833333333,0.0,182.39092777777773,170.97865000000007,11.412277777777778,347.1014187291965,51.84876460413679,0.0,0.0,248.69621818181827,77.71756818181821,347.10141872919655,462.80189163892874,115.70047290973218,11.412277777777746,3.804092592592582,67.06513497450712,1.0059770246176067,11.450017853958633,1.0369752920827358,38.9769412661111,249.69204512091306,831.0331562320241,711.498109820747,0.0,0.0,0.0,0.0,0.0,0.0,20.45265332200019,23.637142571203793,0.0,0.0,0.0,0.0,-5.684341886080802e-14,0.0
