timestamp_hour_utc,representative_day_id,day_weight,it_load_kw,q_air_kw,q_cp_kw,q_rdhx_kw,s_air_kw,s_air_old_kw,s_air_new_kw,old_ac_capacity_eff_kw,q_air_to_ashp_kw,q_air_to_reject_kw,q_cp_to_wshp_kw,q_cp_to_free_kw,q_rdhx_to_wshp_kw,q_rdhx_to_chiller_kw,q_ashp_out_kw,p_ashp_kw,q_wshp_in_kw,q_wshp_out_kw,p_wshp_kw,q_chiller_evap_kw,p_chiller_kw,q_tower_kw,p_tower_kw,p_pump_kw,p_cdu_free_kw,p_terminal_kw,p_cooling_kw,p_grid_kw,q_heat_kw,q_tes_ch_kw,q_tes_dis_kw,e_tes_kwh,p_bess_ch_kw,p_bess_dis_kw,e_bess_kwh,max_theta_c,hotspot_slack_c,hotspot_penalty_yuan,bess_degradation_cost_yuan,power_balance_residual_kw,heat_balance_residual_kw
2025-01-15 00:00:00+00:00,0,71.0,2808.3800211662774,1055.6640734093717,660.9425697327334,1091.7733780241717,1055.6640734093717,303.78860412859103,751.8754692807805,1069.5138720079674,785.7293781791388,269.9346952302328,660.9425697327334,0.0,1091.7733780241717,0.0,1142.879095533293,357.149717354154,1752.7159477569053,2336.9545970092067,584.2386492523017,269.9346952302328,89.97823174341094,359.9129269736438,5.398693904604657,30.74601087222372,0.0,269.4247092062737,1336.9360123329686,4145.316033499246,3479.8336925424996,0.0,0.0,0.0,0.0,0.0,679.1055951404247,23.88501193701004,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-01-15 01:00:00+00:00,0,71.0,2850.3519168317885,1070.8039193349837,669.0183737537648,1110.5296237430373,1070.8039193349837,306.89676152753196,763.9071578074518,1069.5138720079674,796.8162547233692,273.9876646116145,669.0183737537648,0.0,1110.5296237430373,0.0,1159.0054614158098,362.18920669244056,1779.547997496802,2372.730663329069,593.1826658322673,273.9876646116145,91.32922153720483,365.3168861488193,5.47975329223229,31.175847450043317,0.0,273.3126604240656,1356.669355228254,4207.021272060042,3531.736124744879,0.0,0.0,0.0,0.0,0.0,679.1055951404247,23.88526213575597,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-01-15 02:00:00+00:00,0,71.0,2878.6567769324,1076.9667659466509,675.9262313009957,1125.7637796847532,1076.9667659466509,307.72926941687336,769.2374965297776,1069.5138720079674,803.4780508303649,273.488715116286,675.9262313009957,0.0,1125.7637796847532,0.0,1168.6953466623488,365.21729583198396,1801.6900109857488,2402.253347980998,600.5633369952495,273.488715116286,91.162905038762,364.651620155048,5.46977430232572,31.535424735877402,0.0,275.0766656543208,1369.0254025585193,5045.3942337538,3570.948694643347,0.0,0.0,0.0,797.7120542628802,0.0,1435.8816976731844,23.88592633563779,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-01-15 03:00:00+00:00,0,71.0,2848.0398182076824,1067.1339643645263,667.4798472001797,1113.4260066429765,1067.1339643645265,305.15948941147735,761.974474953049,1069.5138720079674,795.7631223320103,271.37084203251595,667.4798472001797,0.0,1113.4260066429765,0.0,1157.4736324829241,361.71051015091376,1780.9058538431564,2374.541138457542,593.6352846143855,271.37084203251595,90.45694734417198,361.8277893766879,5.427416840650318,31.158655482435158,0.0,272.50883740447335,1354.8976518370298,4202.937470044713,3532.014770940466,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.885551175626013,0.0,0.0,0.0,1.1368683772161603e-12,0.0
2025-01-15 04:00:00+00:00,0,71.0,2876.2462463172383,1078.542274991485,674.0000349703208,1123.703936355433,1078.542274991485,308.31959735882566,770.2226776326595,1069.5138720079674,803.6223829336575,274.9198920578276,674.0000349703208,0.0,1123.703936355433,0.0,1168.9052842671383,365.2829013334807,1797.7039713257536,2396.938628434338,599.2346571085845,274.9198920578276,91.63996401927587,366.55985607710346,5.498397841156551,31.457040412663954,0.0,275.38278449293153,1368.495745208093,4244.74199152533,3565.8439127014763,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.883344393972454,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-01-15 05:00:00+00:00,0,71.0,2860.627209702743,1072.4845499613355,670.272547764566,1117.8701119768407,1072.4845499613355,306.3988920420366,766.0856579192988,1069.5138720079674,799.4610037165029,273.0235462448326,670.272547764566,0.0,1117.8701119768407,0.0,1162.852369042186,363.39136532568307,1788.1426597414065,2384.190212988542,596.0475532471355,273.0235462448326,91.00784874827752,364.0313949931101,5.460470924896652,31.286877552705384,0.0,273.83957417807125,1361.0336899767692,4221.660899679511,3547.042582030728,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.88815484448128,0.0,0.0,0.0,-1.1368683772161603e-12,0.0
2025-01-15 06:00:00+00:00,0,71.0,2891.20752532406,1085.349339344751,676.1789902091787,1129.6791957701305,1085.349339344751,310.1254872242419,775.223852120509,1069.5138720079674,808.9390363730721,276.4103029716788,676.1789902091787,0.0,1129.6791957701305,0.0,1176.6385983608322,367.69956198776003,1805.8581859793092,2407.810914639079,601.9527286597697,276.4103029716788,92.13676765722626,368.54707062890503,5.528206059433575,31.582161663976663,0.0,277.0730277476875,1375.9724537758539,4267.179979099914,3584.4495129999113,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.888450448078625,0.0,0.0,0.0,0.0,0.0
2025-01-15 07:00:00+00:00,0,71.0,2991.1255254053904,1109.7114849854174,710.9109542861298,1170.5030861338428,1109.7114849854174,318.1108843378507,791.6006006475668,1069.5138720079674,832.5057424276206,277.20574255779684,710.9109542861298,0.0,1170.5030861338428,0.0,1210.9174435310845,378.4117011034639,1881.4140404199725,2508.5520538932965,627.1380134733241,277.20574255779684,92.40191418593228,369.60765674372914,5.544114851155937,33.03235948992232,0.0,283.8119440266439,1420.3400471304424,4411.4655725358325,3719.469497424381,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.887650073990816,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-01-15 08:00:00+00:00,0,71.0,2944.9752679612047,1089.0297791294513,703.7915008704473,1152.1539879613072,1089.0297791294513,312.8462221393175,776.1835569901339,1069.5138720079674,818.5986010696744,270.4311780597769,703.7915008704473,0.0,1152.1539879613072,0.0,1190.6888742831627,372.09027321348833,1855.9454888317546,2474.593985109006,618.6484962772515,270.4311780597769,90.14372601992564,360.57490407970255,5.408623561195538,32.63528490572649,0.0,278.66433080635164,1397.590734783939,4342.566002745143,3665.2828593921686,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.890392916062694,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-01-15 09:00:00+00:00,0,71.0,2856.3171736067093,1061.5788111242323,682.7813233070631,1111.9570391754137,1061.5788111242323,306.17480094252966,755.4040101817026,1069.5138720079674,794.9614543129414,266.61735681129085,682.7813233070631,0.0,1111.9570391754137,0.0,1156.307569909733,361.34611559679155,1794.7383624824768,2392.9844833099687,598.2461208274922,266.61735681129085,88.87245227043029,355.48980908172115,5.332347136225817,31.60301009096603,0.0,271.4071772785538,1356.8072232004597,4213.124396807168,3549.2920532197018,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.888911718509497,0.0,0.0,0.0,-1.3642420526593924e-12,0.0
2025-01-15 10:00:00+00:00,0,71.0,2920.5415446704137,1081.2813026139213,696.3815918958683,1142.8786501606223,1081.2813026139213,309.62340281730457,771.6578997966167,1069.5138720079674,812.0179785776103,269.263324036311,696.3815918958683,0.0,1142.8786501606223,0.0,1181.1170597492514,369.09908117164105,1839.2602420564906,2452.346989408654,613.0867473521635,269.263324036311,89.754441345437,359.017765381748,5.38526648072622,32.32023425848227,0.0,276.6237627577507,1386.2695333662007,3893.6813682470793,3633.4640491579053,0.0,0.0,0.0,0.0,413.1297097895351,1000.4047470000868,23.891115783008896,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-01-15 11:00:00+00:00,0,71.0,2884.3580135951543,1066.9260971445765,687.9313385892466,1129.500577861331,1066.9260971445765,305.75827374393225,761.1678234006441,1069.5138720079674,802.2388714037111,264.6872257408654,687.9313385892466,0.0,1129.500577861331,0.0,1166.8929038599433,364.65403245623224,1817.4319164505778,2423.2425552674367,605.8106388168592,264.6872257408654,88.22907524695513,352.91630098782053,5.293744514817308,31.93294593629071,0.0,273.004107906009,1368.9245448771637,3455.570504209437,3590.1354591273803,0.0,0.0,0.0,0.0,797.7120542628802,159.54241085257604,23.890299482118834,0.0,0.0,0.0,-1.1368683772161603e-12,0.0
2025-01-15 12:00:00+00:00,0,71.0,2853.4237402053895,1053.7168480166354,681.0053753452897,1118.7015168434664,1053.7168480166354,301.5168388019574,752.200009214678,1069.5138720079674,793.2256500955772,260.4911979210582,681.0053753452897,0.0,1118.7015168434664,0.0,1153.782763775385,360.5571136798078,1799.7068921887562,2399.609189585008,599.902297396252,260.4911979210582,86.83039930701939,347.32159722807756,5.209823958421163,31.617176428793357,0.0,269.6950896255139,1353.8119003958077,4207.235640601197,3553.391953360393,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.894001910884597,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-01-15 13:00:00+00:00,0,71.0,2959.8028347531276,1091.5549400969244,706.850930996092,1161.3969636601119,1091.5549400969244,312.6009737285531,778.9539663683713,1069.5138720079674,822.0226805917223,269.5322595052021,706.850930996092,0.0,1161.3969636601119,0.0,1195.6693535879597,373.6466729962374,1868.2478946562037,2490.9971928749383,622.7492982187346,269.5322595052021,89.84408650173403,359.3763460069361,5.390645190104041,32.819497566483875,0.0,279.45487499293455,1403.9050754662285,4363.707910219357,3686.6665464628977,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.883441917764504,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-01-15 14:00:00+00:00,0,71.0,2688.7827231125098,1001.9912219472525,633.536189048982,1053.255312116275,1001.9912219472525,284.97795013516304,717.0132718120894,1069.5138720079674,750.5181207950864,251.47310115216612,633.536189048982,0.0,1053.255312116275,0.0,1091.6627211564892,341.14460036140287,1686.7915011652572,2249.0553348870094,562.2638337217523,251.47310115216612,83.82436705072205,335.2974682028882,5.0294620230433225,29.538638792632213,0.0,256.0857984667047,1277.8867004162576,4514.337107101904,3340.7180560434986,0.0,0.0,0.0,547.6676835731369,0.0,679.1055951404247,23.898030326680765,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-01-15 15:00:00+00:00,0,71.0,2904.154167839462,1073.0830691241515,690.3570517249436,1140.7140469903673,1073.0830691241515,306.91587849860883,766.1671906255427,1069.5138720079674,808.2400073041681,264.8430618199834,690.3570517249436,0.0,1140.7140469903673,0.0,1175.6218288060627,367.3818215018946,1831.0710987153109,2441.428131620414,610.3570329051036,264.8430618199834,88.28102060666113,353.1240824266445,5.296861236399668,32.117852021651984,0.0,274.65652515602426,1378.0911134277353,5079.957335530077,3617.049960426477,0.0,0.0,0.0,797.7120542628802,0.0,1435.8816976731844,23.887106649790105,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-01-15 16:00:00+00:00,0,71.0,2899.9406730654787,1070.3241867372706,689.3084542603932,1140.308032067815,1070.3241867372706,306.06994468152527,764.2542420557453,1069.5138720079674,806.6169514826722,263.70723525459834,689.3084542603932,0.0,1140.308032067815,0.0,1173.2610203384324,366.6440688557601,1829.6164863282083,2439.488648437611,609.8721621094028,263.70723525459834,87.90241175153278,351.6096470061311,5.274144705091967,32.082333948489946,0.0,274.01171811462257,1375.7868394849002,4275.727512550378,3612.7496687760436,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.882189010579282,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-01-15 17:00:00+00:00,0,71.0,2892.0617509044387,1068.26671189521,686.2356879568771,1137.5593510523497,1068.26671189521,305.1488061455025,763.1179057497076,1069.5138720079674,804.3420213963865,263.92469049882345,686.2356879568771,0.0,1137.5593510523497,0.0,1169.9520311220167,365.6100097256302,1823.795039009227,2431.726718678969,607.9316796697423,263.92469049882345,87.97489683294116,351.8995873317646,5.278493809976469,31.96266414922981,0.0,273.4503237905275,1372.2080679780474,4264.269818882486,3601.6787498009858,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.881165710925345,0.0,0.0,0.0,0.0,0.0
2025-01-15 18:00:00+00:00,0,71.0,2844.1633228233004,1050.080000676702,675.803795830407,1118.279526316192,1050.0800006767022,300.23434951752506,749.845651159177,1069.5138720079674,790.5502257302583,259.5297749464437,0.0,675.803795830407,1118.279526316192,0.0,1149.8912374258302,359.3410116955719,1118.279526316192,1491.0393684215892,372.7598421053973,259.5297749464437,86.5099249821479,1021.8434957589986,15.327652436384978,24.69887117977006,13.516075916608141,268.80858242379605,1140.9619607396762,3985.125283562977,2640.9306058474194,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.884697318864465,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-01-15 19:00:00+00:00,0,71.0,2852.84069226675,1050.6553387204076,678.740700773366,1123.444652772976,1050.6553387204078,300.93448840857974,749.720850311828,1069.5138720079674,791.3841916279642,259.27114709244336,1.4748562731452893e-12,678.7407007733646,1123.444652772976,0.0,1151.1042787315844,359.7200871036201,1123.4446527729774,1497.9262036973032,374.4815509243258,259.27114709244336,86.42371569748111,1024.435563563289,15.366533453449334,24.809260543197098,13.574814015467291,269.08754167462337,1143.463503412164,3583.174485889379,2025.1682626314782,623.8622197974097,0.0,592.6691088075391,0.0,413.1297097895351,1000.4047470000868,23.87202001671388,0.0,0.0,0.0,-2.2737367544323206e-13,-1.1368683772161603e-13
2025-01-15 20:00:00+00:00,0,71.0,2910.839210415089,1075.8500611047464,690.7471379926222,1144.242011317721,1075.8500611047464,308.3354980071191,767.5145630976273,1069.5138720079674,807.7026142516398,268.14744685310654,1.4748562731452893e-12,690.7471379926208,1144.242011317721,0.0,1174.8401661842033,367.1375519325635,1144.2420113177225,1525.6560150902965,381.4140037725741,268.14744685310654,89.38248228436885,1048.2770671300962,15.724156006951441,25.25736287302967,13.814942759852416,275.3784077313904,1168.1089073607304,3281.2360635129385,3262.4057633349275,0.0,561.909582060428,0.0,0.0,797.7120542628802,159.54241085257604,23.863388342325308,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-01-15 21:00:00+00:00,0,71.0,2858.059779910936,1062.5447999140313,672.4959208344123,1123.0190591624912,1062.5447999140315,302.8070603087009,759.7377396053305,1069.5138720079674,793.549938350504,268.99486156352725,672.4959208344123,0.0,1123.0190591624912,0.0,1154.2544557825513,360.7045174320473,1795.5149799969035,2394.0199733292047,598.5049933323012,268.99486156352725,89.66495385450908,358.6598154180363,5.379897231270545,31.405068216657284,0.0,271.6971652298706,1357.356595296656,4215.416375207591,3548.274429111756,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.866646785545374,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-01-15 22:00:00+00:00,0,71.0,2908.4096275591255,1082.165736149189,684.1059024903531,1142.137988919583,1082.165736149189,308.4156304518082,773.7501056973806,1069.5138720079674,807.7875673744026,274.37816877478633,684.1059024903531,0.0,1142.137988919583,0.0,1174.9637343627674,367.1761669883648,1826.2438914099362,2434.991855213248,608.747963803312,274.37816877478633,91.45938959159544,365.83755836638176,5.487563375495726,31.94455696390642,0.0,276.6690764482828,1381.4847171709573,4289.894344730083,3609.9555895760154,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.867657053020782,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-01-15 23:00:00+00:00,0,71.0,2895.535406614037,1079.0069432623998,679.8212720262972,1136.7071913253417,1079.0069432623998,307.6968770711325,771.3100661912672,1069.5138720079674,805.196612317788,273.8103309446118,679.8212720262972,0.0,1136.7071913253417,0.0,1171.195072462237,365.99846014444904,1816.528463351639,2422.0379511355186,605.5094877838796,273.8103309446118,91.27011031487059,365.08044125948237,5.476206618892236,31.761710074042334,0.0,275.79794312474485,1375.8139180608787,4819.017008248053,3593.2330235977556,0.0,0.0,0.0,547.6676835731369,0.0,679.1055951404247,23.86937703444279,0.0,0.0,0.0,0.0,0.0
2025-03-21 00:00:00+00:00,1,14.0,4576.190816440603,1705.9245992584215,1075.821985677452,1794.4442315047281,1705.9245992584215,484.8805119163383,1221.0440873420832,1069.5138720079674,1276.7104131297424,429.2141861286791,1075.821985677452,0.0,1794.4442315047281,0.0,1857.0333281887163,580.3229150589738,2870.2662171821803,3827.0216229095736,956.7554057273934,429.2141861286791,143.07139537622638,572.2855815049055,8.584283722573582,50.21910188537085,0.0,435.96594194646315,2174.9190437170014,6751.109860157604,5684.05495109829,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.82785906095421,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-21 01:00:00+00:00,1,14.0,3752.032514841168,1400.0849077144296,881.2383104742055,1470.7092966525327,1400.0849077144296,398.2598915620476,1001.825016152382,1069.5138720079674,1047.2983376802779,352.78657003415174,881.2383104742055,0.0,1470.7092966525327,0.0,1523.3430366258588,476.0446989455808,2351.947607126738,3135.9301428356507,783.9825357089127,352.78657003415174,117.59552334471725,470.382093378869,7.055731400683035,41.14424228075149,0.0,357.7542894738523,1783.5770211544977,6333.321590258544,4659.273179461509,0.0,0.0,0.0,797.7120542628802,0.0,916.3185133853357,23.856725269042407,0.0,0.0,0.0,-1.5916157281026244e-12,0.0
2025-03-21 02:00:00+00:00,1,14.0,4490.833738574025,1672.4957672531132,1057.3537930430298,1760.984178277879,1672.4957672531132,475.70937421058443,1196.7863930425287,1069.5138720079674,1252.6472200815197,419.8485471715935,1057.3537930430298,0.0,1760.984178277879,0.0,1822.032320118574,569.3851000370544,2818.3379713209088,3757.7839617612117,939.4459904403029,419.8485471715935,139.9495157238645,559.798062895458,8.39697094343187,49.33045557406969,0.0,427.4858328101331,2133.9938655288565,6624.827604102879,5579.8162818797855,0.0,0.0,0.0,0.0,0.0,916.3185133853357,23.83444610307201,0.0,0.0,0.0,-2.2737367544323206e-12,0.0
2025-03-21 03:00:00+00:00,1,14.0,3516.3896015150417,1308.250552448013,830.2990741200013,1377.8399749470266,1308.250552448013,372.98873503194113,935.2618174160717,1069.5138720079674,980.4205346528822,327.83001779513074,830.2990741200013,0.0,1377.8399749470266,0.0,1426.066232222374,445.64569756949186,2208.139049067028,2944.185398756037,736.0463496890093,327.83001779513074,109.27667259837692,437.1066903935077,6.5566003559026145,38.687371973070306,0.0,334.44333750139606,1670.6560296872472,5734.713314775425,4370.251630978411,0.0,0.0,0.0,547.6676835731369,0.0,1435.8816976731844,23.867205618715644,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-03-21 04:00:00+00:00,1,14.0,3028.9048086142343,1123.5902260827104,717.1394857415929,1188.1750967899331,1123.5902260827104,320.17439972461295,803.4158263580974,1069.5138720079674,843.2702739892642,280.3199520934462,717.1394857415929,0.0,1188.1750967899331,0.0,1226.5749439843844,383.3046699951201,1905.314582531526,2540.419443375368,635.104860843842,280.3199520934462,93.43998403114874,373.75993612459496,5.606399041868924,33.39593554014712,0.0,287.3720646105696,1438.2239140626964,4467.128722676929,3766.994387359752,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.884460226273738,0.0,0.0,0.0,-1.5916157281026244e-12,0.0
2025-03-21 05:00:00+00:00,1,14.0,4635.98210501564,1718.295181583987,1098.362244535664,1819.3246788959905,1718.295181583987,489.460270017404,1228.834911566583,1069.5138720079674,1290.4879132094823,427.8072683745047,1098.362244535664,0.0,1819.3246788959905,0.0,1877.0733283047016,586.5854150952192,2917.6869234316546,3890.249231242206,972.5623078105515,427.8072683745047,142.60242279150157,570.4096911660063,8.556145367490094,51.14411412502983,0.0,439.5297428021464,2200.9801479919383,6836.962253007577,5767.3225595469075,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.82838763651716,0.0,0.0,0.0,-1.3642420526593924e-12,0.0
2025-03-21 06:00:00+00:00,1,14.0,3635.065831251845,1348.366040424455,860.9409395432983,1425.7588512840935,1348.3660404244552,384.3393666324879,964.0266737919671,1069.5138720079674,1012.1471574031206,336.21888302133436,860.9409395432983,0.0,1425.7588512840935,0.0,1472.2140471318119,460.0668897286912,2286.6997908273916,3048.933054436522,762.2332636091305,336.21888302133436,112.07296100711146,448.29184402844584,6.724377660426687,40.08581669913988,0.0,344.8629945848531,1726.046303289353,5361.112134541197,4521.147101568334,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.86326017100705,0.0,0.0,0.0,-1.3642420526593924e-12,0.0
2025-03-21 07:00:00+00:00,1,14.0,2470.475698291082,916.873427394694,584.4041285278573,969.1981423685313,916.8734273946941,261.386684810903,655.486742583791,1069.5138720079674,687.7982419458158,229.0751854488782,584.4041285278573,0.0,969.1981423685313,0.0,1000.4338064666412,312.63556452082537,1553.6022708963887,2071.469694528518,517.8674236321295,229.0751854488782,76.35839514962606,305.43358059850425,4.581503708977563,27.224105279521034,0.0,234.49139050452183,1173.1583827956013,3643.6340810866827,3071.9035009951594,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.901314148926723,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-03-21 08:00:00+00:00,1,14.0,2446.126005063638,910.3604862974887,578.1636958035301,957.601822962619,910.3604862974887,259.8434718683258,650.5170144291628,1069.5138720079674,681.8404148752824,228.52007142220634,578.1636958035301,0.0,957.601822962619,0.0,991.767876182229,309.92746130694655,1535.7655187661492,2047.6873583548654,511.92183958871635,228.52007142220634,76.17335714073545,304.6934285629418,4.570401428444127,26.920929103732096,0.0,232.7144291573545,1162.2284177259291,3608.3544227895663,3039.4552345370944,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.904509357900434,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-03-21 09:00:00+00:00,1,14.0,2455.700848684079,915.2226222007042,579.2093415177076,961.2688849656668,915.2226222007043,260.7728214643675,654.4498007363368,1069.5138720079674,684.3882885563027,230.83433364440157,579.2093415177076,0.0,961.2688849656668,0.0,995.473874263713,311.0855857074103,1540.4782264833743,2053.970968644499,513.4927421611247,230.83433364440157,76.94477788146719,307.77911152586876,4.616686672888031,26.988969095187898,0.0,233.89802010593507,1167.0267816240132,3622.7276303080916,3049.444842908212,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.90346576276813,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-03-21 10:00:00+00:00,1,14.0,2562.0348076078476,949.5387353887907,611.1396078813261,1001.3564643377296,949.5387353887907,272.566949074422,676.9717863143687,1069.5138720079674,711.6356518067132,237.90308358207744,611.1396078813261,0.0,1001.3564643377296,0.0,1035.1064026279464,323.47075082123325,1612.4960722190558,2149.994762958741,537.4986907396852,237.90308358207744,79.30102786069249,317.20411144276994,4.758061671641549,28.34775287981708,0.0,242.8796811493644,1216.255965122434,3365.161062940746,3185.1011655866873,0.0,0.0,0.0,0.0,413.1297097895351,1000.4047470000868,23.89638309913123,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-03-21 11:00:00+00:00,1,14.0,2488.264137829577,923.052718095608,591.0081343420018,974.203285391967,923.052718095608,264.23128147948995,658.821436616118,1069.5138720079674,692.0187366290425,231.0339814665656,591.0081343420018,0.0,974.203285391967,0.0,1006.5727078240618,314.5539711950193,1565.2114197339688,2086.9485596452914,521.7371399113229,231.0339814665656,77.01132715552187,308.0453086220875,4.620679629331312,27.472276884179724,0.0,236.08144102032117,1181.4768357956962,2872.0289193623926,3093.521267469353,0.0,0.0,0.0,0.0,797.7120542628802,159.54241085257604,23.89885753200705,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-21 12:00:00+00:00,1,14.0,2638.836141428213,977.0562865450993,619.5124428183011,1042.267412064811,977.0562865450993,274.3508547120338,702.7054318330654,1069.5138720079674,732.9140037167637,244.14228282833562,619.5124428183011,0.0,1042.267412064811,0.0,1066.056732678929,333.1427289621653,1661.779854883112,2215.7064731774826,553.9266182943707,244.14228282833562,81.38076094277854,325.52304377111415,4.882845656566712,29.008047405197146,0.0,249.9760907150806,1252.317091976159,3891.1532334043713,3281.7632058564113,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.89453301460251,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-03-21 13:00:00+00:00,1,14.0,2567.667681468264,954.2321017057035,607.3447835606038,1006.0907962019572,954.2321017057036,272.08163383803134,682.1504678676722,1069.5138720079674,713.9126213191996,240.31948038650387,607.3447835606038,0.0,1006.0907962019572,0.0,1038.4183582824721,324.5057369632725,1613.435579762561,2151.2474396834145,537.8118599208536,240.31948038650387,80.10649346216796,320.42597384867184,4.806389607730077,28.281251468837688,0.0,243.9854648229273,1219.4971962457892,4334.832561287189,3189.6657979658867,0.0,0.0,0.0,547.6676835731369,0.0,679.1055951404247,23.89136016062133,0.0,0.0,0.0,-1.5916157281026244e-12,0.0
2025-03-21 14:00:00+00:00,1,14.0,2514.518970629087,937.6900346794008,593.3545885275907,983.4743474220955,937.6900346794009,267.9345439796696,669.7554906997312,1069.5138720079674,700.5429528061115,237.14708187328927,593.3545885275907,0.0,983.4743474220955,0.0,1018.9715677179804,318.42861491186886,1576.8289359496862,2102.438581266248,525.609645316562,237.14708187328927,79.04902729109642,316.1961091643857,4.742941637465785,27.63538113004868,0.0,239.6248409050151,1195.090451192057,3709.6094218211438,3121.4101489842287,0.0,0.0,0.0,0.0,0.0,679.1055951404247,23.894410309978408,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-21 15:00:00+00:00,1,14.0,2476.830108709238,923.8552332773905,585.9372627796911,967.0376126521587,923.8552332773905,264.8467579927085,659.008475284682,1069.5138720079674,690.1774196492538,233.67781362813673,585.9372627796911,0.0,967.0376126521587,0.0,1003.8944285807329,313.71700893147903,1552.9748754318498,2070.6331672424662,517.6582918106166,233.67781362813673,77.89260454271225,311.570418170849,4.673556272562735,27.24849400991232,0.0,236.07598500727778,1177.2659405745605,4451.8081035466785,3074.527595823199,0.0,0.0,0.0,797.7120542628802,0.0,1435.8816976731844,23.898280676653485,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-21 16:00:00+00:00,1,14.0,2427.784647119749,900.9506790724969,575.3421115025454,951.4918565447073,900.9506790724969,257.47789150341396,643.4727875690829,1069.5138720079674,675.4241569741168,225.52652209838004,575.3421115025454,0.0,951.4918565447073,0.0,982.4351374168973,307.0109804427804,1526.8339680472527,2035.7786240630035,508.94465601575087,225.52652209838004,75.17550736612668,300.7020294645067,4.5105304419676004,26.775181910523436,0.0,230.41942874934648,1152.8362849264954,3580.620932046244,3018.2137614799008,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.90127614908245,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-21 17:00:00+00:00,1,14.0,2607.7242161239196,961.5941359134731,621.4136350170726,1024.7164451933745,961.5941359134731,274.8503997530446,686.7437361604285,1069.5138720079674,723.5089514411168,238.08518447235633,621.4136350170726,0.0,1024.7164451933745,0.0,1052.3766566416243,328.8677052005076,1646.130080210447,2194.8401069472625,548.7100267368156,238.08518447235633,79.3617281574521,317.4469126298084,4.761703689447126,28.889573502445923,0.0,246.1894544069809,1236.7801916936494,3844.504407817569,3247.216763588887,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.89142292461398,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-21 18:00:00+00:00,1,14.0,3405.2650082195255,1259.8794626084464,810.2066960480186,1335.1788495630597,1259.8794626084466,361.2542455815354,898.6252170269112,1069.5138720079674,945.5863693056943,314.293093302752,810.2066960480186,0.0,1335.1788495630597,0.0,1375.3983553537373,429.8119860480429,2145.385545611078,2860.514060814771,715.1285152036927,314.293093302752,104.76436443425068,419.0574577370027,6.285861866055041,37.657989377071154,0.0,322.3881074382239,1616.0368243673363,4223.589778323981,4235.912416168509,0.0,0.0,0.0,0.0,797.7120542628802,595.0193615256736,23.85112698319762,0.0,0.0,0.0,-1.1368683772161603e-12,0.0
2025-03-21 19:00:00+00:00,1,14.0,3403.97539606335,1265.0017776199275,807.1578650325955,1331.815753410828,1265.0017776199275,362.8072345854207,902.1945430345066,1069.5138720079674,946.1473676672427,318.8544099526847,807.1578650325955,0.0,1331.815753410828,0.0,1376.214352970535,430.06698530329214,2138.973618443423,2851.964824591231,712.9912061478077,318.8544099526847,106.28480331756157,425.1392132702463,6.377088199053694,37.53289348508615,0.0,323.46558993040543,1616.7185663832067,4607.564252657022,4228.179177561766,0.0,0.0,0.0,0.0,413.1297097895351,159.54241085257604,23.844451568721727,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-21 20:00:00+00:00,1,14.0,2965.7143758801526,1107.2330540833327,698.0830038716425,1160.3983179251775,1107.2330540833327,317.5598845028957,789.6731695804369,1069.5138720079674,826.0111064043249,281.2219476790078,698.0830038716425,0.0,1160.3983179251775,0.0,1201.4707002244727,375.4595938201477,1858.4813217968199,2477.975095729093,619.4937739322733,281.2219476790078,93.74064922633595,374.9625969053438,5.624438953580157,32.54647329540105,0.0,282.93758856006366,1409.8025177878017,4375.516893667955,3679.4457959535657,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.85677347035999,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-03-21 21:00:00+00:00,1,14.0,4367.399333036642,1633.9912797655536,1026.1954809463834,1707.2125723247061,1633.9912797655536,467.96913654472104,1166.0221432208325,1069.5138720079674,1217.7895983305611,416.20168143499245,1026.1954809463834,0.0,1707.2125723247061,0.0,1771.3303248444527,553.5407265138914,2733.4080532710896,3644.544071028119,911.1360177570298,416.20168143499245,138.73389381166416,554.9355752466566,8.32403362869985,47.85799015163856,0.0,417.3910527884373,2076.983714651361,6444.383047688003,5415.874395872572,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.79376245420373,0.0,0.0,0.0,0.0,0.0
2025-03-21 22:00:00+00:00,1,14.0,4044.7511990677795,1512.7507753347081,951.0186236458933,1580.9818000871794,1512.7507753347081,432.54568052342694,1080.2050948112812,1069.5138720079674,1127.1935414508212,385.55723388388697,951.0186236458933,0.0,1580.9818000871794,0.0,1639.5542421102853,512.3607006594641,2532.0004237330727,3376.0005649774303,844.0001412443576,385.55723388388697,128.51907796129566,514.0763118451827,7.71114467767774,44.34037671024859,0.0,386.42401690752246,1923.355458160566,5968.1066572283435,5015.554807087716,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.813139009197435,0.0,0.0,0.0,-2.0463630789890885e-12,0.0
2025-03-21 23:00:00+00:00,1,14.0,3180.2473885094764,1181.2977150779416,752.0672954778817,1246.8823779536513,1181.2977150779416,338.33877227581473,842.9589428021268,1069.5138720079674,883.5039584446549,297.79375663328665,752.0672954778817,0.0,1246.8823779536513,0.0,1285.096666828589,401.592708383934,1998.949673431533,2665.266231242044,666.316557810511,297.79375663328665,99.26458554442888,397.05834217771553,5.955875132665732,35.030842643872965,0.0,302.11076634188856,1510.2713358573012,4690.518724366776,3950.3628980706326,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.843614846028093,0.0,0.0,0.0,-1.5916157281026244e-12,0.0
2025-03-23 00:00:00+00:00,2,1.0,3047.0827957348697,1130.6973956253066,720.5503323560822,1195.8350677534804,1130.6973956253066,322.79377745678875,807.9036181685178,1069.5138720079674,847.1955052437299,283.5018903815767,720.5503323560822,0.0,1195.8350677534804,0.0,1232.2843712636072,385.08886601987723,1916.3854001095626,2555.1805334794167,638.7951333698542,283.5018903815767,94.50063012719222,378.0025205087689,5.670037807631533,33.57486064821727,0.0,289.1955825287079,1446.8251105014804,4493.90790623635,3787.464904743024,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.870351353262993,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-23 01:00:00+00:00,2,1.0,3689.539622469024,1371.3805638909466,872.7489008980359,1445.4101576800406,1371.3805638909466,391.9532291672817,979.427334723665,1069.5138720079674,1027.036169170129,344.3443947208177,872.7489008980359,0.0,1445.4101576800406,0.0,1493.8707915201876,466.8346223500586,2318.1590585780764,3090.878744770768,772.719686192692,344.3443947208177,114.78146490693923,459.12585962775694,6.886887894416354,40.63656860374148,0.0,350.6514418018849,1752.5106717497326,6239.762348481636,4584.749536290956,0.0,0.0,0.0,797.7120542628802,0.0,916.3185133853357,23.846648218819485,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-03-23 02:00:00+00:00,2,1.0,4766.883972927061,1769.881941354566,1126.726703665514,1870.2753279069855,1769.881941354566,504.82305553906826,1265.0588858154977,1069.5138720079674,1326.1006600872063,443.78128126735965,1126.726703665514,0.0,1870.2753279069855,0.0,1928.8736873995729,602.7730273123665,2997.0020315724996,3996.0027087633325,999.0006771908331,443.78128126735965,147.92709375578656,591.7083750231462,8.875625625347194,52.50455438903528,0.0,452.6327365868134,2263.7137148601823,7030.597687787242,5924.876396162906,0.0,0.0,0.0,0.0,0.0,916.3185133853357,23.799193954603805,0.0,0.0,0.0,-1.8189894035458565e-12,0.0
2025-03-23 03:00:00+00:00,2,1.0,5065.620620082867,1883.6169787262263,1198.6112009545318,1983.392440402107,1883.6169787262265,538.7535086272203,1344.8634700990062,1069.5138720079674,1410.4900297561792,473.1269489700471,1198.6112009545318,0.0,1983.392440402107,0.0,2051.6218614635336,641.1318317073542,3182.0036413566386,4242.671521808851,1060.6678804522128,473.1269489700471,157.7089829900157,630.8359319600628,9.462538979400941,55.792260432657024,0.0,481.5908577490303,2406.354352310671,8019.642655966674,6294.293383272385,0.0,0.0,0.0,547.6676835731369,0.0,1435.8816976731844,23.79251769599231,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-03-23 04:00:00+00:00,2,1.0,4612.233252327111,1713.227565034989,1091.0034942269688,1808.002193065154,1713.227565034989,489.641464559383,1223.5861004756061,1069.5138720079674,1283.898867783585,429.32869725140404,1091.0034942269688,0.0,1808.002193065154,0.0,1867.4892622306693,583.5903944470841,2899.0056872921227,3865.3409163894967,966.3352290973742,429.32869725140404,143.10956575046802,572.4382630018721,8.58657394502808,50.81012675746061,0.0,438.1090608436855,2190.5409508411003,6802.77420316821,5732.830178620166,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.81102392026714,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-03-23 05:00:00+00:00,2,1.0,4918.4003314097545,1828.4681434391985,1163.6442258717486,1926.2879620988062,1828.4681434391985,522.8016402386822,1305.6665032005162,1069.5138720079674,1369.6163921044877,458.8517513347108,1163.6442258717486,0.0,1926.2879620988062,0.0,1992.1692976065276,622.5529055020398,3089.932187970555,4119.90958396074,1029.977395990185,458.8517513347108,152.95058377823693,611.8023351129477,9.177035026694215,54.17220639714053,0.0,467.5079271624511,2336.3380538567476,7254.738385266501,6112.078881567268,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.80022579182494,0.0,0.0,0.0,-1.3642420526593924e-12,0.0
2025-03-23 06:00:00+00:00,2,1.0,4640.041575661417,1722.7556763165608,1097.6233860836765,1819.6625132611778,1722.7556763165608,492.1088191617637,1230.646857154797,1069.5138720079674,1291.4132561489473,431.34242016761345,1097.6233860836765,0.0,1819.6625132611778,0.0,1878.4192816711961,587.0060255222487,2917.2858993448544,3889.714532459806,972.4286331149515,431.34242016761345,143.78080672253782,575.1232268901513,8.62684840335227,51.12532671512207,0.0,440.58031596317085,2203.547956441383,6843.589532102798,5768.1338141310025,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.8095031783847,0.0,0.0,0.0,-1.3642420526593924e-12,0.0
2025-03-23 07:00:00+00:00,2,1.0,4423.780537253034,1645.1763272272829,1044.7245607273883,1733.8796492983654,1645.1763272272829,470.07865116653255,1175.0976760607502,1069.5138720079674,1231.8737838706504,413.30254335663244,1044.7245607273883,0.0,1733.8796492983654,0.0,1791.8164129027643,559.9426290321138,2778.6042100257537,3704.8056133676714,926.2014033419179,413.30254335663244,137.7675144522108,551.0700578088432,8.266050867132648,48.6805333148053,0.0,420.63269324638577,2101.490824254566,6525.271361507599,5496.6220262704355,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.814776229680717,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-03-23 08:00:00+00:00,2,1.0,2525.460535255602,937.776469447368,597.6426371138326,990.0414286944016,937.776469447368,268.5732171261999,669.2032523211681,1069.5138720079674,702.8955981840611,234.88087126330686,597.6426371138326,0.0,990.0414286944016,0.0,1022.3935973586343,319.49799917457324,1587.6840658082342,2116.912087744312,529.228021936078,234.88087126330686,78.29362375443561,313.17449501774246,4.697617425266137,27.829693400358995,0.0,239.8370316030971,1199.3839872938092,3724.844522549411,3139.3056851029464,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.88972100859732,0.0,0.0,0.0,0.0,0.0
2025-03-23 09:00:00+00:00,2,1.0,4083.5344389885936,1522.479317002179,964.96163329919,1596.0934886872233,1522.479317002179,436.31984904228625,1086.1594679598927,1069.5138720079674,1138.5976516736246,383.8816653285544,964.96163329919,0.0,1596.0934886872233,0.0,1656.1420387979995,517.5443871243748,2561.0551219864133,3414.7401626485507,853.6850406621377,383.8816653285544,127.96055510951813,511.8422204380725,7.677633306571087,44.909783885847936,0.0,389.1006901027039,1940.8780901911537,6024.412529179748,5070.88220144655,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.826830465958075,0.0,0.0,0.0,9.094947017729282e-13,0.0
2025-03-23 10:00:00+00:00,2,1.0,2599.533019262855,969.8196419527927,612.0435316799253,1017.6698456301382,969.8196419527927,277.8895484858291,691.9300934669636,1069.5138720079674,724.8520029178864,244.96763903490637,612.0435316799253,0.0,1017.6698456301382,0.0,1054.33018606238,329.47818314449376,1629.7133773100636,2172.9511697467515,543.2377924366879,244.96763903490637,81.65587967830213,326.6235187132085,4.899352780698128,28.538004406699145,0.0,247.8591803069058,1235.6683927537867,3422.071702227107,3227.2813558091316,0.0,0.0,0.0,0.0,413.1297097895351,1000.4047470000868,23.877677180459823,0.0,0.0,0.0,6.821210263296962e-13,0.0
2025-03-23 11:00:00+00:00,2,1.0,2678.3055703265177,999.6988970333005,630.4942283038193,1048.112444989398,999.6988970333005,286.03636904450116,713.6625279887993,1069.5138720079674,746.8815182395994,252.8173787937011,630.4942283038193,0.0,1048.112444989398,0.0,1086.3731174394172,339.49159919981787,1678.6066732932172,2238.1422310576227,559.5355577644057,252.8173787937011,84.27245959790037,337.08983839160146,5.056347575874022,29.39595129900856,0.0,255.45629421097792,1273.2082096479844,3153.8017257116217,3324.5153484970397,0.0,0.0,0.0,0.0,797.7120542628802,159.54241085257604,23.883144139928856,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-23 12:00:00+00:00,2,1.0,3707.387082912041,1382.0936908591382,874.6216366688111,1450.6717553840906,1382.093690859138,395.67693410763314,986.4167567515049,1069.5138720079674,1034.5056692250942,347.588021634044,874.6216366688111,0.0,1450.6717553840906,0.0,1504.7355188728643,470.2298496477701,2325.2933920529017,3100.391189403869,775.0977973509672,347.588021634044,115.86267387801468,463.4506955120587,6.951760432680881,40.745366653905236,0.0,353.2379388600355,1762.1253868233734,5469.512469735414,4605.126708276734,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.845430768247876,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-23 13:00:00+00:00,2,1.0,4774.338456629509,1777.9871117089313,1126.2814198231013,1870.069925097473,1777.9871117089313,508.1045532436445,1269.8825584652868,1069.5138720079674,1331.4852216116199,446.5018900973114,1126.2814198231013,0.0,1870.069925097473,0.0,1936.7057768896289,605.220555278009,2996.3513449205743,3995.1351265607655,998.7837816401914,446.5018900973114,148.83396336577047,595.3358534630819,8.930037801946227,52.489141845667774,0.0,454.49224336899573,2268.7497233005806,7590.755863503226,5931.840903450395,0.0,0.0,0.0,547.6676835731369,0.0,679.1055951404247,23.802872181439348,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-03-23 14:00:00+00:00,2,1.0,2979.168721184503,1104.0363024221217,702.1920262802428,1172.9403924821402,1104.036302422122,314.732531723306,789.3037706988158,1069.5138720079674,829.4923278717741,274.54397455034757,702.1920262802428,0.0,1172.9403924821402,0.0,1206.534295086217,377.0419672144428,1875.132418762383,2500.1765583498436,625.0441395874609,274.54397455034757,91.51465818344919,366.05863273379674,5.490879491006951,32.79516471322869,0.0,282.4638327121808,1414.3506419017692,4393.519363086272,3706.7108534360605,0.0,0.0,0.0,0.0,0.0,679.1055951404247,23.87553680899458,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-03-23 15:00:00+00:00,2,1.0,2661.2908495157944,985.2046276764263,627.7335399381408,1048.3526819012247,985.2046276764263,280.08754077941404,705.1170868970122,1069.5138720079674,740.7272358443338,244.4773918320925,627.7335399381408,0.0,1048.3526819012247,0.0,1077.4214339553946,336.6941981110608,1676.0862218393654,2234.781629119154,558.6954072797885,244.4773918320925,81.49246394403083,325.9698557761233,4.889547836641849,29.31553301715647,0.0,252.07893175339126,1263.1660819420697,4722.168985720744,3312.2030630745485,0.0,0.0,0.0,797.7120542628802,0.0,1435.8816976731844,23.900694412917794,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-23 16:00:00+00:00,2,1.0,2571.9426533617698,952.1561090448288,607.4149344887998,1012.3716098281393,952.1561090448288,270.8232880444278,681.3328210004009,1069.5138720079674,715.763412915933,236.39269612889575,607.4149344887998,0.0,1012.3716098281393,0.0,1041.1104187868118,325.34700587087866,1619.786544316939,2159.715392422585,539.9288481056462,236.39269612889575,78.79756537629858,315.1902615051943,4.727853922577914,28.346164132945386,0.0,243.6184568739296,1220.7658942822763,3792.7085476440457,3200.8258112093968,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.90321273969815,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-23 17:00:00+00:00,2,1.0,2694.2734470521896,995.9549545690012,636.8818717748698,1061.4366207083194,995.9549545690012,282.38847843755127,713.5664761314499,1069.5138720079674,749.0161660002572,246.93878856874403,636.8818717748698,0.0,1061.4366207083194,0.0,1089.4780596367377,340.4618936364805,1698.3184924831892,2264.424656644252,566.106164161063,246.93878856874403,82.31292952291467,329.2517180916587,4.93877577137488,29.720822360329286,0.0,254.87321399710726,1278.4137994492696,3972.6872465014594,3353.90271628099,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.90341138946442,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-03-23 18:00:00+00:00,2,1.0,4148.013061258572,1545.1717047685065,979.5700473755355,1623.2713091145308,1545.1717047685065,440.88369914036184,1104.2880056281447,1069.5138720079674,1156.8112477649029,388.36045700360364,979.5700473755355,0.0,1623.2713091145308,0.0,1682.6345422034951,525.8232944385921,2602.8413564900666,3470.4551419867553,867.6137854966888,388.36045700360364,129.45348566786788,517.8139426714715,7.767209140072072,45.61981451241138,0.0,394.92168614476833,1971.1992754004007,5321.500282396093,5153.08968419025,0.0,0.0,0.0,0.0,797.7120542628802,595.0193615256736,23.845498437846526,0.0,0.0,0.0,6.821210263296962e-13,0.0
2025-03-23 19:00:00+00:00,2,1.0,4286.388019597032,1595.2280139044801,1013.8918989611858,1677.2681067313652,1595.2280139044801,455.8662412846917,1139.3617726197886,1069.5138720079674,1195.6286638969868,399.5993500074933,1013.8918989611858,0.0,1677.2681067313652,0.0,1739.0962383956173,543.4675744986304,2691.160005692551,3588.213340923401,897.0533352308503,399.5993500074933,133.19978333583109,532.7991333433243,7.991987000149865,47.18943803614923,0.0,407.7836712703927,2036.6857893720037,5909.9440991795,5327.309579319019,0.0,0.0,0.0,0.0,413.1297097895351,159.54241085257604,23.840264350589297,0.0,0.0,0.0,-1.1368683772161603e-12,0.0
2025-03-23 20:00:00+00:00,2,1.0,3276.2455494626297,1219.4799346673349,774.4698612645785,1282.295753530714,1219.4799346673349,347.9479981481038,871.5319365192311,1069.5138720079674,913.7287423186136,305.75119234872125,774.4698612645785,0.0,1282.295753530714,0.0,1329.0599888270744,415.33124650846077,2056.7656147952925,2742.3541530603898,685.5885382650974,305.75119234872125,101.91706411624041,407.66825646496164,6.115023846974425,36.0570533732445,0.0,311.7147633597366,1556.7236894697544,4832.969238932381,4071.414141887464,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.881146424024458,0.0,0.0,0.0,-3.183231456205249e-12,0.0
2025-03-23 21:00:00+00:00,2,1.0,3539.052929292931,1315.381530833007,836.81565777407,1386.8557406858554,1315.3815308330068,374.32371470691805,941.0578161260888,1069.5138720079674,985.8997925642991,329.4817382687079,836.81565777407,0.0,1386.8557406858554,0.0,1434.0360619117077,448.13626934740864,2223.6713984599255,2964.8951979465674,741.2237994866418,329.4817382687079,109.8272460895693,439.3089843582772,6.589634765374158,38.97302714008066,0.0,336.30580801768826,1681.055784846763,5220.108714139694,4398.931259858275,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.86910387191869,0.0,0.0,0.0,0.0,0.0
2025-03-23 22:00:00+00:00,2,1.0,4426.837872567179,1637.2945265925373,1047.627991538994,1741.9153544356475,1637.2945265925373,463.2537200053481,1174.0408065871893,1069.5138720079674,1230.084523645734,407.21000294680334,1047.627991538994,0.0,1741.9153544356475,0.0,1789.2138525756131,559.1293289298791,2789.5433459746414,3719.3911279661884,929.8477819915471,407.21000294680334,135.73666764893446,542.9466705957378,8.144200058936066,48.84799329052629,0.0,418.94724468350927,2100.653216603332,6527.49108917051,5508.6049805418015,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.833180199438196,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-03-23 23:00:00+00:00,2,1.0,4604.1904827817725,1701.7121320844983,1089.461516623836,1813.0168340734392,1701.712132084498,481.3385810956182,1220.37355098888,1069.5138720079674,1279.2770559480432,422.4350761364551,1089.461516623836,0.0,1813.0168340734392,0.0,1860.7666268335174,581.4895708854741,2902.4783506972753,3869.9711342630335,967.4927835657584,422.4350761364551,140.81169204548505,563.2467681819402,8.448701522729102,50.81401383944947,0.0,435.4926636109014,2184.5494254697974,6788.73990825157,5730.7377610965505,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.822603655028967,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-04-12 00:00:00+00:00,3,40.0,3091.7851799709215,1159.4362585287968,729.5729614435979,1202.775959998528,1159.4362585287968,334.256478167719,825.1797803610776,1069.5138720079674,866.66513866462,292.77111986417674,729.5729614435979,0.0,1202.775959998528,0.0,1260.6038380576292,393.93869939300913,1932.3489214421259,2576.465228589501,644.1163071473752,292.77111986417674,97.59037328805891,390.36149315223565,5.855422397283535,33.91494844329321,0.0,296.01368264072653,1471.4294333097466,4563.2146132806665,3837.06906664713,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.8989200582767,0.0,0.0,0.0,-1.5916157281026244e-12,0.0
2025-04-12 01:00:00+00:00,3,40.0,3069.36490939459,1147.203737797216,726.6619679440809,1195.4992036532929,1147.203737797216,330.8839585730747,816.3197792241413,1069.5138720079674,858.6264819067318,288.57725589048425,726.6619679440809,0.0,1195.4992036532929,0.0,1248.9112464097918,390.28476450305993,1922.1611715973736,2562.8815621298313,640.7203905324578,288.57725589048425,96.19241863016141,384.76967452064565,5.771545117809684,33.75485107485535,0.0,293.0530067745945,1459.7769766329386,5326.853940290408,3811.7928085396234,0.0,0.0,0.0,797.7120542628802,0.0,916.3185133853357,23.892024736190105,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-04-12 02:00:00+00:00,3,40.0,3040.409167427768,1138.2011775923863,718.8396588868776,1183.3683309485027,1138.2011775923863,327.9340584845628,810.2671191078235,1069.5138720079674,850.9258196330921,287.2753579592942,718.8396588868776,0.0,1183.3683309485027,0.0,1237.7102831026796,386.78446346958737,1902.2079898353804,2536.2773197805072,634.0693299451268,287.2753579592942,95.75845265309806,383.03381061239224,5.745507159185883,33.398873076091355,0.0,290.6743172947052,1446.4309435977946,4486.840111025562,3773.987602883187,0.0,0.0,0.0,0.0,0.0,916.3185133853357,23.892678803338587,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-04-12 03:00:00+00:00,3,40.0,3062.6154219436226,1146.5632472956697,724.317172090007,1191.735002557945,1146.56324729567,329.9836142739393,816.5796330217306,1069.5138720079674,857.0073014662667,289.5559458294031,724.317172090007,0.0,1191.735002557945,0.0,1246.5560748600242,389.54877339375753,1916.0521746479521,2554.736232863936,638.684058215984,289.5559458294031,96.51864860980102,386.0745944392041,5.7911189165880606,33.64686518827966,0.0,292.7973723533277,1456.986836677738,5067.269942194498,3801.29230772396,0.0,0.0,0.0,547.6676835731369,0.0,1435.8816976731844,23.89593184604384,0.0,0.0,0.0,6.821210263296962e-13,0.0
