timestamp_hour_utc,representative_day_id,day_weight,it_load_kw,q_air_kw,q_cp_kw,q_rdhx_kw,s_air_kw,s_air_old_kw,s_air_new_kw,old_ac_capacity_eff_kw,q_air_to_ashp_kw,q_air_to_reject_kw,q_cp_to_wshp_kw,q_cp_to_free_kw,q_rdhx_to_wshp_kw,q_rdhx_to_chiller_kw,q_ashp_out_kw,p_ashp_kw,q_wshp_in_kw,q_wshp_out_kw,p_wshp_kw,q_chiller_evap_kw,p_chiller_kw,q_tower_kw,p_tower_kw,p_pump_kw,p_cdu_free_kw,p_terminal_kw,p_cooling_kw,p_grid_kw,q_heat_kw,q_tes_ch_kw,q_tes_dis_kw,e_tes_kwh,p_bess_ch_kw,p_bess_dis_kw,e_bess_kwh,max_theta_c,hotspot_slack_c,hotspot_penalty_yuan,bess_degradation_cost_yuan,power_balance_residual_kw,heat_balance_residual_kw
2025-01-15 00:00:00+00:00,0,71.0,2808.3800211662774,512.4785263326793,695.1632254454676,1600.73826938813,512.4785263326793,173.63714782133115,338.8413785113481,738.8494376943612,398.7919653373847,113.6865609952946,695.1632254454676,0.0,1600.73826938813,0.0,580.0610404907413,181.26907515335665,2295.9014948335976,3061.2019931114633,765.3004982778658,113.6865609952946,37.895520331764864,151.58208132705946,2.273731219905892,36.86227945724533,0.0,158.86510194473607,1182.4662063848746,3990.8462275511515,3641.263033602205,0.0,0.0,0.0,0.0,0.0,679.1055951404247,23.826407375417308,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-01-15 01:00:00+00:00,0,71.0,2850.3519168317885,518.7795451819895,702.2323254137698,1629.3400462360266,518.7795451819895,174.84023135145318,343.9393138305363,738.8494376943612,403.3679861022205,115.411559079769,702.2323254137698,0.0,1629.3400462360266,0.0,586.717070694139,183.34908459191843,2331.5723716497964,3108.7631621997284,777.1907905499321,115.411559079769,38.470519693256335,153.88207877302534,2.30823118159538,37.36037022477336,0.0,160.99961853226534,1199.6786147737407,4050.0305316055296,3695.4802328938677,0.0,0.0,0.0,0.0,0.0,679.1055951404247,23.823725109767317,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-01-15 02:00:00+00:00,0,71.0,2878.6567769324,520.9423895853469,708.2190338617363,1649.4953534853169,520.9423895853469,175.24838518972675,345.6940043956201,738.8494376943612,405.13477014204364,115.80761944330322,708.2190338617363,0.0,1649.4953534853169,0.0,589.2869383884271,184.15216824638344,2357.714387347053,3143.619183129404,785.904795782351,115.80761944330322,38.60253981443441,154.41015925773763,2.3161523888660644,37.74152455070526,0.0,162.01939652108678,1210.7365773038268,4887.105408499107,3732.9061215178313,0.0,0.0,0.0,797.7120542628802,0.0,1435.8816976731844,23.825425484627683,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-01-15 03:00:00+00:00,0,71.0,2848.0398182076824,516.2065896451788,700.8616428233194,1630.9715857391843,516.2065896451788,174.16953667191538,342.0370529732634,738.8494376943612,400.92585957097447,115.28073007420437,700.8616428233194,0.0,1630.9715857391843,0.0,583.1648866486902,182.23902707771566,2331.833228562504,3109.1109714166714,777.2777428541679,115.28073007420437,38.42691002473479,153.70764009893915,2.3056146014840873,37.335565142091426,0.0,160.47794949887287,1198.0628091990668,4046.102627406749,3692.2758580653617,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.82766715349014,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-01-15 04:00:00+00:00,0,71.0,2876.2462463172383,522.2234427522203,707.5937406617237,1646.429062903295,522.2234427522203,175.78395304086655,346.4394897113537,738.8494376943612,405.7656069648253,116.45783578739503,707.5937406617237,0.0,1646.429062903295,0.0,590.204519221564,184.43891225673875,2354.022803565019,3138.697071420025,784.6742678550063,116.45783578739503,38.819278595798345,155.27711438319338,2.3291567157479007,37.69210284888466,0.0,162.23694577255316,1210.190664044729,4086.436910361967,3728.9015906415893,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.82419699697954,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-01-15 05:00:00+00:00,0,71.0,2860.627209702743,518.6518360430141,703.7832627729316,1638.1921108867966,518.6518360430141,174.74038696821506,343.91144907479907,738.8494376943612,403.51281953981436,115.13901650319974,703.7832627729316,0.0,1638.1921108867966,0.0,586.9277375124573,183.41491797264288,2341.975373659728,3122.633831546304,780.658457886576,115.13901650319974,38.37967216773325,153.518688670933,2.3027803300639946,37.49541899205592,0.0,161.20888602022998,1203.460133369302,4064.0873430720453,3709.561569058761,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.825081269008397,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-01-15 06:00:00+00:00,0,71.0,2891.20752532406,524.4908458226861,711.5114340658246,1655.2052454355496,524.490845822686,177.2656365661906,347.2252092564954,738.8494376943612,407.9935302565004,116.4973155661857,711.5114340658246,0.0,1655.2052454355496,0.0,593.445134918546,185.45160466204564,2366.716679501374,3155.6222393351654,788.9055598337914,116.4973155661857,38.8324385220619,155.3297540882476,2.329946311323714,37.89739547633023,0.0,163.0096719226915,1216.4266167282444,4107.634142052304,3749.0673742537115,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.823206638011246,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-01-15 07:00:00+00:00,0,71.0,2991.1255254053904,538.8741558594554,743.1470309788874,1709.104338567047,538.8741558594554,181.5679325430276,357.30622331642786,738.8494376943612,421.99420159691914,116.87995426253627,743.1470309788874,0.0,1709.104338567047,0.0,613.809747777337,191.81554618041778,2452.2513695459347,3269.668492727913,817.4171231819782,116.87995426253627,38.959984754178755,155.83993901671502,2.337599085250725,39.385454315037094,0.0,167.73883117982973,1257.6545386966923,4248.780064102083,3883.47824050525,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.822426811530743,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-01-15 08:00:00+00:00,0,71.0,2944.9752679612047,529.9281689738905,734.7415525715955,1680.3055464157198,529.9281689738905,178.65045551572678,351.27771345816365,738.8494376943612,415.9688450561411,113.95932391774937,734.7415525715955,0.0,1680.3055464157198,0.0,605.0455928089325,189.0767477527914,2415.0470989873156,3220.062798649754,805.0156996624385,113.95932391774937,37.98644130591646,151.94576522366583,2.2791864783549873,38.84530204130507,0.0,164.9681581832739,1238.1715354240805,4183.146803385285,3825.108391458686,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.826380687212648,0.0,0.0,0.0,0.0,0.0
2025-01-15 09:00:00+00:00,0,71.0,2856.3171736067093,518.1619356022713,713.5244477244255,1624.630790280012,518.1619356022715,174.62843220196552,343.5335034003059,738.8494376943612,406.30618331089335,111.855752291378,713.5244477244255,0.0,1624.630790280012,0.0,590.9908120885722,184.6846287776788,2338.1552380044377,3117.54031733925,779.3850793348125,111.855752291378,37.28525076379267,149.14100305517067,2.23711504582756,37.65204133453289,0.0,160.80668334644582,1202.0507986030902,4058.367972209799,3708.531129427822,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.8270491021716,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-01-15 10:00:00+00:00,0,71.0,2920.5415446704137,526.8151866934575,727.6961852851662,1666.030172691788,526.8151866934575,176.64508679300607,350.1700999004514,738.8494376943612,414.29581113815135,112.51937555530611,727.6961852851662,0.0,1666.030172691788,0.0,602.6120889282201,188.3162777900688,2393.726357976954,3191.635143969272,797.908785992318,112.51937555530611,37.50645851843537,150.0258340737415,2.2503875111061222,38.49118728547287,0.0,163.85007996995,1228.3231770673513,3735.7350119482294,3794.2472328974923,0.0,0.0,0.0,0.0,413.1297097895351,1000.4047470000868,23.823734942367906,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-01-15 11:00:00+00:00,0,71.0,2884.3580135951543,520.1462587811911,720.2074949192961,1644.0042598946668,520.1462587811911,175.02225575639682,345.1240030247943,738.8494376943612,409.06429923978743,111.0819595414037,720.2074949192961,0.0,1644.0042598946668,0.0,595.0026170760544,185.938317836267,2364.211754813963,3152.2823397519505,788.0705849379876,111.0819595414037,37.02731984713457,148.10927938853828,2.2216391908280744,38.046267446525555,0.0,161.79623990231485,1213.1003691610576,3299.746328493332,3747.284956828005,0.0,0.0,0.0,0.0,797.7120542628802,159.54241085257604,23.827445994582195,0.0,0.0,0.0,0.0,0.0
2025-01-15 12:00:00+00:00,0,71.0,2853.4237402053895,513.5163163095988,712.6139320967736,1627.293491799019,513.5163163095988,172.58212327432605,340.9341930352727,738.8494376943612,404.5365448753124,108.97977143428636,712.6139320967736,0.0,1627.293491799019,0.0,588.416792545909,183.88024767059653,2339.907423895793,3119.8765651943904,779.9691412985976,108.97977143428636,36.326590478095454,145.30636191238182,2.1795954286857273,37.6513528808934,0.0,159.84325299474608,1199.8501807516147,4053.273920957004,3708.293357740299,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.82960853971407,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-01-15 13:00:00+00:00,0,71.0,2959.8028347531276,532.8631183697624,739.1991173814845,1687.7405990018813,532.8631183697624,178.94441162651603,353.91870674324645,738.8494376943612,418.6388306903794,114.22428767938305,739.1991173814845,0.0,1687.7405990018813,0.0,608.9292082769155,190.29037758653607,2426.9397163833655,3235.919621844487,808.9799054611218,114.22428767938305,38.07476255979435,152.2990502391774,2.284485753587661,39.05337951146335,0.0,165.85162081602638,1244.5345316885296,4204.337366441658,3844.848830121403,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.82562779089421,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-01-15 14:00:00+00:00,0,71.0,2688.7827231125098,488.115154446811,667.5286325963222,1533.1389360693763,488.115154446811,163.3608520238812,324.7543024229298,738.8494376943612,384.3334436748503,103.78171077196072,667.5286325963222,0.0,1533.1389360693763,0.0,559.030463527055,174.69701985220468,2200.6675686656986,2934.223424887598,733.5558562218995,103.78171077196072,34.593903590653575,138.3756143626143,2.0756342154392144,35.35724833858343,0.0,151.53574348457263,1131.815405703353,4368.265812389,3493.253888414653,0.0,0.0,0.0,547.6676835731369,0.0,679.1055951404247,23.831625767060924,0.0,0.0,0.0,0.0,0.0
2025-01-15 15:00:00+00:00,0,71.0,2904.154167839462,522.8124949565763,724.9479403992287,1656.3937324836575,522.8124949565763,176.48355790602608,346.3289370505502,738.8494376943612,410.5930004225926,112.21949453398372,724.9479403992287,0.0,1656.3937324836575,0.0,597.226182432862,186.63318201026934,2381.341672882886,3175.122230510515,793.7805576276287,112.21949453398372,37.40649817799457,149.62599271197828,2.244389890679674,38.312375536813434,0.0,162.77780389406985,1221.1548071374557,4923.021029239798,3772.348412943377,0.0,0.0,0.0,797.7120542628802,0.0,1435.8816976731844,23.829175827481127,0.0,0.0,0.0,0.0,0.0
2025-01-15 16:00:00+00:00,0,71.0,2899.9406730654787,521.8578415213477,723.7564103783759,1654.3264211657552,521.8578415213477,176.07603904622184,345.78180247512586,738.8494376943612,409.248982450654,112.60885907069371,723.7564103783759,0.0,1654.3264211657552,0.0,595.2712472009513,186.02226475029727,2378.0828315441313,3170.7771087255082,792.6942771813771,112.60885907069371,37.536286356897904,150.14514542759161,2.2521771814138742,38.255956523008834,0.0,162.51354720746193,1219.2745092004568,4119.215182265936,3766.0483559264594,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.83093631753322,0.0,0.0,0.0,6.821210263296962e-13,0.0
2025-01-15 17:00:00+00:00,0,71.0,2892.0617509044387,520.5253301291007,720.0325347055527,1651.5038860697832,520.5253301291007,175.25749334573047,345.2678367833702,738.8494376943612,407.58230349774664,112.94302663135403,720.0325347055527,0.0,1651.5038860697832,0.0,592.8469869058133,185.26468340806665,2371.536420775336,3162.048561033781,790.5121402584452,112.94302663135403,37.64767554378468,150.59070217513872,2.2588605326270805,38.11601490186442,0.0,162.10932409991943,1215.9086987447074,4107.970449649146,3754.8955479395945,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.831235116289808,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-01-15 18:00:00+00:00,0,71.0,2844.1633228233004,511.20580503088036,707.6659493201065,1625.2915684723143,511.20580503088036,172.10374480738938,339.102060223491,738.8494376943612,399.99970925385264,111.20609577702771,0.0,707.6659493201065,1625.2915684723143,0.0,581.8177589146948,181.8180496608421,1625.2915684723143,2167.0554246297525,541.7638561574381,111.20609577702771,37.06869859234257,855.9407436894768,12.83911115534215,30.406234671125272,14.15331898640213,159.2806795718655,977.329948795358,3821.4932716186577,2748.8731835444473,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.835203577793052,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-01-15 19:00:00+00:00,0,71.0,2852.84069226675,512.2165301674341,708.8563234486014,1631.767838650714,512.2165301674343,172.27133167256136,339.94519849487284,738.8494376943612,398.3764457068902,113.84008446054395,0.0,708.8563234486014,1631.767838650714,0.0,579.4566483009312,181.080202594041,1631.767838650714,2175.6904515342853,543.9226128835713,113.84008446054395,37.946694820181314,860.6431027293266,12.9096465409399,30.494804855479167,14.177126468972029,159.68327381965335,980.214361982838,3419.9253444600517,2254.91608989405,500.23100994116646,0.0,475.21945944410817,0.0,413.1297097895351,1000.4047470000868,23.839365111051833,0.0,0.0,0.0,-1.3642420526593924e-12,1.1368683772161603e-13
2025-01-15 20:00:00+00:00,0,71.0,2910.839210415089,524.7459820500965,720.7201985743114,1665.3730297906818,524.7459820500965,175.91578876007608,348.83019329002036,738.8494376943612,406.555064287436,118.19091776266049,0.0,720.7201985743114,1665.3730297906818,0.0,591.3528207817251,184.79775649428908,1665.3730297906818,2220.4973730542424,555.1243432635606,118.19091776266049,39.3969725875535,878.3080889245255,13.174621333867881,31.06813426939305,14.414403971486228,163.37477331690158,1001.3510052370518,3114.47816138926,3262.4057633349266,0.0,450.55556949895896,0.0,0.0,797.7120542628802,159.54241085257604,23.834027883660433,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-01-15 21:00:00+00:00,0,71.0,2858.059779910936,516.3512004381445,699.8871974178644,1641.821382054926,516.3512004381444,171.3261002889326,345.0251001492118,738.8494376943612,398.6478684702317,117.70333196791279,699.8871974178644,0.0,1641.821382054926,0.0,579.8514450476098,181.20357657737804,2341.7085794727905,3122.2781059637205,780.5695264909301,117.70333196791279,39.23444398930426,156.93777595721704,2.3540666393582557,37.41482974308519,0.0,160.70450706378764,1201.4809505038434,4059.54073041478,3702.1295510113305,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.831854366992708,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-01-15 22:00:00+00:00,0,71.0,2908.4096275591255,525.1615408467032,711.6339574584829,1671.614129253939,525.1615408467032,174.33911907004688,350.82242177665637,738.8494376943612,405.55041843556654,119.6111224111367,711.6339574584829,0.0,1671.614129253939,0.0,589.8915177244604,184.34109928889387,2383.248086712422,3177.6641156165624,794.4160289041406,119.6111224111367,39.870374137045566,159.48149654818226,2.392222448222734,38.06516001629387,0.0,163.48139951981156,1222.5662843144082,4130.975911873533,3767.5556333410227,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.828585748013957,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-01-15 23:00:00+00:00,0,71.0,2895.535406614037,522.7496766281283,708.350338953106,1664.4353910328043,522.7496766281283,174.25793809272514,348.4917385354032,738.8494376943612,403.4504684384476,119.29920818968071,708.350338953106,0.0,1664.4353910328043,0.0,586.8370450013783,183.3865765629307,2372.78572998591,3163.71430664788,790.92857666197,119.29920818968071,39.76640272989357,159.06561091957428,2.3859841637936143,37.89486407892122,0.0,162.7644786603006,1217.12688285781,4660.3299730449835,3750.5513516492583,0.0,0.0,0.0,547.6676835731369,0.0,679.1055951404247,23.83010296407921,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-21 00:00:00+00:00,1,14.0,4576.190816440603,826.1096014364415,1129.2551922124323,2620.826022791728,826.1096014364414,276.20619729623917,549.9034041402023,738.8494376943612,647.0977953995205,179.01180603692103,1129.2551922124323,0.0,2620.826022791728,0.0,941.2331569447571,294.13536154523655,3750.08121500416,5000.108286672214,1250.0270716680534,179.01180603692103,59.67060201230701,238.68240804922803,3.5802361207384203,60.08591599429025,0.0,257.06056671218755,1924.5597540528133,6500.750570493415,5941.3414436169705,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.72051917487854,0.0,0.0,0.0,-1.8189894035458565e-12,0.0
2025-03-21 01:00:00+00:00,1,14.0,3752.032514841168,677.8574080603113,925.6686742607047,2148.5064325201515,677.8574080603113,227.0165127489751,450.8408953113362,738.8494376943612,530.3196569220944,147.5377511382169,925.6686742607047,0.0,2148.5064325201515,0.0,771.3740464321373,241.0543895100429,3074.1751067808564,4098.900142374475,1024.7250355936187,147.5377511382169,49.17925037940563,196.71700151762252,2.9507550227643375,49.25512455302266,0.0,210.88778515518854,1578.0523402140427,6127.796909318091,4870.274188806612,0.0,0.0,0.0,797.7120542628802,0.0,916.3185133853357,23.771162472112785,0.0,0.0,0.0,0.0,0.0
2025-03-21 02:00:00+00:00,1,14.0,4490.833738574025,809.7645062393619,1109.5276632417504,2571.54156909291,809.7645062393618,271.09401825595035,538.6704879834115,738.8494376943612,634.810679884283,174.95382635507895,1109.5276632417504,0.0,2571.54156909291,0.0,923.3609889225935,288.55030903831044,3681.0692323346602,4908.092309779547,1227.0230774448867,174.95382635507895,58.317942118359646,233.27176847343858,3.4990765271015785,59.001245588181604,0.0,252.0603374999517,1888.4519882167915,6379.285726790816,5831.45329870214,0.0,0.0,0.0,0.0,0.0,916.3185133853357,23.726951478174986,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-03-21 03:00:00+00:00,1,14.0,3516.3896015150417,634.5389579426668,871.1580231479284,2010.6926204244453,634.5389579426668,212.74059656486762,421.7983613777992,738.8494376943612,497.54934904844623,136.98960889422057,871.1580231479284,0.0,2010.6926204244453,0.0,723.7081440704673,226.158795022021,2881.850643572374,3842.467524763165,960.6168811907912,136.98960889422057,45.66320296474019,182.65281185896075,2.739792177884411,46.24166689868231,0.0,197.42978497033505,1478.8501232244541,5542.9074083126325,4566.175668833632,0.0,0.0,0.0,547.6676835731369,0.0,1435.8816976731844,23.787254327575557,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-21 04:00:00+00:00,1,14.0,3028.9048086142343,545.6061605083285,751.1846094556086,1732.1140386502993,545.6061605083285,182.4528415950044,363.1533189133241,738.8494376943612,428.317581621423,117.28857888690544,751.1846094556086,0.0,1732.1140386502993,0.0,623.0073914493425,194.68980982791953,2483.298648105908,3311.0648641412104,827.7662160353026,117.28857888690544,39.096192962301814,156.38477184920725,2.3457715777381085,39.85667867017125,0.0,169.84001591896674,1273.5946849924003,4302.499493606635,3934.072255590553,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.81786024389366,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-03-21 05:00:00+00:00,1,14.0,4635.98210501564,833.8567403991941,1150.1239381946943,2652.001426421753,833.8567403991941,278.9476112603262,554.9091291388679,738.8494376943612,655.2499446095775,178.60679578961663,1150.1239381946943,0.0,2652.001426421753,0.0,953.0908285230219,297.8408839134443,3802.1253646164473,5069.5004861552625,1267.3751215388156,178.60679578961663,59.535598596538875,238.1423943861555,3.5721359157923325,61.02373241005836,0.0,259.69889735145176,1949.0463697261011,6585.028474741741,6022.591314678284,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.721936188144614,0.0,0.0,0.0,0.0,0.0
2025-03-21 06:00:00+00:00,1,14.0,3635.065831251845,654.6265171274108,901.9400352050087,2078.499278919427,654.6265171274108,219.0985094078897,435.52800771952116,738.8494376943612,514.1015092228187,140.52500790459214,901.9400352050087,0.0,2078.499278919427,0.0,747.784013415009,233.6825041921903,2980.439314124436,3973.9190854992476,993.4797713748119,140.52500790459214,46.841669301530715,187.36667720612286,2.810500158091843,47.84319384534454,0.0,203.7915635181002,1528.4492023900696,5163.515033641915,4721.703098914257,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.781535303677465,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-03-21 07:00:00+00:00,1,14.0,2470.475698291082,445.4786656466044,612.3056965671469,1412.6913360773312,445.47866564660444,148.97539829908473,296.5032673475197,738.8494376943612,349.02661868100955,96.45204696559483,612.3056965671469,0.0,1412.6913360773312,0.0,507.6750817178321,158.6484630368225,2024.9970326444782,2699.996043525971,674.9990108814927,96.45204696559483,32.15068232186494,128.60272928745977,1.9290409393118964,32.49608425778772,0.0,138.63269158009066,1038.8559730173706,3509.3316713084523,3207.671125243803,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.85185930062178,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-21 08:00:00+00:00,1,14.0,2446.126005063638,442.32656161026773,606.5183940046252,1397.2810494487449,442.32656161026773,148.12481731587738,294.2017442943903,738.8494376943612,346.7413348506098,95.58522675965793,606.5183940046252,0.0,1397.2810494487449,0.0,504.3510325099779,157.6096976593681,2003.79944345337,2671.73259127116,667.93314781779,95.58522675965793,31.861742253219308,127.44696901287723,1.9117045351931585,32.16836231462621,0.0,137.50773738875318,1028.99239196895,3475.118397032587,3176.0836237811377,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.851315539355653,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-03-21 09:00:00+00:00,1,14.0,2455.700848684079,444.29437597776763,606.7503012811619,1404.656171425149,444.29437597776763,148.17631410536973,296.1180618723979,738.8494376943612,347.87085550398723,96.4235204737804,606.7503012811619,0.0,1404.656171425149,0.0,505.9939716421633,158.12311613817602,2011.406472706311,2681.875296941748,670.468824235437,96.4235204737804,32.14117349126013,128.56469396504053,1.928470409475608,32.24907075268635,0.0,138.10755769893706,1033.0182127259723,3488.719061410051,3187.869268583911,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.849371483925275,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-21 10:00:00+00:00,1,14.0,2562.0348076078476,461.97463090604157,636.3036097819671,1463.7565669198377,461.97463090604157,154.47377412860504,307.5008567774365,738.8494376943612,361.2860052105164,100.68862569552516,636.3036097819671,0.0,1463.7565669198377,0.0,525.5069166698421,164.22091145932563,2100.0601767018047,2800.080235602406,700.0200589006015,100.68862569552516,33.56287523184172,134.2515009273669,2.0137725139105034,33.72667396265739,0.0,143.70867319248347,1077.2529652608202,3226.158063079133,3325.587152272248,0.0,0.0,0.0,0.0,413.1297097895351,1000.4047470000868,23.84837207548788,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-03-21 11:00:00+00:00,1,14.0,2488.264137829577,448.6936430235791,617.296126027383,1422.2743687786146,448.69364302357917,150.21740247196246,298.4762405516167,738.8494376943612,350.9055750199758,97.78806800360331,617.296126027383,0.0,1422.2743687786146,0.0,510.4081091199648,159.502534099989,2039.5704948059977,2719.4273264079966,679.8568316019991,97.78806800360331,32.59602266786777,130.38409067147109,1.9557613600720662,32.74162746860763,0.0,139.61016295902215,1046.2629401575578,2736.815023724254,3229.8354355279616,0.0,0.0,0.0,0.0,797.7120542628802,159.54241085257604,23.852282705649323,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-21 12:00:00+00:00,1,14.0,2638.836141428213,474.53802590641146,647.3685800408385,1516.9295354809612,474.5380259064115,155.22125934757224,319.3167665588393,738.8494376943612,372.82450246617475,101.71352344023671,647.3685800408385,0.0,1516.9295354809612,0.0,542.2901854053451,169.46568293917034,2164.2981155218,2885.730820695733,721.4327051739333,101.71352344023671,33.90450781341224,135.61803125364895,2.0342704688047344,34.59035275603477,0.0,147.8580865895966,1109.285605740952,3748.1217471691652,3428.0210061010785,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.836757980863343,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-03-21 13:00:00+00:00,1,14.0,2567.667681468264,464.2165896084705,634.0253659720755,1469.4257258877185,464.2165896084705,154.1574477683408,310.05914184012966,738.8494376943612,362.4714485492493,101.74514105922117,634.0253659720755,0.0,1469.4257258877185,0.0,527.2311978898172,164.75974934056785,2103.451091859794,2804.6014558130582,701.1503639532646,101.74514105922117,33.91504701974039,135.66018807896157,2.0349028211844233,33.71501823803945,0.0,144.328485108469,1079.9035664812657,4195.2389315226665,3331.832653702875,0.0,0.0,0.0,547.6676835731369,0.0,679.1055951404247,23.84486728036545,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-21 14:00:00+00:00,1,14.0,2514.518970629087,455.5110993219256,620.9572178540877,1438.050653453074,455.5110993219256,152.16031788410214,303.35078143782346,738.8494376943612,355.1231272751773,100.3879720467483,620.9572178540877,0.0,1438.050653453074,0.0,516.542730582076,161.41960330689875,2059.0078713071616,2745.3438284095487,686.3359571023872,100.3879720467483,33.4626573489161,133.8506293956644,2.007759440934966,33.00922307015337,0.0,141.5444857760979,1057.7796860453882,3572.2986566744753,3261.886558991625,0.0,0.0,0.0,0.0,0.0,679.1055951404247,23.84770360240306,0.0,0.0,0.0,0.0,0.0
2025-03-21 15:00:00+00:00,1,14.0,2476.830108709238,448.8433345226746,612.9743162959057,1415.01245789066,448.8433345226746,150.4738627426763,298.3694717799983,738.8494376943612,349.8890637913887,98.95427073128587,612.9743162959057,0.0,1415.01245789066,0.0,508.929547332929,159.0404835415403,2027.9867741865658,2703.9823655820874,675.9955913955218,98.95427073128587,32.98475691042862,131.9390276417145,1.9790854146257173,32.539354067783776,0.0,139.43797149824567,1041.9772428281458,4316.5194058002635,3212.9119129150163,0.0,0.0,0.0,797.7120542628802,0.0,1435.8816976731844,23.850976649638636,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-03-21 16:00:00+00:00,1,14.0,2427.784647119749,437.6953664068948,601.4375930140872,1388.6516876987678,437.6953664068948,146.45417272358583,291.24119368330895,738.8494376943612,342.0489435265705,95.64642288032428,601.4375930140872,0.0,1388.6516876987678,0.0,497.525736038648,155.47679251207748,1990.0892807128548,2653.4523742838064,663.3630935709516,95.64642288032428,31.882140960108092,127.52856384043237,1.9129284576064856,31.929644667410294,0.0,136.21845866417578,1020.7830588323297,3448.5677059520785,3150.9781103224545,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.855958085935445,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-21 17:00:00+00:00,1,14.0,2607.7242161239196,468.1436672396958,647.8824910499137,1491.6980578343107,468.1436672396958,156.354285650625,311.7893815890708,738.8494376943612,366.16690981263815,101.97675742705763,647.8824910499137,0.0,1491.6980578343107,0.0,532.6064142729282,166.43950446029004,2139.5805488842243,2852.7740651789654,713.1935162947414,101.97675742705763,33.99225247568588,135.96900990274352,2.0395351485411526,34.35345530984051,0.0,145.8837427194966,1095.9020064085955,3703.626222532515,3385.3804794518937,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.84900889264841,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-21 18:00:00+00:00,1,14.0,3405.2650082195255,613.1234229956546,844.7335649365356,1947.4080202873347,613.1234229956544,205.3510826547234,407.77234034093107,738.8494376943612,477.4235488470298,135.69987414862476,844.7335649365356,0.0,1947.4080202873347,0.0,694.434252868407,217.0107040213772,2792.14158522387,3722.85544696516,930.71386174129,135.69987414862476,45.23329138287492,180.93316553149967,2.713997482972495,44.81608715096941,0.0,190.89424676376223,1431.3821885432462,4038.9351424998913,4417.289699833567,0.0,0.0,0.0,0.0,797.7120542628802,595.0193615256736,23.803501882190375,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-21 19:00:00+00:00,1,14.0,3403.97539606335,616.4744643447494,842.2366540887773,1945.2642776298242,616.4744643447494,205.86273160659633,410.61173273815314,738.8494376943612,478.7201937690933,137.7542705756561,842.2366540887773,0.0,1945.2642776298242,0.0,696.3202818459539,217.60008807686057,2787.5009317186014,3716.667908958135,929.1669772395337,137.7542705756561,45.91809019188537,183.67236076754148,2.755085411513122,44.71974239896156,0.0,191.55830316873045,1431.7182864874846,4422.5639727613,4412.988190804089,0.0,0.0,0.0,0.0,413.1297097895351,159.54241085257604,23.799357043398242,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-21 20:00:00+00:00,1,14.0,2965.7143758801526,538.398581090785,730.4076115686523,1696.9081832207153,538.398581090785,180.4815584249121,357.91702266587293,738.8494376943612,415.4006764530356,122.9979046377494,730.4076115686523,0.0,1696.9081832207153,0.0,604.21916574987,188.81848929683434,2427.315794789368,3236.421059719157,809.1052649297892,122.9979046377494,40.99930154591647,163.99720618366587,2.459958092754988,38.88131017926673,0.0,167.25195170589924,1247.5162757504609,4213.230651630613,3840.6402254690265,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.826169206698683,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-03-21 21:00:00+00:00,1,14.0,4367.399333036642,795.413077897666,1076.1577221998582,2495.8285329391188,795.413077897666,266.20072025011655,529.2123576475494,738.8494376943612,615.2581249470369,180.15495295062908,1076.1577221998582,0.0,2495.8285329391188,0.0,894.9209090138719,279.66278406683494,3571.986255138977,4762.648340185302,1190.6620850463255,180.15495295062908,60.05165098354303,240.2066039341721,3.6030990590125813,57.24301699538694,0.0,246.79027606778465,1838.0129122188875,6205.412245255528,5657.569249199174,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.73770015788698,0.0,0.0,0.0,-1.1368683772161603e-12,0.0
2025-03-21 22:00:00+00:00,1,14.0,4044.7511990677795,736.570223730672,995.9691888853534,2312.2117864517554,736.570223730672,245.48183208867312,491.08839164199884,738.8494376943612,570.8726753210382,165.69754840963378,995.9691888853534,0.0,2312.2117864517554,0.0,830.3602550124192,259.487579691381,3308.180975337109,4410.907967116145,1102.7269917790363,165.69754840963378,55.2325161365446,220.9300645461784,3.3139509681926755,53.00119353107816,0.0,228.5119062557633,1702.274138361996,5747.0253374297745,5241.268222128565,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.75431216974357,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-03-21 23:00:00+00:00,1,14.0,3180.2473885094764,576.1546048285784,784.9271737745382,1819.1656099063578,576.1546048285784,192.0515064047276,384.10309842385084,738.8494376943612,445.5679468573855,130.5866579711929,784.9271737745382,0.0,1819.1656099063578,0.0,648.0988317925608,202.53088493517524,2604.092783680896,3472.123711574528,868.030927893632,130.5866579711929,43.52888599039763,174.11554396159053,2.6117331594238578,41.73947131229973,0.0,179.05851178171625,1337.5004150726447,4517.7478035821205,4120.222543367088,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.814587784278803,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-03-23 00:00:00+00:00,2,1.0,3047.0827957348697,549.6991900971898,752.7668904266365,1744.616715211043,549.6991900971898,183.43622158340494,366.26296851378487,738.8494376943612,427.82059711652914,121.87859298066064,752.7668904266365,0.0,1744.616715211043,0.0,622.2845048967697,194.46390778024053,2497.3836056376795,3329.844807516906,832.4612018792265,121.87859298066064,40.626197660220214,162.50479064088086,2.4375718596132128,40.029173864909524,0.0,171.0759541978537,1281.0940072420638,4328.176802976931,3952.1293124136755,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.82062364618794,0.0,0.0,0.0,-2.5011104298755527e-12,0.0
2025-03-23 01:00:00+00:00,2,1.0,3689.539622469024,667.1837507609769,913.6592875395115,2108.6965841685346,667.1837507609769,223.1351915884604,444.04855917251643,738.8494376943612,520.5157198775878,146.66803088338906,913.6592875395115,0.0,2108.6965841685346,0.0,757.1137743674004,236.59805448981263,3022.355871708046,4029.807828944061,1007.4519572360152,146.66803088338906,48.88934362779636,195.55737451118543,2.9333606176677813,48.49674446787069,0.0,207.43216077170365,1551.8016212108664,6039.053297942769,4786.921603311462,0.0,0.0,0.0,797.7120542628802,0.0,916.3185133853357,23.779792155659884,0.0,0.0,0.0,-1.5916157281026244e-12,0.0
2025-03-23 02:00:00+00:00,2,1.0,4766.883972927061,861.2139432080605,1178.9647382501305,2726.7052914688743,861.2139432080605,287.20836573161506,574.0055774764455,738.8494376943612,671.811588517991,189.4023546900695,1178.9647382501305,0.0,2726.7052914688743,0.0,977.1804923898052,305.3689038718141,3905.6700297190046,5207.560039625339,1301.8900099063349,189.4023546900695,63.13411823002317,252.53647292009268,3.78804709380139,62.63599506219266,0.0,267.8603055479951,2004.6773797121612,6771.561352639223,6184.740532015145,0.0,0.0,0.0,0.0,0.0,916.3185133853357,23.715585930034358,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-03-23 03:00:00+00:00,2,1.0,5065.620620082867,916.1324458339224,1255.015006689355,2894.473167559588,916.1324458339224,306.7966483103962,609.3357975235261,738.8494376943612,714.8837039106966,201.2487419232258,1255.015006689355,0.0,2894.473167559588,0.0,1039.8308420519222,324.94713814122565,4149.488174248943,5532.6508989985905,1383.1627247496476,201.2487419232258,67.0829139744086,268.3316558976344,4.024974838464516,66.59518187627654,0.0,284.8148518857931,2130.627785465816,7743.916089121819,6572.481741050513,0.0,0.0,0.0,547.6676835731369,0.0,1435.8816976731844,23.69760492808625,0.0,0.0,0.0,-1.3642420526593924e-12,0.0
2025-03-23 04:00:00+00:00,2,1.0,4612.233252327111,832.6482378185026,1142.1239440548688,2637.4610704537404,832.6482378185026,278.92597028398944,553.7222675345132,738.8494376943612,649.5215481038445,183.12668971465814,1142.1239440548688,0.0,2637.4610704537404,0.0,944.7586154237738,295.2370673199293,3779.585014508609,5039.446686011479,1259.8616715028697,183.12668971465814,61.04222990488605,244.1689196195442,3.6625337942931626,60.63832902618347,0.0,259.0459726472285,1939.4878041953903,6551.7210565225,5984.205301435253,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.726841356809267,0.0,0.0,0.0,-1.3642420526593924e-12,0.0
2025-03-23 05:00:00+00:00,2,1.0,4918.4003314097545,889.059062260957,1218.7239433424813,2810.617325806315,889.059062260957,297.8362210856937,591.2228411752634,738.8494376943612,694.0863003611873,194.9727618997697,1218.7239433424813,0.0,2810.617325806315,0.0,1009.5800732526361,315.49377289144877,4029.3412691487965,5372.455025531728,1343.113756382932,194.9727618997697,64.99092063325656,259.96368253302626,3.8994552379953937,64.6678915583376,0.0,276.44935991876076,2068.6151566227313,6987.015488032486,6382.035098784364,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.706548890530488,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-03-23 06:00:00+00:00,2,1.0,4640.041575661417,837.4387775299546,1149.0363988347137,2653.5663992967466,837.4387775299546,280.34432278571387,557.0944547442407,738.8494376943612,653.4465792647509,183.99219826520368,1149.0363988347137,0.0,2653.5663992967466,0.0,950.4677516578195,297.0211723930686,3802.60279813146,5070.13706417528,1267.53426604382,183.99219826520368,61.33073275506789,245.32293102027157,3.6798439653040735,61.006755958008874,0.0,260.5599259214835,1951.132697036753,6591.174272698169,6020.6048158331,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.72523597173031,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-23 07:00:00+00:00,2,1.0,4423.780537253034,799.7017702141736,1094.2897749660037,2529.7889920728594,799.7017702141736,267.7662507622159,531.9355194519577,738.8494376943612,623.0296078107405,176.67216240343316,1094.2897749660037,0.0,2529.7889920728594,0.0,906.2248840883498,283.1952762776093,3624.078767038863,4832.105022718484,1208.026255679621,176.67216240343316,58.89072080114439,235.56288320457756,3.533443248068663,58.12658316970871,0.0,248.69981423068492,1860.472093406837,6284.252630659871,5738.329906806834,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.737268052648947,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-03-23 08:00:00+00:00,2,1.0,2525.460535255602,456.52253394706906,626.0957221310163,1442.842279177517,456.52253394706906,153.24926863705653,303.27326531001256,738.8494376943612,355.14417051826143,101.37836342880763,626.0957221310163,0.0,1442.842279177517,0.0,516.573338935653,161.42916841739157,2068.9380013085333,2758.584001744711,689.6460004361777,101.37836342880763,33.792787809602544,135.17115123841018,2.0275672685761528,33.211294455705655,0.0,141.97043593525484,1062.0772543227085,3587.5377895783104,3275.1573406803636,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.85233808452063,0.0,0.0,0.0,0.0,0.0
2025-03-23 09:00:00+00:00,2,1.0,4083.5344389885936,741.6645280122023,1013.130756691246,2328.739154285144,741.6645280122023,249.05700750267502,492.6075205095272,738.8494376943612,578.1304190380852,163.5341089741171,1013.130756691246,0.0,2328.739154285144,0.0,840.9169731463057,262.7865541082205,3341.86991097639,4455.82654796852,1113.95663699213,163.5341089741171,54.51136965803903,218.04547863215612,3.2706821794823417,53.681314243588815,0.0,230.23043174929563,1718.4369889307561,5801.9714279193495,5296.743521114826,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.754039639926688,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-23 10:00:00+00:00,2,1.0,2599.533019262855,472.9603080965588,643.477103539605,1483.0956076266925,472.9603080965587,158.87269122169528,314.08761687486344,738.8494376943612,366.5858607483351,106.37444734822367,643.477103539605,0.0,1483.0956076266925,0.0,533.2157974521238,166.62993670378867,2126.5727111662973,2835.4302815550627,708.8575703887657,106.37444734822367,35.45814911607456,141.83259646429823,2.1274889469644735,34.135269182455076,0.0,146.78061801289084,1093.9890323509394,3280.3923418242584,3368.6460790071865,0.0,0.0,0.0,0.0,413.1297097895351,1000.4047470000868,23.845297505729633,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-03-23 11:00:00+00:00,2,1.0,2678.3055703265177,486.1173605152546,661.7601566611561,1530.4280531501072,486.1173605152546,163.09054215976096,323.0268183554936,738.8494376943612,377.6074394652367,108.50992105001785,661.7601566611561,0.0,1530.4280531501072,0.0,549.247184676708,171.63974521147125,2192.1882098112633,2922.917613081684,730.729403270421,108.50992105001785,36.169973683339286,144.67989473335714,2.170198421000357,35.157085231335756,0.0,150.9889493707386,1126.8553551883062,3007.448871251943,3472.164797758392,0.0,0.0,0.0,0.0,797.7120542628802,159.54241085257604,23.83955292051543,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-03-23 12:00:00+00:00,2,1.0,3707.387082912041,672.3541923825812,919.985100563277,2115.047789966182,672.3541923825812,226.41577975915433,445.93841262342687,738.8494376943612,524.5190520435283,147.83514033905294,919.985100563277,0.0,2115.047789966182,0.0,762.9368029724048,238.4177509288765,3035.032890529459,4046.7105207059453,1011.6776301764863,147.83514033905294,49.27838011301765,197.1135204520706,2.956702806781059,48.750030916560135,0.0,208.85090977821915,1559.9314047199407,5267.318487631981,4809.64732367835,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.77759371990119,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-03-23 13:00:00+00:00,2,1.0,4774.338456629509,864.6485781157106,1183.660551002397,2726.029327511398,864.6485781157106,290.4389398180807,574.2096382976299,738.8494376943612,675.0856985897149,189.56287952599575,1183.660551002397,0.0,2726.029327511398,0.0,981.9428343123126,306.85713572259766,3909.689878513795,5212.919838018393,1303.2299595045984,189.56287952599575,63.187626508665254,252.75050603466102,3.791257590519915,62.770109805185896,0.0,268.7136326234961,2008.5497217550633,7330.555861957709,6194.862672330706,0.0,0.0,0.0,547.6676835731369,0.0,679.1055951404247,23.713214245485197,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-23 14:00:00+00:00,2,1.0,2979.168721184503,534.8425345877712,736.4346673937945,1707.891519202939,534.8425345877712,180.00198350194958,354.84055108582163,738.8494376943612,416.26484098643067,118.57769360134051,736.4346673937945,0.0,1707.891519202939,0.0,605.4761323438992,189.21129135746847,2444.3261865967334,3259.1015821289775,814.7753955322444,118.57769360134051,39.52589786711351,158.10359146845403,2.3715538720268103,39.17195521384322,0.0,166.80467185556415,1251.8607656982604,4231.029486882762,3864.577714472877,0.0,0.0,0.0,0.0,0.0,679.1055951404247,23.828777545926364,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-03-23 15:00:00+00:00,2,1.0,2661.2908495157944,475.43910271071974,656.707249316885,1529.144497488187,475.43910271071974,159.70387023663852,315.7352324740812,738.8494376943612,371.50156755239954,103.9375351583202,656.707249316885,0.0,1529.144497488187,0.0,540.3659164398539,168.86434888745433,2185.8517468050723,2914.468995740096,728.617248935024,103.9375351583202,34.6458450527734,138.5833802110936,2.078750703166404,34.99266245438842,0.0,148.52786445586634,1117.726720488673,4576.7296242673465,3454.83491217995,0.0,0.0,0.0,797.7120542628802,0.0,1435.8816976731844,23.846271148272212,0.0,0.0,0.0,-1.1368683772161603e-12,0.0
2025-03-23 16:00:00+00:00,2,1.0,2571.9426533617698,460.3743031977541,635.6141266792959,1475.9542234847179,460.3743031977541,154.42776417580512,305.946539021949,738.8494376943612,360.13061176248874,100.24369143526536,635.6141266792959,0.0,1475.9542234847179,0.0,523.8263443818018,163.69573261931308,2111.5683501640137,2815.4244668853516,703.8561167213379,100.24369143526536,33.41456381175512,133.6582552470205,2.0048738287053074,33.827966035226055,0.0,143.69698068116975,1080.4962336975073,3652.4388870592766,3339.2508112671535,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.850151785641344,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-23 17:00:00+00:00,2,1.0,2694.2734470521896,481.78951479050676,665.2884450654597,1547.195487196224,481.78951479050676,160.58199550843284,321.2075192820739,738.8494376943612,378.0398587719541,103.74965601855268,665.2884450654597,0.0,1547.195487196224,0.0,549.8761582137514,171.8362994417973,2212.4839322616835,2949.9785763489112,737.4946440872278,103.74965601855268,34.5832186728509,138.3328746914036,2.0749931203710537,35.43060822392603,0.0,150.40979975059412,1131.8295632967672,3826.103010348957,3499.8547345626625,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.84104542223745,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-03-23 18:00:00+00:00,2,1.0,4148.013061258572,750.0606783065318,1027.794389176142,2370.1579937758993,750.0606783065318,251.30970361915007,498.7509746873817,738.8494376943612,587.9903907352939,162.07028757123794,1027.794389176142,0.0,2370.1579937758993,0.0,855.2587501604274,267.26835942513355,3397.9523829520413,4530.603177269388,1132.650794317347,162.07028757123794,54.02342919041265,216.0937167616506,3.2414057514247587,54.53541161304325,0.0,233.18695252537435,1744.9063528227355,5095.207359818428,5385.861927429815,0.0,0.0,0.0,0.0,797.7120542628802,595.0193615256736,23.74713513610752,0.0,0.0,0.0,6.821210263296962e-13,0.0
2025-03-23 19:00:00+00:00,2,1.0,4286.388019597032,774.743832942959,1064.9272339829422,2446.71695267113,774.743832942959,260.4693410577025,514.2744918852565,738.8494376943612,607.893623828486,166.85020911447293,1064.9272339829422,0.0,2446.71695267113,0.0,884.2089073868889,276.31528355840277,3511.644186654072,4682.192248872096,1170.548062218024,166.85020911447293,55.61673637149098,222.46694548596392,3.3370041822894585,56.41498654619957,0.0,240.87888529876395,1803.1109581751705,5676.369267982669,5566.401156258985,0.0,0.0,0.0,0.0,413.1297097895351,159.54241085257604,23.740421451719175,0.0,0.0,0.0,1.1368683772161603e-12,0.0
2025-03-23 20:00:00+00:00,2,1.0,3276.2455494626297,591.7053863605881,812.7441759594417,1871.7959871425976,591.7053863605881,198.4880301690103,393.2173561915779,738.8494376943612,464.66770709262516,127.03767926796297,812.7441759594417,0.0,1871.7959871425976,0.0,675.8803012256366,211.2125941330114,2684.5401631020395,3579.3868841360527,894.8467210340132,127.03767926796297,42.34589308932099,169.38357235728395,2.5407535853592593,43.10028515020923,0.0,184.02184088813965,1378.0680878800538,4654.313637342683,4255.267185361689,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.800264664320668,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-23 21:00:00+00:00,2,1.0,3539.052929292931,639.3743198349738,877.269946366243,2022.4086630917157,639.3743198349737,213.14641214829516,426.2279076866786,738.8494376943612,502.6461578675011,136.72816196747272,877.269946366243,0.0,2022.4086630917157,0.0,731.1216841709107,228.4755263034096,2899.6786094579584,3866.2381459439443,966.5595364859861,136.72816196747272,45.57605398915757,182.3042159566303,2.734563239349454,46.542185021904444,0.0,198.80465144814855,1488.6925164879558,5027.745445780885,4597.359830114855,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.782446041420037,0.0,0.0,0.0,-1.3642420526593924e-12,0.0
2025-03-23 22:00:00+00:00,2,1.0,4426.837872567179,797.150641678841,1095.7540467817912,2533.933184106547,797.150641678841,263.154919093952,533.995722584889,738.8494376943612,628.1154843474443,169.0351573313967,1095.7540467817912,0.0,2533.933184106547,0.0,913.6225226871917,285.5070383397474,3629.687230888338,4839.582974517783,1209.8957436294459,169.0351573313967,56.3450524437989,225.3802097751956,3.380703146627934,58.21195324451921,0.0,248.13050896550138,1861.4709997696407,6288.308872336818,5753.2054972049755,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.72807174194053,0.0,0.0,0.0,-1.5916157281026244e-12,0.0
2025-03-23 23:00:00+00:00,2,1.0,4604.1904827817725,829.229928087837,1140.4984209233478,2634.4621337705885,829.229928087837,273.80118422561907,555.428743862218,738.8494376943612,653.3693911637677,175.86053692406938,1140.4984209233478,0.0,2634.4621337705885,0.0,950.3554780563893,296.98608689262164,3774.9605546939365,5033.280739591915,1258.3201848979788,175.86053692406938,58.62017897468979,234.48071589875917,3.5172107384813875,60.559573965406315,0.0,258.1030363777427,1936.1062718469207,6540.296754628693,5983.636217648304,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.717834321384746,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-04-12 00:00:00+00:00,3,40.0,3091.7851799709215,559.1432207803718,769.4416873307531,1763.2002718597976,559.1432207803718,191.80352601511723,367.33969476525465,738.8494376943612,437.2429394001626,121.90028138020926,769.4416873307531,0.0,1763.2002718597976,0.0,635.9897300366001,198.74679063643754,2532.6419591905506,3376.8559455874006,844.2139863968501,121.90028138020926,40.63342712673642,162.5337085069457,2.438005627604185,40.71525333852057,0.0,173.86253685176806,1300.609999977917,4392.395179948839,4012.8456756240007,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.816122509418516,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-04-12 01:00:00+00:00,3,40.0,3069.36490939459,554.5180426215458,764.4868367686464,1750.3600300043977,554.5180426215458,189.62810494167047,364.8899376798753,738.8494376943612,433.12069321836987,121.3973494031759,764.4868367686464,0.0,1750.3600300043977,0.0,629.9937355903562,196.87304237198632,2514.846866773044,3353.129155697392,838.282288924348,121.3973494031759,40.46578313439196,161.86313253756785,2.4279469880635176,40.43820540310337,0.0,172.46635132344852,1290.9536181453418,5158.030581802812,3983.122891287748,0.0,0.0,0.0,797.7120542628802,0.0,916.3185133853357,23.819448450570953,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-04-12 02:00:00+00:00,3,40.0,3040.409167427768,550.8932632143706,757.0249678149443,1732.4909363984518,550.8932632143706,187.8696076594053,363.0236555549652,738.8494376943612,430.6581360155795,120.23512719879108,757.0249678149443,0.0,1732.4909363984518,0.0,626.4118342044793,195.75369818889976,2489.515904213396,3319.3545389511946,829.8386347377987,120.23512719879108,40.07837573293036,160.31350293172144,2.4047025439758216,40.035658398432844,0.0,171.15175937636172,1279.262828978399,4319.671996406167,3945.766373155674,0.0,0.0,0.0,0.0,0.0,916.3185133853357,23.81803701312506,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-04-12 03:00:00+00:00,3,40.0,3062.6154219436226,555.0259933281535,762.4251159966577,1745.164312618811,555.0259933281535,188.8154031730107,366.21059015514277,738.8494376943612,434.6777829942743,120.3482103338792,762.4251159966577,0.0,1745.164312618811,0.0,632.2585934462172,197.58081045194288,2507.589428615469,3343.4525714872916,835.8631428718229,120.3482103338792,40.11607011129306,160.46428044517225,2.406964206677584,40.324396606087845,0.0,172.40552384437908,1288.6969080922036,4898.980013608962,3975.711164933509,0.0,0.0,0.0,547.6676835731369,0.0,1435.8816976731844,23.81493826153063,0.0,0.0,0.0,-1.3642420526593924e-12,0.0
2025-04-12 04:00:00+00:00,3,40.0,3109.60323598824,564.8114655932068,774.079916780703,1770.7118536143307,564.8114655932068,192.24628730386834,372.5651782893384,738.8494376943612,442.2249538027807,122.58651179042607,774.079916780703,0.0,1770.7118536143307,0.0,643.2362964404083,201.0113426376276,2544.791770395034,3393.055693860045,848.2639234650112,122.58651179042607,40.86217059680869,163.44868238723475,2.451730235808521,40.9295160395644,0.0,175.30627115674835,1308.8249541315686,4418.428190119807,4036.291990300453,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.810546528351626,0.0,0.0,0.0,-1.3642420526593924e-12,0.0
