timestamp_hour_utc,representative_day_id,day_weight,it_load_kw,q_air_kw,q_cp_kw,q_rdhx_kw,s_air_kw,s_air_old_kw,s_air_new_kw,old_ac_capacity_eff_kw,q_air_to_ashp_kw,q_air_to_reject_kw,q_cp_to_wshp_kw,q_cp_to_free_kw,q_rdhx_to_wshp_kw,q_rdhx_to_chiller_kw,q_ashp_out_kw,p_ashp_kw,q_wshp_in_kw,q_wshp_out_kw,p_wshp_kw,q_chiller_evap_kw,p_chiller_kw,q_tower_kw,p_tower_kw,p_pump_kw,p_cdu_free_kw,p_terminal_kw,p_cooling_kw,p_grid_kw,q_heat_kw,q_tes_ch_kw,q_tes_dis_kw,e_tes_kwh,p_bess_ch_kw,p_bess_dis_kw,e_bess_kwh,max_theta_c,hotspot_slack_c,hotspot_penalty_yuan,bess_degradation_cost_yuan,power_balance_residual_kw,heat_balance_residual_kw
2025-01-15 00:00:00+00:00,0,71.0,2808.3800211662774,636.3914070395299,671.6676387363078,1500.320975390439,636.3914070395299,156.24443996333403,480.1469670761959,885.8871306968211,489.125650039726,147.2657569998039,671.6676387363078,0.0,1500.320975390439,0.0,711.4554909668742,222.32984092714818,2171.9886141267466,2895.984818835662,723.9962047089155,147.2657569998039,49.0885856666013,196.3543426664052,2.9453151399960777,35.153238915993626,0.0,184.2428679958308,1217.7560533544856,4026.1360745207626,3607.440309802536,0.0,0.0,0.0,0.0,0.0,679.1055951404247,23.799984130420146,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-01-15 01:00:00+00:00,0,71.0,2850.3519168317885,644.4740272081854,678.3762184930501,1527.5016711305504,644.4740272081854,157.18974517607268,487.2842820321127,885.8871306968211,494.9687603076281,149.50526690055727,678.3762184930501,0.0,1527.5016711305504,0.0,719.954560447459,224.98580013983093,2205.877889623601,2941.170519498134,735.2926298745335,149.50526690055727,49.835088966852425,199.3403558674097,2.9901053380111455,35.62630326609701,0.0,186.75143431920634,1235.4813619045315,4085.83327873632,3661.125079945593,0.0,0.0,0.0,0.0,0.0,679.1055951404247,23.796880154653607,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-01-15 02:00:00+00:00,0,71.0,2878.6567769324,646.7215922440676,684.5499250058826,1547.3852596824497,646.7215922440676,158.28419617090876,488.4373960731588,885.8871306968211,497.0875176016822,149.63407464238537,684.5499250058826,0.0,1547.3852596824497,0.0,723.0363892388104,225.94887163712826,2231.9351846883324,2975.913579584443,743.9783948961108,149.63407464238537,49.878024880795124,199.5120995231805,2.9926814928477072,36.01035034700098,0.0,187.8207306517426,1246.6290539056256,4922.9978851009055,3698.9499688232536,0.0,0.0,0.0,797.7120542628802,0.0,1435.8816976731844,23.794585436535954,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-01-15 03:00:00+00:00,0,71.0,2848.0398182076824,641.0261709658598,677.4398643069187,1529.573782934904,641.0261709658598,156.97184658488325,484.05432438097654,885.8871306968211,492.2712844884564,148.75488647740343,677.4398643069187,0.0,1529.573782934904,0.0,716.0309592559366,223.7596747674802,2207.0136472418226,2942.6848629890965,735.6712157472741,148.75488647740343,49.58496215913448,198.3398486365379,2.9750977295480685,35.6189337585566,0.0,186.04951489010398,1233.6593990520973,4081.6992172597797,3658.715822245033,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.793980713524967,0.0,0.0,0.0,0.0,0.0
2025-01-15 04:00:00+00:00,0,71.0,2876.2462463172383,647.9867607583219,683.7169711877112,1544.542514371206,647.9867607583219,158.5132463729387,489.4735143853832,885.8871306968211,497.4035512165317,150.5832095417902,683.7169711877112,0.0,1544.542514371206,0.0,723.4960744967734,226.0925232802417,2228.2594855589173,2971.0126474118897,742.7531618529724,150.5832095417902,50.19440318059674,200.77761272238695,3.011664190835804,35.9569342793434,0.0,188.01851916322445,1246.0272059472145,4122.273452264453,3694.508721908663,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.79166766958172,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-01-15 05:00:00+00:00,0,71.0,2860.627209702743,644.0158622476309,680.0507184800027,1536.5606289751088,644.0158622476308,157.19146341040508,486.8243988372258,885.8871306968211,494.95706822828294,149.058794019348,680.0507184800027,0.0,1536.5606289751088,0.0,719.9375537865934,224.98048555831042,2216.6113474551116,2955.4817966068154,738.8704491517038,149.058794019348,49.686264673116,198.745058692464,2.9811758803869597,35.767127844151176,0.0,186.89046712448928,1239.1759702321576,4099.8031799349,3675.419350393409,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.79686486704429,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-01-15 06:00:00+00:00,0,71.0,2891.20752532406,651.6559751422425,687.5074938402188,1552.044056341599,651.6559751422425,158.89885639674034,492.7571187455021,885.8871306968211,500.8499239907587,150.80605115148376,687.5074938402188,0.0,1552.044056341599,0.0,728.5089803501945,227.65905635943577,2239.5515501818177,2986.0687335757566,746.5171833939391,150.80605115148376,50.26868371716125,201.074734868645,3.016121023029675,36.14566537862255,0.0,189.018670227777,1252.6253800999655,4143.832905424025,3714.5777139259512,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.795308148205425,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-01-15 07:00:00+00:00,0,71.0,2991.1255254053904,666.0990362084933,719.040069904798,1605.9864192920988,666.0990362084933,166.64764850750515,499.45138770098816,885.8871306968211,514.7636209473062,151.3354152611871,699.2106642156125,19.829405689185478,1605.9864192920988,0.0,748.7470850142636,233.98346406695737,2305.1970835077113,3073.596111343615,768.3990278359038,151.3354152611871,50.4451384203957,221.60995937076828,3.3241493905615243,37.432772233173075,0.39658811378370956,193.97290373184939,1287.9540437926246,4279.079569198015,3822.3431963578787,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.79358468304707,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-01-15 08:00:00+00:00,0,71.0,2944.9752679612047,653.9400307398633,711.1982099265167,1579.837027294826,653.9400307398635,165.12793851047715,488.8120922293863,885.8871306968211,506.33156890869395,147.6084618311694,711.1982099265167,0.0,1579.837027294826,0.0,736.4822820490094,230.15071314031545,2291.035237221343,3054.713649628457,763.6784124071143,147.6084618311694,49.2028206103898,196.8112824415592,2.952169236623388,37.13431657074376,0.0,190.6011837968629,1273.7196157620494,4218.694883723253,3791.1959316774664,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.798800571615715,0.0,0.0,0.0,-1.1368683772161603e-12,0.0
2025-01-15 09:00:00+00:00,0,71.0,2856.3171736067093,639.5617980655272,690.112626209068,1526.6427493321135,639.5617980655272,160.91464020851748,478.64715785700974,885.8871306968211,494.24616934261996,145.31562872290726,690.112626209068,0.0,1526.6427493321135,0.0,718.9035190438109,224.6573497011909,2216.7553755411814,2955.673834054908,738.918458513727,145.31562872290726,48.43854290763576,193.75417163054303,2.9063125744581453,35.96980627959317,0.0,185.8886526111117,1236.7791225877165,4093.0962961944256,3674.577353098719,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.80260314355926,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-01-15 10:00:00+00:00,0,71.0,2920.5415446704137,648.3977426840904,703.8385608341157,1568.3052411522056,648.3977426840904,163.40647968070115,484.99126300338924,885.8871306968211,501.77999936359606,146.61774332049436,703.8385608341157,0.0,1568.3052411522056,0.0,729.8618172561397,228.08181789254365,2272.1438019863213,3029.5250693150947,757.3812673287737,146.61774332049436,48.872581106831454,195.49032442732582,2.932354866409887,36.79820923654553,0.0,189.013635541365,1263.0798659724692,3770.491700853347,3759.3868865712343,0.0,0.0,0.0,0.0,413.1297097895351,1000.4047470000868,23.800723175900277,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-01-15 11:00:00+00:00,0,71.0,2884.3580135951543,639.5708367657854,696.8216006656914,1547.9655761636773,639.5708367657853,162.22216818378115,477.3486685820042,885.8871306968211,495.0649765656655,144.5058602001199,696.8216006656914,0.0,1547.9655761636773,0.0,720.0945113682408,225.02953480257523,2244.787176829369,2993.049569105825,748.2623922764562,144.5058602001199,48.16862006670664,192.67448026682655,2.890117204002398,36.38430378160752,0.0,186.5106281653564,1247.2455962967044,3333.8915556289776,3713.144080474066,0.0,0.0,0.0,0.0,797.7120542628802,159.54241085257604,23.801488489020254,0.0,0.0,0.0,-1.1368683772161603e-12,0.0
2025-01-15 12:00:00+00:00,0,71.0,2853.4237402053895,630.9149182965394,689.5246815300609,1532.9841403787912,630.9149182965394,160.2354595358075,470.6794587607319,885.8871306968211,488.93471470061087,141.98020359592857,689.5246815300609,0.0,1532.9841403787912,0.0,711.1777668372522,222.2430521366413,2222.508821908852,2963.3450958784692,740.8362739696173,141.98020359592857,47.32673453197619,189.30693812790477,2.8396040719185716,36.01558184968974,0.0,184.15834563525712,1233.4195921951002,4086.84333240049,3674.522862715721,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.806409213718844,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-01-15 13:00:00+00:00,0,71.0,2959.8028347531276,653.8271161516857,715.4797167758279,1590.4960018256147,653.8271161516857,167.15374512352255,486.67337102816316,885.8871306968211,505.70351235957884,148.12360379210685,714.701081682097,0.7786350937309408,1590.4960018256147,0.0,735.5687452502965,229.86523289071764,2305.197083507712,3073.5961113436156,768.3990278359039,148.12360379210685,49.37453459736895,198.27677348320674,2.974151602248101,37.36156517059368,0.015572701874618816,190.94607141671182,1278.9361562154188,4238.738990968546,3809.164856593912,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.790877380019975,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-01-15 14:00:00+00:00,0,71.0,2688.7827231125098,598.8224478233981,644.6450135281523,1445.3152617609592,598.8224478233981,149.75286794996674,449.0695798734314,885.8871306968211,462.3325803051071,136.48986751829096,644.6450135281523,0.0,1445.3152617609592,0.0,672.4837531710649,210.15117286595776,2089.9602752891115,2786.613700385482,696.6534250963705,136.48986751829096,45.49662250609699,181.98649002438796,2.7297973503658195,33.79250302345416,0.0,174.38564688820486,1163.2091677304502,4399.659574416097,3459.097453556547,0.0,0.0,0.0,547.6676835731369,0.0,679.1055951404247,23.81515379167688,0.0,0.0,0.0,0.0,0.0
2025-01-15 15:00:00+00:00,0,71.0,2904.154167839462,641.9764326456088,701.6806567768249,1560.4970784170287,641.9764326456088,163.81003487738508,478.1663977682238,885.8871306968211,496.50290663617034,145.4735260094385,701.6806567768249,0.0,1560.4970784170287,0.0,722.1860460162478,225.68313938007742,2262.1777351938536,3016.2369802584712,754.0592450646178,145.4735260094385,48.4911753364795,193.964701345918,2.90947052018877,36.65539048747503,0.0,187.4203536803921,1255.2187744692305,4957.084996571572,3738.423026274719,0.0,0.0,0.0,797.7120542628802,0.0,1435.8816976731844,23.79526140670562,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-01-15 16:00:00+00:00,0,71.0,2899.9406730654787,640.1540733513217,700.6835018139158,1559.1030979002412,640.1540733513217,164.04838544344014,476.1056879078816,885.8871306968211,494.57038779733966,145.58368555398204,700.6835018139158,0.0,1559.1030979002412,0.0,719.3751095234031,224.80472172606346,2259.786599714157,3013.048799618876,753.262199904719,145.58368555398204,48.52789518466068,194.11158073864272,2.9116737110796405,36.61153603341989,0.0,187.0002674141757,1253.1182939741184,4153.058967039597,3732.4239091422787,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.79064547820249,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-01-15 17:00:00+00:00,0,71.0,2892.0617509044387,638.8886823170285,696.9767459969441,1556.196322590464,638.8886823170285,163.09952556767442,475.78915674935405,885.8871306968211,492.995045945119,145.8936363719095,696.9767459969441,0.0,1556.196322590464,0.0,717.0837031929003,224.08865724778133,2253.173068587408,3004.230758116544,751.057689529136,145.8936363719095,48.63121212396984,194.52484849587935,2.91787272743819,36.47126560581296,0.0,186.60430612843413,1249.7710033625726,4141.832754267012,3721.3144613094446,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.788978491192392,0.0,0.0,0.0,9.094947017729282e-13,0.0
2025-01-15 18:00:00+00:00,0,71.0,2844.1633228233004,628.5048576120121,685.1421559436095,1530.5163092676794,628.5048576120121,160.04581987896776,468.45903773304434,885.8871306968211,485.10796298964885,143.39689462236322,0.0,685.1421559436095,1530.5163092676794,0.0,705.6115825303983,220.50361954074947,1530.5163092676794,2040.6884123569057,510.1721030892264,143.39689462236322,47.798964874121076,876.3380154400938,13.145070231601407,29.008006211548985,13.70284311887219,183.55052481853653,1017.881131884656,3862.044454707956,2746.299994887304,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.79380775869409,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-01-15 19:00:00+00:00,0,71.0,2852.84069226675,629.5723294906755,686.8297736421355,1536.4385891339386,629.5723294906755,161.5887603365575,467.983569154118,885.8871306968211,484.25516008941116,145.31716940126438,0.0,686.8297736421355,1536.4385891339386,0.0,704.3711419482345,220.11598185882326,1536.4385891339386,2048.584785511918,512.1461963779795,145.31716940126438,48.43905646708813,880.585999510488,13.20878999265732,29.100981364182097,13.73659547284271,184.01409662482135,1020.7616981583944,3460.4726806356084,2250.1981558569855,502.757771603167,0.0,477.6198830230087,0.0,413.1297097895351,1000.4047470000868,23.77988810407955,0.0,0.0,0.0,-1.1368683772161603e-12,-5.684341886080802e-14
2025-01-15 20:00:00+00:00,0,71.0,2910.839210415089,645.8196870274256,697.9727308911469,1567.0467924965171,645.8196870274256,164.53265587250883,481.2870311549168,885.8871306968211,495.1228073770847,150.69687965034092,2.9497125462905786e-12,697.9727308911439,1567.0467924965171,0.0,720.1786289121233,225.05582153503852,1567.04679249652,2089.3957233286933,522.3489308321733,150.69687965034092,50.232293216780306,898.9019037582651,13.483528556373976,29.629922542788137,13.959454617822878,188.46089099057247,1043.1708422915494,3156.297998443758,3262.405763334931,0.0,452.83141109411457,0.0,0.0,797.7120542628802,159.54241085257604,23.76915711087171,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-01-15 21:00:00+00:00,0,71.0,2858.059779910936,637.6284228080584,676.9012136483091,1543.5301434545675,637.6284228080584,158.40477681039235,479.2236459976661,885.8871306968211,487.07748358748813,150.55093922057029,676.9012136483091,0.0,1543.5301434545675,0.0,708.4763397636191,221.39885617613095,2220.4313571028765,2960.575142803835,740.1437857009588,150.55093922057029,50.18364640685676,200.73458562742704,3.0110187844114056,35.742337843994946,0.0,185.77758686359763,1236.2572317759505,4094.3170116868864,3669.0514825674545,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.77296391083515,0.0,0.0,0.0,0.0,0.0
2025-01-15 22:00:00+00:00,0,71.0,2908.4096275591255,649.5852829854182,688.2136439515332,1570.6107006221737,649.5852829854182,160.5590345148415,489.02624847057666,885.8871306968211,496.5040443195383,153.08123866587988,688.2136439515332,0.0,1570.6107006221737,0.0,722.1877008284193,225.68365650888103,2258.824344573707,3011.7657927649425,752.9414481912356,153.08123866587988,51.02707955529329,204.10831822117316,3.061624773317597,36.352516324767734,0.0,189.17569656935297,1258.2420219228484,4166.651649481973,3733.9534935933616,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.772244494134412,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-01-15 23:00:00+00:00,0,71.0,2895.535406614037,647.81662718556,685.0925242808382,1562.6262551476404,647.81662718556,159.5831870941747,488.2334400913853,885.8871306968211,495.27790666362847,152.53872052193157,685.0925242808382,0.0,1562.6262551476404,0.0,720.4042278743688,225.12632121074023,2247.7187794284787,2996.9583725713046,749.2395931428262,152.53872052193157,50.846240173977186,203.38496069590875,3.050774410438631,36.179038279901555,0.0,188.5301006608229,1252.9720678787066,4696.17515806588,3717.3626004456733,0.0,0.0,0.0,547.6676835731369,0.0,679.1055951404247,23.774773546517572,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-21 00:00:00+00:00,1,14.0,4576.190816440603,1019.9220503565485,1091.5610931828228,2464.70767290123,1019.9220503565484,251.70156168219324,768.2204886743552,885.8871306968211,786.919093122532,233.00295723401655,0.0,1091.5610931828228,2305.1970835077113,159.51058939351879,1144.6095899964103,357.6904968738782,2305.1970835077113,3073.596111343615,768.3990278359038,392.51354662753533,130.8378488758451,1614.9124886862032,24.223687330293046,44.883192698733566,21.831221863656456,296.9543508666589,1644.8198263449692,6221.010642785573,4218.205701340025,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.683140764830053,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-03-21 01:00:00+00:00,1,14.0,3752.032514841168,837.4938103908271,894.7973702667533,2019.7413341835875,837.493810390827,206.51432052653027,630.9794898642967,885.8871306968211,645.7392462505048,191.75456414032226,285.4557493241239,609.3416209426294,2019.7413341835875,0.0,939.2570854552798,293.51783920477493,2305.1970835077113,3073.596111343615,768.3990278359038,191.75456414032226,63.918188046774084,865.0143731297258,12.975215596945885,40.94791824041218,12.186832418852589,243.71706445700556,1435.6620858006693,5985.406654904717,4012.8531967988947,0.0,0.0,0.0,797.7120542628802,0.0,916.3185133853357,23.737971786936374,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-03-21 02:00:00+00:00,1,14.0,4490.833738574025,999.9976062864639,1072.7197553050619,2418.116376982496,999.9976062864639,247.18528737589807,752.8123189105659,885.8871306968211,772.3168038823159,227.68080240414804,0.0,1072.7197553050619,2305.1970835077113,112.91929347478481,1123.369896556096,351.05309267377993,2305.1970835077113,3073.596111343615,768.3990278359038,340.60009587893285,113.53336529297762,1526.8532164769724,22.902798247154585,44.50636594117835,21.454395106101238,291.2197935477682,1613.0688386448635,6103.902577218889,4196.966007899711,0.0,0.0,0.0,0.0,0.0,916.3185133853357,23.6921851997311,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-03-21 03:00:00+00:00,1,14.0,3516.3896015150417,782.9369956151183,842.4604531363763,1890.992152763546,782.9369956151183,194.7438238241311,588.1931717909872,885.8871306968211,604.8432252043044,178.09377041081393,414.2049307441654,428.2555223922109,1890.9921527635458,2.2737367544323206e-13,879.7719639335337,274.9287387292293,2305.1970835077113,3073.596111343615,768.3990278359038,178.09377041081416,59.364590136938055,665.7138829399631,9.985708244099447,39.90117989780464,8.565110447844217,228.0097254403577,1389.1540807321774,5453.211365820356,3953.368075277149,0.0,0.0,0.0,547.6676835731369,0.0,1435.8816976731844,23.757232705330097,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-03-21 04:00:00+00:00,1,14.0,3028.9048086142343,671.9987034549413,726.6027890350977,1630.3033161241974,671.9987034549413,168.10369329693216,503.8950101580091,885.8871306968211,519.5038736742277,152.49482978071353,674.8937673835142,51.7090216515835,1630.3033161241974,0.0,755.641998071604,236.13812439737623,2305.197083507712,3073.5961113436156,768.3990278359039,152.49482978071353,50.83160992690451,255.03546135920155,3.825531920388023,37.58402661577907,1.03418043303167,195.9487604544034,1293.7612615837868,4322.66607019802,3829.2381094152197,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.790419778727912,0.0,0.0,0.0,-1.1368683772161603e-12,0.0
2025-03-21 05:00:00+00:00,1,14.0,4635.98210501564,1027.248495844978,1112.6146752965165,2496.118933874147,1027.248495844978,256.971776213991,770.2767196309869,885.8871306968211,794.9131648411128,232.33533100386512,0.0,1112.6146752965165,2305.1970835077113,190.9218503664356,1156.2373306779823,361.32416583686944,2305.1970835077113,3073.596111343615,768.3990278359038,423.2571813703007,141.08572712343357,1676.9575837902507,25.15436375685376,45.30426434100744,22.25229350593033,299.646517723497,1663.1663601234952,6299.148465139135,4229.833442021598,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.68355339523068,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-21 06:00:00+00:00,1,14.0,3635.065831251845,806.4728027422957,872.4659170206878,1956.1271114888632,806.4728027422957,201.7516682679311,604.7211344743646,885.8871306968211,623.7331520284586,182.73965071383714,349.06997201884883,523.395945001839,1956.127111488863,2.2737367544323206e-13,907.2482211323033,283.5150691038448,2305.197083507712,3073.5961113436156,768.3990278359039,182.73965071383736,60.913216904612455,767.0488126202888,11.505732189304332,40.501289175490875,10.46791890003678,235.15027269800277,1410.452526807196,5045.518358059041,3980.844332475919,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.75010193842863,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-03-21 07:00:00+00:00,1,14.0,2470.475698291082,548.5877541889599,592.2916046198902,1329.5963394822325,548.5877541889599,137.39305138146034,411.1947028074996,885.8871306968211,423.47877263826354,125.1089815506964,592.2916046198902,0.0,1329.5963394822325,0.0,615.9691238374743,192.4903511992107,1921.8879441021227,2562.51725880283,640.6293147007075,125.1089815506964,41.70299385023213,166.81197540092853,2.5021796310139277,31.06471153341903,0.0,159.93271848100417,1068.3222693955875,3538.797967686669,3178.4863826403043,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.824947903880663,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-03-21 08:00:00+00:00,1,14.0,2446.126005063638,545.2495659624191,586.4580449762459,1314.4183941249728,545.2495659624191,135.9245798512622,409.3249861111569,885.8871306968211,420.93848907764607,124.311076884773,586.4580449762459,0.0,1314.4183941249728,0.0,612.2741659311216,191.3356768534755,1900.8764391012187,2534.501918801625,633.6254797004062,124.311076884773,41.437025628257665,165.74810251303066,2.4862215376954597,30.737925290537106,0.0,158.73826654110337,1058.3605955514754,3504.486600615113,3146.7760847327463,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.82884148183715,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-21 09:00:00+00:00,1,14.0,2455.700848684079,548.1539200441256,586.4487818291074,1321.0981468108457,548.1539200441257,135.62561554396763,412.528304500158,885.8871306968211,422.6617339256469,125.49218611847868,586.4487818291074,0.0,1321.0981468108457,0.0,614.7807038918501,192.11896996620314,1907.546928639953,2543.3959048532706,635.8489762133177,125.49218611847868,41.83072870615956,167.32291482463825,2.5098437223695735,30.80444492298168,0.0,159.52784246554097,1062.6408059965725,3518.341654680652,3158.1766087451206,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.827666831132113,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-03-21 10:00:00+00:00,1,14.0,2562.0348076078476,570.7045446460651,615.8252797299084,1375.504983231873,570.704544646065,142.94416171946887,427.76038292659615,885.8871306968211,440.71029513294616,129.99424951311892,615.8252797299084,0.0,1375.504983231873,0.0,641.0331565570126,200.32286142406642,1991.3302629617815,2655.107017282375,663.7767543205938,129.99424951311892,43.331416504372974,173.3256660174919,2.599884990262378,32.22980822421599,0.0,166.20453938126963,1108.4652648447811,3257.370362663094,3296.140173839388,0.0,0.0,0.0,0.0,413.1297097895351,1000.4047470000868,23.819510601252965,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-03-21 11:00:00+00:00,1,14.0,2488.264137829577,553.7462789291241,597.3357780950026,1337.1820808054501,553.7462789291241,138.6774293693369,415.06884955978717,885.8871306968211,427.39273454547356,126.3535443836505,597.3357780950026,0.0,1337.1820808054501,0.0,621.6621593388707,194.26942479339706,1934.5178589004527,2579.3571452006036,644.8392863001509,126.3535443836505,42.1178481278835,168.471392511534,2.52707088767301,31.29189415090458,0.0,161.31862456554862,1076.3641488255578,2766.916232392254,3201.0193045394744,0.0,0.0,0.0,0.0,797.7120542628802,159.54241085257604,23.82343189860615,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-21 12:00:00+00:00,1,14.0,2638.836141428213,580.477257489558,625.3238425445134,1433.0350413941399,580.477257489558,144.25634225252173,436.2209152370363,885.8871306968211,447.20185480582387,133.27540268373417,625.3238425445134,0.0,1433.0350413941399,0.0,650.4754251721075,203.2735703662836,2058.358883938653,2744.478511918204,686.119627979551,133.27540268373417,44.42513422791139,177.70053691164557,2.6655080536746834,33.090065690276795,0.0,169.86695064628813,1139.4408569639854,3778.276998392198,3394.9539370903112,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.81108827442316,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-21 13:00:00+00:00,1,14.0,2567.667681468264,571.8774671836061,613.0531024420229,1382.7371118426356,571.8774671836061,142.46799653032704,429.409470653279,885.8871306968211,440.11740547018996,131.76006171341612,613.0531024420229,0.0,1382.7371118426356,0.0,640.1707715930036,200.0533661228136,1995.7902142846585,2661.053619046211,665.2634047615528,131.76006171341612,43.92002057113871,175.68008228455483,2.6352012342683224,32.21896419168704,0.0,166.6058386199597,1110.6967955014202,4226.032160542821,3301.224390639215,0.0,0.0,0.0,547.6676835731369,0.0,679.1055951404247,23.812849248957267,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-21 14:00:00+00:00,1,14.0,2514.518970629087,562.719979886291,600.3884744564383,1351.410516286358,562.719979886291,139.4495797277861,423.27040015850486,885.8871306968211,432.89184842951323,129.82813145677773,600.3884744564383,0.0,1351.410516286358,0.0,629.6608704429284,196.7690220134151,1951.7989907427964,2602.3986543237284,650.5996635809321,129.82813145677773,43.276043818925906,173.10417527570362,2.5965626291355544,31.52575939655673,0.0,163.65016937753748,1088.4172208165028,3602.9361914455903,3232.059524766657,0.0,0.0,0.0,0.0,0.0,679.1055951404247,23.81743739367217,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-03-21 15:00:00+00:00,1,14.0,2476.830108709238,555.3225359847901,592.8290062190073,1328.6785665054429,555.3225359847902,137.74556720976477,417.57696877502536,885.8871306968211,427.5264154309618,127.7961205538283,592.8290062190073,0.0,1328.6785665054429,0.0,621.8566042632172,194.33018883225535,1921.5075727244503,2562.0100969659334,640.5025242414833,127.7961205538283,42.5987068512761,170.3948274051044,2.555922411076566,31.071655851624648,0.0,161.37796539560034,1072.4369635833164,4346.979126555435,3183.8667012291507,0.0,0.0,0.0,797.7120542628802,0.0,1435.8816976731844,23.821565054402402,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-03-21 16:00:00+00:00,1,14.0,2427.784647119749,540.0339766388148,581.9612053581059,1305.789465122829,540.0339766388148,135.10525942412562,404.9287172146892,885.8871306968211,416.5065449790848,123.52743165972998,581.9612053581059,0.0,1305.789465122829,0.0,605.8277017877598,189.3211568086749,1887.7506704809348,2517.0008939745794,629.2502234936449,123.52743165972998,41.17581055324333,164.70324221297332,2.4705486331946,30.516730811971467,0.0,157.3574201670766,1050.0918904678058,3477.8765375875546,3122.8285957623393,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.826171423286073,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-21 17:00:00+00:00,1,14.0,2607.7242161239196,575.8189427297589,627.4367585334586,1404.4685148607027,575.8189427297589,146.17517914607606,429.6437635836828,885.8871306968211,444.57445911096886,131.24448361879,627.4367585334586,0.0,1404.4685148607027,0.0,646.6537587068639,202.07929959589495,2031.9052733941612,2709.207031192215,677.3017577980537,131.24448361879,43.74816120626334,174.99264482505336,2.6248896723758004,32.867787904610786,0.0,168.22017511927774,1126.8420712964762,3734.5662874203963,3355.8607898990786,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.810123542946076,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-03-21 18:00:00+00:00,1,14.0,3405.2650082195255,756.3840720267546,818.0770480343097,1830.8038881584605,756.3840720267547,191.03050095550665,565.353571071248,885.8871306968211,582.5360261381526,173.84804588860197,474.3931953492512,343.68385268505847,1830.8038881584605,0.0,847.325128928222,264.78910279006936,2305.197083507712,3073.5961113436156,768.3990278359039,173.84804588860197,57.94934862953399,575.4812472031945,8.632218708047917,39.41351179576331,6.8736770537011695,220.5448857283368,1366.6017725413565,3974.154726498002,3920.9212402718376,0.0,0.0,0.0,0.0,797.7120542628802,595.0193615256736,23.746078992237162,0.0,0.0,0.0,6.821210263296962e-13,0.0
2025-03-21 19:00:00+00:00,1,14.0,3403.97539606335,760.5239308901873,815.029917499673,1828.4215476734903,760.5239308901873,190.91414120585523,569.6097896843321,885.8871306968211,583.8435873905019,176.68034349968548,476.7755358342212,338.25438166545183,1828.4215476734903,0.0,849.2270362043663,265.38344881386445,2305.1970835077113,3073.596111343615,768.3990278359038,176.68034349968548,58.89344783322849,573.8281729983657,8.607422594975485,39.35256918507058,6.765087633309037,221.3556431902229,1368.7566470865747,4359.602333360389,3922.8231475479815,0.0,0.0,0.0,0.0,413.1297097895351,159.54241085257604,23.739351344649325,0.0,0.0,0.0,-1.1368683772161603e-12,0.0
2025-03-21 20:00:00+00:00,1,14.0,2965.7143758801526,666.186725659931,706.7607375220905,1592.7669126981311,666.186725659931,165.94163027964734,500.2450953802836,885.8871306968211,509.3618967236134,156.82482893631754,706.7607375220905,0.0,1592.7669126981311,0.0,740.8900315979832,231.52813487436975,2299.5276502202214,3066.036866960295,766.5092167400737,156.82482893631754,52.274942978772515,209.09977191509006,3.1364965787263506,37.13049125264402,0.0,193.578844199318,1284.1581266239043,4249.872502504057,3806.926898558278,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.76348170152876,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-21 21:00:00+00:00,1,14.0,4367.399333036642,982.4842257308726,1040.5696190488559,2344.3454882569145,982.4842257308726,244.26768793000397,738.2165378008687,885.8871306968211,751.4077713793731,231.07645435149948,0.0,1040.5696190488559,2305.197083507712,39.148404749202655,1092.9567583699973,341.54898699062414,2305.197083507712,3073.5961113436156,768.3990278359039,270.22485910070213,90.07495303356738,1400.8694311831255,21.01304146774688,43.86336321605424,20.811392380977118,285.33006782268325,1571.040832747557,5938.440165784197,4166.552869713612,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.65583671375591,0.0,0.0,0.0,-1.8189894035458565e-12,0.0
2025-03-21 22:00:00+00:00,1,14.0,4044.7511990677795,909.0699908482844,962.6936236784529,2172.9875845410434,909.0699908482844,225.44971169874736,683.620279149537,885.8871306968211,695.7476606372338,213.3223302110506,132.2094989666682,830.4841247117847,2172.9875845410434,0.0,1011.996597290522,316.2489366532881,2305.197083507712,3073.5961113436156,768.3990278359039,213.3223302110506,71.10744340368353,1114.9138983265188,16.723708474897784,42.305843308646175,16.609682494235695,264.09287931687857,1495.4875214875337,5540.238720555312,4085.5927086341376,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.68568447191575,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-03-21 23:00:00+00:00,1,14.0,3180.2473885094764,709.7808139838689,759.7048910230861,1710.7616835025192,709.7808139838689,178.89635408208392,530.884459901785,885.8871306968211,543.1166845536544,166.66412943021453,594.4354000051919,165.2694910178942,1710.7616835025194,-2.2737367544323206e-13,789.9879048053156,246.8712202516611,2305.1970835077113,3073.596111343615,768.3990278359038,166.6641294302143,55.55470981007144,387.48833025818,5.812324953872699,38.246068655538835,3.305389820357884,206.7251000261418,1324.9138413535477,4505.161229863022,3863.5840161489305,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.744136303260618,0.0,0.0,0.0,-2.5011104298755527e-12,0.0
2025-03-23 00:00:00+00:00,2,1.0,3047.0827957348697,677.659646935551,728.46791467072,1640.955234128598,677.659646935551,169.8623840821351,507.7972628534159,885.8871306968211,521.0005598840064,156.6590870515446,664.2418493791133,64.22606529160669,1640.9552341285982,-2.2737367544323206e-13,757.8189961949184,236.818436310912,2305.197083507712,3073.5961113436156,768.3990278359039,156.65908705154436,52.21969568384812,273.1048480269992,4.096572720404988,37.62132912849152,1.2845213058321339,197.53177939674194,1297.9713623821347,4345.054158117005,3831.415107538534,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.771588641787122,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-03-23 01:00:00+00:00,2,1.0,3689.539622469024,822.257332261508,883.8743071176207,1983.4079830898945,822.257332261508,206.01331173299582,616.2440205285122,885.8871306968211,632.9506526467392,189.30667961476888,321.78910041781705,562.0852066998036,1983.4079830898945,0.0,920.6554947588934,287.70484211215415,2305.197083507712,3073.5961113436156,768.3990278359039,189.30667961476888,63.102226538256296,814.4941128528288,12.217411692792432,40.729456977429535,11.241704133996073,239.46740162235602,1422.8620709128882,5910.113747644794,3994.251606102509,0.0,0.0,0.0,797.7120542628802,0.0,916.3185133853357,23.72907255322746,0.0,0.0,0.0,1.5916157281026244e-12,0.0
2025-03-23 02:00:00+00:00,2,1.0,4766.883972927061,1060.0172993223412,1140.4942686888098,2566.3724049159146,1060.0172993223412,265.9294403053417,794.0878590169995,885.8871306968211,815.5465425200796,244.47075680226158,0.0,1140.4942686888098,2305.1970835077113,261.1753214082032,1186.2495163928431,370.70297387276344,2305.1970835077113,3073.596111343615,768.3990278359038,505.6460782104648,168.5486927368216,1814.6890396360964,27.220335594541446,45.86185620885331,22.809885373776197,308.9767980062195,1712.5195696288795,6479.4035425559405,4259.8456277364585,0.0,0.0,0.0,0.0,0.0,916.3185133853357,23.64641010477807,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-23 03:00:00+00:00,2,1.0,5065.620620082867,1129.812829734749,1214.1289320515727,2721.6788582965437,1129.812829734749,282.82901076045033,846.9838189742985,885.8871306968211,870.023320166553,259.78950956819585,3.410605131648481e-13,1214.1289320515725,2305.1970835077113,416.48177478883235,1265.4884656968045,395.4651455302514,2305.197083507712,3073.5961113436156,768.3990278359039,676.2712843570282,225.42376145234275,2115.8239778609436,31.737359667914152,47.33454947610858,24.28257864103145,328.93117429428446,1821.573596897837,7434.861900553841,4339.08457704042,0.0,0.0,0.0,547.6676835731369,0.0,1435.8816976731844,23.630266156264007,0.0,0.0,0.0,0.0,0.0
2025-03-23 04:00:00+00:00,2,1.0,4612.233252327111,1026.9483769217193,1105.1621637051908,2480.1227117002018,1026.9483769217193,257.3154423402893,769.6329345814299,885.8871306968211,790.9004341385272,236.04794278319207,0.0,1105.1621637051908,2305.1970835077113,174.92562819249042,1150.4006314742214,359.50019733569417,2305.1970835077113,3073.596111343615,768.3990278359038,410.9735709756825,136.9911903252275,1653.126925006101,24.796903875091513,45.15521410918093,22.103243274103814,299.160332700241,1656.1061094554427,6268.339361782553,4223.996742817837,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.662681712055445,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-23 05:00:00+00:00,2,1.0,4918.4003314097545,1096.3756543240513,1179.0514595864888,2642.973217499213,1096.3756543240513,274.49327699536747,821.8823773286838,885.8871306968211,844.5940923736068,251.78156195044448,0.0,1179.0514595864888,2305.1970835077113,337.77613399150187,1228.5004979979735,383.9064056243667,2305.1970835077113,3073.596111343615,768.3990278359038,589.5576959419463,196.51923198064878,1965.128387509084,29.476925812636257,46.63300002680689,23.581029191729776,319.2461074126191,1767.7617278847115,6686.1620592944655,4302.096609341588,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.64271491784784,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-23 06:00:00+00:00,2,1.0,4640.041575661417,1032.275824284367,1111.8546024980446,2495.911148879003,1032.275824284367,258.9221289997066,773.3536952846604,885.8871306968211,795.0473700671143,237.22845421725265,0.0,1111.8546024980446,2305.1970835077113,190.71406537129178,1156.432538279439,361.3851682123247,2305.1970835077113,3073.596111343615,768.3990278359038,427.9425195885444,142.6475065295148,1682.4446286161037,25.236669429241555,45.28906288503801,22.237092049960893,300.8026110516111,1665.9971379935948,6306.038713655012,4230.028649623055,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.66027092986753,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-03-23 07:00:00+00:00,2,1.0,4423.780537253034,986.3152549310178,1058.7151090514965,2378.7501732705223,986.3152549310178,246.79594179452587,739.5193131364919,885.8871306968211,758.7103795232113,227.6048754078065,3.410605131648481e-13,1058.7151090514963,2305.1970835077113,73.55308976281094,1103.5787338519438,344.8683543287324,2305.197083507712,3073.5961113436156,768.3990278359039,301.15796517061744,100.38598839020581,1460.2590626123194,21.90388593918479,44.226273016107044,21.174302181029926,287.2134106579931,1588.171242349157,6011.951779602191,4177.174845195559,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.672244456967636,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-03-23 08:00:00+00:00,2,1.0,2525.460535255602,562.6256621257398,606.0479697497141,1356.7869033801483,562.6256621257398,141.92782444604262,420.6978376796973,885.8871306968211,432.55514043380805,130.0705216919318,606.0479697497141,0.0,1356.7869033801483,0.0,629.1711133582663,196.61597292445822,1962.8348731298624,2617.11316417315,654.2782910432875,130.0705216919318,43.356840563977265,173.42736225590906,2.6014104338386357,31.74930812629291,0.0,163.886726347404,1092.4885494392586,3617.9490846948606,3246.284277531416,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.808764715360546,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-03-23 09:00:00+00:00,2,1.0,4083.5344389885936,914.2406200252702,979.8878555982708,2189.4059633650513,914.2406200252703,229.22620966113863,685.0144103641317,885.8871306968211,703.1084827959738,211.1321372292964,115.79112014266047,864.0967354556103,2189.405963365051,4.547473508864641e-13,1022.7032477032346,319.5947649072608,2305.1970835077113,3073.596111343615,768.3990278359038,211.13213722929686,70.37737907643229,1145.6062517613395,17.18409377642009,42.649727947042535,17.281934709112207,265.8264020028683,1501.3133302550398,5584.8477692436345,4096.2993590468495,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.697063648659086,0.0,0.0,0.0,1.1368683772161603e-12,0.0
2025-03-23 10:00:00+00:00,2,1.0,2599.533019262855,582.4200686991353,622.5012366373926,1394.6117139263283,582.4200686991353,146.7143467873024,435.7057219118329,885.8871306968211,446.035073607593,136.3849950915423,622.5012366373926,0.0,1394.6117139263283,0.0,648.7782888837717,202.74321527617863,2017.112950563721,2689.483934084961,672.3709835212403,136.3849950915423,45.4616650305141,181.8466601220564,2.727699901830846,32.62115423838506,0.0,169.3596335862276,1125.2843515543766,3311.687661027696,3338.262222968733,0.0,0.0,0.0,0.0,413.1297097895351,1000.4047470000868,23.794525896285958,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-03-23 11:00:00+00:00,2,1.0,2678.3055703265177,600.1348274896011,640.04870928959,1438.1220335473267,600.1348274896011,149.65723494097008,450.47759254863104,885.8871306968211,460.55084673009935,139.58398075950174,640.04870928959,0.0,1438.1220335473267,0.0,669.8921406983263,209.34129396822698,2078.170742836917,2770.8943237825556,692.7235809456389,139.58398075950174,46.52799358650058,186.1119743460023,2.7916796151900347,33.58268161416097,0.0,174.4765200487203,1159.4437497784377,3040.037265842075,3440.786464480882,0.0,0.0,0.0,0.0,797.7120542628802,159.54241085257604,23.79694301384727,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-03-23 12:00:00+00:00,2,1.0,3707.387082912041,829.0125322600152,889.9023899401619,1988.4721607118627,829.0125322600152,207.84117674703043,621.1713555129847,885.8871306968211,638.1116284873177,190.90090377269746,316.72492279584867,573.1774671443133,1988.4721607118627,0.0,928.1623687088257,290.050740221508,2305.1970835077113,3073.596111343615,768.3990278359038,190.90090377269746,63.633634590899156,827.7120055079099,12.415680082618648,40.85001863388035,11.463549342886266,241.1197773056984,1427.9324280133944,5135.319510925435,4001.758480052441,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.72773737569695,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-03-23 13:00:00+00:00,2,1.0,4774.338456629509,1065.4554784072302,1144.9010031951634,2563.981975027112,1065.4554784072302,266.9801375856427,798.4753408215875,885.8871306968211,820.4010261394976,245.0544522677326,3.410605131648481e-13,1144.901003195163,2305.1970835077113,258.78489151940084,1193.310583475633,372.90955733613526,2305.197083507712,3073.5961113436156,768.3990278359039,503.83934378713343,167.94644792904447,1816.6867949113407,27.25030192367011,45.94999089898039,22.89802006390326,310.1104065989996,1715.463752586637,7037.469892789283,4266.9066948192485,0.0,0.0,0.0,547.6676835731369,0.0,679.1055951404247,23.65108752933432,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-03-23 14:00:00+00:00,2,1.0,2979.168721184503,660.1476029384494,713.1887537334904,1605.832364512565,660.1476029384494,165.9503937923419,494.1972091461075,885.8871306968211,508.3064626057937,151.8411403326557,699.3647189951463,13.824034738344153,1605.832364512565,0.0,739.3548546993363,231.0483920935426,2305.1970835077113,3073.596111343615,768.3990278359038,151.8411403326557,50.61371344421857,216.27888851521843,3.244183327728276,37.31574590974692,0.2764806947668831,192.6276106211334,1283.5251539270405,4262.693875111543,3812.950966042951,0.0,0.0,0.0,0.0,0.0,679.1055951404247,23.779023689449474,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-23 15:00:00+00:00,2,1.0,2661.2908495157944,588.3068549016132,635.9087225197364,1437.0752720944422,588.3068549016132,146.35243854776425,441.9544163538489,885.8871306968211,454.5866204226535,133.7202344789597,635.9087225197364,0.0,1437.0752720944422,0.0,661.2169024329505,206.63028201029704,2072.9839946141788,2763.9786594855714,690.9946648713928,133.7202344789597,44.573411492986565,178.29364597194626,2.6744046895791938,33.448014396536514,0.0,171.7648158066916,1150.0855932674838,4609.0884970461575,3425.195561918522,0.0,0.0,0.0,797.7120542628802,0.0,1435.8816976731844,23.814933911023697,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-03-23 16:00:00+00:00,2,1.0,2571.9426533617698,568.7229693748139,615.3551378111197,1387.8645461758342,568.7229693748139,141.91276298792855,426.8102063868854,885.8871306968211,439.4654075486713,129.25756182614265,615.3551378111197,0.0,1387.8645461758342,0.0,639.2224109798856,199.75700343121423,2003.219683986954,2670.959578649272,667.739894662318,129.25756182614265,43.08585394204755,172.3434157681902,2.585151236522853,32.339299596091934,0.0,166.03166646316964,1111.5388693313641,3683.481522693134,3310.181989629157,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.82094316331983,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-03-23 17:00:00+00:00,2,1.0,2694.2734470521896,593.9611457565744,643.8299471384003,1456.4823541572157,593.9611457565744,148.0548129057347,445.9063328508397,885.8871306968211,459.4716425538779,134.48950320269648,643.8299471384003,0.0,1456.4823541572157,0.0,668.322389169277,208.85074661539906,2100.3123012956157,2800.4164017274875,700.1041004318719,134.48950320269648,44.829834400898825,179.3193376035953,2.6897900640539296,33.879721955724165,0.0,173.58630769300927,1163.9405011609572,3858.2139482131465,3468.7387908967644,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.815814067031212,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-23 18:00:00+00:00,2,1.0,4148.013061258572,925.4629246523427,993.7255602723083,2228.824576333922,925.4629246523427,229.91238126279075,695.550543389552,885.8871306968211,714.5830043177226,210.87992033462012,76.37250717379004,917.3530530985182,2228.824576333922,0.0,1039.3934608257784,324.8104565080557,2305.197083507712,3073.5961113436156,768.3990278359039,210.87992033462012,70.29330677820671,1198.526280211345,17.977894203170173,42.92648204052328,18.347061061970365,269.33272493950835,1512.0869533673385,4862.387960363029,4112.989572169394,0.0,0.0,0.0,0.0,797.7120542628802,595.0193615256736,23.71336422272229,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-03-23 19:00:00+00:00,2,1.0,4286.388019597032,955.5915026124463,1029.938952601782,2300.8575643828026,955.5915026124463,238.5911386262769,717.0003639861694,885.8871306968211,738.611577717753,216.97992489469334,4.339519124908975,1025.599433476873,2300.8575643828026,0.0,1074.3441130440044,335.73253532625137,2305.197083507712,3073.5961113436156,768.3990278359039,216.97992489469334,72.32664163156444,1314.9060000031307,19.723590000046958,43.65074988711275,20.51198866953746,278.14288824912745,1538.4874215995444,5411.745731407042,4147.94022438762,0.0,0.0,0.0,0.0,413.1297097895351,159.54241085257604,23.705165192354677,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-23 20:00:00+00:00,2,1.0,3276.2455494626297,730.1011861501304,785.868127469449,1760.2762358430482,730.1011861501304,181.4935760668062,548.6076100833242,885.8871306968211,564.5561607706633,165.54502537946712,544.9208476646637,240.94727980478524,1760.276235843048,2.2737367544323206e-13,821.1725974846012,256.61643671393784,2305.197083507712,3073.5961113436156,768.3990278359039,165.54502537946735,55.18167512648912,461.67398031074174,6.925109704661126,38.769333384466094,4.818945596095705,212.53764462623485,1343.2481729877886,4619.493722450418,3894.768708828217,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.777947607845768,0.0,0.0,0.0,0.0,0.0
2025-03-23 21:00:00+00:00,2,1.0,3539.052929292931,786.5065975881951,848.0076036445749,1904.5387280601624,786.5065975881951,196.11532227735592,590.3912753108391,885.8871306968211,607.8565101344466,178.65008745374848,400.6583554475494,447.34924819702553,1904.5387280601622,2.2737367544323206e-13,884.1549238319224,276.2984136974757,2305.197083507712,3073.5961113436156,768.3990278359039,178.6500874537487,59.55002915124957,685.5493648020238,10.283240472030355,40.01212290796862,8.94698496394051,229.20833526169696,1392.6981542902656,4931.751083583194,3957.751035175538,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.757232671423782,0.0,0.0,0.0,-2.9558577807620168e-12,0.0
2025-03-23 22:00:00+00:00,2,1.0,4426.837872567179,975.6084148703212,1059.1413051329864,2392.088152563871,975.6084148703212,245.0819798331932,730.526435037128,885.8871306968211,754.1237777358973,221.4846371344239,6.821210263296962e-13,1059.1413051329857,2305.1970835077113,86.89106905615972,1096.9073130703962,342.78353533449877,2305.197083507712,3073.5961113436156,768.3990278359039,308.3757061905836,102.79190206352787,1470.3089133870972,22.054633700806455,44.234796937736846,21.182826102659714,285.2002877480252,1586.6470097231586,6013.484882290337,4170.5034244140115,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.692292812925736,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-03-23 23:00:00+00:00,2,1.0,4604.1904827817725,1013.4883019402174,1102.4828008578988,2488.2193799836573,1013.4883019402173,255.68257220827098,757.8057297319464,885.8871306968211,783.1750271344492,230.31327480576817,0.0,1102.4828008578988,2305.1970835077113,183.02229647594595,1139.1636758319262,355.9886486974769,2305.1970835077113,3073.596111343615,768.3990278359038,413.3355712817141,137.77852376057137,1653.5968959001843,24.803953438502763,45.10162685223509,22.04965601715798,296.40528006277344,1650.5267166646215,6254.717199446393,4212.7597871755415,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.676088971095567,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-04-12 00:00:00+00:00,3,40.0,3091.7851799709215,697.8809679395338,744.6866611598974,1649.2175508714915,697.8809679395338,171.20847912778544,526.6724888117483,885.8871306968211,540.4660720980258,157.41489584150793,655.9795326362201,88.70712852367728,1649.2175508714915,0.0,786.1324685062194,245.66639640819355,2305.197083507712,3073.5961113436156,768.3990278359039,157.41489584150793,52.47163194716931,298.5936563123545,4.478904844685317,37.94570405827507,1.7741425704735456,202.15089422849803,1312.8867018931987,4404.67188186412,3859.728579849835,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.798900075175226,0.0,0.0,0.0,0.0,0.0
2025-04-12 01:00:00+00:00,3,40.0,3069.36490939459,690.5875260668084,740.1874276204206,1638.5899557073608,690.5875260668083,170.9516455282523,519.6358805385561,885.8871306968211,534.3437430547141,156.24378301209435,666.6071278003506,73.58029982007008,1638.5899557073608,0.0,777.2272626250386,242.88351957032455,2305.1970835077113,3073.596111343615,768.3990278359038,156.24378301209435,52.081261004031454,281.9053438361959,4.228580157542939,37.85571938748553,1.4716059964014017,200.29582480326562,1307.2155387549553,5174.292502412425,3850.823373968654,0.0,0.0,0.0,797.7120542628802,0.0,916.3185133853357,23.793740068476744,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-04-12 02:00:00+00:00,3,40.0,3040.409167427768,685.004697676758,732.5516864388894,1622.8527833121193,685.004697676758,169.35456748690387,515.6501301898542,885.8871306968211,529.6785490105462,155.3261486662118,682.3443001955923,50.20738624329715,1622.8527833121193,0.0,770.4415258335218,240.76297682297556,2305.197083507712,3073.5961113436156,768.3990278359039,155.3261486662118,51.77538288873726,257.30891779824617,3.859633766973692,37.703004563854904,1.004147724865943,198.5946839634549,1302.0988575667661,4342.508024994534,3844.037637177137,0.0,0.0,0.0,0.0,0.0,916.3185133853357,23.795422714292705,0.0,0.0,0.0,0.0,0.0
