timestamp_hour_utc,representative_day_id,day_weight,it_load_kw,q_air_kw,q_cp_kw,q_rdhx_kw,s_air_kw,s_air_old_kw,s_air_new_kw,old_ac_capacity_eff_kw,q_air_to_ashp_kw,q_air_to_reject_kw,q_cp_to_wshp_kw,q_cp_to_free_kw,q_rdhx_to_wshp_kw,q_rdhx_to_chiller_kw,q_ashp_out_kw,p_ashp_kw,q_wshp_in_kw,q_wshp_out_kw,p_wshp_kw,q_chiller_evap_kw,p_chiller_kw,q_tower_kw,p_tower_kw,p_pump_kw,p_cdu_free_kw,p_terminal_kw,p_cooling_kw,p_grid_kw,q_heat_kw,q_tes_ch_kw,q_tes_dis_kw,e_tes_kwh,p_bess_ch_kw,p_bess_dis_kw,e_bess_kwh,max_theta_c,hotspot_slack_c,hotspot_penalty_yuan,bess_degradation_cost_yuan,power_balance_residual_kw,heat_balance_residual_kw
2025-01-15 00:00:00+00:00,0,71.0,2808.3800211662774,533.675477367237,492.3831416225953,1782.3214021764443,533.675477367237,173.63714782133115,360.03832954590587,738.8494376943612,323.5376887710497,210.1377885961873,492.3831416225953,0.0,1782.3214021764443,0.0,470.6002745760723,147.0625858050226,2274.7045437990396,3032.9393917320526,758.2348479330132,210.1377885961873,70.04592953206243,280.1837181282497,4.202755771923746,32.594708270442304,0.0,168.20684339971137,1180.3476707121756,3988.727691878453,3503.539666308125,0.0,0.0,0.0,0.0,0.0,679.1055951404247,23.826407375417308,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-01-15 01:00:00+00:00,0,71.0,2850.3519168317885,537.966949666622,496.32470509565013,1816.0602620695138,537.966949666622,174.84023135145318,363.12671831516883,738.8494376943612,326.96204585789803,211.00490380872395,496.32470509565013,0.0,1816.0602620695138,0.0,475.58115761148804,148.61911175359,2312.3849671651637,3083.179956220218,770.7949890550545,211.00490380872395,70.33496793624131,281.33987174496525,4.220098076174478,33.05034377356464,0.0,170.04805259021873,1197.0675631848437,4047.4194800166315,3558.761113831706,0.0,0.0,0.0,0.0,0.0,679.1055951404247,23.823725109767317,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-01-15 02:00:00+00:00,0,71.0,2878.6567769324,539.5368695413672,499.42120679216214,1839.6987005988706,539.5368695413671,175.24838518972675,364.28848435164036,738.8494376943612,327.5884095429457,211.94845999842147,499.42120679216214,0.0,1839.6987005988706,0.0,476.49223206246654,148.9038225195208,2339.119907391033,3118.8265431880436,779.7066357970109,211.94845999842147,70.64948666614049,282.59794666456196,4.238969199968429,33.379623209753575,0.0,171.0334255861975,1207.9119629785919,4884.280794173872,3595.31877525051,0.0,0.0,0.0,797.7120542628802,0.0,1435.8816976731844,23.825425484627683,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-01-15 03:00:00+00:00,0,71.0,2848.0398182076824,535.0305225011747,493.6927692559861,1819.3165264505217,535.0305225011747,174.16953667191538,360.8609858292593,738.8494376943612,324.079123788545,210.95139871262967,493.6927692559861,0.0,1819.3165264505217,0.0,471.38781641970184,147.30869263115682,2313.0092957065076,3084.0123942753435,771.0030985688359,210.95139871262967,70.31713290420988,281.26853161683954,4.219027974252593,33.0039483421848,0.0,169.49176487904964,1195.3436652996897,4043.383483507372,3555.400210695045,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.82766715349014,0.0,0.0,0.0,0.0,0.0
2025-01-15 04:00:00+00:00,0,71.0,2876.2462463172383,541.1846990189101,498.6958298203401,1836.3657174779887,541.1846990189101,175.78395304086655,365.4007459780436,738.8494376943612,328.32945755747966,212.85524146143047,498.6958298203401,0.0,1836.3657174779887,0.0,477.5701200836068,149.24066252612712,2335.061547298329,3113.415396397772,778.353849099443,212.85524146143047,70.95174715381016,283.80698861524064,4.257104829228609,33.32453206939009,0.0,171.32228758297418,1207.450183260973,4083.6964295782113,3590.985516481379,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.82419699697954,0.0,0.0,0.0,0.0,0.0
2025-01-15 05:00:00+00:00,0,71.0,2860.627209702743,537.3548678119929,495.87575310771047,1827.3965887830389,537.3548678119929,174.74038696821506,362.61448084377787,738.8494376943612,326.22972127700064,211.12514653499227,495.87575310771047,0.0,1827.3965887830389,0.0,474.51595822109186,148.2862369440912,2323.2723418907494,3097.6964558543323,774.4241139635831,211.12514653499227,70.37504884499742,281.5001953799897,4.222502930699846,33.150238481061706,0.0,170.21964257351118,1200.6777837379445,4061.3049934406877,3572.212414075424,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.825081269008397,0.0,0.0,0.0,0.0,0.0
2025-01-15 06:00:00+00:00,0,71.0,2891.20752532406,543.7219231832743,500.69744154734843,1846.7881605934374,543.7219231832743,177.2656365661906,366.45628661708366,738.8494376943612,329.5646247355219,214.1572984477524,500.69744154734843,0.0,1846.7881605934374,0.0,479.36672688803185,149.80210215250995,2347.485602140786,3129.980802854381,782.4952007135953,214.1572984477524,71.3857661492508,285.5430645970032,4.283145968955048,33.48880485235483,0.0,172.19630040633322,1213.6513202429992,4104.858845567058,3609.347529742413,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.823206638011246,0.0,0.0,0.0,-1.3642420526593924e-12,0.0
2025-01-15 07:00:00+00:00,0,71.0,2991.1255254053904,562.5099017620694,526.5865959990001,1902.0290276443206,562.5099017620694,181.5679325430276,380.94196921904177,738.8494376943612,341.1850538719861,221.32484789008328,526.5865959990001,0.0,1902.0290276443206,0.0,496.26916926834343,155.0841153963573,2428.6156236433208,3238.154164857761,809.5385412144402,221.32484789008328,73.77494929669443,295.0997971867777,4.426496957801666,34.81788815641321,0.0,177.9022943397661,1255.5442853614727,4246.669810766863,3734.4233341261042,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.822426811530743,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-01-15 08:00:00+00:00,0,71.0,2944.9752679612047,554.9955999085215,522.0188856739132,1867.9607823787712,554.9955999085215,178.65045551572678,376.34514439279474,738.8494376943612,336.5064739835351,218.4891259249864,522.0188856739132,0.0,1867.9607823787712,0.0,489.4639621578693,152.95748817433415,2389.9796680526842,3186.6395574035787,796.6598893508947,218.4891259249864,72.82970864166214,291.31883456664855,4.369782518499728,34.34017439400511,0.0,175.29793192702545,1236.4549750064214,4181.430242967626,3676.103519561448,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.826380687212648,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-01-15 09:00:00+00:00,0,71.0,2856.3171736067093,543.2488137086401,508.77839182928466,1804.289968068784,543.2488137086402,174.62843220196552,368.6203815066747,738.8494376943612,330.0703956552813,213.17841805335883,508.77839182928466,0.0,1804.289968068784,0.0,480.10239368040914,150.03199802512785,2313.0683598980686,3084.091146530758,771.0227866326895,213.17841805335883,71.05947268445294,284.23789073781177,4.263568361067176,33.30625143556638,0.0,170.92871740917928,1200.612794548083,4056.9299681547914,3564.193540211167,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.8270491021716,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-01-15 10:00:00+00:00,0,71.0,2920.5415446704137,551.5029639208146,516.3277443341426,1852.7108364154547,551.5029639208146,176.64508679300607,374.85787712780854,738.8494376943612,335.34037953990367,216.16258438091097,516.3277443341426,0.0,1852.7108364154547,0.0,487.7678247853144,152.42744524541075,2369.0385807495973,3158.7181076661295,789.6795269165324,216.16258438091097,72.054194793637,288.216779174548,4.323251687618219,34.01694069417883,0.0,174.07289555211338,1226.5742548894905,3733.9860897703693,3646.485932451444,0.0,0.0,0.0,0.0,413.1297097895351,1000.4047470000868,23.823734942367906,0.0,0.0,0.0,0.0,0.0
2025-01-15 11:00:00+00:00,0,71.0,2884.3580135951543,545.8494738528245,510.5084574750412,1828.0000822672882,545.8494738528245,175.02225575639682,370.82721809642777,738.8494376943612,330.7600350742002,215.08943877862436,510.5084574750412,0.0,1828.0000822672882,0.0,481.105505562473,150.3454704882728,2338.5085397423295,3118.011386323106,779.5028465807765,215.08943877862436,71.69647959287478,286.7859183714991,4.301788775572486,33.595254546924124,0.0,172.1649062559974,1211.606746240418,3298.2527055726923,3599.1168918855788,0.0,0.0,0.0,0.0,797.7120542628802,159.54241085257604,23.827445994582195,0.0,0.0,0.0,0.0,0.0
2025-01-15 12:00:00+00:00,0,71.0,2853.4237402053895,538.9603234230151,504.8678383360906,1809.5955784462858,538.9603234230151,172.58212327432605,366.3782001486891,738.8494376943612,326.813114734432,212.14720868858308,504.8678383360906,0.0,1809.5955784462858,0.0,475.36453052281024,148.5514157883782,2314.4634167823765,3085.951222376502,771.4878055941255,212.14720868858308,70.71573622952769,282.86294491811077,4.2429441737716616,33.241990934545576,0.0,170.11164261103573,1198.3515353313842,4051.775275536774,3561.315752899312,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.82960853971407,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-01-15 13:00:00+00:00,0,71.0,2959.8028347531276,559.5440458593661,523.5763036059808,1876.6824852877814,559.5440458593661,178.94441162651603,380.59963423285,738.8494376943612,338.36933324695883,221.17471261240723,523.5763036059808,0.0,1876.6824852877814,0.0,492.17357563194014,153.80424238498128,2400.2587888937624,3200.3450518583495,800.0862629645874,221.17471261240723,73.72490420413574,294.89961681654296,4.423494252248144,34.47411396105724,0.0,176.560295007131,1243.073312774141,4202.876147527268,3692.51862749029,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.82562779089421,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-01-15 14:00:00+00:00,0,71.0,2688.7827231125098,510.7661103737469,469.97134817841186,1708.045264560351,510.7661103737469,163.3608520238812,347.40525834986573,738.8494376943612,310.5254190900976,200.2406912836493,469.97134817841186,0.0,1708.045264560351,0.0,451.6733368583238,141.1479177682262,2178.016612738763,2904.02215031835,726.0055375795876,200.2406912836493,66.74689709454977,266.98758837819906,4.0048138256729855,31.17959309095587,0.0,161.01127047116967,1130.096029830162,4366.546436515808,3355.695487176674,0.0,0.0,0.0,547.6676835731369,0.0,679.1055951404247,23.831625767060924,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-01-15 15:00:00+00:00,0,71.0,2904.154167839462,549.2453064148707,511.5469728118843,1843.3618886127074,549.2453064148707,176.48355790602608,372.7617485088446,738.8494376943612,331.02420674441055,218.22109967046015,511.5469728118843,0.0,1843.3618886127074,0.0,481.4897552645972,150.46554852018662,2354.9088614245916,3139.8784818994554,784.9696204748639,218.22109967046015,72.74036655682005,290.9614662272802,4.364421993409203,33.7800280704836,0.0,173.3811518401272,1219.7011374558906,4921.567359558232,3621.3682371640525,0.0,0.0,0.0,797.7120542628802,0.0,1435.8816976731844,23.829175827481127,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-01-15 16:00:00+00:00,0,71.0,2899.9406730654787,548.3837214580874,510.2743195550875,1841.2826320523038,548.3837214580874,176.07603904622184,372.3076824118655,738.8494376943612,329.86078736150085,218.52293409658654,510.2743195550875,0.0,1841.2826320523038,0.0,479.7975088894558,149.93672152795492,2351.5569516073915,3135.4092688098553,783.8523172024638,218.52293409658654,72.84097803219551,291.36391212878203,4.37045868193173,33.72105590717567,0.0,173.13646733843672,1217.8579986901584,4117.798671755637,3615.2067776993113,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.83093631753322,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-01-15 17:00:00+00:00,0,71.0,2892.0617509044387,545.8201666514874,507.2877856841005,1838.9537985688487,545.8201666514874,175.25749334573047,370.56267330575696,738.8494376943612,328.58601883138965,217.23414782009775,507.2877856841005,0.0,1838.9537985688487,0.0,477.94330011838497,149.3572812869953,2346.241584252949,3128.322112337265,782.0805280843163,217.23414782009775,72.41138260669925,289.645530426797,4.344682956401955,33.6081715562115,0.0,172.4822533459787,1214.284299836603,4106.346050741042,3606.26541245565,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.831235116289808,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-01-15 18:00:00+00:00,0,71.0,2844.1633228233004,535.3456668878587,499.2894833572916,1809.5281725781508,535.3456668878587,172.10374480738938,363.2419220804693,738.8494376943612,322.6033291550401,212.74233773281856,0.0,499.2894833572916,1809.5281725781508,0.0,469.2412060436947,146.6378768886546,1809.5281725781508,2412.704230104201,603.1760575260503,212.74233773281856,70.91411257760619,782.9459336677164,11.744189005015746,28.081071392927342,9.985789667145832,169.32163805950643,1039.8607351169064,3884.0240579402075,2881.9454361478956,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.835203577793052,0.0,0.0,0.0,6.821210263296962e-13,0.0
2025-01-15 19:00:00+00:00,0,71.0,2852.84069226675,535.8842667955337,500.14797170260556,1816.8084537686104,535.8842667955337,172.27133167256136,363.6129351229724,738.8494376943612,321.5136215229457,214.37064527258798,0.0,500.14797170260556,1816.8084537686104,0.0,467.6561767606483,146.1425552377026,1816.8084537686104,2422.4112716914806,605.6028179228701,214.37064527258798,71.45688175752933,785.9754987327228,11.789632480990843,28.171043971738218,10.002959434052112,169.64464543770248,1042.8105362425856,3482.5215187198,2544.7366114653078,345.3308369868209,0.0,328.0642951374798,0.0,413.1297097895351,1000.4047470000868,23.839365111051833,0.0,0.0,0.0,-6.821210263296962e-13,5.684341886080802e-14
2025-01-15 20:00:00+00:00,0,71.0,2910.839210415089,547.2801499983481,508.858866355813,1854.7001940609284,547.2801499983481,175.91578876007608,371.36436123827195,738.8494376943612,328.92365896076757,218.3564910375805,0.0,508.858866355813,1854.7001940609284,0.0,478.4344130338437,149.51075407307616,1854.7001940609284,2472.9335920812377,618.2333980203094,218.3564910375805,72.78549701252683,800.0008544059203,12.000012816088805,28.724179267725546,10.17717732711626,173.20749486060447,1064.6385133774475,3177.7656695296555,3262.405763334926,0.0,311.03775821984465,0.0,0.0,797.7120542628802,159.54241085257604,23.834027883660433,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-01-15 21:00:00+00:00,0,71.0,2858.059779910936,533.1276908955194,493.05116724334624,1831.8809217720693,533.1276908955194,171.3261002889326,361.80159060658684,738.8494376943612,323.0102922472556,210.11739864826382,493.05116724334624,0.0,1831.8809217720693,0.0,469.83315235964454,146.82286011238892,2324.9320890154154,3099.9094520205535,774.9773630051384,210.11739864826382,70.0391328827546,280.1565315310184,4.202347972965276,33.11034423502108,0.0,169.32622087703297,1198.4782690853012,4056.5380489962376,3569.742604380198,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.831854366992708,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-01-15 22:00:00+00:00,0,71.0,2908.4096275591255,541.5543974847126,501.561756778406,1865.2934732960064,541.5543974847126,174.33911907004688,367.2152784146657,738.8494376943612,328.58665916361855,212.96773832109403,501.561756778406,0.0,1865.2934732960064,0.0,477.9442315107179,149.35757234709934,2366.8552300744122,3155.8069734325495,788.9517433581374,212.96773832109403,70.98924610703135,283.9569844281254,4.259354766421881,33.69978743631224,0.0,172.11705560046894,1219.3747596154712,4127.784387174597,3633.7512049432676,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.828585748013957,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-01-15 23:00:00+00:00,0,71.0,2895.535406614037,538.9674969586424,498.78337200137554,1857.7845376540206,538.9674969586424,174.25793809272514,364.70955886591724,738.8494376943612,326.554079138816,212.4134178198264,498.78337200137554,0.0,1857.7845376540206,0.0,474.98775147464147,148.43367233582546,2356.5679096553963,3142.090546207195,785.5226365517988,212.4134178198264,70.8044726066088,283.2178904264352,4.248268356396528,33.54134653658147,0.0,171.35397925039368,1213.9043756376045,4657.107465824778,3617.0782976818364,0.0,0.0,0.0,547.6676835731369,0.0,679.1055951404247,23.83010296407921,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-21 00:00:00+00:00,1,14.0,4576.190816440603,858.2328378953309,793.7252247086533,2924.2327538366176,858.2328378953309,276.20619729623917,582.0266405990918,738.8494376943612,521.6090687025659,336.62376919276505,793.7252247086533,0.0,2924.2327538366176,0.0,758.704099931005,237.09503122843904,3717.9579785452706,4957.2773047270275,1239.3193261817569,336.62376919276505,112.20792306425501,448.83169225702005,6.7324753838553,53.054084279625776,0.0,271.96558071614186,1920.374420854074,6496.565237294678,5715.981404658032,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.72051917487854,0.0,0.0,0.0,6.821210263296962e-13,0.0
2025-03-21 01:00:00+00:00,1,14.0,3752.032514841168,704.150285509012,650.4322418019257,2397.44998753023,704.150285509012,227.0165127489751,477.1337727600369,738.8494376943612,427.47423883749616,276.6760466715158,650.4322418019257,0.0,2397.44998753023,0.0,621.7807110363581,194.30647219886188,3047.8822293321555,4063.842972442874,1015.9607431107185,276.6760466715158,92.22534889050526,368.90139556202104,5.5335209334303155,43.48746712936007,0.0,223.10357727374296,1574.617129536619,6124.361698640667,4685.623683479232,0.0,0.0,0.0,797.7120542628802,0.0,916.3185133853357,23.771162472112785,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-21 02:00:00+00:00,1,14.0,4490.833738574025,841.9009601585822,780.3706966753979,2868.5620817400422,841.9009601585822,271.09401825595035,570.8069419026318,738.8494376943612,511.54013867550964,330.3608214830725,780.3706966753979,0.0,2868.5620817400422,0.0,744.058383528014,232.51824485250438,3648.93277841544,4865.24370455392,1216.31092613848,330.3608214830725,110.12027382769084,440.48109531076335,6.60721642966145,52.09674171766236,0.0,266.79894128763806,1884.452344253637,6375.28608282766,5609.302088081934,0.0,0.0,0.0,0.0,0.0,916.3185133853357,23.726951478174986,0.0,0.0,0.0,-2.2737367544323206e-12,0.0
2025-03-21 03:00:00+00:00,1,14.0,3516.3896015150417,661.2821759673383,613.7783245963061,2241.3291009513964,661.2821759673383,212.74059656486762,448.54157940247063,738.8494376943612,401.2536908344265,260.0284851329118,613.7783245963061,0.0,2241.3291009513964,0.0,583.6417321228022,182.38804128837566,2855.1074255477024,3806.80990073027,951.7024751825675,260.0284851329118,86.67616171097059,346.70464684388236,5.200569702658235,40.82664074740315,0.0,209.25667739617154,1476.0505660281465,5540.107851116325,4390.451632853072,0.0,0.0,0.0,547.6676835731369,0.0,1435.8816976731844,23.787254327575557,0.0,0.0,0.0,0.0,0.0
2025-03-21 04:00:00+00:00,1,14.0,3028.9048086142343,569.0711256365045,529.5904047229953,1930.2432782547367,569.0711256365045,182.4528415950044,386.6182840415001,738.8494376943612,345.4250458857059,223.64607975079855,529.5904047229953,0.0,1930.2432782547367,0.0,502.4364303792086,157.01138449350267,2459.8336829777318,3279.7782439703087,819.9445609925772,223.64607975079855,74.54869325026618,298.19477300106473,4.472921595015971,35.190144924237224,0.0,180.10490381637555,1271.2726090719748,4300.177417686208,3782.2146743495173,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.81786024389366,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-03-21 05:00:00+00:00,1,14.0,4635.98210501564,869.7966908959243,810.9019698711536,2955.2834442485637,869.7966908959243,278.9476112603262,590.8490796355981,738.8494376943612,528.1415228914124,341.6551680045119,810.9019698711536,0.0,2955.2834442485637,0.0,768.205851478418,240.06432858700563,3766.1854141197173,5021.580552159623,1255.3951380399058,341.6551680045119,113.88505600150397,455.5402240060159,6.833103360090238,53.87989353862025,0.0,275.41623824501346,1945.4737577721394,6581.455862787779,5789.7864036380415,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.721936188144614,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-21 06:00:00+00:00,1,14.0,3635.065831251845,683.0038242290142,636.0085334946751,2316.0534735281576,683.0038242290142,219.0985094078897,463.9053148211245,738.8494376943612,414.54731916014015,268.45650506887404,636.0085334946751,0.0,2316.0534735281576,0.0,602.9779187783857,188.43059961824554,2952.062007022833,3936.0826760304435,984.0206690076109,268.45650506887404,89.48550168962468,357.94200675849874,5.369130101377481,42.24079074012183,0.0,216.1509802028442,1525.6976713598247,5160.763502611669,4539.06059480883,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.781535303677465,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-03-21 07:00:00+00:00,1,14.0,2470.475698291082,464.5350556871605,431.46677414755203,1574.4738684563702,464.5350556871605,148.97539829908473,315.5596573880758,738.8494376943612,281.56723325058573,182.96782243657475,431.46677414755203,0.0,1574.4738684563702,0.0,409.55233927357926,127.98510602299352,2005.9406426039222,2674.587523471896,668.646880867974,182.96782243657475,60.98927414552492,243.95709658209967,3.659356448731495,28.688741908990266,0.0,146.99227923980203,1036.9616386340163,3507.437336925098,3084.1398627454755,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.85185930062178,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-21 08:00:00+00:00,1,14.0,2446.126005063638,461.35067763432045,427.81501444835817,1556.9603129809593,461.3506776343204,148.12481731587738,313.22586031844304,738.8494376943612,280.00326424117515,181.3474133931453,427.81501444835817,0.0,1556.9603129809593,0.0,407.2774752598911,127.27421101871596,1984.7753274293175,2646.36710323909,661.5917758097725,181.3474133931453,60.4491377977151,241.7965511908604,3.626948267862906,28.40405356326034,0.0,145.8046914666969,1027.1508179240236,3473.2768229876615,3053.644578498981,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.851315539355653,0.0,0.0,0.0,0.0,0.0
2025-03-21 09:00:00+00:00,1,14.0,2455.700848684079,461.865452972218,427.8860136106743,1565.9493821011863,461.865452972218,148.17631410536973,313.6891388668483,738.8494376943612,281.14257231136094,180.72288066085707,427.8860136106743,0.0,1565.9493821011863,0.0,408.9346506347068,127.79207832334588,1993.8353957118607,2658.4471942824807,664.6117985706202,180.72288066085707,60.24096022028569,240.96384088114277,3.6144576132171413,28.496074229332095,0.0,146.13676693556607,1030.892135892367,3486.5929845764454,3067.3818449171877,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.849371483925275,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-03-21 10:00:00+00:00,1,14.0,2562.0348076078476,481.5199070905848,452.06247191216,1628.4524286051017,481.5199070905848,154.47377412860504,327.04613296197977,738.8494376943612,292.69491412681776,188.82499296376704,452.06247191216,0.0,1628.4524286051017,0.0,425.73805691173493,133.04314278491717,2080.5149005172616,2774.0198673563486,693.5049668390872,188.82499296376704,62.94166432125568,251.76665728502272,3.7764998592753405,29.846398443415815,0.0,152.24993904777986,1075.362611295731,3224.267709114043,3199.7579242680836,0.0,0.0,0.0,0.0,413.1297097895351,1000.4047470000868,23.84837207548788,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-03-21 11:00:00+00:00,1,14.0,2488.264137829577,467.7372042889093,436.8255912734327,1583.7013422672348,467.7372042889093,150.21740247196246,317.5198018169469,738.8494376943612,283.6944050572882,184.04279923162113,436.8255912734327,0.0,1583.7013422672348,0.0,412.64640735605553,128.95200229876735,2020.5269335406674,2694.0359113875566,673.5089778468891,184.04279923162113,61.34759974387371,245.39039897549483,3.6808559846324225,28.94178116087533,0.0,147.95758679887163,1044.3888038339096,2734.9408874006067,3106.682318743612,0.0,0.0,0.0,0.0,797.7120542628802,159.54241085257604,23.852282705649323,0.0,0.0,0.0,0.0,0.0
2025-03-21 12:00:00+00:00,1,14.0,2638.836141428213,491.1877215721077,452.78776811144104,1694.8606517446626,491.1877215721077,155.22125934757224,335.96646222453546,738.8494376943612,300.31504382108733,190.87267775102038,452.78776811144104,0.0,1694.8606517446626,0.0,436.82188192158156,136.50683810049424,2147.648419856104,2863.531226474805,715.8828066187012,190.87267775102038,63.62422591700679,254.49690366802716,3.8174535550204074,30.53223956078986,0.0,156.13130113434397,1106.4948648863565,3745.331006314569,3300.3531083963867,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.836757980863343,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-21 13:00:00+00:00,1,14.0,2567.667681468264,482.29572567116935,447.7207191180013,1637.651236679094,482.2957256711693,154.1574477683408,328.1382779028285,738.8494376943612,293.3622036894265,188.93352198174284,447.7207191180013,0.0,1637.651236679094,0.0,426.7086599118931,133.3464562224666,2085.3719557970953,2780.4959410627935,695.1239852656984,188.93352198174284,62.977840660580945,251.91136264232378,3.7786704396348565,29.808133940330983,0.0,152.64997252103922,1077.685059049751,4193.020424091152,3207.2046009746864,0.0,0.0,0.0,547.6676835731369,0.0,679.1055951404247,23.84486728036545,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-21 14:00:00+00:00,1,14.0,2514.518970629087,473.24911648703215,438.36341601460106,1602.906438127454,473.24911648703215,152.16031788410214,321.08879860293,738.8494376943612,287.3469797238437,185.90213676318848,438.36341601460106,0.0,1602.906438127454,0.0,417.9592432346817,130.61226351083803,2041.269854142055,2721.6931388560733,680.4232847140183,185.90213676318848,61.967378921062824,247.8695156842513,3.7180427352637695,29.179966861712572,0.0,149.70377833815223,1055.6047150810477,3570.1236857101344,3139.652382090755,0.0,0.0,0.0,0.0,0.0,679.1055951404247,23.84770360240306,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-21 15:00:00+00:00,1,14.0,2476.830108709238,466.9358004414428,433.8174864178552,1576.0768218499422,466.9358004414428,150.4738627426763,316.4619376987665,738.8494376943612,283.34436800342564,183.59143243801714,433.8174864178552,0.0,1576.0768218499422,0.0,412.1372625504373,128.79289454701166,2009.8943082677974,2679.8590776903966,669.9647694225991,183.59143243801714,61.19714414600571,244.78857658402285,3.6718286487603424,28.77529281103508,0.0,147.57253711000743,1039.9744666854194,4314.516629657538,3091.996340240834,0.0,0.0,0.0,797.7120542628802,0.0,1435.8816976731844,23.850976649638636,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-03-21 16:00:00+00:00,1,14.0,2427.784647119749,455.8865584307498,424.7568834209802,1547.1412052680196,455.8865584307498,146.45417272358583,309.432385707164,738.8494376943612,276.2933936425206,179.59316478822922,424.7568834209802,0.0,1547.1412052680196,0.0,401.88129984366634,125.58790620114573,1971.898088689,2629.197451585333,657.2993628963333,179.59316478822922,59.86438826274307,239.45755305097228,3.591863295764584,28.214118555309604,0.0,144.3058886152588,1018.863527826555,3446.648174946304,3031.0787514289996,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.855958085935445,0.0,0.0,0.0,1.1368683772161603e-13,0.0
2025-03-21 17:00:00+00:00,1,14.0,2607.7242161239196,488.84148082897207,457.9077226039304,1660.9750126910178,488.84148082897207,156.354285650625,332.48719517834706,738.8494376943612,295.56691671277616,193.2745641161959,457.9077226039304,0.0,1660.9750126910178,0.0,429.9155152185835,134.34859850580733,2118.8827352949484,2825.1769803932643,706.2942450983161,193.2745641161959,64.42485470539863,257.6994188215945,3.8654912823239176,30.346981805028094,0.0,154.79270478722765,1094.072876184102,3701.797092308021,3255.092495611848,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.84900889264841,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-21 18:00:00+00:00,1,14.0,3405.2650082195255,639.2107663718507,597.7125549518771,2168.341686895797,639.2107663718507,205.3510826547234,433.85968371712727,738.8494376943612,385.9846781827517,253.22608818909902,597.7125549518771,0.0,2168.341686895797,0.0,561.4322591749116,175.44758099215986,2766.0542418476743,3688.072322463566,922.0180806158914,253.22608818909902,84.408696063033,337.634784252132,5.06452176378198,39.614793517514286,0.0,202.3238542083796,1428.87752716076,4036.430481117406,4249.504581638477,0.0,0.0,0.0,0.0,797.7120542628802,595.0193615256736,23.803501882190375,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-03-21 19:00:00+00:00,1,14.0,3403.97539606335,641.5824983915987,596.0234490890546,2166.3694485826977,641.5824983915987,205.86273160659633,435.7197667850024,738.8494376943612,388.0071629994246,253.5753353921741,596.0234490890546,0.0,2166.3694485826977,0.0,564.3740552718904,176.36689227246572,2762.3928976717525,3683.1905302290033,920.7976325572508,253.5753353921741,84.52511179739138,338.1004471895655,5.071506707843482,39.54439795849862,0.0,202.7831770747933,1429.0887183682432,4419.934404642057,4247.564585500893,0.0,0.0,0.0,0.0,413.1297097895351,159.54241085257604,23.799357043398242,0.0,0.0,0.0,-1.1368683772161603e-12,0.0
2025-03-21 20:00:00+00:00,1,14.0,2965.7143758801526,558.5427258083757,515.0035207637587,1892.168129308018,558.5427258083756,180.4815584249121,378.06116738346356,738.8494376943612,336.4422120635504,222.10051374482532,515.0035207637587,0.0,1892.168129308018,0.0,489.3704902742552,152.92827821070475,2407.1716500717766,3209.562200095702,802.3905500239255,222.10051374482532,74.03350458160844,296.13401832643376,4.442010274896506,34.37178691599294,0.0,176.7311440033619,1244.8972740104898,4210.611649890642,3698.932690369957,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.826169206698683,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-21 21:00:00+00:00,1,14.0,4367.399333036642,826.0580047094652,758.3192380724665,2783.022090254711,826.0580047094653,266.20072025011655,559.8572844593488,738.8494376943612,498.56590435466927,327.4921003547959,758.3192380724665,0.0,2783.022090254711,0.0,725.186769970428,226.62086561575876,3541.3413283271775,4721.78843776957,1180.4471094423925,327.4921003547959,109.16403345159864,436.65613380639456,6.5498420070959185,50.5797980447211,0.0,260.9497261963294,1834.3113747578964,6201.710707794538,5446.975207739998,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.73770015788698,0.0,0.0,0.0,0.0,0.0
2025-03-21 22:00:00+00:00,1,14.0,4044.7511990677795,764.272586399506,702.3169405884422,2578.1616720798324,764.272586399506,245.48183208867312,518.7907543108329,738.8494376943612,462.8960784566364,301.37650794286964,702.3169405884422,0.0,2578.1616720798324,0.0,673.3033868460167,210.4073083893802,3280.4786126682748,4373.9714835577,1093.492870889425,301.37650794286964,100.45883598095655,401.8353439238262,6.027530158857393,46.85112493845159,0.0,241.4795731272372,1698.717243484308,5743.468442552087,5047.274870403717,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.75431216974357,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-21 23:00:00+00:00,1,14.0,3180.2473885094764,598.9434833618253,553.9118097370828,2027.3920954105663,598.9434833618254,192.0515064047276,406.89197695709777,738.8494376943612,360.98602409551484,237.95745926631048,553.9118097370828,0.0,2027.3920954105663,0.0,525.070580502567,164.0845564070522,2581.303905147649,3441.738540196865,860.4346350492162,237.95745926631048,79.31915308877016,317.27661235508066,4.759149185326209,36.89127524621814,0.0,189.44649699013263,1334.9352659667156,4515.182654476191,3966.8091206994322,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.814587784278803,0.0,0.0,0.0,-1.3642420526593924e-12,0.0
2025-03-23 00:00:00+00:00,2,1.0,3047.0827957348697,571.5552950317567,530.6294555406558,1944.8980451624566,571.5552950317567,183.43622158340494,388.1190734483518,738.8494376943612,345.64147643134874,225.91381860040798,530.6294555406558,0.0,1944.8980451624566,0.0,502.7512384455982,157.1097620142494,2475.5275007031123,3300.7033342708164,825.1758335677041,225.91381860040798,75.30460620013599,301.21842480054397,4.51827637200816,35.36786411784424,0.0,181.05405906608308,1278.5304013380248,4325.613197072894,3803.4545727164145,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.82062364618794,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-03-23 01:00:00+00:00,2,1.0,3689.539622469024,695.2282658199173,644.6672067616266,2349.644149887479,695.2282658199173,223.1351915884604,472.0930742314569,738.8494376943612,420.7427843642857,274.4854814556316,644.6672067616266,0.0,2349.644149887479,0.0,611.9895045298701,191.2467201655844,2994.3113566491056,3992.415142198807,998.1037855497018,274.4854814556316,91.49516048521053,365.98064194084213,5.489709629112632,42.83645770172359,0.0,219.81038413135124,1548.9822176626842,6036.233894394589,4604.404646728677,0.0,0.0,0.0,797.7120542628802,0.0,916.3185133853357,23.779792155659884,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-03-23 02:00:00+00:00,2,1.0,4766.883972927061,896.7597260670427,830.7430721429221,3039.3811747171003,896.7597260670427,287.20836573161506,609.5513603354276,738.8494376943612,542.7797209750344,353.98000509200835,830.7430721429221,0.0,3039.3811747171003,0.0,789.4977759636864,246.718054988652,3870.124246860022,5160.165662480029,1290.0414156200072,353.98000509200835,117.99333503066946,471.9733401226778,7.0796001018401675,55.31610391145866,0.0,283.7423502510376,2000.890859903665,6767.774832830727,5949.663438443716,0.0,0.0,0.0,0.0,0.0,916.3185133853357,23.715585930034358,0.0,0.0,0.0,9.094947017729282e-13,0.0
2025-03-23 03:00:00+00:00,2,1.0,5065.620620082867,954.8756855917998,885.9497471873359,3224.7951873037296,954.8756855917998,306.7966483103962,648.0790372814035,738.8494376943612,577.8826185066961,376.9930670851037,885.9497471873359,0.0,3224.7951873037296,0.0,840.5565360097397,262.67391750304364,4110.744934491066,5480.993245988087,1370.2483114970219,376.9930670851037,125.66435569503456,502.65742278013823,7.539861341702073,58.82644428865737,0.0,301.8478157452712,2126.8007060707305,7740.089009726736,6321.549781997827,0.0,0.0,0.0,547.6676835731369,0.0,1435.8816976731844,23.69760492808625,0.0,0.0,0.0,9.094947017729282e-13,0.0
2025-03-23 04:00:00+00:00,2,1.0,4612.233252327111,867.5252627438015,805.4545580463817,2939.2534315369285,867.5252627438015,278.92597028398944,588.599292459812,738.8494376943612,524.5280261125567,342.99723663124473,805.4545580463817,0.0,2939.2534315369285,0.0,762.9498561637189,238.42183005116215,3744.7079895833103,4992.94398611108,1248.23599652777,342.99723663124473,114.33241221041492,457.32964884165966,6.859944732624895,53.556171056760746,0.0,274.49669044246934,1935.9030450212024,6548.136297348314,5755.8938422748,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.726841356809267,0.0,0.0,0.0,6.821210263296962e-13,0.0
2025-03-23 05:00:00+00:00,2,1.0,4918.4003314097545,926.8046479779483,860.0370996439897,3131.558583787815,926.8046479779482,297.8362210856937,628.9684268922546,738.8494376943612,560.8332006339983,365.97144734395,860.0370996439897,0.0,3131.558583787815,0.0,815.7573827403612,254.92418210636288,3991.595683431805,5322.127577909073,1330.5318944772682,365.97144734395,121.99048244798333,487.9619297919333,7.3194289468789995,57.11669882719785,0.0,293.0205349229915,2064.9032217286826,6983.303553138437,6137.884960649434,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.706548890530488,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-23 06:00:00+00:00,2,1.0,4640.041575661417,872.6407199708526,810.0680362707031,2957.3328194198593,872.6407199708526,280.34432278571387,592.2963971851387,738.8494376943612,527.6034462466929,345.0372737241597,810.0680362707031,0.0,2957.3328194198593,0.0,767.4231945406442,239.8197482939513,3767.4008556905624,5023.20114092075,1255.8002852301875,345.0372737241597,115.0124245747199,460.0496982988796,6.900745474483194,53.87536928231969,0.0,276.1323911543659,1947.5409640100274,6587.582539671442,5790.624335461394,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.72523597173031,0.0,0.0,0.0,-2.2737367544323206e-12,0.0
2025-03-23 07:00:00+00:00,2,1.0,4423.780537253034,832.675829452011,771.1956243845312,2819.9090834164945,832.675829452011,267.7662507622159,564.9095786897951,738.8494376943612,503.2811373381578,329.39469211385324,771.1956243845312,0.0,2819.9090834164945,0.0,732.0452906736841,228.7641533355263,3591.1047078010256,4788.1396104013675,1197.0349026003419,329.39469211385324,109.79823070461775,439.192922818471,6.587893842277065,51.334959565700885,0.0,263.43455311041714,1856.9546931588811,6280.735230411914,5520.184901075052,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.737268052648947,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-03-23 08:00:00+00:00,2,1.0,2525.460535255602,476.3833390118221,441.469425364161,1607.607770879619,476.38333901182216,153.24926863705653,323.1340703747656,738.8494376943612,286.89949396279746,189.48384504902464,441.469425364161,0.0,1607.607770879619,0.0,417.3083548549781,130.40886089218066,2049.0771962437802,2732.10292832504,683.02573208126,189.48384504902464,63.16128168300821,252.64512673203285,3.7896769009804925,29.32016046972102,0.0,150.58097550769827,1060.2866875348486,3585.74722279045,3149.411283180018,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.85233808452063,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-23 09:00:00+00:00,2,1.0,4083.5344389885936,774.5154268083279,715.2375660520211,2593.7814461282433,774.5154268083278,249.05700750267502,525.4584193056528,738.8494376943612,467.7930111842964,306.7224156240315,715.2375660520211,0.0,2593.7814461282433,0.0,680.4261980862493,212.6331869019529,3309.0190121802643,4412.025349573685,1103.0063373934213,306.7224156240315,102.2408052080105,408.963220832042,6.13444831248063,47.39494144284306,0.0,244.2742895558698,1715.6840088145782,5799.218447803172,5092.4515476599345,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.754039639926688,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-03-23 10:00:00+00:00,2,1.0,2599.533019262855,493.58737870604784,452.85277228867466,1653.0928682681335,493.58737870604784,158.87269122169528,334.71468748435257,738.8494376943612,296.53913482233276,197.0482438837151,452.85277228867466,0.0,1653.0928682681335,0.0,431.3296506506658,134.79051582833307,2105.945640556808,2807.9275207424107,701.9818801856027,197.0482438837151,65.68274796123836,262.73099184495345,3.940964877674302,30.116511851341574,0.0,155.69355040913686,1092.206171113327,3278.609480586647,3239.2571713930765,0.0,0.0,0.0,0.0,413.1297097895351,1000.4047470000868,23.845297505729633,0.0,0.0,0.0,0.0,0.0
2025-03-23 11:00:00+00:00,2,1.0,2678.3055703265177,505.93397808653884,466.09323429367834,1706.2783579463005,505.93397808653884,163.09054215976096,342.8434359267779,738.8494376943612,305.32720646155735,200.6067716249815,466.09323429367834,0.0,1706.2783579463005,0.0,444.1123003077198,138.78509384616243,2172.371592239979,2896.4954563199717,724.1238640799929,200.6067716249815,66.86892387499383,267.4756954999753,4.01213543249963,31.045580608273355,0.0,159.88379362282114,1124.7193914647432,3005.3129075283805,3340.6077566276917,0.0,0.0,0.0,0.0,797.7120542628802,159.54241085257604,23.83955292051543,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-23 12:00:00+00:00,2,1.0,3707.387082912041,702.4831962036003,648.1377645997983,2356.7661221086414,702.4831962036003,226.41577975915433,476.06741644444594,738.8494376943612,423.5974837259818,278.8857124776185,648.1377645997983,0.0,2356.7661221086414,0.0,616.141794510519,192.5443107845372,3004.9038867084396,4006.5385156112525,1001.6346289028131,278.8857124776185,92.96190415920616,371.8476166368246,5.577714249552369,43.01179415908036,0.0,221.69501369654608,1557.4253659517353,5264.812448863776,4622.680310121772,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.77759371990119,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-23 13:00:00+00:00,2,1.0,4774.338456629509,902.6203056247941,833.4268084582566,3038.291342546455,902.620305624794,290.4389398180807,612.1813658067133,738.8494376943612,544.9679848612619,357.6523207635322,833.4268084582566,0.0,3038.291342546455,0.0,792.6807052527446,247.71272039148266,3871.718151004711,5162.290868006281,1290.5727170015703,357.6523207635322,119.21744025451073,476.86976101804294,7.153046415270643,55.38571767921225,0.0,285.1031341906162,2005.144775932663,7327.150916135309,5954.971573259026,0.0,0.0,0.0,547.6676835731369,0.0,679.1055951404247,23.713214245485197,0.0,0.0,0.0,0.0,0.0
2025-03-23 14:00:00+00:00,2,1.0,2979.168721184503,556.8157943204084,516.5518584766598,1905.8010683874365,556.8157943204084,180.00198350194958,376.8138108184588,738.8494376943612,334.61972911100736,222.196065209401,516.5518584766598,0.0,1905.8010683874365,0.0,486.7196059796471,152.0998768686397,2422.3529268640964,3229.8039024854615,807.4509756213654,222.196065209401,74.06535506980033,296.26142027920133,4.44392130418802,34.55456643817416,0.0,176.74496051381792,1249.3596558159854,4228.528377000488,3716.5235084651085,0.0,0.0,0.0,0.0,0.0,679.1055951404247,23.828777545926364,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-23 15:00:00+00:00,2,1.0,2661.2908495157944,493.4660063793345,460.90823396624654,1706.9166091702107,493.4660063793345,159.70387023663852,333.76213614269597,738.8494376943612,298.2281709543027,195.2378354250318,460.90823396624654,0.0,1706.9166091702107,0.0,433.7864304789858,135.55825952468305,2167.8248431364573,2890.4331241819427,722.6082810454857,195.2378354250318,65.0792784750106,260.3171139000424,3.904756708500636,30.8964131106895,0.0,157.09117472942293,1115.1381635937923,4574.141067372467,3324.2195546609287,0.0,0.0,0.0,797.7120542628802,0.0,1435.8816976731844,23.846271148272212,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-23 16:00:00+00:00,2,1.0,2571.9426533617698,478.56811306062644,446.5679054815557,1646.8066348195857,478.56811306062644,154.42776417580512,324.1403488848213,738.8494376943612,289.4242923113969,189.14382074922952,446.5679054815557,0.0,1646.8066348195857,0.0,420.98078881657733,131.5564965051804,2093.3745403011417,2791.1660537348553,697.7915134337138,189.14382074922952,63.04794024974317,252.19176099897268,3.78287641498459,29.865103512642534,0.0,152.11258674923954,1078.156516865504,3650.0991702272736,3212.1468425514327,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.850151785641344,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-23 17:00:00+00:00,2,1.0,2694.2734470521896,500.38300145721274,467.47548677143305,1726.4149588235446,500.38300145721274,160.58199550843284,339.8010059487799,738.8494376943612,303.90740571478653,196.4755957424262,467.47548677143305,0.0,1726.4149588235446,0.0,442.0471355851441,138.1397298703575,2193.890445594978,2925.1872607933037,731.2968151983259,196.4755957424262,65.4918652474754,261.9674609899016,3.929511914848524,31.28841419137844,0.0,159.1325438493932,1129.2788802717791,3823.552327323968,3367.234396378448,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.84104542223745,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-03-23 18:00:00+00:00,2,1.0,4148.013061258572,781.7406748677793,724.8430806843543,2641.429305706439,781.7406748677793,251.30970361915007,530.4309712486292,738.8494376943612,474.7342396994206,307.0064351683587,724.8430806843543,0.0,2641.429305706439,0.0,690.5225304718845,215.78829077246388,3366.2723863907936,4488.363181854391,1122.0907954635977,307.0064351683587,102.33547838945289,409.34191355781155,6.140128703367173,48.15958547759502,0.0,247.14565755667226,1741.659936363149,5091.960943358839,5178.885712326275,0.0,0.0,0.0,0.0,797.7120542628802,595.0193615256736,23.74713513610752,0.0,0.0,0.0,-1.3642420526593924e-12,0.0
2025-03-23 19:00:00+00:00,2,1.0,4286.388019597032,809.4367841126542,751.3323417994234,2725.6188936849535,809.4367841126541,260.4693410577025,548.9674430549517,738.8494376943612,490.53640988562796,318.90037422702625,751.3323417994234,0.0,2725.6188936849535,0.0,713.5075052881862,222.97109540255818,3476.951235484377,4635.934980645836,1158.983745161459,318.90037422702625,106.30012474234208,425.2004989693683,6.378007484540524,49.796159190832235,0.0,255.68367040059417,1800.112802382326,5673.371112189824,5349.4424859340215,0.0,0.0,0.0,0.0,413.1297097895351,159.54241085257604,23.740421451719175,0.0,0.0,0.0,6.821210263296962e-13,0.0
2025-03-23 20:00:00+00:00,2,1.0,3276.2455494626297,617.2254590660615,573.2968609907618,2085.723229405804,617.2254590660616,198.4880301690103,418.73742889705125,738.8494376943612,374.9189799769461,242.30647908911538,573.2968609907618,0.0,2085.723229405804,0.0,545.3366981482852,170.41771817133912,2659.020090396566,3545.3601205287546,886.3400301321886,242.30647908911538,80.76882636303846,323.0753054521538,4.846129581782307,38.0561381237809,0.0,195.14455234527426,1375.5733947174037,4651.818944180031,4090.69681867704,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.800264664320668,0.0,0.0,0.0,-2.0463630789890885e-12,0.0
2025-03-23 21:00:00+00:00,2,1.0,3539.052929292931,666.8090605287395,618.4682436579199,2253.775625106273,666.8090605287396,213.14641214829516,453.66264838044435,738.8494376943612,405.7928587161674,261.01620181257204,618.4682436579199,0.0,2253.775625106273,0.0,590.2441581326071,184.45129941643972,2872.2438687641925,3829.65849168559,957.4146229213975,261.01620181257204,87.00540060419068,348.02160241676273,5.220324036251441,41.09180356080032,0.0,210.79868002779205,1485.9821305668718,5025.0350598598025,4419.9026498181975,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.782446041420037,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-23 22:00:00+00:00,2,1.0,4426.837872567179,830.8898464933948,770.759413820193,2825.188612253591,830.8898464933948,263.154919093952,567.7349273994428,738.8494376943612,506.6240396443919,324.26580684900284,770.759413820193,0.0,2825.188612253591,0.0,736.9076940282065,230.2836543838145,3595.948026073784,4794.597368098379,1198.6493420245947,324.26580684900284,108.08860228300095,432.3544091320038,6.485316136980057,51.3746685371417,0.0,263.0588458802682,1857.9404292457998,6284.7783018129785,5531.5050621265855,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.72807174194053,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-23 23:00:00+00:00,2,1.0,4604.1904827817725,865.3403469506848,801.5316794575531,2937.3184563735354,865.3403469506848,273.80118422561907,591.5391627250657,738.8494376943612,526.7860962497435,338.5542507009412,801.5316794575531,0.0,2937.3184563735354,0.0,766.2343218178088,239.44822556806523,3738.8501358310887,4985.133514441452,1246.283378610363,338.5542507009412,112.85141690031374,451.40566760125495,6.771085014018824,53.419134947461956,0.0,273.84552543771133,1932.618766477934,6536.809249259705,5751.36783625926,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.717834321384746,0.0,0.0,0.0,-1.3642420526593924e-12,0.0
2025-04-12 00:00:00+00:00,3,40.0,3091.7851799709215,583.8464837157377,543.9580773867787,1963.9806188684063,583.8464837157377,191.80352601511723,392.04295770062043,738.8494376943612,352.2565487757751,231.58993493996257,543.9580773867787,0.0,1963.9806188684063,0.0,512.373161855673,160.11661307989777,2507.938696255185,3343.9182616735798,835.9795654183949,231.58993493996257,77.19664497998752,308.7865799199501,4.631798698799251,35.95854851028742,0.0,184.46230333678386,1298.345474024151,4390.130653995072,3856.291423529253,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.816122509418516,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-04-12 01:00:00+00:00,3,40.0,3069.36490939459,579.482125486239,540.9921540891886,1948.890629819162,579.482125486239,189.62810494167047,389.8540205445686,738.8494376943612,349.21472604704564,230.2673994391934,540.9921540891886,0.0,1948.890629819162,0.0,507.9486924320664,158.73396638502075,2489.8827839083506,3319.8437118778006,829.9609279694502,230.2673994391934,76.75579981306447,307.0231992522579,4.605347988783868,35.718670920867275,0.0,183.06223672672473,1288.836949803911,5155.9139134613815,3827.792404309867,0.0,0.0,0.0,797.7120542628802,0.0,916.3185133853357,23.819448450570953,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-04-12 02:00:00+00:00,3,40.0,3040.409167427768,575.7934102668222,535.5622417805208,1929.0535153804237,575.7934102668222,187.8696076594053,387.9238026074169,738.8494376943612,347.56753584041604,228.22587442640616,535.5622417805208,0.0,1929.0535153804237,0.0,505.5527794042415,157.98524356382546,2464.6157571609447,3286.1543428812593,821.5385857203148,228.22587442640616,76.07529147546872,304.30116590187487,4.564517488528123,35.357402407219865,0.0,181.6818291444929,1277.2028697998499,4317.612037227618,3791.7071222855006,0.0,0.0,0.0,0.0,0.0,916.3185133853357,23.81803701312506,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-04-12 03:00:00+00:00,3,40.0,3062.6154219436226,579.9445142032627,539.6113976699775,1943.059510070382,579.9445142032627,188.8154031730107,391.1291110302519,738.8494376943612,350.9418045656863,229.00270963757634,539.6113976699775,0.0,1943.059510070382,0.0,510.46080664099827,159.51900207531196,2482.6709077403593,3310.2278769871455,827.5569692467864,229.00270963757634,76.33423654585879,305.33694618343515,4.580054192751527,35.61893703080314,0.0,182.97483448785653,1286.5840335793682,4896.867139096127,3820.6886836281437,0.0,0.0,0.0,547.6676835731369,0.0,1435.8816976731844,23.81493826153063,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-04-12 04:00:00+00:00,3,40.0,3109.60323598824,590.2235719284841,548.0245186873984,1971.3551453723578,590.2235719284841,192.24628730386834,397.97728462461583,738.8494376943612,357.3004473677206,232.92312456076354,548.0245186873984,0.0,1971.3551453723578,0.0,519.7097416257755,162.4092942580548,2519.379664059756,3359.172885413008,839.793221353252,232.92312456076354,77.64104152025452,310.5641660810181,4.658462491215271,36.15428701434553,0.0,186.05388551218485,1306.710192149307,4416.313428137548,3878.8826270387835,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.810546528351626,0.0,0.0,0.0,6.821210263296962e-13,0.0
