timestamp_hour_utc,representative_day_id,day_weight,it_load_kw,q_air_kw,q_cp_kw,q_rdhx_kw,s_air_kw,s_air_old_kw,s_air_new_kw,old_ac_capacity_eff_kw,q_air_to_ashp_kw,q_air_to_reject_kw,q_cp_to_wshp_kw,q_cp_to_free_kw,q_rdhx_to_wshp_kw,q_rdhx_to_chiller_kw,q_ashp_out_kw,p_ashp_kw,q_wshp_in_kw,q_wshp_out_kw,p_wshp_kw,q_chiller_evap_kw,p_chiller_kw,q_tower_kw,p_tower_kw,p_pump_kw,p_cdu_free_kw,p_terminal_kw,p_cooling_kw,p_grid_kw,q_heat_kw,q_tes_ch_kw,q_tes_dis_kw,e_tes_kwh,p_bess_ch_kw,p_bess_dis_kw,e_bess_kwh,max_theta_c,hotspot_slack_c,hotspot_penalty_yuan,bess_degradation_cost_yuan,power_balance_residual_kw,heat_balance_residual_kw
2025-01-15 00:00:00+00:00,0,71.0,2808.3800211662774,512.4785263326793,695.1632254454676,1600.73826938813,512.4785263326793,221.61397670661353,290.86454962606575,1045.510010154321,398.7919653373847,113.6865609952946,695.1632254454676,0.0,1600.73826938813,0.0,580.0610404907413,181.26907515335665,2295.9014948335976,3061.2019931114633,765.3004982778658,113.6865609952946,37.895520331764864,151.58208132705946,2.273731219905892,36.86227945724533,0.0,162.17393973957985,1185.7750441797184,3994.155065345995,3641.263033602205,0.0,0.0,0.0,0.0,0.0,679.1055951404247,23.826407375417308,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-01-15 01:00:00+00:00,0,71.0,2850.3519168317885,518.7795451819895,702.2323254137698,1629.3400462360266,518.7795451819895,223.49421411988249,295.28533106210705,1045.510010154321,403.3679861022205,115.411559079769,702.2323254137698,0.0,1629.3400462360266,0.0,586.717070694139,183.34908459191843,2331.5723716497964,3108.7631621997284,777.1907905499321,115.411559079769,38.470519693256335,153.88207877302534,2.30823118159538,37.36037022477336,0.0,164.35515787895287,1203.0341541204284,4053.3860709522173,3695.4802328938677,0.0,0.0,0.0,0.0,0.0,679.1055951404247,23.823725109767317,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-01-15 02:00:00+00:00,0,71.0,2878.6567769324,520.9423895853469,708.2190338617363,1649.4953534853169,520.9423895853467,224.41225552754645,296.53013405780035,1045.510010154321,405.13477014204364,115.80761944330322,708.2190338617363,0.0,1649.4953534853169,0.0,589.2869383884271,184.15216824638344,2357.714387347053,3143.619183129404,785.904795782351,115.80761944330322,38.60253981443441,154.41015925773763,2.3161523888660644,37.74152455070526,0.0,165.41010149459703,1214.1272822773371,4890.496113472618,3732.9061215178313,0.0,0.0,0.0,797.7120542628802,0.0,1435.8816976731844,23.825425484627683,0.0,0.0,0.0,6.821210263296962e-13,0.0
2025-01-15 03:00:00+00:00,0,71.0,2848.0398182076824,516.2065896451788,700.8616428233194,1630.9715857391843,516.2065896451788,222.45910321449975,293.7474864306791,1045.510010154321,400.92585957097447,115.28073007420437,700.8616428233194,0.0,1630.9715857391843,0.0,583.1648866486902,182.23902707771566,2331.833228562504,3109.1109714166714,777.2777428541679,115.28073007420437,38.42691002473479,153.70764009893915,2.3056146014840873,37.335565142091426,0.0,163.80835600103634,1201.3932157012302,4049.4330339089124,3692.2758580653617,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.82766715349014,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-01-15 04:00:00+00:00,0,71.0,2876.2462463172383,522.2234427522203,707.5937406617237,1646.429062903295,522.2234427522203,224.6132664161181,297.61017633610214,1045.510010154321,405.7656069648253,116.45783578739503,707.5937406617237,0.0,1646.429062903295,0.0,590.204519221564,184.43891225673875,2354.022803565019,3138.697071420025,784.6742678550063,116.45783578739503,38.819278595798345,155.27711438319338,2.3291567157479007,37.69210284888466,0.0,165.6045772176958,1213.5582954898716,4089.8045418071097,3728.9015906415893,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.82419699697954,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-01-15 05:00:00+00:00,0,71.0,2860.627209702743,518.6518360430141,703.7832627729316,1638.1921108867966,518.6518360430141,223.26971329757384,295.3821227454403,1045.510010154321,403.51281953981436,115.13901650319974,703.7832627729316,0.0,1638.1921108867966,0.0,586.9277375124573,183.41491797264288,2341.975373659728,3122.633831546304,780.658457886576,115.13901650319974,38.37967216773325,153.518688670933,2.3027803300639946,37.49541899205592,0.0,164.55582813474206,1206.807075483814,4067.434285186557,3709.561569058761,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.825081269008397,0.0,0.0,0.0,0.0,0.0
2025-01-15 06:00:00+00:00,0,71.0,2891.20752532406,524.4908458226861,711.5114340658246,1655.2052454355496,524.4908458226861,225.95056479138853,298.5402810312975,1045.510010154321,407.9935302565004,116.4973155661857,711.5114340658246,0.0,1655.2052454355496,0.0,593.445134918546,185.45160466204564,2366.716679501374,3155.6222393351654,788.9055598337914,116.4973155661857,38.8324385220619,155.3297540882476,2.329946311323714,37.89739547633023,0.0,166.36734549749104,1219.784290303044,4110.991815627103,3749.0673742537115,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.823206638011246,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-01-15 07:00:00+00:00,0,71.0,2991.1255254053904,538.8741558594554,743.1470309788874,1709.104338567047,538.8741558594554,233.7087901650044,305.16536569445105,1045.510010154321,421.99420159691914,116.87995426253627,743.1470309788874,0.0,1709.104338567047,0.0,613.809747777337,191.81554618041778,2452.2513695459347,3269.668492727913,817.4171231819782,116.87995426253627,38.959984754178755,155.83993901671502,2.337599085250725,39.385454315037094,0.0,171.33485126626965,1261.2505587831322,4252.376084188522,3883.47824050525,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.822426811530743,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-01-15 08:00:00+00:00,0,71.0,2944.9752679612047,529.9281689738905,734.7415525715955,1680.3055464157198,529.9281689738905,230.51770636644636,299.41046260744406,1045.510010154321,415.9688450561411,113.95932391774937,734.7415525715955,0.0,1680.3055464157198,0.0,605.0455928089325,189.0767477527914,2415.0470989873156,3220.062798649754,805.0156996624385,113.95932391774937,37.98644130591646,151.94576522366583,2.2791864783549873,38.84530204130507,0.0,168.54530831839162,1241.748685559198,4186.723953520403,3825.108391458686,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.826380687212648,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-01-15 09:00:00+00:00,0,71.0,2856.3171736067093,518.1619356022713,713.5244477244255,1624.630790280012,518.1619356022713,225.1059201758371,293.05601542643427,1045.510010154321,406.30618331089335,111.855752291378,713.5244477244255,0.0,1624.630790280012,0.0,590.9908120885722,184.6846287776788,2338.1552380044377,3117.54031733925,779.3850793348125,111.855752291378,37.28525076379267,149.14100305517067,2.23711504582756,37.65204133453289,0.0,164.2879851306068,1205.5321003872511,4061.8492739939607,3708.531129427822,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.8270491021716,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-01-15 10:00:00+00:00,0,71.0,2920.5415446704137,526.8151866934575,727.6961852851662,1666.030172691788,526.8151866934575,227.8578705555736,298.9573161378839,1045.510010154321,414.29581113815135,112.51937555530611,727.6961852851662,0.0,1666.030172691788,0.0,602.6120889282201,188.3162777900688,2393.726357976954,3191.635143969272,797.908785992318,112.51937555530611,37.50645851843537,150.0258340737415,2.2503875111061222,38.49118728547287,0.0,167.38209320279478,1231.855190300196,3739.2670251810746,3794.2472328974923,0.0,0.0,0.0,0.0,413.1297097895351,1000.4047470000868,23.823734942367906,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-01-15 11:00:00+00:00,0,71.0,2884.3580135951543,520.1462587811911,720.2074949192961,1644.0042598946668,520.1462587811911,225.3547427603353,294.79151602085585,1045.510010154321,409.06429923978743,111.0819595414037,720.2074949192961,0.0,1644.0042598946668,0.0,595.0026170760544,185.938317836267,2364.211754813963,3152.2823397519505,788.0705849379876,111.0819595414037,37.02731984713457,148.10927938853828,2.2216391908280744,38.046267446525555,0.0,165.26754134462854,1216.5716706033713,3303.2176299356447,3747.284956828005,0.0,0.0,0.0,0.0,797.7120542628802,159.54241085257604,23.827445994582195,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-01-15 12:00:00+00:00,0,71.0,2853.4237402053895,513.5163163095988,712.6139320967736,1627.293491799019,513.5163163095988,222.42113457760146,291.0951817319973,1045.510010154321,404.5365448753124,108.97977143428636,712.6139320967736,0.0,1627.293491799019,0.0,588.416792545909,183.88024767059653,2339.907423895793,3119.8765651943904,779.9691412985976,108.97977143428636,36.326590478095454,145.30636191238182,2.1795954286857273,37.6513528808934,0.0,163.28052069437334,1203.287448451242,4056.7111886566313,3708.293357740299,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.82960853971407,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-01-15 13:00:00+00:00,0,71.0,2959.8028347531276,532.8631183697624,739.1991173814845,1687.7405990018813,532.8631183697624,230.69808139448625,302.1650369752762,1045.510010154321,418.6388306903794,114.22428767938305,739.1991173814845,0.0,1687.7405990018813,0.0,608.9292082769155,190.29037758653607,2426.9397163833655,3235.919621844487,808.9799054611218,114.22428767938305,38.07476255979435,152.2990502391774,2.284485753587661,39.05337951146335,0.0,169.4209375576474,1248.1038484301507,4207.906683183279,3844.848830121403,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.82562779089421,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-01-15 14:00:00+00:00,0,71.0,2688.7827231125098,488.115154446811,667.5286325963222,1533.1389360693763,488.11515444681106,208.92012646334305,279.195027983468,1045.510010154321,384.3334436748503,103.78171077196072,667.5286325963222,0.0,1533.1389360693763,0.0,559.030463527055,174.69701985220468,2200.6675686656986,2934.223424887598,733.5558562218995,103.78171077196072,34.593903590653575,138.3756143626143,2.0756342154392144,35.35724833858343,0.0,154.6778488023586,1134.957511021139,4371.407917706785,3493.253888414653,0.0,0.0,0.0,547.6676835731369,0.0,679.1055951404247,23.831625767060924,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-01-15 15:00:00+00:00,0,71.0,2904.154167839462,522.8124949565763,724.9479403992287,1656.3937324836575,522.8124949565763,226.4155307119253,296.396964244651,1045.510010154321,410.5930004225926,112.21949453398372,724.9479403992287,0.0,1656.3937324836575,0.0,597.226182432862,186.63318201026934,2381.341672882886,3175.122230510515,793.7805576276287,112.21949453398372,37.40649817799457,149.62599271197828,2.244389890679674,38.312375536813434,0.0,166.22148290808562,1224.5984861514714,4926.464708253813,3772.348412943377,0.0,0.0,0.0,797.7120542628802,0.0,1435.8816976731844,23.829175827481127,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-01-15 16:00:00+00:00,0,71.0,2899.9406730654787,521.8578415213477,723.7564103783759,1654.3264211657552,521.8578415213477,225.8815016617574,295.9763398595903,1045.510010154321,409.248982450654,112.60885907069371,723.7564103783759,0.0,1654.3264211657552,0.0,595.2712472009513,186.02226475029727,2378.0828315441313,3170.7771087255082,792.6942771813771,112.60885907069371,37.536286356897904,150.14514542759161,2.2521771814138742,38.255956523008834,0.0,165.94850114087038,1222.7094631338653,4122.650136199345,3766.0483559264594,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.83093631753322,0.0,0.0,0.0,1.1368683772161603e-12,0.0
2025-01-15 17:00:00+00:00,0,71.0,2892.0617509044387,520.5253301291007,720.0325347055527,1651.5038860697832,520.5253301291007,224.88022169819067,295.64510843091,1045.510010154321,407.58230349774664,112.94302663135403,720.0325347055527,0.0,1651.5038860697832,0.0,592.8469869058133,185.26468340806665,2371.536420775336,3162.048561033781,790.5121402584452,112.94302663135403,37.64767554378468,150.59070217513872,2.2588605326270805,38.11601490186442,0.0,165.53167532385072,1219.3310499686388,4111.392800873077,3754.8955479395945,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.831235116289808,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-01-15 18:00:00+00:00,0,71.0,2844.1633228233004,511.20580503088036,707.6659493201065,1625.2915684723143,511.20580503088036,221.22645292628735,289.97935210459303,1045.510010154321,399.99970925385264,111.20609577702771,0.0,707.6659493201065,1625.2915684723143,0.0,581.8177589146948,181.8180496608421,1625.2915684723143,2167.0554246297525,541.7638561574381,111.20609577702771,37.06869859234257,855.9407436894768,12.83911115534215,30.406234671125272,14.15331898640213,162.66854569360396,980.7178149170963,3824.8811377403963,2748.8731835444473,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.835203577793052,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-01-15 19:00:00+00:00,0,71.0,2852.84069226675,512.2165301674341,708.8563234486014,1631.767838650714,512.2165301674341,221.806174486614,290.41035568082015,1045.510010154321,398.3764457068902,113.84008446054395,0.0,708.8563234486014,1631.767838650714,0.0,579.4566483009312,181.080202594041,1631.767838650714,2175.6904515342853,543.9226128835713,113.84008446054395,37.946694820181314,860.6431027293266,12.9096465409399,30.494804855479167,14.177126468972029,163.099563805319,983.6306519685037,3423.3416344457182,2254.91608989405,500.23100994116646,0.0,475.21945944410817,0.0,413.1297097895351,1000.4047470000868,23.839365111051833,0.0,0.0,0.0,-5.684341886080801e-13,1.1368683772161603e-13
2025-01-15 20:00:00+00:00,0,71.0,2910.839210415089,524.7459820500965,720.7201985743114,1665.3730297906818,524.7459820500965,226.49165733041778,298.25432471967866,1045.510010154321,406.555064287436,118.19091776266049,0.0,720.7201985743114,1665.3730297906818,0.0,591.3528207817251,184.79775649428908,1665.3730297906818,2220.4973730542424,555.1243432635606,118.19091776266049,39.3969725875535,878.3080889245255,13.174621333867881,31.06813426939305,14.414403971486228,166.86286015633704,1004.8390920764873,3117.966248228695,3262.4057633349266,0.0,450.55556949895896,0.0,0.0,797.7120542628802,159.54241085257604,23.834027883660433,0.0,0.0,0.0,-1.3642420526593924e-12,0.0
2025-01-15 21:00:00+00:00,0,71.0,2858.059779910936,516.3512004381445,699.8871974178644,1641.821382054926,516.3512004381445,220.78357917672577,295.5676212614187,1045.510010154321,398.6478684702317,117.70333196791279,699.8871974178644,0.0,1641.821382054926,0.0,579.8514450476098,181.20357657737804,2341.7085794727905,3122.2781059637205,780.5695264909301,117.70333196791279,39.23444398930426,156.93777595721704,2.3540666393582557,37.41482974308519,0.0,164.11546145956308,1204.8919048996188,4062.9516848105554,3702.1295510113305,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.831854366992708,0.0,0.0,0.0,6.821210263296962e-13,0.0
2025-01-15 22:00:00+00:00,0,71.0,2908.4096275591255,525.1615408467032,711.6339574584829,1671.614129253939,525.1615408467032,224.72682544999125,300.43471539671197,1045.510010154321,405.55041843556654,119.6111224111367,711.6339574584829,0.0,1671.614129253939,0.0,589.8915177244604,184.34109928889387,2383.248086712422,3177.6641156165624,794.4160289041406,119.6111224111367,39.870374137045566,159.48149654818226,2.392222448222734,38.06516001629387,0.0,166.95650929966195,1226.0413940942587,4134.451021653384,3767.5556333410227,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.828585748013957,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-01-15 23:00:00+00:00,0,71.0,2895.535406614037,522.7496766281283,708.350338953106,1664.4353910328043,522.7496766281283,224.11632271341753,298.6333539147108,1045.510010154321,403.4504684384476,119.29920818968071,708.350338953106,0.0,1664.4353910328043,0.0,586.8370450013783,183.3865765629307,2372.78572998591,3163.71430664788,790.92857666197,119.29920818968071,39.76640272989357,159.06561091957428,2.3859841637936143,37.89486407892122,0.0,166.20308248752053,1220.5654866850298,4663.768576872204,3750.5513516492583,0.0,0.0,0.0,547.6676835731369,0.0,679.1055951404247,23.83010296407921,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-03-21 00:00:00+00:00,1,14.0,4576.190816440603,826.1096014364415,1129.2551922124323,2620.826022791728,826.1096014364414,354.18985403015773,471.9197474062837,1045.510010154321,647.0977953995205,179.01180603692103,1129.2551922124323,0.0,2620.826022791728,0.0,941.2331569447571,294.13536154523655,3750.08121500416,5000.108286672214,1250.0270716680534,179.01180603692103,59.67060201230701,238.68240804922803,3.5802361207384203,60.08591599429025,0.0,262.4388978102746,1929.9380851509004,6506.128901591504,5941.3414436169705,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.72051917487854,0.0,0.0,0.0,0.0,0.0
2025-03-21 01:00:00+00:00,1,14.0,3752.032514841168,677.8574080603113,925.6686742607047,2148.5064325201515,677.8574080603113,290.7816130718487,387.0757949884626,1045.510010154321,530.3196569220944,147.5377511382169,925.6686742607047,0.0,2148.5064325201515,0.0,771.3740464321373,241.0543895100429,3074.1751067808564,4098.900142374475,1024.7250355936187,147.5377511382169,49.17925037940563,196.71700151762252,2.9507550227643375,49.25512455302266,0.0,215.2854991942891,1582.4500542531432,6132.194623357192,4870.274188806612,0.0,0.0,0.0,797.7120542628802,0.0,916.3185133853357,23.771162472112785,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-03-21 02:00:00+00:00,1,14.0,4490.833738574025,809.7645062393619,1109.5276632417504,2571.54156909291,809.7645062393619,347.8183242122997,461.9461820270622,1045.510010154321,634.810679884283,174.95382635507895,1109.5276632417504,0.0,2571.54156909291,0.0,923.3609889225935,288.55030903831044,3681.0692323346602,4908.092309779547,1227.0230774448867,174.95382635507895,58.317942118359646,233.27176847343858,3.4990765271015785,59.001245588181604,0.0,257.35181443225486,1893.7434651490948,6384.577203723121,5831.45329870214,0.0,0.0,0.0,0.0,0.0,916.3185133853357,23.726951478174986,0.0,0.0,0.0,9.094947017729282e-13,0.0
2025-03-21 03:00:00+00:00,1,14.0,3516.3896015150417,634.5389579426668,871.1580231479284,2010.6926204244453,634.5389579426668,273.1001077329169,361.4388502097499,1045.510010154321,497.54934904844623,136.98960889422057,871.1580231479284,0.0,2010.6926204244453,0.0,723.7081440704673,226.158795022021,2881.850643572374,3842.467524763165,960.6168811907912,136.98960889422057,45.66320296474019,182.65281185896075,2.739792177884411,46.24166689868231,0.0,201.59262433407642,1483.0129625881955,5547.0702476763745,4566.175668833632,0.0,0.0,0.0,547.6676835731369,0.0,1435.8816976731844,23.787254327575557,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-03-21 04:00:00+00:00,1,14.0,3028.9048086142343,545.6061605083285,751.1846094556086,1732.1140386502993,545.6061605083285,234.7795000234011,310.82666048492734,1045.510010154321,428.317581621423,117.28857888690544,751.1846094556086,0.0,1732.1140386502993,0.0,623.0073914493425,194.68980982791953,2483.298648105908,3311.0648641412104,827.7662160353026,117.28857888690544,39.096192962301814,156.38477184920725,2.3457715777381085,39.85667867017125,0.0,173.4488502064466,1277.20351927988,4306.108327894115,3934.072255590553,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.81786024389366,0.0,0.0,0.0,6.821210263296962e-13,0.0
2025-03-21 05:00:00+00:00,1,14.0,4635.98210501564,833.8567403991941,1150.1239381946943,2652.001426421753,833.8567403991942,359.1302958145671,474.7264445846271,1045.510010154321,655.2499446095775,178.60679578961663,1150.1239381946943,0.0,2652.001426421753,0.0,953.0908285230219,297.8408839134443,3802.1253646164473,5069.5004861552625,1267.3751215388156,178.60679578961663,59.535598596538875,238.1423943861555,3.5721359157923325,61.02373241005836,0.0,265.22888971046115,1954.5763620851105,6590.55846710075,6022.591314678284,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.721936188144614,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-21 06:00:00+00:00,1,14.0,3635.065831251845,654.6265171274108,901.9400352050087,2078.499278919427,654.6265171274108,281.90970192378876,372.7168152036221,1045.510010154321,514.1015092228187,140.52500790459214,901.9400352050087,0.0,2078.499278919427,0.0,747.784013415009,233.6825041921903,2980.439314124436,3973.9190854992476,993.4797713748119,140.52500790459214,46.841669301530715,187.36667720612286,2.810500158091843,47.84319384534454,0.0,208.12348900306225,1532.7811278750316,5167.846959126877,4721.703098914257,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.781535303677465,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-03-21 07:00:00+00:00,1,14.0,2470.475698291082,445.4786656466044,612.3056965671469,1412.6913360773312,445.4786656466044,191.5725873943474,253.90607825225698,1045.510010154321,349.02661868100955,96.45204696559483,612.3056965671469,0.0,1412.6913360773312,0.0,507.6750817178321,158.6484630368225,2024.9970326444782,2699.996043525971,674.9990108814927,96.45204696559483,32.15068232186494,128.60272928745977,1.9290409393118964,32.49608425778772,0.0,141.57050953320157,1041.7937909704815,3512.269489261563,3207.671125243803,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.85185930062178,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-21 08:00:00+00:00,1,14.0,2446.126005063638,442.32656161026773,606.5183940046252,1397.2810494487449,442.32656161026773,190.23634229671347,252.09021931355426,1045.510010154321,346.7413348506098,95.58522675965793,606.5183940046252,0.0,1397.2810494487449,0.0,504.3510325099779,157.6096976593681,2003.79944345337,2671.73259127116,667.93314781779,95.58522675965793,31.861742253219308,127.44696901287723,1.9117045351931585,32.16836231462621,0.0,140.41206034407554,1031.8967149242721,3478.0227199879096,3176.0836237811377,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.851315539355653,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-21 09:00:00+00:00,1,14.0,2455.700848684079,444.29437597776763,606.7503012811619,1404.656171425149,444.2943759777677,190.4978627067649,253.79651327100277,1045.510010154321,347.87085550398723,96.4235204737804,606.7503012811619,0.0,1404.656171425149,0.0,505.9939716421633,158.12311613817602,2011.406472706311,2681.875296941748,670.468824235437,96.4235204737804,32.14117349126013,128.56469396504053,1.928470409475608,32.24907075268635,0.0,141.0263654401376,1035.9370204671727,3491.6378691512514,3187.869268583911,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.849371483925275,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-21 10:00:00+00:00,1,14.0,2562.0348076078476,461.97463090604157,636.3036097819671,1463.7565669198377,461.97463090604157,199.92305460496425,262.0515763010773,1045.510010154321,361.2860052105164,100.68862569552516,636.3036097819671,0.0,1463.7565669198377,0.0,525.5069166698421,164.22091145932563,2100.0601767018047,2800.080235602406,700.0200589006015,100.68862569552516,33.56287523184172,134.2515009273669,2.0137725139105034,33.72667396265739,0.0,146.84319251113664,1080.3874845794735,3229.2925823977866,3325.587152272248,0.0,0.0,0.0,0.0,413.1297097895351,1000.4047470000868,23.84837207548788,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-03-21 11:00:00+00:00,1,14.0,2488.264137829577,448.6936430235791,617.296126027383,1422.2743687786146,448.6936430235791,193.7288497873131,254.96479323626602,1045.510010154321,350.9055750199758,97.78806800360331,617.296126027383,0.0,1422.2743687786146,0.0,510.4081091199648,159.502534099989,2039.5704948059977,2719.4273264079966,679.8568316019991,97.78806800360331,32.59602266786777,130.38409067147109,1.9557613600720662,32.74162746860763,0.0,142.61103493681878,1049.2638121353543,2739.8158957020505,3229.8354355279616,0.0,0.0,0.0,0.0,797.7120542628802,159.54241085257604,23.852282705649323,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-03-21 12:00:00+00:00,1,14.0,2638.836141428213,474.53802590641146,647.3685800408385,1516.9295354809612,474.53802590641146,200.3412975179443,274.1967283884672,1045.510010154321,372.82450246617475,101.71352344023671,647.3685800408385,0.0,1516.9295354809612,0.0,542.2901854053451,169.46568293917034,2164.2981155218,2885.730820695733,721.4327051739333,101.71352344023671,33.90450781341224,135.61803125364895,2.0342704688047344,34.59035275603477,0.0,150.969898918,1112.3974180693554,3751.2335594975684,3428.0210061010785,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.836757980863343,0.0,0.0,0.0,0.0,0.0
2025-03-21 13:00:00+00:00,1,14.0,2567.667681468264,464.2165896084705,634.0253659720755,1469.4257258877185,464.2165896084705,198.86881004246632,265.3477795660042,1045.510010154321,362.4714485492493,101.74514105922117,634.0253659720755,0.0,1469.4257258877185,0.0,527.2311978898172,164.75974934056785,2103.451091859794,2804.6014558130582,701.1503639532646,101.74514105922117,33.91504701974039,135.66018807896157,2.0349028211844233,33.71501823803945,0.0,147.41211211735964,1082.9871934901562,4198.322558531558,3331.832653702875,0.0,0.0,0.0,547.6676835731369,0.0,679.1055951404247,23.84486728036545,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-03-21 14:00:00+00:00,1,14.0,2514.518970629087,455.5110993219256,620.9572178540877,1438.050653453074,455.5110993219256,195.62050048142376,259.89059884050187,1045.510010154321,355.1231272751773,100.3879720467483,620.9572178540877,0.0,1438.050653453074,0.0,516.542730582076,161.41960330689875,2059.0078713071616,2745.3438284095487,686.3359571023872,100.3879720467483,33.4626573489161,133.8506293956644,2.007759440934966,33.00922307015337,0.0,144.54182215888966,1060.7770224281799,3575.295993057267,3261.886558991625,0.0,0.0,0.0,0.0,0.0,679.1055951404247,23.84770360240306,0.0,0.0,0.0,0.0,0.0
2025-03-21 15:00:00+00:00,1,14.0,2476.830108709238,448.8433345226746,612.9743162959057,1415.01245789066,448.8433345226746,193.52188143136374,255.32145309131084,1045.510010154321,349.8890637913887,98.95427073128587,612.9743162959057,0.0,1415.01245789066,0.0,508.929547332929,159.0404835415403,2027.9867741865658,2703.9823655820874,675.9955913955218,98.95427073128587,32.98475691042862,131.9390276417145,1.9790854146257173,32.539354067783776,0.0,142.4068820023321,1044.9461533322324,4319.48831630435,3212.9119129150163,0.0,0.0,0.0,797.7120542628802,0.0,1435.8816976731844,23.850976649638636,0.0,0.0,0.0,-1.1368683772161603e-12,0.0
2025-03-21 16:00:00+00:00,1,14.0,2427.784647119749,437.6953664068948,601.4375930140872,1388.6516876987678,437.6953664068948,188.65577154171382,249.03959486518096,1045.510010154321,342.0489435265705,95.64642288032428,601.4375930140872,0.0,1388.6516876987678,0.0,497.525736038648,155.47679251207748,1990.0892807128548,2653.4523742838064,663.3630935709516,95.64642288032428,31.882140960108092,127.52856384043237,1.9129284576064856,31.929644667410294,0.0,139.12899377907777,1023.6935939472318,3451.4782410669804,3150.9781103224545,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.855958085935445,0.0,0.0,0.0,-3.410605131648481e-13,0.0
2025-03-21 17:00:00+00:00,1,14.0,2607.7242161239196,468.1436672396958,647.8824910499137,1491.6980578343107,468.1436672396958,202.14447515677895,265.99919208291686,1045.510010154321,366.16690981263815,101.97675742705763,647.8824910499137,0.0,1491.6980578343107,0.0,532.6064142729282,166.43950446029004,2139.5805488842243,2852.7740651789654,713.1935162947414,101.97675742705763,33.99225247568588,135.96900990274352,2.0395351485411526,34.35345530984051,0.0,149.0417736521642,1099.060037341263,3706.7842534651827,3385.3804794518937,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.84900889264841,0.0,0.0,0.0,0.0,0.0
2025-03-21 18:00:00+00:00,1,14.0,3405.2650082195255,613.1234229956546,844.7335649365356,1947.4080202873347,613.1234229956544,265.12213806787196,348.00128492778254,1045.510010154321,477.4235488470298,135.69987414862476,844.7335649365356,0.0,1947.4080202873347,0.0,694.434252868407,217.0107040213772,2792.14158522387,3722.85544696516,930.71386174129,135.69987414862476,45.23329138287492,180.93316553149967,2.713997482972495,44.81608715096941,0.0,195.01650185614497,1435.504443635629,4043.0573975922744,4417.289699833567,0.0,0.0,0.0,0.0,797.7120542628802,595.0193615256736,23.803501882190375,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-21 19:00:00+00:00,1,14.0,3403.97539606335,616.4744643447494,842.2366540887773,1945.2642776298242,616.4744643447495,265.3896787319883,351.0847856127612,1045.510010154321,478.7201937690933,137.7542705756561,842.2366540887773,0.0,1945.2642776298242,0.0,696.3202818459539,217.60008807686057,2787.5009317186014,3716.667908958135,929.1669772395337,137.7542705756561,45.91809019188537,183.67236076754148,2.755085411513122,44.71974239896156,0.0,195.66372274389934,1435.8237060626536,4426.669392336468,4412.988190804089,0.0,0.0,0.0,0.0,413.1297097895351,159.54241085257604,23.799357043398242,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-03-21 20:00:00+00:00,1,14.0,2965.7143758801526,538.398581090785,730.4076115686523,1696.9081832207153,538.398581090785,231.49344419115872,306.9051368996263,1045.510010154321,415.4006764530356,122.9979046377494,730.4076115686523,0.0,1696.9081832207153,0.0,604.21916574987,188.81848929683434,2427.315794789368,3236.421059719157,809.1052649297892,122.9979046377494,40.99930154591647,163.99720618366587,2.459958092754988,38.88131017926673,0.0,170.7701095235659,1251.0344335681275,4216.74880944828,3840.6402254690265,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.826169206698683,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-21 21:00:00+00:00,1,14.0,4367.399333036642,795.413077897666,1076.1577221998582,2495.8285329391188,795.413077897666,340.88614023375607,454.52693766390996,1045.510010154321,615.2581249470369,180.15495295062908,1076.1577221998582,0.0,2495.8285329391188,0.0,894.9209090138719,279.66278406683494,3571.986255138977,4762.648340185302,1190.6620850463255,180.15495295062908,60.05165098354303,240.2066039341721,3.6030990590125813,57.24301699538694,0.0,251.94113630818413,1843.163772459287,6210.5631054959285,5657.569249199174,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.73770015788698,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-21 22:00:00+00:00,1,14.0,4044.7511990677795,736.570223730672,995.9691888853534,2312.2117864517554,736.5702237306718,314.9689143926796,421.6013093379923,1045.510010154321,570.8726753210382,165.69754840963378,995.9691888853534,0.0,2312.2117864517554,0.0,830.3602550124192,259.487579691381,3308.180975337109,4410.907967116145,1102.7269917790363,165.69754840963378,55.2325161365446,220.9300645461784,3.3139509681926755,53.00119353107816,0.0,233.30425059204043,1707.0664826982731,5751.8176817660515,5241.268222128565,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.75431216974357,0.0,0.0,0.0,-1.1368683772161603e-12,0.0
2025-03-21 23:00:00+00:00,1,14.0,3180.2473885094764,576.1546048285784,784.9271737745382,1819.1656099063578,576.1546048285784,247.30351987937186,328.85108494920655,1045.510010154321,445.5679468573855,130.5866579711929,784.9271737745382,0.0,1819.1656099063578,0.0,648.0988317925608,202.53088493517524,2604.092783680896,3472.123711574528,868.030927893632,130.5866579711929,43.52888599039763,174.11554396159053,2.6117331594238578,41.73947131229973,0.0,182.86910024022535,1341.3110035311538,4521.55839204063,4120.222543367088,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.814587784278803,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-23 00:00:00+00:00,2,1.0,3047.0827957348697,549.6991900971898,752.7668904266365,1744.616715211043,549.6991900971898,236.23247949322518,313.46671060396466,1045.510010154321,427.82059711652914,121.87859298066064,752.7668904266365,0.0,1744.616715211043,0.0,622.2845048967697,194.46390778024053,2497.3836056376795,3329.844807516906,832.4612018792265,121.87859298066064,40.626197660220214,162.50479064088086,2.4375718596132128,40.029173864909524,0.0,174.7171755469355,1284.7352285911456,4331.818024326015,3952.1293124136755,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.82062364618794,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-23 01:00:00+00:00,2,1.0,3689.539622469024,667.1837507609769,913.6592875395115,2108.6965841685346,667.1837507609769,286.92826579292705,380.25548496804976,1045.510010154321,520.5157198775878,146.66803088338906,913.6592875395115,0.0,2108.6965841685346,0.0,757.1137743674004,236.59805448981263,3022.355871708046,4029.807828944061,1007.4519572360152,146.66803088338906,48.88934362779636,195.55737451118543,2.9333606176677813,48.49674446787069,0.0,211.83180409706247,1556.2012645362254,6043.452941268128,4786.921603311462,0.0,0.0,0.0,797.7120542628802,0.0,916.3185133853357,23.779792155659884,0.0,0.0,0.0,-1.8189894035458565e-12,0.0
2025-03-23 02:00:00+00:00,2,1.0,4766.883972927061,861.2139432080605,1178.9647382501305,2726.7052914688743,861.2139432080605,369.5200297375488,491.6939134705118,1045.510010154321,671.811588517991,189.4023546900695,1178.9647382501305,0.0,2726.7052914688743,0.0,977.1804923898052,305.3689038718141,3905.6700297190046,5207.560039625339,1301.8900099063349,189.4023546900695,63.13411823002317,252.53647292009268,3.78804709380139,62.63599506219266,0.0,273.5371281131244,2010.3542022772906,6777.238175204352,6184.740532015145,0.0,0.0,0.0,0.0,0.0,916.3185133853357,23.715585930034358,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-03-23 03:00:00+00:00,2,1.0,5065.620620082867,916.1324458339224,1255.015006689355,2894.473167559588,916.1324458339225,394.4139547275276,521.7184911063948,1045.510010154321,714.8837039106966,201.2487419232258,1255.015006689355,0.0,2894.473167559588,0.0,1039.8308420519222,324.94713814122565,4149.488174248943,5532.6508989985905,1383.1627247496476,201.2487419232258,67.0829139744086,268.3316558976344,4.024974838464516,66.59518187627654,0.0,290.8575908848341,2136.670524464857,7749.958828120861,6572.481741050513,0.0,0.0,0.0,547.6676835731369,0.0,1435.8816976731844,23.69760492808625,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-23 04:00:00+00:00,2,1.0,4612.233252327111,832.6482378185026,1142.1239440548688,2637.4610704537404,832.6482378185026,358.59626654243567,474.0519712760669,1045.510010154321,649.5215481038445,183.12668971465814,1142.1239440548688,0.0,2637.4610704537404,0.0,944.7586154237738,295.2370673199293,3779.585014508609,5039.446686011479,1259.8616715028697,183.12668971465814,61.04222990488605,244.1689196195442,3.6625337942931626,60.63832902618347,0.0,264.5406269107832,1944.982458458945,6557.215710786053,5984.205301435253,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.726841356809267,0.0,0.0,0.0,-2.7284841053187847e-12,0.0
2025-03-23 05:00:00+00:00,2,1.0,4918.4003314097545,889.059062260957,1218.7239433424813,2810.617325806315,889.059062260957,382.82105449141136,506.23800776954573,1045.510010154321,694.0863003611873,194.9727618997697,1218.7239433424813,0.0,2810.617325806315,0.0,1009.5800732526361,315.49377289144877,4029.3412691487965,5372.455025531728,1343.113756382932,194.9727618997697,64.99092063325656,259.96368253302626,3.8994552379953937,64.6678915583376,0.0,282.3105440631677,2074.476340767138,6992.876672176893,6382.035098784364,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.706548890530488,0.0,0.0,0.0,9.094947017729282e-13,0.0
2025-03-23 06:00:00+00:00,2,1.0,4640.041575661417,837.4387775299546,1149.0363988347137,2653.5663992967466,837.4387775299546,360.47175942157946,476.9670181083751,1045.510010154321,653.4465792647509,183.99219826520368,1149.0363988347137,0.0,2653.5663992967466,0.0,950.4677516578195,297.0211723930686,3802.60279813146,5070.13706417528,1267.53426604382,183.99219826520368,61.33073275506789,245.32293102027157,3.6798439653040735,61.006755958008874,0.0,266.0861079744628,1956.6588790897322,6596.70045475115,6020.6048158331,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.72523597173031,0.0,0.0,0.0,9.094947017729282e-13,0.0
2025-03-23 07:00:00+00:00,2,1.0,4423.780537253034,799.7017702141736,1094.2897749660037,2529.7889920728594,799.7017702141736,343.93387138479403,455.7678988293796,1045.510010154321,623.0296078107405,176.67216240343316,1094.2897749660037,0.0,2529.7889920728594,0.0,906.2248840883498,283.1952762776093,3624.078767038863,4832.105022718484,1208.026255679621,176.67216240343316,58.89072080114439,235.56288320457756,3.533443248068663,58.12658316970871,0.0,253.95289801539968,1865.7251771915517,6289.5057144445855,5738.329906806834,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.737268052648947,0.0,0.0,0.0,0.0,0.0
2025-03-23 08:00:00+00:00,2,1.0,2525.460535255602,456.52253394706906,626.0957221310163,1442.842279177517,456.52253394706906,196.80243074714525,259.7201031999238,1045.510010154321,355.14417051826143,101.37836342880763,626.0957221310163,0.0,1442.842279177517,0.0,516.573338935653,161.42916841739157,2068.9380013085333,2758.584001744711,689.6460004361777,101.37836342880763,33.792787809602544,135.17115123841018,2.0275672685761528,33.211294455705655,0.0,144.97418487454811,1065.0810032620018,3590.541538517604,3275.1573406803636,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.85233808452063,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-03-23 09:00:00+00:00,2,1.0,4083.5344389885936,741.6645280122023,1013.130756691246,2328.739154285144,741.6645280122023,319.2534027368085,422.4111252753937,1045.510010154321,578.1304190380852,163.5341089741171,1013.130756691246,0.0,2328.739154285144,0.0,840.9169731463057,262.7865541082205,3341.86991097639,4455.82654796852,1113.95663699213,163.5341089741171,54.51136965803903,218.04547863215612,3.2706821794823417,53.681314243588815,0.0,235.07169556370638,1723.2782527451668,5806.81269173376,5296.743521114826,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.754039639926688,0.0,0.0,0.0,0.0,0.0
2025-03-23 10:00:00+00:00,2,1.0,2599.533019262855,472.9603080965588,643.477103539605,1483.0956076266925,472.9603080965588,203.10490615583564,269.85540194072314,1045.510010154321,366.5858607483351,106.37444734822367,643.477103539605,0.0,1483.0956076266925,0.0,533.2157974521238,166.62993670378867,2126.5727111662973,2835.4302815550627,708.8575703887657,106.37444734822367,35.45814911607456,141.83259646429823,2.1274889469644735,34.135269182455076,0.0,149.83119946907033,1097.0396138071187,3283.4429232804387,3368.6460790071865,0.0,0.0,0.0,0.0,413.1297097895351,1000.4047470000868,23.845297505729633,0.0,0.0,0.0,0.0,0.0
2025-03-23 11:00:00+00:00,2,1.0,2678.3055703265177,486.1173605152546,661.7601566611561,1530.4280531501072,486.11736051525463,208.8648649544929,277.2524955607617,1045.510010154321,377.6074394652367,108.50992105001785,661.7601566611561,0.0,1530.4280531501072,0.0,549.247184676708,171.63974521147125,2192.1882098112633,2922.917613081684,730.729403270421,108.50992105001785,36.169973683339286,144.67989473335714,2.170198421000357,35.157085231335756,0.0,154.14588601735912,1130.0122918349268,3010.6058078985634,3472.164797758392,0.0,0.0,0.0,0.0,797.7120542628802,159.54241085257604,23.83955292051543,0.0,0.0,0.0,-1.1368683772161603e-12,0.0
2025-03-23 12:00:00+00:00,2,1.0,3707.387082912041,672.3541923825812,919.985100563277,2115.047789966182,672.3541923825812,289.64694872511336,382.7072436574678,1045.510010154321,524.5190520435283,147.83514033905294,919.985100563277,0.0,2115.047789966182,0.0,762.9368029724048,238.4177509288765,3035.032890529459,4046.7105207059453,1011.6776301764863,147.83514033905294,49.27838011301765,197.1135204520706,2.956702806781059,48.750030916560135,0.0,213.2117999526613,1564.2922948943828,5271.679377806424,4809.64732367835,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.77759371990119,0.0,0.0,0.0,0.0,0.0
2025-03-23 13:00:00+00:00,2,1.0,4774.338456629509,864.6485781157106,1183.660551002397,2726.029327511398,864.6485781157106,371.95982207258214,492.6887560431285,1045.510010154321,675.0856985897149,189.56287952599575,1183.660551002397,0.0,2726.029327511398,0.0,981.9428343123126,306.85713572259766,3909.689878513795,5212.919838018393,1303.2299595045984,189.56287952599575,63.187626508665254,252.75050603466102,3.791257590519915,62.770109805185896,0.0,274.3359170166076,2014.1720061481747,7336.1781463508205,6194.862672330706,0.0,0.0,0.0,547.6676835731369,0.0,679.1055951404247,23.713214245485197,0.0,0.0,0.0,0.0,0.0
2025-03-23 14:00:00+00:00,2,1.0,2979.168721184503,534.8425345877712,736.4346673937945,1707.891519202939,534.8425345877712,230.7305577603829,304.1119768273883,1045.510010154321,416.26484098643067,118.57769360134051,736.4346673937945,0.0,1707.891519202939,0.0,605.4761323438992,189.21129135746847,2444.3261865967334,3259.1015821289775,814.7753955322444,118.57769360134051,39.52589786711351,158.10359146845403,2.3715538720268103,39.17195521384322,0.0,170.30329041132987,1255.3593842540263,4234.528105438528,3864.577714472877,0.0,0.0,0.0,0.0,0.0,679.1055951404247,23.828777545926364,0.0,0.0,0.0,-1.3642420526593924e-12,0.0
2025-03-23 15:00:00+00:00,2,1.0,2661.2908495157944,475.43910271071974,656.707249316885,1529.144497488187,475.4391027107197,205.3120113671305,270.1270913435892,1045.510010154321,371.50156755239954,103.9375351583202,656.707249316885,0.0,1529.144497488187,0.0,540.3659164398539,168.86434888745433,2185.8517468050723,2914.468995740096,728.617248935024,103.9375351583202,34.6458450527734,138.5833802110936,2.078750703166404,34.99266245438842,0.0,151.67333998293762,1120.8721960157443,4579.875099794417,3454.83491217995,0.0,0.0,0.0,797.7120542628802,0.0,1435.8816976731844,23.846271148272212,0.0,0.0,0.0,-1.8189894035458565e-12,0.0
2025-03-23 16:00:00+00:00,2,1.0,2571.9426533617698,460.3743031977541,635.6141266792959,1475.9542234847179,460.3743031977541,198.60305703333862,261.7712461644155,1045.510010154321,360.13061176248874,100.24369143526536,635.6141266792959,0.0,1475.9542234847179,0.0,523.8263443818018,163.69573261931308,2111.5683501640137,2815.4244668853516,703.8561167213379,100.24369143526536,33.41456381175512,133.6582552470205,2.0048738287053074,33.827966035226055,0.0,146.74363636895615,1083.5428893852936,3655.485542747063,3339.2508112671535,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.850151785641344,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-23 17:00:00+00:00,2,1.0,2694.2734470521896,481.78951479050676,665.2884450654597,1547.195487196224,481.7895147905068,207.0866742859496,274.7028405045572,1045.510010154321,378.0398587719541,103.74965601855268,665.2884450654597,0.0,1547.195487196224,0.0,549.8761582137514,171.8362994417973,2212.4839322616835,2949.9785763489112,737.4946440872278,103.74965601855268,34.5832186728509,138.3328746914036,2.0749931203710537,35.43060822392603,0.0,153.6171071602617,1135.036870706435,3829.3103177586236,3499.8547345626625,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.84104542223745,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-03-23 18:00:00+00:00,2,1.0,4148.013061258572,750.0606783065318,1027.794389176142,2370.1579937758993,750.0606783065318,322.60665294149516,427.4540253650366,1045.510010154321,587.9903907352939,162.07028757123794,1027.794389176142,0.0,2370.1579937758993,0.0,855.2587501604274,267.26835942513355,3397.9523829520413,4530.603177269388,1132.650794317347,162.07028757123794,54.02342919041265,216.0937167616506,3.2414057514247587,54.53541161304325,0.0,238.10411870863598,1749.823519005997,5100.1245260016885,5385.861927429815,0.0,0.0,0.0,0.0,797.7120542628802,595.0193615256736,23.74713513610752,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-23 19:00:00+00:00,2,1.0,4286.388019597032,774.743832942959,1064.9272339829422,2446.71695267113,774.743832942959,334.1160296246495,440.6278033183094,1045.510010154321,607.893623828486,166.85020911447293,1064.9272339829422,0.0,2446.71695267113,0.0,884.2089073868889,276.31528355840277,3511.644186654072,4682.192248872096,1170.548062218024,166.85020911447293,55.61673637149098,222.46694548596392,3.3370041822894585,56.41498654619957,0.0,245.95810692006123,1808.1901797964679,5681.448489603967,5566.401156258985,0.0,0.0,0.0,0.0,413.1297097895351,159.54241085257604,23.740421451719175,0.0,0.0,0.0,1.3642420526593924e-12,0.0
2025-03-23 20:00:00+00:00,2,1.0,3276.2455494626297,591.7053863605881,812.7441759594417,1871.7959871425976,591.7053863605881,254.8449587844582,336.86042757612995,1045.510010154321,464.66770709262516,127.03767926796297,812.7441759594417,0.0,1871.7959871425976,0.0,675.8803012256366,211.2125941330114,2684.5401631020395,3579.3868841360527,894.8467210340132,127.03767926796297,42.34589308932099,169.38357235728395,2.5407535853592593,43.10028515020923,0.0,187.90863248601687,1381.954879477931,4658.2004289405595,4255.267185361689,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.800264664320668,0.0,0.0,0.0,-1.1368683772161603e-12,0.0
2025-03-23 21:00:00+00:00,2,1.0,3539.052929292931,639.3743198349738,877.269946366243,2022.4086630917157,639.3743198349737,274.1532781041123,365.22104173086143,1045.510010154321,502.6461578675011,136.72816196747272,877.269946366243,0.0,2022.4086630917157,0.0,731.1216841709107,228.4755263034096,2899.6786094579584,3866.2381459439443,966.5595364859861,136.72816196747272,45.57605398915757,182.3042159566303,2.734563239349454,46.542185021904444,0.0,203.0121371972015,1492.900002237009,5031.952931529939,4597.359830114855,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.782446041420037,0.0,0.0,0.0,-1.1368683772161603e-12,0.0
2025-03-23 22:00:00+00:00,2,1.0,4426.837872567179,797.150641678841,1095.7540467817912,2533.933184106547,797.150641678841,339.6856571087854,457.4649845700556,1045.510010154321,628.1154843474443,169.0351573313967,1095.7540467817912,0.0,2533.933184106547,0.0,913.6225226871917,285.5070383397474,3629.687230888338,4839.582974517783,1209.8957436294459,169.0351573313967,56.3450524437989,225.3802097751956,3.380703146627934,58.21195324451921,0.0,253.40863601754697,1866.7491268216863,6293.586999388865,5753.2054972049755,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.72807174194053,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-03-23 23:00:00+00:00,2,1.0,4604.1904827817725,829.229928087837,1140.4984209233478,2634.4621337705885,829.229928087837,353.1702883547562,476.0596397330808,1045.510010154321,653.3693911637677,175.86053692406938,1140.4984209233478,0.0,2634.4621337705885,0.0,950.3554780563893,296.98608689262164,3774.9605546939365,5033.280739591915,1258.3201848979788,175.86053692406938,58.62017897468979,234.48071589875917,3.5172107384813875,60.559573965406315,0.0,263.57691819918057,1941.5801536683584,6545.770636450131,5983.636217648304,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.717834321384746,0.0,0.0,0.0,0.0,0.0
2025-04-12 00:00:00+00:00,3,40.0,3091.7851799709215,559.1432207803718,769.4416873307531,1763.2002718597976,559.1432207803718,244.48844578629752,314.65477499407433,1045.510010154321,437.2429394001626,121.90028138020926,769.4416873307531,0.0,1763.2002718597976,0.0,635.9897300366001,198.74679063643754,2532.6419591905506,3376.8559455874006,844.2139863968501,121.90028138020926,40.63342712673642,162.5337085069457,2.438005627604185,40.71525333852057,0.0,177.49607949740698,1304.2435426235559,4396.028722594478,4012.8456756240007,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.816122509418516,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-04-12 01:00:00+00:00,3,40.0,3069.36490939459,554.5180426215458,764.4868367686464,1750.3600300043977,554.5180426215458,242.38463017485455,312.1334124466912,1045.510010154321,433.12069321836987,121.3973494031759,764.4868367686464,0.0,1750.3600300043977,0.0,629.9937355903562,196.87304237198632,2514.846866773044,3353.129155697392,838.282288924348,121.3973494031759,40.46578313439196,161.86313253756785,2.4279469880635176,40.43820540310337,0.0,176.10483241259237,1294.5920992344854,5161.669062891956,3983.122891287748,0.0,0.0,0.0,797.7120542628802,0.0,916.3185133853357,23.819448450570953,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-04-12 02:00:00+00:00,3,40.0,3040.409167427768,550.8932632143706,757.0249678149443,1732.4909363984518,550.8932632143706,239.98210334992055,310.91115986445,1045.510010154321,430.6581360155795,120.23512719879108,757.0249678149443,0.0,1732.4909363984518,0.0,626.4118342044793,195.75369818889976,2489.515904213396,3319.3545389511946,829.8386347377987,120.23512719879108,40.07837573293036,160.31350293172144,2.4047025439758216,40.035658398432844,0.0,174.74582341374767,1282.856893015785,4323.266060443552,3945.766373155674,0.0,0.0,0.0,0.0,0.0,916.3185133853357,23.81803701312506,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-04-12 03:00:00+00:00,3,40.0,3062.6154219436226,555.0259933281535,762.4251159966577,1745.164312618811,555.0259933281535,241.41960395148357,313.60638937666994,1045.510010154321,434.6777829942743,120.3482103338792,762.4251159966577,0.0,1745.164312618811,0.0,632.2585934462172,197.58081045194288,2507.589428615469,3343.4525714872916,835.8631428718229,120.3482103338792,40.11607011129306,160.46428044517225,2.406964206677584,40.324396606087845,0.0,176.03349950987285,1292.3248837576973,4902.6079892744565,3975.711164933509,0.0,0.0,0.0,547.6676835731369,0.0,1435.8816976731844,23.81493826153063,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-04-12 04:00:00+00:00,3,40.0,3109.60323598824,564.8114655932068,774.079916780703,1770.7118536143307,564.8114655932068,245.5378694536347,319.273596139572,1045.510010154321,442.2249538027807,122.58651179042607,774.079916780703,0.0,1770.7118536143307,0.0,643.2362964404083,201.0113426376276,2544.791770395034,3393.055693860045,848.2639234650112,122.58651179042607,40.86217059680869,163.44868238723475,2.451730235808521,40.9295160395644,0.0,178.9816537374896,1312.5003367123097,4422.103572700549,4036.291990300453,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.810546528351626,0.0,0.0,0.0,-6.821210263296962e-13,0.0
