timestamp_hour_utc,representative_day_id,day_weight,it_load_kw,q_air_kw,q_cp_kw,q_rdhx_kw,s_air_kw,s_air_old_kw,s_air_new_kw,old_ac_capacity_eff_kw,q_air_to_ashp_kw,q_air_to_reject_kw,q_cp_to_wshp_kw,q_cp_to_free_kw,q_rdhx_to_wshp_kw,q_rdhx_to_chiller_kw,q_ashp_out_kw,p_ashp_kw,q_wshp_in_kw,q_wshp_out_kw,p_wshp_kw,q_chiller_evap_kw,p_chiller_kw,q_tower_kw,p_tower_kw,p_pump_kw,p_cdu_free_kw,p_terminal_kw,p_cooling_kw,p_grid_kw,q_heat_kw,q_tes_ch_kw,q_tes_dis_kw,e_tes_kwh,p_bess_ch_kw,p_bess_dis_kw,e_bess_kwh,max_theta_c,hotspot_slack_c,hotspot_penalty_yuan,bess_degradation_cost_yuan,power_balance_residual_kw,heat_balance_residual_kw
2025-04-12 05:00:00+00:00,3,40.0,3108.01247362187,564.1655558280914,774.1000904107477,1769.7468273830323,564.1655558280916,245.60618729258886,318.55936853550264,1045.510010154321,441.82046562289383,122.34509020519761,774.1000904107477,0.0,1769.7468273830323,0.0,642.6479499969365,200.82748437404265,2543.84691779378,3391.7958903917065,847.9489725979266,122.34509020519761,40.78169673506587,163.1267869402635,2.4469018041039523,40.92047098615276,0.0,178.81842677728548,1311.7439532745775,4419.756426896447,4034.443840388643,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.811242136801592,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-04-12 06:00:00+00:00,3,40.0,3057.446493160741,553.3587337874895,763.4416696392426,1740.6460897340085,553.3587337874895,241.91214640741396,311.4465873800756,1045.510010154321,433.1015554106133,120.25717837687625,763.4416696392426,0.0,1740.6460897340085,0.0,629.9658987790739,196.86434336846057,2504.087759373251,3338.783679164335,834.6959197910837,120.25717837687625,40.08572612562542,160.34290450250168,2.4051435675375252,40.309710986517366,0.0,175.5879245673583,1289.948768406583,4347.395261567324,3968.749577943409,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.818773776396505,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-04-12 07:00:00+00:00,3,40.0,3070.6544380104815,555.9141549536379,766.5504684016094,1748.1898146552348,555.9141549536379,242.45820079277385,313.45595416086405,1045.510010154321,434.6472158580372,121.26693909560066,766.5504684016094,0.0,1748.1898146552348,0.0,632.2141321571451,197.56691629910782,2514.7402830568444,3352.9870440757923,838.2467610189481,121.26693909560066,40.422313031866885,161.68925212746754,2.425338781912013,40.47841219860064,0.0,176.37928697170958,1295.5190283021448,4366.173466312626,3985.2011762329375,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.818861263669408,0.0,0.0,0.0,0.0,0.0
2025-04-12 08:00:00+00:00,3,40.0,3024.258249840333,546.5100168573031,755.5902814342703,1722.1579515487565,546.5100168573031,238.24800370643095,308.26201315087206,1045.510010154321,427.7824477506582,118.72756910664486,755.5902814342703,0.0,1722.1579515487565,0.0,622.2290149100484,194.4465671593901,2477.748232983027,3303.6643106440356,825.9160776610089,118.72756910664486,39.575856368881624,158.3034254755265,2.374551382132897,39.88928795851567,0.0,173.50909609578116,1275.7114366257103,4299.969686466042,3925.893325554084,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.822660621418642,0.0,0.0,0.0,-1.5916157281026244e-12,0.0
2025-04-12 09:00:00+00:00,3,40.0,2952.048198650281,533.5704331946986,738.5317515130848,1679.9460139424957,533.5704331946986,232.66248367993234,300.90794951476624,1045.510010154321,418.3137198647235,115.25671332997507,738.5317515130848,0.0,1679.9460139424957,0.0,608.4563198032342,190.1425999385107,2418.4777654555805,3224.6370206074407,806.1592551518602,115.25671332997507,38.418904443325026,153.6756177733001,2.3051342665995014,38.9554126848175,0.0,169.3694791700571,1245.3507856551698,4197.3989843054505,3833.093340410675,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.826210786179768,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-04-12 10:00:00+00:00,3,40.0,2929.163055665478,528.7581257053885,733.9688563536168,1666.4360736064718,528.7581257053885,230.12463597967002,298.63348972571845,1045.510010154321,415.53353441537064,113.22459129001783,733.9688563536168,0.0,1666.4360736064718,0.0,604.4124136950846,188.87887927971394,2400.404929960089,3200.5399066134514,800.1349766533629,113.22459129001783,37.741530430005945,150.96612172002378,2.2644918258003566,38.68342642667323,0.0,167.90196519873615,1235.6052698142923,3751.638615690235,3804.952320308536,0.0,0.0,0.0,0.0,413.1297097895351,1000.4047470000868,23.827624393281233,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-04-12 11:00:00+00:00,3,40.0,3018.0422265829366,545.0584214259403,753.9315063521283,1719.052298804868,545.0584214259404,236.7933258670967,308.26509555884365,1045.510010154321,427.98579841031756,117.07262301562275,753.9315063521283,0.0,1719.052298804868,0.0,622.5247976877347,194.53899927741708,2472.9838051569964,3297.3117402093285,824.3279350523321,117.07262301562275,39.02420767187425,156.096830687497,2.341452460312455,39.80846817861253,0.0,173.0619977786697,1273.1030604192179,3493.4332327392744,3919.836537897063,0.0,0.0,0.0,0.0,797.7120542628802,159.54241085257604,23.820458923909403,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-04-12 12:00:00+00:00,3,40.0,2937.9634504198903,530.7416305335717,734.58391918677,1672.637900699549,530.7416305335717,231.10788471020834,299.6337458233633,1045.510010154321,416.16296714437124,114.57866338920041,734.58391918677,0.0,1672.637900699549,0.0,605.3279522099946,189.16498506562328,2407.221819886319,3209.6290931817584,802.4072732954396,114.57866338920041,38.192887796400136,152.77155118560054,2.291573267784008,38.76389658259859,0.0,168.50426344346812,1239.3248794513138,4177.288329871203,3814.957045391753,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.826596429077522,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-04-12 13:00:00+00:00,3,40.0,2936.394018063023,532.9619021061679,731.759104839015,1671.673011117839,532.961902106168,230.68802948388628,302.2738726222817,1045.510010154321,417.51748531655096,115.44441678961698,731.759104839015,0.0,1671.673011117839,0.0,607.2981604604378,189.78067514388678,2403.432115956854,3204.5761546091385,801.1440386522846,115.44441678961698,38.48147226320566,153.92588905282264,2.3088883357923393,38.66950325634884,0.0,168.91490858838685,1239.2994862399053,4723.361187876065,3811.8743150695764,0.0,0.0,0.0,547.6676835731369,0.0,679.1055951404247,23.82169490325168,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-04-12 14:00:00+00:00,3,40.0,3007.658007168605,547.3426458595395,748.0285543284538,1712.2868069806132,547.3426458595395,237.19320053602584,310.1494453235137,1045.510010154321,427.66618112544177,119.67646473409775,748.0285543284538,0.0,1712.2868069806132,0.0,622.0598998188244,194.39371869338262,2460.315361309067,3280.420481745423,820.1051204363557,119.67646473409775,39.892154911365914,159.56861964546366,2.393529294681955,39.563724699659744,0.0,173.32690992949225,1269.6751579649383,4277.333165133542,3902.480381564247,0.0,0.0,0.0,0.0,0.0,679.1055951404247,23.816144062802035,0.0,0.0,0.0,-1.1368683772161603e-12,0.0
2025-04-12 15:00:00+00:00,3,40.0,3059.3822059163886,557.6030780397571,762.6959184472398,1739.0832094293933,557.6030780397571,242.9067704078064,314.6963076319506,1045.510010154321,435.28908760813505,122.31399043162202,762.6959184472398,0.0,1739.0832094293933,0.0,633.147763793651,197.85867618551595,2501.779127876633,3335.7055038355106,833.9263759588777,122.31399043162202,40.771330143874,163.085320575496,2.44627980863244,40.27170964771113,0.0,176.47422564524476,1291.748597389856,5148.842857569124,3968.8532676291616,0.0,0.0,0.0,797.7120542628802,0.0,1435.8816976731844,23.813791126422274,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-04-12 16:00:00+00:00,3,40.0,3006.305278603771,551.2482007817067,746.9950699157956,1708.0620079062683,551.2482007817067,239.78166624908562,311.4665345326211,1045.510010154321,427.0640391357493,124.18416164595743,746.9950699157956,0.0,1708.0620079062683,0.0,621.1840569247263,194.12001778897695,2455.057077822064,3273.409437096085,818.3523592740213,124.18416164595743,41.39472054865248,165.57888219460992,2.4836832329191485,39.49047217653656,0.0,174.11428633271737,1269.955539353824,4276.260817957595,3894.5934940208117,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.816824259968477,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-04-12 17:00:00+00:00,3,40.0,3007.45062791119,550.3792423645215,745.7639409936777,1711.3074445529915,550.3792423645215,239.13810134994625,311.2411410145752,1045.510010154321,427.2986506615724,123.08059170294905,745.7639409936777,0.0,1711.3074445529915,0.0,621.5253100531962,194.2266593916238,2457.0713855466693,3276.095180728892,819.023795182223,123.08059170294905,41.02686390098302,164.10745560393207,2.461611834058981,39.48599267534025,0.0,173.9670624800305,1270.1919854642595,4277.642613375449,3897.6204907820884,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.81502035734834,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-04-12 18:00:00+00:00,3,40.0,3066.3174869809536,560.0826405431866,759.8442169696827,1746.3906294680844,560.0826405431866,243.63491596961475,316.4477245735718,1045.510010154321,434.2451155664428,125.8375249767438,759.8442169696827,0.0,1746.3906294680844,0.0,631.629259005735,197.38414343929216,2506.2348464377674,3341.646461917023,835.4116154792557,125.8375249767438,41.945841658914595,167.78336663565838,2.5167504995348757,40.259232803771326,0.0,177.18131334758328,1294.6988972283518,3563.3043299464257,3973.275720922758,0.0,0.0,0.0,0.0,797.7120542628802,595.0193615256736,23.813753846945566,0.0,0.0,0.0,6.821210263296962e-13,0.0
2025-04-12 19:00:00+00:00,3,40.0,3014.1137776552564,547.9307148760408,746.193985531815,1719.9890772474027,547.9307148760408,239.09121921776443,308.83949565827635,1045.510010154321,424.8553931873618,123.07532168867903,746.193985531815,0.0,1719.9890772474027,0.0,617.971480999799,193.1160878124372,2466.183062779218,3288.244083705624,822.061020926406,123.07532168867903,41.02510722955967,164.1004289182387,2.46150643377358,39.58571033842848,0.0,173.6592993910211,1271.908732131626,3872.892799997348,3906.215564705423,0.0,0.0,0.0,0.0,413.1297097895351,159.54241085257604,23.819953478603317,0.0,0.0,0.0,9.094947017729282e-13,0.0
2025-04-12 20:00:00+00:00,3,40.0,2967.55226047756,538.7101782057714,736.5236504774941,1692.3184317942946,538.7101782057714,236.13411264421632,302.576065561555,1045.510010154321,417.70307069120264,121.00710751456876,736.5236504774941,0.0,1692.3184317942946,0.0,607.5681028235675,189.86503213236483,2428.842082271789,3238.4561096957186,809.6140274239297,121.00710751456876,40.33570250485625,161.342810019425,2.420142150291375,39.01889383226777,0.0,170.82119609951957,1252.0749941432296,4219.627254620789,3846.0242125192863,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.82528601312026,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-04-12 21:00:00+00:00,3,40.0,2956.3872331650873,536.7162716420468,732.1504930372872,1687.5204684857524,536.7162716420468,234.74591659576728,301.9703550462795,1045.510010154321,416.7111036064499,120.00516803559685,732.1504930372872,0.0,1687.5204684857524,0.0,606.1252416093818,189.4141380029318,2419.6709615230398,3226.227948697386,806.5569871743465,120.00516803559685,40.00172267853228,160.00689071412913,2.400103360711937,38.83971947597614,0.0,170.18579118919519,1247.398461881694,4203.785695046781,3832.353190306768,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.823474558293405,0.0,0.0,0.0,0.0,0.0
2025-04-12 22:00:00+00:00,3,40.0,2970.19408654103,539.6103613905523,732.9752451917058,1697.6084799587732,539.6103613905523,235.19521483394269,304.4151465566096,1045.510010154321,417.82589576716373,121.78446562338854,732.9752451917058,0.0,1697.6084799587732,0.0,607.7467574795108,189.92086171234712,2430.583725150479,3240.7783002006386,810.1945750501596,121.78446562338854,40.594821874462845,162.37928749785138,2.4356893124677708,38.9653421553389,0.0,171.07844913046563,1253.189739235242,4223.383825776271,3848.5250576801495,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.822455710198124,0.0,0.0,0.0,-1.3642420526593924e-12,0.0
2025-04-12 23:00:00+00:00,3,40.0,3033.7416111196762,552.6454553349741,746.8571688613422,1734.2389869233614,552.6454553349741,240.069678829776,312.5757765051981,1045.510010154321,426.4788160084364,126.16663932653773,746.8571688613422,0.0,1734.2389869233614,0.0,620.3328232849984,193.854007276562,2481.0961557847036,3308.128207712938,827.0320519282345,126.16663932653773,42.05554644217924,168.22218576871697,2.5233327865307547,39.74810493507388,0.0,175.05318479636514,1280.2662281649455,4314.007839284621,3928.4610309979366,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.81816395245407,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-06-08 00:00:00+00:00,4,59.0,2668.226443465902,492.27762178310473,666.3722037397043,1509.5766179430916,492.2776217831047,213.5738162163261,278.7038055667786,1045.510010154321,383.48565082253555,108.79197096056919,666.3722037397043,0.0,1509.5766179430916,0.0,557.7973102873244,174.31165946478887,2175.948821682796,2901.265095577061,725.3162738942652,108.79197096056919,36.26399032018973,145.0559612807589,2.1758394192113837,35.08693229162205,0.0,155.09014354777185,1128.2448389378492,3796.471282403751,3459.0624058643853,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.833572011074192,0.0,0.0,0.0,0.0,0.0
2025-06-08 01:00:00+00:00,4,59.0,2697.086106739959,503.8702915510826,671.437881350014,1521.777933838861,503.8702915510826,211.45659605441602,292.41369549666655,1045.510010154321,398.93723955220736,104.93305199887521,671.437881350014,0.0,1521.777933838861,0.0,580.2723484395743,181.33510888736697,2193.215815188875,2924.2877535851662,731.0719383962916,104.93305199887521,34.97768399962507,139.9107359985003,2.0986610399775043,35.36091577888903,0.0,157.88236362645395,1142.726671728604,4637.524832731443,3504.5601020247404,0.0,0.0,0.0,797.7120542628802,0.0,916.3185133853357,23.808290905034525,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-06-08 02:00:00+00:00,4,59.0,2748.2279820414296,515.491770532635,683.2011536964195,1549.5350578123748,515.491770532635,215.79535298689737,299.6964175457376,1045.510010154321,408.06696795174463,107.42480258089034,683.2011536964195,0.0,1549.5350578123748,0.0,593.5519533843559,185.4849854326112,2232.7362115087944,2976.9816153450593,744.2454038362648,107.42480258089034,35.80826752696345,143.2330701078538,2.1484960516178067,35.991385189016334,0.0,161.2831299891199,1164.9616680255936,3913.189650067023,3570.533568729415,0.0,0.0,0.0,0.0,0.0,916.3185133853357,23.80387289931838,0.0,0.0,0.0,0.0,0.0
2025-06-08 03:00:00+00:00,4,59.0,2787.1014940741543,523.1984480093847,695.7197196064975,1568.1833264582706,523.1984480093847,221.50130536385117,301.6971426455336,1045.510010154321,412.9109448320349,110.28750317734983,695.7197196064975,0.0,1568.1833264582706,0.0,600.5977379375053,187.68679310547037,2263.903046064768,3018.5373947530243,754.6343486882561,110.28750317734983,36.76250105911661,147.05000423646644,2.2057500635469967,36.55342485277763,0.0,163.6502706658959,1181.4930884350636,4516.2622660823545,3619.1351326905296,0.0,0.0,0.0,547.6676835731369,0.0,1435.8816976731844,23.802769364110578,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-06-08 04:00:00+00:00,4,59.0,2835.911021442252,537.2329671219638,707.4930406285321,1591.1850136917603,537.2329671219638,228.21654160255952,309.0164255194043,1045.510010154321,422.71919522215774,114.5137718998061,707.4930406285321,0.0,1591.1850136917603,0.0,614.8642839595021,192.1450887373444,2298.678054320292,3064.9040724270562,766.2260181067641,114.5137718998061,38.17125729993537,152.68502919974148,2.290275437996122,37.13664135577356,0.0,167.47721239851157,1203.446493336325,4039.357514778577,3679.7683563865585,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.803453076791726,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-06-08 05:00:00+00:00,4,59.0,2864.877477365525,543.1403885928536,715.5209847691615,1606.216104003512,543.1403885928536,230.7925464246176,312.347842168236,1045.510010154321,427.9510555545709,115.18933303828265,715.5209847691615,0.0,1606.216104003512,0.0,622.4742626248304,194.5232070702595,2321.737088772674,3095.6494516968983,773.9123629242246,115.18933303828265,38.39644434609422,153.58577738437688,2.303786660765653,37.52779058310997,0.0,169.25942801753422,1215.923019601988,4080.8004969675117,3718.1237143217286,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.80428240584569,0.0,0.0,0.0,-1.3642420526593924e-12,0.0
2025-06-08 06:00:00+00:00,4,59.0,2869.0960452254612,544.4674304529441,715.5246501200915,1609.103964652426,544.467430452944,230.44820222701503,314.019228225929,1045.510010154321,429.81593616507604,114.65149428786805,715.5246501200915,0.0,1609.103964652426,0.0,625.1868162401106,195.37088007503456,2324.6286147725173,3099.5048196966895,774.8762049241724,114.65149428786805,38.21716476262268,152.86865905049072,2.2930298857573606,37.556779150127,0.0,169.61159151350975,1217.9256503112238,4087.021695536685,3724.6916359368,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.806573268943303,0.0,0.0,0.0,0.0,0.0
2025-06-08 07:00:00+00:00,4,59.0,2935.153587802032,551.0494659767801,730.3496148629699,1653.7545069622818,551.0494659767801,233.97139996252275,317.07806601425733,1045.510010154321,435.1039863194167,115.94547965736336,730.3496148629699,0.0,1653.7545069622818,0.0,632.8785255555152,197.7745392360985,2384.1041218252517,3178.805495767002,794.7013739417505,115.94547965736336,38.64849321912112,154.5939728764845,2.3189095931472674,38.448033515511916,0.0,172.3606671056379,1244.2520166112672,4179.405604413299,3811.6840213225173,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.80611844231606,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-06-08 08:00:00+00:00,4,59.0,2902.079830330927,543.2144960748909,720.0477447841737,1638.817589471864,543.2144960748909,229.94703568876764,313.2674603861233,1045.510010154321,429.03849474760597,114.17600132728495,720.0477447841737,0.0,1638.817589471864,0.0,624.0559923601542,195.01749761254817,2358.865334256038,3145.15377900805,786.2884447520125,114.17600132728495,38.05866710909498,152.23466843637993,2.2835200265456987,37.989608238243854,0.0,170.10156868250078,1229.739306420946,4131.819136751872,3769.209771368204,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.808410592836676,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-06-08 09:00:00+00:00,4,59.0,2865.8243195745335,538.7450530296748,712.5936255198764,1614.4856410249822,538.7450530296748,228.5906327790186,310.1544202506562,1045.510010154321,424.66700440119854,114.07804862847621,712.5936255198764,0.0,1614.4856410249822,0.0,617.6974609471979,193.03045654599933,2327.0792665448585,3102.7723553931446,775.6930888482862,114.07804862847621,38.02601620949207,152.10406483796828,2.2815609725695243,37.522665175846114,0.0,168.41113647981584,1214.9649242320093,4080.7892438065423,3720.4698163403427,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.807289973339014,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-06-08 10:00:00+00:00,4,59.0,3004.936785739249,565.2831643857584,746.6878384919822,1692.9657828615054,565.2831643857584,241.11864411082,324.1645202749384,1045.510010154321,443.36465297709213,121.91851140866623,746.6878384919822,0.0,1692.9657828615054,0.0,644.8940406939522,201.52938771686004,2439.653621353488,3252.8714951379834,813.2178737844959,121.91851140866623,40.63950380288875,162.558015211555,2.4383702281733246,39.33029298337453,0.0,176.69897692426932,1273.8544054400618,3865.6614813897754,3897.7655358319357,0.0,0.0,0.0,0.0,413.1297097895351,1000.4047470000868,23.793831767186457,0.0,0.0,0.0,0.0,0.0
2025-06-08 11:00:00+00:00,4,59.0,2992.4877938225673,561.8061670725951,742.4163185114024,1688.2653082385705,561.8061670725951,239.30524498233518,322.5009220902599,1045.510010154321,440.38814207920547,121.41802499338968,742.4163185114024,0.0,1688.2653082385705,0.0,640.5645702970262,200.17642821782067,2430.681626749973,3240.9088356666307,810.2272089166577,121.41802499338968,40.47267499779656,161.89069999118624,2.4283604998677935,39.15514263772778,0.0,175.75001030851132,1268.2098255783817,3462.9855651380676,3881.4734059636567,0.0,0.0,0.0,0.0,797.7120542628802,159.54241085257604,23.792711104821652,0.0,0.0,0.0,-1.3642420526593924e-12,0.0
2025-06-08 12:00:00+00:00,4,59.0,2864.58811242164,540.6156149343293,712.7871073027928,1611.185390184516,540.6156149343293,230.08945505255613,310.5261598817732,1045.510010154321,424.09891829146846,116.51669664286084,712.7871073027928,0.0,1611.185390184516,0.0,616.8711538784996,192.77223558703113,2323.972497487309,3098.629996649745,774.6574991624362,116.51669664286084,38.838898880953614,155.35559552381446,2.330333932857217,37.49546712092894,0.0,168.77730756272993,1214.871742246937,4079.459854668576,3715.5011505282446,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.799508810432943,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-06-08 13:00:00+00:00,4,59.0,2798.9460515361766,527.0837330030255,696.7022955250333,1575.1600230081192,527.0837330030256,223.9085117232808,303.17522127974473,1045.510010154321,414.9943726419031,112.08936036112237,696.7022955250333,0.0,1575.1600230081192,0.0,603.6281783882228,188.6338057463196,2271.8623185331526,3029.1497580442033,757.2874395110508,112.08936036112237,37.36312012037413,149.4524804814965,2.2417872072224476,36.652669095832195,0.0,164.66615282751337,1186.8449745083126,4533.458709617626,3632.777936432426,0.0,0.0,0.0,547.6676835731369,0.0,679.1055951404247,23.809472110962133,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-06-08 14:00:00+00:00,4,59.0,2815.0490135332443,527.1749884923589,699.9980824125457,1587.8759426283373,527.1749884923589,224.70867226356202,302.46631622879687,1045.510010154321,414.5157863473226,112.65920214503632,699.9980824125457,0.0,1587.8759426283373,0.0,602.9320528688329,188.41626652151027,2287.8740250408828,3050.49870005451,762.6246750136276,112.65920214503632,37.55306738167877,150.2122695267151,2.253184042900726,36.87870189865974,0.0,165.04633422792162,1192.7722290862985,4007.821242619543,3653.430752923343,0.0,0.0,0.0,0.0,0.0,679.1055951404247,23.80928860877693,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-06-08 15:00:00+00:00,4,59.0,3010.6690789388085,549.1615295187971,753.4167017864346,1708.090847633578,549.1615295187971,237.3637038800186,311.79782563877853,1045.510010154321,429.0544466661038,120.10708285269334,753.4167017864346,0.0,1708.090847633578,0.0,624.0791951506965,195.02474848459264,2461.5075494200128,3282.01006589335,820.5025164733376,120.10708285269334,40.03569428423111,160.14277713692445,2.4021416570538667,39.683409529928824,0.0,173.68919944361824,1271.3377098727624,5079.71884307445,3906.089261044047,0.0,0.0,0.0,797.7120542628802,0.0,1435.8816976731844,23.8186669837259,0.0,0.0,0.0,-1.1368683772161603e-12,0.0
2025-06-08 16:00:00+00:00,4,59.0,3078.2069923204554,562.3525698120166,767.2006989386315,1748.6537235698074,562.3525698120166,242.5799620956507,319.7726077163658,1045.510010154321,438.39302236875864,123.95954744325792,767.2006989386315,0.0,1748.6537235698074,0.0,637.6625779909217,199.269555622163,2515.854422508439,3354.472563344585,838.6181408361463,123.95954744325792,41.31984914775264,165.27939659101057,2.4791909488651585,40.50255820385702,0.0,177.79018449687675,1299.9794792556609,4378.186471576116,3992.135141335507,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.812774116045862,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-06-08 17:00:00+00:00,4,59.0,3074.9395644076244,561.9678317154224,766.786062111227,1746.1856705809748,561.9678317154224,241.76429735493278,320.20353436048964,1045.510010154321,439.5473780980062,122.42045361741623,766.786062111227,0.0,1746.1856705809748,0.0,639.3416408698273,199.79426277182102,2512.971732692202,3350.6289769229356,837.6572442307339,122.42045361741623,40.806817872472074,163.2272714898883,2.4484090723483245,40.465438569146556,0.0,177.61962805785777,1298.7918005743795,4373.7313649820035,3989.970617792763,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.810025857101436,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-06-08 18:00:00+00:00,4,59.0,3058.9732310608524,559.0261202420639,763.5658034365264,1736.3813073822648,559.0261202420639,241.44317713129126,317.5829431107727,1045.510010154321,436.1911430816147,122.83497716044923,763.5658034365264,0.0,1736.3813073822648,0.0,634.4598444823487,198.26870140073396,2499.9471108187913,3333.262814425055,833.3157036062637,122.83497716044923,40.94499238681641,163.77996954726564,2.4566995432089844,40.27078717691845,0.0,176.7094074965259,1291.9662916104674,3553.227468408439,3967.7226589074035,0.0,0.0,0.0,0.0,797.7120542628802,595.0193615256736,23.813879744091142,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-06-08 19:00:00+00:00,4,59.0,3062.354483484829,560.495726803958,768.0769310618663,1733.7818256190053,560.495726803958,244.6920926128717,315.8036341910863,1045.510010154321,436.8537268287371,123.64199997522087,768.0769310618663,0.0,1733.7818256190053,0.0,635.4236026599813,198.56987583124413,2501.8587566808715,3335.811675574495,833.9529188936237,123.64199997522087,41.21399999174029,164.85599996696115,2.472839999504417,40.38012618804604,0.0,177.0754342307033,1293.6651951348617,3942.889968830155,3971.235278234476,0.0,0.0,0.0,0.0,413.1297097895351,159.54241085257604,23.81629302524221,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-06-08 20:00:00+00:00,4,59.0,3034.895582970205,554.9725168429692,761.9670993066431,1717.9559668205907,554.9725168429692,242.85819278796137,312.11432405500784,1045.510010154321,432.0666326626214,122.90588418034781,761.9670993066431,0.0,1717.9559668205907,0.0,628.4605566001766,196.39392393755517,2479.923066127234,3306.5640881696454,826.6410220424114,122.90588418034781,40.96862806011594,163.87451224046376,2.4581176836069565,40.0385726474052,0.0,175.39279830360078,1281.8930626746953,4316.7886456449,3935.024644769822,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.819998763342856,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-06-08 21:00:00+00:00,4,59.0,3007.7975109015924,549.0683392122364,753.2393793480697,1705.4897923412848,549.0683392122364,239.57494061129688,309.4933986009396,1045.510010154321,426.12051786118434,122.94782135105208,753.2393793480697,0.0,1705.4897923412848,0.0,619.8116623435409,193.69114448235652,2458.7291716893546,3278.3055622524726,819.5763905631181,122.94782135105208,40.98260711701736,163.93042846806944,2.4589564270210413,39.65207930385494,0.0,173.65902186534265,1270.0201997587105,4277.817710660303,3898.1172245960133,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.824202627473905,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-06-08 22:00:00+00:00,4,59.0,2975.856033715487,542.3344056093852,740.4969819824962,1693.0246461236065,542.334405609385,233.55873185487005,308.775673754515,1045.510010154321,421.2767896547457,121.05761595463946,740.4969819824962,0.0,1693.0246461236065,0.0,612.766239497812,191.48944984306624,2433.521628106103,3244.6955041414703,811.1738760353676,121.05761595463946,40.35253865154649,161.41015460618596,2.4211523190927893,39.145155920710955,0.0,171.64532222147034,1256.2274949912544,4232.08352870674,3857.4617436392823,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.82326055841847,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-06-08 23:00:00+00:00,4,59.0,2972.2519996359006,539.9113227832592,740.5761758896856,1691.7645009629555,539.9113227832593,233.1550533580911,306.7562694251681,1045.510010154321,420.83777220162096,119.07355058163819,740.5761758896856,0.0,1691.7645009629555,0.0,612.1276686569032,191.28989645528225,2432.340676852641,3243.120902470188,810.780225617547,119.07355058163819,39.69118352721273,158.76473410885092,2.3814710116327635,39.13493028632013,0.0,171.0774674622716,1254.3551743602666,4226.607173996167,3855.248571127091,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.823801939358844,0.0,0.0,0.0,0.0,0.0
2025-07-04 00:00:00+00:00,5,66.0,2818.240359639253,519.7122014895346,711.3195275411642,1587.2086306085537,519.7122014895344,235.19806291938147,284.514138570153,1045.510010154321,401.7246108080148,117.98759068151975,711.3195275411642,0.0,1587.2086306085537,0.0,584.3267066298397,182.6020958218249,2298.528158149718,3064.7042108662904,766.1760527165726,117.98759068151975,39.329196893839914,157.31678757535965,2.3597518136303948,37.211672132320466,0.0,163.82979921689505,1191.5085685950833,4557.416611807474,3649.0309174961303,0.0,0.0,0.0,547.6676835731369,0.0,679.1055951404247,23.83448026228708,0.0,0.0,0.0,6.821210263296962e-13,0.0
2025-07-04 01:00:00+00:00,5,66.0,2774.3114535455616,514.1642290480355,702.5856398757016,1557.5615846218222,514.1642290480355,233.77358147050168,280.39064757753385,1045.510010154321,396.10535615935856,118.05887288867694,702.5856398757016,0.0,1557.5615846218222,0.0,576.1532453227034,180.0478891633448,2260.147224497524,3013.529632663365,753.3824081658413,118.05887288867694,39.35295762955898,157.41183051823592,2.3611774577735387,36.65318504248927,0.0,161.79327541511518,1173.590892874123,3947.9023464196844,3589.6828779860684,0.0,0.0,0.0,0.0,0.0,679.1055951404247,23.838156673066663,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-07-04 02:00:00+00:00,5,66.0,2760.9594491582247,511.29809254730435,698.9253339451675,1550.736022665753,511.29809254730435,231.94770219745496,279.3503903498494,1045.510010154321,394.83768806972955,116.4604044775748,698.9253339451675,0.0,1550.736022665753,0.0,574.3093644650612,179.47167639533163,2249.6613566109204,2999.548475481227,749.8871188703067,116.4604044775748,38.82013482585827,155.28053930343307,2.329208089551496,36.475120245012555,0.0,160.92365712195186,1167.9069155480126,3928.8663647062367,3573.857839946288,0.0,0.0,0.0,0.0,0.0,679.1055951404247,23.837393643835753,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-07-04 03:00:00+00:00,5,66.0,2753.5121730464352,511.1630643932794,696.9141618840297,1545.4349467691243,511.1630643932794,232.0321294362697,279.1309349570097,1045.510010154321,393.9668746535183,117.19618973976111,696.9141618840297,0.0,1545.4349467691243,0.0,573.0427267687539,179.0758521152356,2242.349108653154,2989.7988115375383,747.4497028843846,117.19618973976111,39.06539657992037,156.26158631968147,2.343923794795222,36.361774324212135,0.0,160.7417716478088,1165.0384213463567,4716.262648655672,3562.841538306292,0.0,0.0,0.0,797.7120542628802,0.0,1435.8816976731844,23.837491252115136,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-07-04 04:00:00+00:00,5,66.0,2746.0345353449115,509.91545313834166,694.2727976104266,1541.846284596143,509.9154531383417,231.45085295220397,278.4646001861377,1045.510010154321,392.16004230247063,117.75541083587103,694.2727976104266,0.0,1541.846284596143,0.0,570.4146069854119,178.2545646829412,2236.1190822065696,2981.492109608759,745.3730274021898,117.75541083587103,39.25180361195701,157.00721444782803,2.3551082167174204,36.246646774274225,0.0,160.34726299567248,1161.8284136837522,3907.862949028664,3551.906716594171,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.83899130300245,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-07-04 05:00:00+00:00,5,66.0,2742.154172633252,509.3668637499913,694.253147143551,1538.5341617397112,509.3668637499913,231.88308216996927,277.483781580022,1045.510010154321,392.3414507891734,117.0254129608179,694.253147143551,0.0,1538.5341617397112,0.0,570.6784738751613,178.3370230859879,2232.787308883262,2977.049745177683,744.2624362944207,117.0254129608179,39.0084709869393,156.0338839477572,2.340508259216358,36.21293603170364,0.0,160.1469852021406,1160.3083598604085,3902.46253249366,3547.728219052844,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.838656954264675,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-07-04 06:00:00+00:00,5,66.0,2725.883905048667,506.6743663292453,689.590682621449,1529.6188560979735,506.6743663292453,231.02958815002546,275.6447781792198,1045.510010154321,388.62488131987345,118.04948500937184,689.590682621449,0.0,1529.6188560979735,0.0,565.2725546470887,176.6476733272152,2219.2095387194227,2958.946051625897,739.7365129064742,118.04948500937184,39.34982833645728,157.3993133458291,2.3609897001874365,35.98390903962321,0.0,159.28703114859417,1153.3659444585514,3879.249849507219,3524.2186062729857,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.84226955786627,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-07-04 07:00:00+00:00,5,66.0,2750.898024777563,511.1869817074574,695.9070349468271,1543.8040081232778,511.18698170745733,232.92262332406315,278.2643583833942,1045.510010154321,392.160704798522,119.02627690893542,695.9070349468271,0.0,1543.8040081232778,0.0,570.415570616032,178.25486581751,2239.711043070105,2986.28139076014,746.570347690035,119.02627690893542,39.67542563631181,158.70170254524723,2.3805255381787083,36.315251129637595,0.0,160.7118046652094,1163.9082204768824,3914.806245254444,3556.696961376172,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.840778993021328,0.0,0.0,0.0,-1.3642420526593924e-12,0.0
2025-07-04 08:00:00+00:00,5,66.0,2781.6229960812484,516.0902686064771,702.0018653534709,1563.5308621212998,516.0902686064771,234.97708875432448,281.11317985215265,1045.510010154321,395.77895814498294,120.3113104614942,702.0018653534709,0.0,1563.5308621212998,0.0,575.6784845745207,179.8995264295377,2265.5327274747706,3020.710303299694,755.1775758249235,120.3113104614942,40.1037701538314,160.4150806153256,2.406226209229884,36.695364581817124,0.0,162.3612498046291,1176.6437130039685,3958.2667090852165,3596.3887878742144,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.838898215066443,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-07-04 09:00:00+00:00,5,66.0,2776.4756009080784,516.7061024570444,702.3028963661277,1557.4666020849063,516.7061024570444,235.92561306415863,280.7804893928858,1045.510010154321,396.14866375402545,120.55743870301893,702.3028963661277,0.0,1557.4666020849063,0.0,576.2162381876734,180.06757443364793,2259.769498451034,3013.025997934712,753.256499483678,120.55743870301893,40.18581290100631,160.74325160402523,2.4111487740603783,36.64375291183289,0.0,162.36895513185254,1174.933743636078,3951.4093445441563,3589.2422361223853,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.838443517367455,0.0,0.0,0.0,0.0,0.0
2025-07-04 10:00:00+00:00,5,66.0,2749.9392623389845,512.0211890452621,692.7506057152455,1545.1674675784768,512.0211890452621,233.30468321319805,278.716505832064,1045.510010154321,390.5433995738124,121.47778947144968,692.7506057152455,0.0,1545.1674675784768,0.0,568.063126652818,177.51972707900563,2237.918073293722,2983.890764391629,745.9726910979073,121.47778947144968,40.49259649048323,161.97038596193292,2.429555789428994,36.23419284724213,0.0,160.8969665126053,1163.5457298166725,3913.484992155657,3551.953891044447,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.841717959129944,0.0,0.0,0.0,0.0,0.0
2025-07-04 11:00:00+00:00,5,66.0,2729.8440828788735,507.530236207092,688.8028370368017,1533.5110096349797,507.530236207092,230.66685958711776,276.86337661997425,1045.510010154321,388.7306422272513,118.79959397984072,1.4748562731452893e-12,688.8028370368003,1533.5110096349797,0.0,565.4263886941837,176.6957464669324,1533.511009634981,2044.6813461799748,511.1703365449937,118.79959397984072,39.59986465994691,847.2022956765879,12.708034435148818,29.111166837085847,13.776056740736006,159.53515509329767,942.5963607781414,2874.728389394134,2610.1077348741583,0.0,0.0,0.0,0.0,797.7120542628802,595.0193615256736,23.841678548084538,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-07-04 12:00:00+00:00,5,66.0,2640.408421575164,489.58369699895644,668.6190321740762,1482.2056924021304,489.58369699895644,224.14640480341512,265.4372921955413,1045.510010154321,374.9004174239908,114.68327957496564,0.0,668.6190321740762,1482.2056924021304,0.0,545.3096980712594,170.40928064726856,1482.2056924021304,1976.2742565361737,494.0685641340434,114.68327957496564,38.22775985832188,821.5300716073638,12.322951074110456,28.194437567502828,13.372380643481524,154.05296533550342,910.648339260232,3137.927051045859,2521.583954607433,0.0,0.0,0.0,0.0,413.1297097895351,159.54241085257604,23.850561795237606,0.0,0.0,0.0,-2.0463630789890885e-12,0.0
2025-07-04 13:00:00+00:00,5,66.0,2663.4376508569358,493.034147425358,673.7713175666747,1496.6321858649044,493.034147425358,222.8901499667891,270.1439974585689,1045.510010154321,381.5572060094395,111.47694141591853,673.7713175666747,0.0,1496.6321858649044,0.0,554.9922996500939,173.43509364065432,2170.4035034315793,2893.871337908772,723.467834477193,111.47694141591853,37.158980471972846,148.63592188789139,2.2295388283183706,35.17946138564929,0.0,155.175062084398,1126.6459708881857,4337.751305318258,3448.863637558866,0.0,0.0,0.0,547.6676835731369,0.0,679.1055951404247,23.841577615387585,0.0,0.0,0.0,0.0,0.0
2025-07-04 14:00:00+00:00,5,66.0,2712.354349978731,501.65537670872686,685.0960315393037,1525.6029417307006,501.65537670872686,224.37948551712475,277.2758911916021,1045.510010154321,391.4171036498914,110.23827305883549,685.0960315393037,0.0,1525.6029417307006,0.0,569.3339689452965,177.91686529540516,2210.6989732700044,2947.5986310266726,736.8996577566681,110.23827305883549,36.74609101961183,146.98436407844733,2.20476546117671,35.80891036348612,0.0,157.8891593272999,1147.465449223648,3859.819799202379,3516.932599971969,0.0,0.0,0.0,0.0,0.0,679.1055951404247,23.83488526868867,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-07-04 15:00:00+00:00,5,66.0,2751.8690673449673,509.10665807909027,697.8290836343768,1544.9333256314987,509.10665807909027,228.2994461681215,280.80721191096876,1045.510010154321,397.83307248589114,111.27358559319913,697.8290836343768,0.0,1544.9333256314987,0.0,578.6662872522053,180.83321476631414,2242.7624092658757,2990.3498790211675,747.5874697552919,111.27358559319913,37.09119519773304,148.36478079093217,2.2254717118639826,36.384205765346294,0.0,160.19487386072782,1164.3164310572772,4713.897552665125,3569.0161662733726,0.0,0.0,0.0,797.7120542628802,0.0,1435.8816976731844,23.833027659367197,0.0,0.0,0.0,0.0,0.0
2025-07-04 16:00:00+00:00,5,66.0,2760.8345873863886,511.7475904377147,701.0472662386705,1548.0397307100027,511.7475904377147,229.48099553105618,282.2665949066585,1045.510010154321,400.78012598665015,110.96746445106453,0.0,701.0472662386705,1548.0397307100027,0.0,582.9529105260366,182.1727845393864,1548.0397307100027,2064.0529742800036,516.0132435700009,110.96746445106453,36.98915481702151,849.0038855067565,12.735058282601347,29.501342631873438,14.020945324773411,160.89351736313046,952.3260465287874,2915.4485796522963,2647.0058848060403,0.0,0.0,0.0,0.0,797.7120542628802,595.0193615256736,23.836923879967113,0.0,0.0,0.0,6.821210263296962e-13,0.0
2025-07-04 17:00:00+00:00,5,66.0,2761.2847957782765,512.368960019051,702.7436954276817,1546.172140331544,512.368960019051,229.97269633982702,282.3962636792239,1045.510010154321,401.4888565940584,110.88010342499257,702.7436954276817,0.0,1546.172140331544,0.0,583.9837914095395,182.4949348154811,2248.9158357592255,2998.5544476789673,749.6386119197418,110.88010342499257,36.96003447499752,147.84013789999008,2.217602068499851,36.54403226614589,0.0,161.01425276391836,1168.8694683087847,3930.1542640870607,3582.538239088507,0.0,0.0,0.0,0.0,0.0,595.0193615256736,23.83608004724215,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-07-04 18:00:00+00:00,5,66.0,3000.193083244442,558.4619377507553,763.073205918502,1678.6579395751826,558.4619377507553,252.2523596939951,306.20957805676017,1045.510010154321,436.5985258461943,121.86341190456096,763.073205918502,0.0,1678.6579395751826,0.0,635.0524012308281,198.45387538463376,2441.7311454936844,3255.641527324912,813.910381831228,121.86341190456096,40.62113730152032,162.48454920608128,2.437268238091219,39.678775573306886,0.0,175.33973608755784,1270.441174416338,3857.504547871243,3890.69392855574,0.0,0.0,0.0,0.0,413.1297097895351,159.54241085257604,23.83021394796939,0.0,0.0,0.0,-1.3642420526593924e-12,0.0
2025-07-04 19:00:00+00:00,5,66.0,2979.2868905398427,554.2068872919422,756.8342734052816,1668.2457298426202,554.2068872919422,250.0373477472753,304.1695395446669,1045.510010154321,433.4672630588105,120.73962423313168,756.8342734052816,0.0,1668.2457298426202,0.0,630.4978371764516,197.03057411764112,2425.080003247902,3233.440004330536,808.360001082634,120.73962423313168,40.24654141104389,160.98616564417557,2.4147924846626334,39.38748550058465,0.0,174.05052892032916,1261.4899235168955,4240.776814056738,3863.9378415069878,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.832867389995922,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-07-04 20:00:00+00:00,5,66.0,2756.4462746615827,510.14999080260856,689.5742253141315,1556.7220585448454,510.1499908026086,217.94213885498013,292.20785194762846,1045.510010154321,405.9392259221698,104.21076488043877,689.5742253141315,0.0,1556.7220585448454,0.0,590.4570558867924,184.51782996462262,2246.296283858977,2995.061711811969,748.7654279529922,104.21076488043877,34.73692162681292,138.9476865072517,2.0842152976087753,36.2544473448724,0.0,160.372267798793,1166.731109985702,3923.1773846472843,3585.5187676987616,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.83238535682117,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-07-04 21:00:00+00:00,5,66.0,2678.48131628407,490.0307790091529,668.0019152444254,1520.4486220304943,490.03077900915287,208.0840217028672,281.9467573062857,1045.510010154321,390.62246268103314,99.40831632811978,668.0019152444254,0.0,1520.4486220304943,0.0,568.1781275360482,177.55566485501507,2188.45053727492,2917.934049699893,729.4835124249732,99.40831632811978,33.136105442706594,132.54442177082637,1.9881663265623954,35.24454367763771,0.0,154.70981594207052,1132.1178086689654,3810.5991249530352,3486.112177235941,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.831282564828264,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-07-04 22:00:00+00:00,5,66.0,2653.3286196868225,483.67562400826387,661.2267636379232,1508.4262320406349,483.67562400826387,205.86294843580532,277.81267557245855,1045.510010154321,384.7416650798686,98.93395892839527,661.2267636379232,0.0,1508.4262320406349,0.0,559.6242401161725,174.88257503630388,2169.652995678558,2892.870660904744,723.217665226186,98.93395892839527,32.97798630946509,131.91194523786035,1.9786791785679052,34.92106522954404,0.0,152.92688950322867,1120.9048604832956,3774.2334801701186,3452.4949010209166,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.8298130247965,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-07-04 23:00:00+00:00,5,66.0,2639.941990440102,477.42284337789147,657.1639826502948,1505.355164411915,477.42284337789147,203.7961418463508,273.6267015315407,1045.510010154321,379.1242333612165,98.29861001667496,657.1639826502948,0.0,1505.355164411915,0.0,551.4534303435877,172.32919698237114,2162.51914706221,2883.358862749613,720.8397156874032,98.29861001667496,32.76620333889165,131.0648133555666,1.965972200333499,34.768471123628,0.0,151.4346800530627,1114.10423938569,3754.0462298257917,3434.8122930932004,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.83355343269154,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-09-25 00:00:00+00:00,6,31.0,2901.6103379852475,517.4873496436514,701.2429769416837,1682.8800113999146,517.4873496436514,210.58038678058156,306.90696286306985,1045.510010154321,405.7346062815435,111.75274336210794,701.2429769416837,0.0,1682.8800113999146,0.0,590.1594273186088,184.42482103706524,2384.122988341598,3178.830651122131,794.7076627805327,111.75274336210794,37.25091445403598,149.0036578161439,2.2350548672421584,37.86608942224966,0.0,165.1338202151107,1221.6183627762364,4123.228700761485,3768.9900784407396,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.820999318066857,0.0,0.0,0.0,1.1368683772161603e-12,0.0
2025-09-25 01:00:00+00:00,6,31.0,2813.053221362433,500.7791593677006,677.7805483415973,1634.493513653136,500.7791593677006,202.5425206700439,298.23663869765664,1045.510010154321,393.5447094222707,107.23444994542984,677.7805483415973,0.0,1634.493513653136,0.0,572.4286682505756,178.88395882830486,2312.2740619947335,3083.0320826596444,770.7580206649111,107.23444994542984,35.744816648476615,142.97926659390646,2.1446889989085967,36.678351586779286,0.0,159.9146289495548,1184.1244656769352,4794.889741302248,3655.4607509102198,0.0,0.0,0.0,797.7120542628802,0.0,916.3185133853357,23.82413016139409,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-09-25 02:00:00+00:00,6,31.0,2778.8391508903856,495.6783346075513,670.0373451032684,1613.1234711795637,495.6783346075513,199.50727703887617,296.1710575686751,1045.510010154321,389.8885113907098,105.78982321684146,670.0373451032684,0.0,1613.1234711795637,0.0,567.1105620228507,177.22205063214082,2283.160816282832,3044.2144217104424,761.0536054276106,105.78982321684146,35.26327440561382,141.05309762245528,2.115796464336829,36.23235506489369,0.0,158.14071586029388,1170.0277978548897,3948.866948745275,3611.3249837332933,0.0,0.0,0.0,0.0,0.0,916.3185133853357,23.824839414643446,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-09-25 03:00:00+00:00,6,31.0,2801.830507389542,499.902814468179,676.8363176817368,1625.0913752396257,499.902814468179,201.14375045131027,298.7590640168687,1045.510010154321,393.3548945318454,106.54791993633359,676.8363176817368,0.0,1625.0913752396257,0.0,572.1525738645024,178.797679332657,2301.9276929213624,3069.2369238951496,767.3092309737874,106.54791993633359,35.51597331211119,142.06389324844477,2.1309583987266714,36.55600328284836,0.0,159.45832233568723,1179.768167635818,4529.266358598496,3641.389497759652,0.0,0.0,0.0,547.6676835731369,0.0,1435.8816976731844,23.824067177105626,0.0,0.0,0.0,-1.3642420526593924e-12,0.0
2025-09-25 04:00:00+00:00,6,31.0,2797.6655864432987,496.1294466235309,680.4303221532784,1621.105817666489,496.1294466235309,201.40743896792708,294.7220076556038,1045.510010154321,392.5420522512538,103.58739437227712,680.4303221532784,0.0,1621.105817666489,0.0,570.9702578200055,178.4282055687517,2301.5361398197674,3068.714853093023,767.1787132732558,103.58739437227712,34.529131457425706,138.11652582970282,2.071747887445542,36.623967841263244,0.0,158.5880361482505,1177.4198021763925,3975.085388619691,3639.6851109130284,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.827980687474756,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-09-25 05:00:00+00:00,6,31.0,2851.1160942723395,505.8864190772165,695.6529271081739,1649.5767480869492,505.8864190772165,205.56313261963865,300.32328645757786,1045.510010154321,400.97825926489105,104.90815981232544,695.6529271081739,0.0,1649.5767480869492,0.0,583.2411043852961,182.26284512040502,2345.229675195123,3126.972900260164,781.743225065041,104.90815981232544,34.96938660410848,139.87754641643392,2.098163196246509,37.36535529411471,0.0,161.65277928295617,1200.0917545628718,4051.2078488352117,3710.21400464546,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.82454460371309,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-09-25 06:00:00+00:00,6,31.0,2897.596325228168,513.0170602068227,707.527870976818,1677.0513940445262,513.0170602068227,209.3279729500159,303.68908725680683,1045.510010154321,407.1675243173474,105.84953588947536,707.527870976818,0.0,1677.0513940445262,0.0,592.2436717343235,185.07614741697608,2384.5792650213443,3179.439020028459,794.8597550071147,105.84953588947536,35.28317862982512,141.1327145193005,2.1169907177895073,37.9963500697498,0.0,164.06883452220688,1219.401256363662,4116.99758159183,3771.6826917627823,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.822294441571852,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-09-25 07:00:00+00:00,6,31.0,2939.804260036653,518.7631027282182,720.2456484595613,1700.795508848873,518.7631027282182,213.41148901530656,305.35161371291167,1045.510010154321,411.77895374622676,106.98414898199144,720.2456484595613,0.0,1700.795508848873,0.0,598.9512054490572,187.17225170283035,2421.0411573084343,3228.0548764112455,807.0137191028114,106.98414898199144,35.661382993997144,142.64553197598858,2.1396829796398285,38.61532454227557,0.0,166.12659749785874,1236.728958819413,4176.533218856066,3827.0060818603024,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.824229300615535,0.0,0.0,0.0,0.0,0.0
2025-09-25 08:00:00+00:00,6,31.0,2945.080060947703,519.0722451034081,724.8589978591514,1701.1488179851453,519.0722451034082,217.0666677680145,302.0055773353937,1045.510010154321,410.51253515595715,108.55970994745098,724.8589978591514,0.0,1701.1488179851453,0.0,597.1091420450286,186.59660688907144,2426.0078158442966,3234.6770877923955,808.6692719480989,108.55970994745098,36.18656998248366,144.74627992993464,2.1711941989490198,38.757258115625994,0.0,166.32005194787024,1238.7009530820992,4183.7810140298025,3831.786229837424,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.830503989013405,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-09-25 09:00:00+00:00,6,31.0,2930.317398884138,518.3235079087848,721.6287831970577,1690.365107778296,518.3235079087848,216.97139905687774,301.352108851907,1045.510010154321,408.20539547049583,110.11811243828896,721.6287831970577,0.0,1690.365107778296,0.0,593.7533025025394,185.54790703204355,2411.9938909753537,3215.991854633805,803.9979636584512,110.11811243828896,36.706037479429654,146.82414991771861,2.202362248765779,38.552514573694694,0.0,165.86748381860636,1232.8742688109912,4163.191667695129,3809.7451571363445,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.832497080738705,0.0,0.0,0.0,-6.821210263296962e-13,0.0
