timestamp_hour_utc,representative_day_id,day_weight,it_load_kw,q_air_kw,q_cp_kw,q_rdhx_kw,s_air_kw,s_air_old_kw,s_air_new_kw,old_ac_capacity_eff_kw,q_air_to_ashp_kw,q_air_to_reject_kw,q_cp_to_wshp_kw,q_cp_to_free_kw,q_rdhx_to_wshp_kw,q_rdhx_to_chiller_kw,q_ashp_out_kw,p_ashp_kw,q_wshp_in_kw,q_wshp_out_kw,p_wshp_kw,q_chiller_evap_kw,p_chiller_kw,q_tower_kw,p_tower_kw,p_pump_kw,p_cdu_free_kw,p_terminal_kw,p_cooling_kw,p_grid_kw,q_heat_kw,q_tes_ch_kw,q_tes_dis_kw,e_tes_kwh,p_bess_ch_kw,p_bess_dis_kw,e_bess_kwh,max_theta_c,hotspot_slack_c,hotspot_penalty_yuan,bess_degradation_cost_yuan,power_balance_residual_kw,heat_balance_residual_kw
2025-01-15 00:00:00+00:00,0,71.0,2808.3800211662774,1391.460217438173,666.469205240879,750.4505984872246,1391.460217438173,586.3758299291366,805.0843875090366,1743.5696082887696,720.9961492402634,670.4640681979096,666.469205240879,0.0,750.4505984872246,0.0,1048.7216716222015,327.72552238193794,1416.9198037281035,1889.2264049708047,472.30660124270116,670.4640681979096,223.48802273263652,893.9520909305461,13.409281363958192,27.498582142098613,0.0,343.31673569681783,1407.7447455601505,4216.124766726428,2937.948076593006,0.0,0.0,0.0,0.0,0.0,679.1055951404247,23.88501193701004,0.0,0.0,0.0,0.0,0.0
2025-01-15 01:00:00+00:00,0,71.0,2850.3519168317885,1413.8464266064238,674.6863796233048,761.8191106020571,1413.8464266064238,596.0226147490666,817.8238118573572,1743.5696082887696,731.1730007988356,682.6734258075883,674.6863796233048,0.0,761.8191106020571,0.0,1063.5243647983064,332.3513639994707,1436.5054902253619,1915.3406536338157,478.8351634084539,682.6734258075883,227.55780860252943,910.2312344101177,13.653468516151765,27.858782494719712,0.0,348.80318111160676,1429.0597681329323,4279.411684964722,2978.8650184321223,0.0,0.0,0.0,0.0,0.0,679.1055951404247,23.88526213575597,0.0,0.0,0.0,9.094947017729282e-13,0.0
2025-01-15 02:00:00+00:00,0,71.0,2878.6567769324,1426.5588852251096,680.2247277023008,771.8731640049896,1426.5588852251094,602.3183096259149,824.2405755991946,1743.5696082887696,737.2448880767512,689.3139971483585,680.2247277023008,0.0,771.8731640049896,0.0,1072.3562008389108,335.1113127621596,1452.0978917072903,1936.130522276387,484.03263056909674,689.3139971483585,229.77133238278614,919.0853295311446,13.786279942967168,28.12547347111892,0.0,352.04191646382964,1442.8689455919584,5119.2377767872385,3008.4867231152975,0.0,0.0,0.0,797.7120542628802,0.0,1435.8816976731844,23.88592633563779,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-01-15 03:00:00+00:00,0,71.0,2848.0398182076824,1410.9077060998509,672.8259786133453,764.3061334944863,1410.9077060998507,595.598138058161,815.3095680416898,1743.5696082887696,730.5112220100344,680.3964840898165,672.8259786133453,0.0,764.3061334944863,0.0,1062.561777469141,332.05055545910653,1437.1321121078317,1916.176149477109,479.04403736927725,680.3964840898165,226.79882802993882,907.1953121197553,13.607929681796328,27.827840693345223,0.0,348.18576145362886,1427.514952687093,4275.554770894775,2865.694412893362,113.0435140528882,0.0,107.3913383502438,0.0,0.0,1435.8816976731844,23.885551175626013,0.0,0.0,0.0,-2.2737367544323206e-13,-2.1316282072803006e-13
2025-01-15 04:00:00+00:00,0,71.0,2876.2462463172383,1425.7106189549415,679.3413745626373,771.1942527996601,1425.7106189549415,601.446251715237,824.2643672397045,1743.5696082887696,737.7971539013628,687.9134650535788,679.3413745626373,0.0,771.1942527996601,0.0,1073.1594965838003,335.3623426824376,1450.5356273622974,1934.04750314973,483.5118757874325,687.9134650535788,229.30448835119293,917.2179534047717,13.758269301071575,28.09218376487572,0.0,351.7954261267609,1441.8245860137713,4318.07083233101,2478.023238137527,529.183761596003,0.0,609.9011291897461,0.0,0.0,1435.8816976731844,23.883344393972454,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-01-15 05:00:00+00:00,0,71.0,2860.627209702743,1417.6920193285555,675.8424981767414,767.0926921974453,1417.6920193285555,597.827578061185,819.8644412673706,1743.5696082887696,733.9644737662363,683.7275455623192,675.8424981767414,0.0,767.0926921974453,0.0,1067.5846891145256,333.62021534828926,1442.9351903741867,1923.9135871655822,480.97839679139554,683.7275455623192,227.90918185410638,911.6367274164255,13.674550911246381,27.946201867276695,0.0,349.8166253444707,1433.9451721167848,4294.572381819527,3412.117116027915,0.0,420.6188397478072,165.92465351262229,0.0,0.0,1435.8816976731844,23.88815484448128,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-01-15 06:00:00+00:00,0,71.0,2891.20752532406,1432.1970507767032,683.0031218050436,776.0073527423132,1432.1970507767032,603.6054504167735,828.5916003599298,1743.5696082887696,743.0188079519137,689.1782428247895,683.0031218050436,0.0,776.0073527423132,0.0,1080.7546297482381,337.7358217963244,1459.0104745473568,1945.3472993964756,486.3368248491189,689.1782428247895,229.7260809415965,918.904323766386,13.78356485649579,28.25016718157444,0.0,353.3997220598009,1449.232181684911,4340.439707008971,3183.415093140031,0.0,157.3131639953172,0.0,0.0,0.0,1435.8816976731844,23.888450448078625,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-01-15 07:00:00+00:00,0,71.0,2991.1255254053904,1477.2758625639945,709.8489277446441,804.0007350967517,1477.2758625639945,624.3643903865405,852.9114721774538,1743.5696082887696,763.1532485480418,714.1226140159526,709.8489277446441,0.0,804.0007350967517,0.0,1110.0410887971518,346.8878402491099,1513.849662841396,2018.466217121861,504.61655428046527,714.1226140159526,238.04087133865087,952.1634853546035,14.282452280319053,29.33547518330684,0.0,364.78255244271287,1497.9457457745648,4489.071271179954,3128.5073059190127,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.887650073990816,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-01-15 08:00:00+00:00,0,71.0,2944.9752679612047,1452.7660007190366,700.378647315063,791.8306199271062,1452.7660007190366,614.3964364012785,838.3695643177581,1743.5696082887696,749.9694392016588,702.7965615173778,700.378647315063,0.0,791.8306199271062,0.0,1090.8646388387765,340.8951996371176,1492.209267242169,1989.612356322892,497.403089080723,702.7965615173778,234.26552050579258,937.0620820231703,14.055931230347554,28.92966561872295,0.0,358.8133525583415,1474.3627586310452,4419.338026592251,3080.4769951616686,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.890392916062694,0.0,0.0,0.0,6.821210263296962e-13,0.0
2025-01-15 09:00:00+00:00,0,71.0,2856.3171736067093,1411.4663252013463,680.6055701923568,764.2452782130057,1411.4663252013465,595.9883312561633,815.4779939451831,1743.5696082887696,728.19781796064,683.2685072407063,680.6055701923568,0.0,764.2452782130057,0.0,1059.1968261245672,330.9990081639272,1444.8508484053625,1926.4677978738166,481.61694946845415,683.2685072407063,227.75616908023542,911.0246763209417,13.665370144814124,28.060619887900764,0.0,348.46881975495063,1430.566936500282,4286.88411010699,2985.664623998384,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.888911718509497,0.0,0.0,0.0,-1.1368683772161603e-12,0.0
2025-01-15 10:00:00+00:00,0,71.0,2920.5415446704137,1441.6255876441458,693.2045776232095,785.7113794030566,1441.6255876441455,608.4326610918396,833.1929265523061,1743.5696082887696,744.6380090091326,696.9875786350132,693.2045776232095,0.0,785.7113794030566,0.0,1083.109831286011,338.4718222768784,1478.9159570262661,1971.8879427016882,492.97198567542205,696.9875786350132,232.32919287833772,929.3167715133509,13.939751572700263,28.65325112272685,0.0,355.9933397300498,1462.3593432561152,3969.771178136994,3054.9977739876995,0.0,0.0,0.0,0.0,413.1297097895351,1000.4047470000868,23.891115783008896,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-01-15 11:00:00+00:00,0,71.0,2884.3580135951543,1421.7262668489284,684.6843868839053,777.9473598623202,1421.7262668489284,600.1865384000629,821.5397284488656,1743.5696082887696,736.0104953548171,685.7157714941113,684.6843868839053,0.0,777.9473598623202,0.0,1070.5607205160975,334.5502251612804,1462.6317467462254,1950.1756623283004,487.5439155820751,685.7157714941113,228.57192383137044,914.2876953254818,13.714315429882227,28.32000520514036,0.0,351.16006581454457,1443.860451024293,3530.506410356567,3020.7363828443977,0.0,0.0,0.0,0.0,797.7120542628802,159.54241085257604,23.890299482118834,0.0,0.0,0.0,0.0,0.0
2025-01-15 12:00:00+00:00,0,71.0,2853.4237402053895,1405.8389612579886,677.1043439589954,770.4804349884074,1405.8389612579886,593.406481577685,812.4324796803037,1743.5696082887696,727.7946603784558,678.0443008795328,677.1043439589954,0.0,770.4804349884074,0.0,1058.6104150959357,330.8157547174799,1447.5847789474028,1930.113038596537,482.52825964913427,678.0443008795328,226.01476695984425,904.059067839377,13.560886017590654,28.017934668653936,0.0,347.2650959126716,1428.2026979253744,4281.626438130764,2988.7234536924725,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.894001910884597,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-01-15 13:00:00+00:00,0,71.0,2959.8028347531276,1457.8291524289941,701.8041615885546,800.1695207355795,1457.8291524289941,616.3540457782941,841.4751066507,1743.5696082887696,754.178715432437,703.6504369965571,701.8041615885546,0.0,800.1695207355795,0.0,1096.987222447181,342.80850701474407,1501.9736823241342,2002.631576432179,500.65789410804473,703.6504369965571,234.55014566551904,938.2005826620762,14.073008739931142,29.055820055012433,0.0,360.16766699712724,1481.3130425803788,4441.1158773335055,3099.61879887936,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.883441917764504,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-01-15 14:00:00+00:00,0,71.0,2688.7827231125098,1327.4361745182737,634.6683696702012,726.6781789240346,1327.4361745182737,557.3483758725382,770.0877986457356,1743.5696082887696,690.6370521118178,636.7991224064559,634.6683696702012,0.0,726.6781789240346,0.0,1004.5629848899167,313.92593277809897,1361.3465485942356,1815.1287314589808,453.7821828647452,636.7991224064559,212.2663741354853,849.0654965419412,12.735982448129118,26.30683287934638,0.0,327.684327049662,1346.701632155467,4583.152038841114,2819.6917163488974,0.0,0.0,0.0,547.6676835731369,0.0,679.1055951404247,23.898030326680765,0.0,0.0,0.0,0.0,0.0
2025-01-15 15:00:00+00:00,0,71.0,2904.154167839462,1428.9362220366966,687.7140609989021,787.5038848038638,1428.9362220366966,603.5495542012811,825.3866678354154,1743.5696082887696,742.4242488461838,686.5119731905128,687.7140609989021,0.0,787.5038848038638,0.0,1079.88981650354,337.46556765735625,1475.2179458027658,1966.9572610703544,491.7393152675886,686.5119731905128,228.8373243968376,915.3492975873504,13.730239463810255,28.506460678005702,0.0,353.05464362421617,1453.3335510878146,5155.1997731901565,3046.8470775738942,0.0,0.0,0.0,797.7120542628802,0.0,1435.8816976731844,23.887106649790105,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-01-15 16:00:00+00:00,0,71.0,2899.9406730654787,1426.307498379115,686.1023991403736,787.5307755459901,1426.307498379115,603.0129264311784,823.2945719479367,1743.5696082887696,741.035719340526,685.271779038589,686.1023991403736,0.0,787.5307755459901,0.0,1077.8701372225833,336.83441788205727,1473.6331746863636,1964.8442329151515,491.21105822878786,685.271779038589,228.42392634619634,913.6957053847854,13.70543558077178,28.45837972967111,0.0,352.4538706431478,1451.0870884106323,4351.02776147611,2415.2131791385937,627.5011909991408,0.0,596.1261314491838,0.0,0.0,1435.8816976731844,23.882189010579282,0.0,0.0,0.0,-1.1368683772161603e-12,0.0
2025-01-15 17:00:00+00:00,0,71.0,2892.0617509044387,1423.6837710910136,683.4817830771874,784.8961967362359,1423.6837710910136,602.0493018255878,821.6344692654257,1743.5696082887696,738.9237416642709,684.7600294267427,683.4817830771874,0.0,784.8961967362359,0.0,1074.7981696934849,335.874428029214,1468.3779798134233,1957.8373064178977,489.4593266044744,684.7600294267427,228.25334314224756,913.0133725689902,13.695200588534853,28.353415459677983,0.0,351.7665356980223,1447.4022495221714,4339.464000426609,2219.220757954189,813.4147181571934,0.0,1367.6778614356192,0.0,0.0,1435.8816976731844,23.881165710925345,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-01-15 18:00:00+00:00,0,71.0,2844.1633228233004,1400.9000164928286,672.7749189642144,770.488387366258,1400.9000164928286,592.9748552725953,807.9251612202333,1743.5696082887696,725.6624341652999,675.2375823275287,1.4748562731452893e-12,672.7749189642129,770.488387366258,0.0,1055.5089951495272,329.8465609842272,770.4883873662595,1027.3178498216794,256.82946245541984,675.2375823275287,225.07919410917623,1573.0916954009178,23.596375431013765,21.16038225294688,13.45549837928426,346.1250940785822,1216.0925676906504,4060.255890513951,2109.6682979857574,0.0,26.841453014550495,1336.6883446448003,0.0,0.0,1435.8816976731844,23.884697318864465,0.0,0.0,0.0,0.0,0.0
2025-01-15 19:00:00+00:00,0,71.0,2852.84069226675,1405.220681779486,674.1417141510253,773.4782963362384,1405.2206817794859,597.0801054495693,808.1405763299167,1743.5696082887696,725.9016536342656,679.3190281452205,1.4748562731452893e-12,674.1417141510238,773.4782963362384,0.0,1055.8569507407499,329.9552971064843,773.4782963362399,1031.3043951149864,257.8260987787466,679.3190281452205,226.43967604840682,1579.9004183446511,23.698506275169766,21.217617246382908,13.482834283020477,347.2842809039819,1219.9043106421927,3659.6152931194074,1927.973702154763,159.18764370097333,0.0,1485.2432294714356,0.0,413.1297097895351,1000.4047470000868,23.87202001671388,0.0,0.0,0.0,-4.547473508864641e-13,-8.526512829121202e-14
2025-01-15 20:00:00+00:00,0,71.0,2910.839210415089,1437.0524613455138,687.2622745578691,786.5244745117066,1437.052461345514,610.6850099988004,826.3674513467136,1743.5696082887696,740.6804438877588,696.3720174577551,1.4748562731452893e-12,687.2622745578676,786.5244745117066,0.0,1077.3533729276492,336.67292903989033,786.524474511708,1048.699299348944,262.174824837236,696.3720174577551,232.1240058192517,1615.7582978348744,24.236374467523113,21.61049023627446,13.745245491157352,355.0265162060398,1245.5903860973726,3358.717542249581,3262.4057633349285,0.0,1136.3530910583354,286.1115945300346,0.0,797.7120542628802,159.54241085257604,23.863388342325308,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-01-15 21:00:00+00:00,0,71.0,2858.059779910936,1417.686994498178,672.0756042037721,768.297181208985,1417.686994498178,601.6563860149541,816.0306084832238,1743.5696082887696,727.6872692035801,689.9997252945979,672.0756042037721,0.0,768.297181208985,0.0,1058.454209750662,330.76694054708184,1440.372785412757,1920.4970472170091,480.1242618042523,689.9997252945979,229.99990843153262,919.9996337261305,13.799994505891956,27.845239938203008,0.0,349.9663477896426,1432.5026930166043,4290.56247292754,3250.2136597415965,0.0,271.2624027739258,0.0,0.0,0.0,159.54241085257604,23.866646785545374,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-01-15 22:00:00+00:00,0,71.0,2908.4096275591255,1443.4232378522827,684.2886953793736,780.6976943274686,1443.4232378522827,612.443588969839,830.9796488824437,1743.5696082887696,740.5134232301938,702.9098146220889,684.2886953793736,0.0,780.6976943274686,0.0,1077.1104337893728,336.59701055917895,1464.9863897068421,1953.3151862757895,488.3287965689474,702.9098146220889,234.3032715406963,937.2130861627852,14.058196292441778,28.335637804655896,0.0,356.28026771117493,1457.903180477095,4366.31280803622,3030.4256200651625,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.867657053020782,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-01-15 23:00:00+00:00,0,71.0,2895.535406614037,1436.6997492277776,681.4817088289442,777.3539485573168,1436.6997492277776,609.4489289957597,827.2508202320179,1743.5696082887696,738.2677242775482,698.4320249502294,681.4817088289442,0.0,777.3539485573168,0.0,1073.8439625855247,335.57623830797644,1458.8356573862611,1945.114209848348,486.278552462087,698.4320249502294,232.81067498340983,931.2426999336393,13.96864049900459,28.217990750441494,0.0,354.61609275136215,1451.4681897542814,4894.6712799414545,3018.9581724338727,0.0,0.0,0.0,547.6676835731369,0.0,679.1055951404247,23.86937703444279,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-03-21 00:00:00+00:00,1,14.0,4576.190816440603,2263.187890780479,1080.2501030776136,1232.7528225825092,2263.187890780479,953.695883420033,1309.4920073604458,1743.5696082887696,1172.6433480857936,1090.5445426946853,1080.2501030776136,0.0,1232.7528225825092,0.0,1705.6630517611543,533.0197036753607,2313.002925660123,3084.0039008801637,771.0009752200409,1090.5445426946853,363.5148475648951,1454.0593902595804,21.810890853893703,44.7350313181535,0.0,558.6354419530314,2292.716890585375,6868.907707025977,4789.666952641318,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.82785906095421,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-03-21 01:00:00+00:00,1,14.0,3752.032514841168,1855.6960359335412,885.7461846076304,1010.590294299996,1855.6960359335412,782.1166337462209,1073.5794021873203,1743.5696082887696,961.9887897114241,893.7072462221171,885.7461846076304,0.0,1010.590294299996,0.0,1399.2564213984351,437.267631687011,1896.3364789076263,2528.4486385435016,632.1121596358754,893.7072462221171,297.90241540737236,1191.6096616294894,17.87414492444234,36.678288481228876,0.0,458.04536242357597,1879.880002559506,6429.624571663553,3927.7050599419367,0.0,0.0,0.0,797.7120542628802,0.0,916.3185133853357,23.856725269042407,0.0,0.0,0.0,-1.1368683772161603e-12,0.0
2025-03-21 02:00:00+00:00,1,14.0,4490.833738574025,2219.941910844598,1061.0256958242676,1209.8661319051562,2219.941910844598,935.7137744885805,1284.2281363560178,1743.5696082887696,1150.2525275986338,1069.6893832459643,1061.0256958242676,0.0,1209.8661319051562,0.0,1673.0945855980128,522.842057999379,2270.8918277294238,3027.855770305898,756.9639425764746,1069.6893832459643,356.5631277486548,1426.2525109946191,21.393787664919287,43.92943219377959,0.0,548.0057746402048,2249.698122823412,6740.531861397436,4700.950355903911,0.0,0.0,0.0,0.0,0.0,916.3185133853357,23.83444610307201,0.0,0.0,0.0,-1.3642420526593924e-12,0.0
2025-03-21 03:00:00+00:00,1,14.0,3516.3896015150417,1737.1143649440326,831.9610176392254,947.3142189317828,1737.1143649440328,732.5853031306156,1004.5290618134171,1743.5696082887696,900.028308484679,837.0860564593536,831.9610176392254,0.0,947.3142189317828,0.0,1309.132085068624,409.103776583945,1779.275236571008,2372.366982094677,593.0917455236693,837.0860564593536,279.0286854864512,1116.1147419458048,16.74172112918707,34.43197271849459,0.0,428.8711783614207,1761.2690798031676,5825.326364891347,3681.4990671633013,0.0,0.0,0.0,547.6676835731369,0.0,1435.8816976731844,23.867205618715644,0.0,0.0,0.0,9.094947017729282e-13,0.0
2025-03-21 04:00:00+00:00,1,14.0,3028.9048086142343,1495.519152880711,716.6010904155343,816.784565317991,1495.5191528807113,631.1380803166809,864.3810725640303,1743.5696082887696,773.926433716401,721.5927191643101,716.6010904155343,0.0,816.784565317991,0.0,1125.7111763147652,351.7847425983641,1533.3856557335253,2044.5142076447003,511.12855191117507,721.5927191643101,240.53090638810338,962.1236255524135,14.431854383286202,29.665878365645938,0.0,369.2833935072659,1516.8253271538406,4545.730135768075,3170.2253839594655,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.884460226273738,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-03-21 05:00:00+00:00,1,14.0,4635.98210501564,2288.375078616216,1097.1156666942409,1250.4913597051845,2288.3750786162163,965.744879210032,1322.6301994061841,1743.5696082887696,1184.2310376518237,1104.1440409643922,1097.1156666942409,0.0,1250.4913597051845,0.0,1722.5178729481072,538.2868352962835,2347.607026399425,3130.1427018659,782.535675466475,1104.1440409643922,368.0480136547974,1472.1920546191895,22.082880819287844,45.41838359787907,0.0,565.0864235246424,2321.458212359365,6957.440317375005,4852.660574814007,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.82838763651716,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-03-21 06:00:00+00:00,1,14.0,3635.065831251845,1794.51447369667,860.339140801334,980.2122167538429,1794.51447369667,757.2640907777453,1037.2503829189245,1743.5696082887696,928.8728775396507,865.6415961570192,860.339140801334,0.0,980.2122167538429,0.0,1351.0878218758558,422.2149443362049,1840.5513575551768,2454.0684767402354,613.5171191850588,865.6415961570192,288.5471987190064,1154.1887948760257,17.312831923140383,35.612296391578454,0.0,443.1197187917033,1820.3241093466922,5455.389940598538,3805.156298616091,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.86326017100705,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-03-21 07:00:00+00:00,1,14.0,2470.475698291082,1219.9624962509217,584.1326420910711,666.3805599490897,1219.9624962509217,515.1465950246383,704.8159012262835,1743.5696082887696,631.3083647667835,588.6541314841382,584.1326420910711,0.0,666.3805599490897,0.0,918.2667123880487,286.9583476212652,1250.5132020401609,1667.3509360535477,416.8377340133869,588.6541314841382,196.2180438280461,784.8721753121844,11.773082629682765,24.187784862223033,0.0,301.2459857589481,1237.220978713552,3707.696677004634,2585.6176484415964,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.901314148926723,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-21 08:00:00+00:00,1,14.0,2446.126005063638,1208.69606415001,578.9443245531086,658.4856163605191,1208.69606415001,509.71597076416725,698.9800933858428,1743.5696082887696,625.8869605342854,582.8091036157246,578.9443245531086,0.0,658.4856163605191,0.0,910.3810335044152,284.4940729701297,1237.4299409136277,1649.9065878848369,412.4766469712092,582.8091036157246,194.26970120524152,777.0788048209661,11.65618207231449,23.95318590019845,0.0,298.40022610686185,1225.2500152259554,3671.3760202895937,2560.2876213892523,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.904509357900434,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-03-21 09:00:00+00:00,1,14.0,2455.700848684079,1215.4149913335432,580.4674044397543,659.818452910781,1215.4149913335432,512.4583298474045,702.9566614861387,1743.5696082887696,628.11382266719,587.3011686663532,580.4674044397543,0.0,659.818452910781,0.0,913.6201056977309,285.5062830305409,1240.2858573505355,1653.7144764673806,413.42861911684514,587.3011686663532,195.76705622211773,783.0682248884709,11.746023373327063,24.012206662300443,0.0,299.9852548738357,1230.4454432789669,3686.1462919630458,2567.3345821651114,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.90346576276813,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-21 10:00:00+00:00,1,14.0,2562.0348076078476,1267.2059058088864,608.7896472574029,686.039254541557,1267.2059058088867,536.6606740993061,730.5452317095804,1743.5696082887696,651.3184359842554,615.887469824631,608.7896472574029,0.0,686.039254541557,0.0,947.3722705225533,296.0538345382979,1294.82890179896,1726.4385357319466,431.60963393298664,615.887469824631,205.295823274877,821.183293099508,12.31774939649262,25.124081963137655,0.0,312.88354426347576,1283.2846673692675,3432.18976518758,2673.8108062544998,0.0,0.0,0.0,0.0,413.1297097895351,1000.4047470000868,23.89638309913123,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-03-21 11:00:00+00:00,1,14.0,2488.264137829577,1229.7684866274021,589.8931578738319,668.6024933283428,1229.7684866274021,520.250395089455,709.5180915379472,1743.5696082887696,634.2067021106076,595.5617845167945,589.8931578738319,0.0,668.6024933283428,0.0,922.4824757972474,288.2757736866398,1258.4956512021747,1677.9942016028995,419.49855040072487,595.5617845167945,198.52059483893152,794.0823793557261,11.911235690335891,24.38281966949839,0.0,303.6573688514749,1246.2463431376054,2936.798426704302,2600.476677400147,0.0,0.0,0.0,0.0,797.7120542628802,159.54241085257604,23.89885753200705,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-21 12:00:00+00:00,1,14.0,2638.836141428213,1305.8872899205132,618.0461084532752,714.902743054423,1305.8872899205132,550.1621315944052,755.725158326108,1743.5696082887696,674.0179123553409,631.8693775651724,618.0461084532752,0.0,714.902743054423,0.0,980.3896906986777,306.37177834333676,1332.9488515076982,1777.2651353435976,444.3162838358994,631.8693775651724,210.62312585505745,842.4925034202298,12.637387551303446,25.69041068414249,0.0,322.3733071060759,1322.0122933758155,3960.8484348040283,2757.654826042275,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.89453301460251,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-21 13:00:00+00:00,1,14.0,2567.667681468264,1271.2807547412033,606.6221775847442,689.764749142317,1271.2807547412035,537.3483861327312,733.9323686084722,1743.5696082887696,654.7167612724622,616.563993468741,606.6221775847442,0.0,689.764749142317,0.0,952.3152891235815,297.5985278511192,1296.386926727061,1728.5159023027481,432.12897557568704,616.563993468741,205.52133115624702,822.0853246249881,12.331279869374821,25.096312818965497,0.0,313.81965696623996,1286.4960842376336,4401.831449279035,2680.8311914263295,0.0,0.0,0.0,547.6676835731369,0.0,679.1055951404247,23.89136016062133,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-03-21 14:00:00+00:00,1,14.0,2514.518970629087,1245.1483062677585,594.6675494585629,674.7031149027656,1245.1483062677585,526.01639868072,719.1319075870385,1743.5696082887696,642.5467874497092,602.6015188180493,594.6675494585629,0.0,674.7031149027656,0.0,934.6135090177588,292.0667215680496,1269.3706643613286,1692.494219148438,423.1235547871095,602.6015188180493,200.86717293934976,803.468691757399,12.052030376360985,24.587057632784543,0.0,307.33168324655475,1260.0282205502092,3774.5471911792956,2627.107728166197,0.0,0.0,0.0,0.0,0.0,679.1055951404247,23.894410309978408,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-03-21 15:00:00+00:00,1,14.0,2476.830108709238,1226.2904256888062,587.1437549641141,663.3959280563201,1226.290425688806,518.2941576105474,707.9962680782587,1743.5696082887696,632.5986903305137,593.6917353582925,587.1437549641141,0.0,663.3959280563201,0.0,920.1435495716563,287.5448592411426,1250.5396830204343,1667.3862440272455,416.8465610068114,593.6917353582925,197.89724511943083,791.5889804777233,11.87383470716585,24.248271929486627,0.0,302.6828594177748,1241.093631421812,4515.635794393929,2587.529793598902,0.0,0.0,0.0,797.7120542628802,0.0,1435.8816976731844,23.898280676653485,0.0,0.0,0.0,-1.1368683772161603e-12,0.0
2025-03-21 16:00:00+00:00,1,14.0,2427.784647119749,1199.8465883664028,574.714892675669,653.2231660776777,1199.8465883664028,507.49575414219345,692.3508342242094,1743.5696082887696,619.2912549725972,580.5553333938055,574.714892675669,0.0,653.2231660776777,0.0,900.7872799601415,281.4960249875442,1227.9380587533467,1637.2507450044623,409.31268625111557,580.5553333938055,193.51844446460186,774.0737778584074,11.611106667876111,23.773678441046847,0.0,296.26901221117487,1215.9809530233595,3643.765600143108,2538.0380249646037,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.90127614908245,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-03-21 17:00:00+00:00,1,14.0,2607.7242161239196,1286.4758118978782,617.4455369874391,703.802867238603,1286.475811897878,545.384262684914,741.0915492129641,1743.5696082887696,663.040629239335,623.4351826585432,617.4455369874391,0.0,703.802867238603,0.0,964.4227334390328,301.3821041996977,1321.248404226042,1761.6645389680561,440.41613474201404,623.4351826585432,207.81172755284774,831.246910211391,12.468703653170865,25.561394782009202,0.0,317.81071510937477,1305.4507800391143,3913.174996163033,2726.0872724070887,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.89142292461398,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-03-21 18:00:00+00:00,1,14.0,3405.2650082195255,1682.047571061793,806.9223120272808,916.295125130451,1682.047571061793,713.7728146994231,968.2747563623699,1743.5696082887696,866.104985703049,815.9425853587439,806.9223120272808,0.0,916.295125130451,0.0,1259.789070113526,393.6840844104768,1723.2174371577316,2297.623249543642,574.4058123859105,815.9425853587439,271.980861786248,1087.923447144992,16.31885170717488,33.370620612122934,0.0,415.45766652372436,1705.2178974256574,4312.770851382302,3557.412319657168,0.0,0.0,0.0,0.0,797.7120542628802,595.0193615256736,23.85112698319762,0.0,0.0,0.0,-1.1368683772161603e-12,0.0
2025-03-21 19:00:00+00:00,1,14.0,3403.97539606335,1684.6932086895497,805.7256176574581,913.5565697163431,1684.6932086895495,714.17358421706,970.5196244724896,1743.5696082887696,866.9394657107748,817.7537429787749,805.7256176574581,0.0,913.5565697163431,0.0,1261.0028592156725,394.06339350489765,1719.2821873738012,2292.3762498317346,573.0940624579337,817.7537429787749,272.58458099292494,1090.3383239716998,16.355074859575495,33.30733422688718,0.0,415.9550747124733,1705.3595207546923,4696.205207028506,3553.379109047407,0.0,0.0,0.0,0.0,413.1297097895351,159.54241085257604,23.844451568721727,0.0,0.0,0.0,-1.3642420526593924e-12,0.0
2025-03-21 20:00:00+00:00,1,14.0,2965.7143758801526,1469.1902626849553,700.3772708496783,796.146842345519,1469.190262684955,623.2581352598389,845.9321274251163,1743.5696082887696,757.3715623243503,711.818700360605,700.3772708496783,0.0,796.146842345519,0.0,1101.6313633808732,344.25980105652286,1496.5241131951973,1995.365484260263,498.84137106506574,711.818700360605,237.27290012020168,949.0916004808067,14.2363740072121,28.972786548945543,0.0,362.6957918689987,1486.2790246669465,4451.993400547099,3096.996847641136,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.85677347035999,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-21 21:00:00+00:00,1,14.0,4367.399333036642,2163.9678692797897,1030.8035246634981,1172.6279390933548,2163.9678692797897,915.6822910381054,1248.2855782416846,1743.5696082887696,1117.6340675967979,1046.3338016829919,1030.8035246634981,0.0,1172.6279390933548,0.0,1625.6495528680696,508.0154852712717,2203.431463756853,2937.9086183424706,734.4771545856177,1046.3338016829919,348.7779338943306,1395.1117355773224,20.926676033659835,42.650385130838494,0.0,534.1137632398738,2188.961398155592,6556.360731192234,4563.55817121054,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.79376245420373,0.0,0.0,0.0,0.0,0.0
2025-03-21 22:00:00+00:00,1,14.0,4044.7511990677795,2005.4661197630455,954.428467982755,1084.8566113219802,2005.4661197630455,847.9092006755568,1157.5569190874887,1743.5696082887696,1034.379275006499,971.0868447565465,954.428467982755,0.0,1084.8566113219802,0.0,1504.551672736726,470.17239773022686,2039.285079304735,2719.0467724063133,679.7616931015783,971.0868447565465,323.69561491884883,1294.7824596753953,19.42173689513093,39.481420152702455,0.0,494.92630349190074,2027.459166290388,6072.210365358168,4223.5984451430395,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.813139009197435,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-03-21 23:00:00+00:00,1,14.0,3180.2473885094764,1573.8978972209707,750.6748008642325,855.6746904242713,1573.8978972209707,668.2117231512874,905.6861740696833,1743.5696082887696,809.9902442711054,763.9076529498652,750.6748008642325,0.0,855.6746904242713,0.0,1178.1676280306988,368.17738375959334,1606.3494912885037,2141.7993217180046,535.4498304295012,763.9076529498652,254.63588431662174,1018.543537266487,15.278153058997304,31.076990930169686,0.0,388.65100972281533,1593.2692522176985,4773.5166407271745,3319.9669497487034,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.843946708128975,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-23 00:00:00+00:00,2,1.0,3047.0827957348697,1506.6280401236318,719.6835796220595,820.7711759891778,1506.6280401236318,638.1525335839741,868.4755065396577,1743.5696082887696,776.9679099003392,729.6601302232925,719.6835796220595,0.0,820.7711759891778,0.0,1130.1351416732207,353.16723177288145,1540.4547556112373,2053.939674148316,513.484918537079,729.6601302232925,243.22004340776417,972.8801736310567,14.59320260446585,29.798219148553564,0.0,372.03507766670566,1526.2986931374494,4573.381488872319,3184.0748158215365,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.870351353262993,0.0,0.0,0.0,0.0,0.0
2025-03-23 01:00:00+00:00,2,1.0,3689.539622469024,1823.7343804937916,872.5628417556863,993.2424002195453,1823.7343804937916,771.1001133272152,1052.6342671665764,1743.5696082887696,942.2270486786985,881.5073318150932,872.5628417556863,0.0,993.2424002195453,0.0,1370.5120708053796,428.2850221266811,1865.8052419752316,2487.740322633642,621.9350806584105,881.5073318150932,293.83577727169774,1175.343109086791,17.630146636301863,36.10930925486605,0.0,450.2974017636211,1848.0927377115784,6335.344414443482,3858.2523934390215,0.0,0.0,0.0,797.7120542628802,0.0,916.3185133853357,23.846648218819485,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-03-23 02:00:00+00:00,2,1.0,4766.883972927061,2356.212754680864,1125.6283308686357,1285.0428873775659,2356.212754680864,996.4412309201315,1359.7715237607324,1743.5696082887696,1216.941380579483,1139.2713741013808,1125.6283308686357,0.0,1285.0428873775659,0.0,1770.096553570157,553.155172990674,2410.6712182462015,3214.2282909949354,803.5570727487338,1139.2713741013808,379.7571247004603,1519.0284988018411,22.785427482027615,46.61927879983473,0.0,581.7999409679777,2387.6740176897083,7154.5579906167695,4984.3248445650925,0.0,0.0,0.0,0.0,0.0,916.3185133853357,23.799193954603805,0.0,0.0,0.0,0.0,0.0
2025-03-23 03:00:00+00:00,2,1.0,5065.620620082867,2503.864259020365,1198.8137899034623,1362.9425711590382,2503.864259020365,1058.5623008111813,1445.3019582091836,1743.5696082887696,1293.8646488985921,1209.9996101217728,1198.8137899034623,0.0,1362.9425711590382,0.0,1881.9849438524977,588.1202949539055,2561.7563610625,3415.6751480833336,853.9187870208334,1209.9996101217728,403.3332033739243,1613.332813495697,24.199992202435457,49.59383940869425,0.0,618.2170778546335,2537.383194814426,8150.671498470429,5297.660091935832,0.0,0.0,0.0,547.6676835731369,0.0,1435.8816976731844,23.79251769599231,0.0,0.0,0.0,-1.8189894035458565e-12,0.0
2025-03-23 04:00:00+00:00,2,1.0,4612.233252327111,2278.9106495165724,1090.9182276063168,1242.4043752042226,2278.9106495165724,964.0187482150054,1314.891901301567,1743.5696082887696,1177.7808179405697,1101.1298315760027,1090.9182276063168,0.0,1242.4043752042226,0.0,1713.1357351862832,535.3549172457135,2333.322602810539,3111.0968037473854,777.7742009368463,1101.1298315760027,367.0432771920009,1468.1731087680037,22.022596631520052,45.151590580231726,0.0,562.7329860223612,2310.0795686086735,6922.312820935784,4824.232538933668,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.81102392026714,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-23 05:00:00+00:00,2,1.0,4918.4003314097545,2430.557170973284,1163.9061661168314,1323.9369943196377,2430.557170973284,1027.4343122819605,1403.1228586913237,1743.5696082887696,1256.4878401520916,1174.0693308211924,1163.9061661168314,0.0,1323.9369943196377,0.0,1827.6186765848606,571.1308364327689,2487.843160436469,3317.124213915292,829.281053478823,1174.0693308211924,391.35644360706414,1565.4257744282565,23.481386616423848,48.15655492670132,0.0,600.1329203495479,2463.5391954113293,7381.939526821084,5144.7428905001525,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.80022579182494,0.0,0.0,0.0,0.0,0.0
2025-03-23 06:00:00+00:00,2,1.0,4640.041575661417,2292.313036232902,1097.1420311103716,1250.5865083181411,2292.313036232902,969.655387835217,1322.6576483976853,1743.5696082887696,1184.8024701383088,1107.5105660945933,1097.1420311103716,0.0,1250.5865083181411,0.0,1723.3490474739037,538.5465773355949,2347.7285394285127,3130.304719238017,782.5761798095042,1107.5105660945933,369.17018869819776,1476.680754792791,22.150211321891867,45.42012601649256,0.0,566.059357398935,2323.922640580616,6963.964216242034,4853.653766711921,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.8095031783847,0.0,0.0,0.0,1.3642420526593924e-12,0.0
2025-03-23 07:00:00+00:00,2,1.0,4423.780537253034,2186.658017418573,1045.559044862321,1191.5634749721428,2186.658017418573,924.8820724366262,1261.7759449819466,1743.5696082887696,1130.324924909494,1056.3330925090788,1045.559044862321,0.0,1191.5634749721428,0.0,1644.1089816865367,513.7840567770427,2237.1225198344637,2982.8300264459513,745.7075066114878,1056.3330925090788,352.1110308363596,1408.4441233454384,21.126661850181573,43.28240609559106,0.0,539.9154242817906,2215.9270864524533,6639.707623705487,4626.939008132488,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.814776229680717,0.0,0.0,0.0,0.0,0.0
2025-03-23 08:00:00+00:00,2,1.0,2525.460535255602,1247.0440445955671,597.3187554199442,681.0977352400907,1247.0440445955674,528.1998677140206,718.8441768815467,1743.5696082887696,644.8498289243178,602.1942156712494,597.3187554199442,0.0,681.0977352400907,0.0,937.9633875262804,293.1135586019626,1278.416490660035,1704.5553208800466,426.13883022001164,602.1942156712494,200.7314052237498,802.9256208949992,12.043884313424988,24.730540014999235,0.0,307.9862153141111,1264.7444336882595,3790.2049689438613,2642.518708406327,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.88972100859732,0.0,0.0,0.0,0.0,0.0
2025-03-23 09:00:00+00:00,2,1.0,4083.5344389885936,2018.1861083195531,966.7349984252495,1098.6133322437895,2018.1861083195531,852.5026925516989,1165.6834157678543,1743.5696082887696,1045.040090822226,973.1460174973272,966.7349984252495,0.0,1098.6133322437895,0.0,1520.0583139232378,475.0182231010118,2065.348330669039,2753.797774225385,688.4494435563463,973.1460174973272,324.3820058324424,1297.5280233297697,19.462920349946543,39.98818327519538,0.0,498.2672169557203,2045.5679930706629,6129.102432059254,4273.856088148623,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.826830465958075,0.0,0.0,0.0,-2.2737367544323206e-12,0.0
2025-03-23 10:00:00+00:00,2,1.0,2599.533019262855,1284.5937841572093,613.7200406659292,701.2191944397177,1284.593784157209,543.5628386052455,741.0309455519637,1743.5696082887696,665.7682485850884,618.8255355721209,613.7200406659292,0.0,701.2191944397177,0.0,968.3901797601286,302.6219311750402,1314.939235105647,1753.252313474196,438.313078368549,618.8255355721209,206.27517852404029,825.1007140961611,12.376510711442418,25.423793164375056,0.0,317.1962526467569,1302.206744590204,3488.6100540635225,2721.6424932343243,0.0,0.0,0.0,0.0,413.1297097895351,1000.4047470000868,23.877677180459823,0.0,0.0,0.0,-1.3642420526593924e-12,0.0
2025-03-23 11:00:00+00:00,2,1.0,2678.3055703265177,1324.894123755488,632.7449391787571,720.6665073922727,1324.8941237554882,560.1862208072487,764.7079029482394,1743.5696082887696,685.5900464615024,639.3040772939855,632.7449391787571,0.0,720.6665073922727,0.0,997.2218857621854,311.6318393006829,1353.41144657103,1804.5485954280398,451.13714885700995,639.3040772939855,213.10135909799519,852.4054363919807,12.78608154587971,26.189013249285445,0.0,327.0775493063993,1341.9229913572526,3222.516507420889,2801.770481190225,0.0,0.0,0.0,0.0,797.7120542628802,159.54241085257604,23.883144139928856,0.0,0.0,0.0,-1.3642420526593924e-12,0.0
2025-03-23 12:00:00+00:00,2,1.0,3707.387082912041,1830.6061425678351,877.2299309227045,999.5510094215002,1830.606142567835,772.949871289347,1057.656271278488,1743.5696082887696,950.031115951082,880.5750266167531,877.2299309227045,0.0,999.5510094215002,0.0,1381.863441383392,431.83232543231,1876.7809403442047,2502.374587125606,625.5936467814015,880.5750266167531,293.525008872251,1174.100035489004,17.61150053233506,36.31240802189614,0.0,452.00442548944665,1856.8793151296404,5564.266398041681,3884.238028508998,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.845430768247876,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-23 13:00:00+00:00,2,1.0,4774.338456629509,2357.6979107673524,1128.7767890746657,1287.8637567874875,2357.6979107673524,995.4320254942484,1362.2658852731042,1743.5696082887696,1222.794308670234,1134.9036020971184,1128.7767890746657,0.0,1287.8637567874875,0.0,1778.6099035203404,555.8155948501063,2416.640545862153,3222.1873944828703,805.5468486207176,1134.9036020971184,378.3012006990395,1513.204802796158,22.698072041942368,46.74194124011484,0.0,582.1534393925208,2391.2570968444415,7713.263237047087,5000.797298003211,0.0,0.0,0.0,547.6676835731369,0.0,679.1055951404247,23.802872181439348,0.0,0.0,0.0,0.0,0.0
2025-03-23 14:00:00+00:00,2,1.0,2979.168721184503,1469.2548364731008,702.8731809033034,807.0407038081005,1469.2548364731008,622.6356663398383,846.6191701332625,1743.5696082887696,761.4882445077957,707.7665919653051,702.8731809033034,0.0,807.0407038081005,0.0,1107.619264738612,346.1310202308162,1509.9138847114039,2013.2185129485383,503.3046282371346,707.7665919653051,235.92219732176838,943.6887892870735,14.155331839306102,29.156602465180107,0.0,362.9545581125067,1491.6243382067123,4470.793059391214,3120.8377776871503,0.0,0.0,0.0,0.0,0.0,679.1055951404247,23.87553680899458,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-03-23 15:00:00+00:00,2,1.0,2661.2908495157944,1313.4202742684347,628.3566558541676,719.5139193931896,1313.4202742684347,556.1445232923948,757.2757509760398,1743.5696082887696,679.5238097633652,633.8964645050695,628.3566558541676,0.0,719.5139193931896,0.0,988.398268746713,308.8744589833478,1347.870575247357,1797.160766996476,449.290191749119,633.8964645050695,211.29882150168984,845.1952860067594,12.67792929010139,26.045838869556924,0.0,324.4077079822069,1332.5949483760219,4791.597852154696,2785.5590357431893,0.0,0.0,0.0,797.7120542628802,0.0,1435.8816976731844,23.900694412917794,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-03-23 16:00:00+00:00,2,1.0,2571.9426533617698,1269.2513774914426,607.4749991118675,695.2162767584576,1269.2513774914426,537.0695182934527,732.1818591979899,1743.5696082887696,656.711775230387,612.5396022610555,607.4749991118675,0.0,695.2162767584576,0.0,955.2171276078358,298.5053523774487,1302.6912758703252,1736.9217011604335,434.23042529010837,612.5396022610555,204.17986742035183,816.7194696814073,12.25079204522111,25.176412740940606,0.0,313.4896121568976,1287.8324620309681,3859.7751153927384,2692.1388287682694,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.90321273969815,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-03-23 17:00:00+00:00,2,1.0,2694.2734470521896,1330.2792916898777,635.7935512505118,728.200604111801,1330.2792916898777,562.3261125031179,767.9531791867598,1743.5696082887696,687.2756591138464,643.0036325760314,635.7935512505118,0.0,728.200604111801,0.0,999.6736859837765,312.39802686993016,1363.9941553623128,1818.6588738164169,454.6647184541042,643.0036325760314,214.33454419201044,857.3381767680418,12.860072651520627,26.355812578633362,0.0,328.53233201696776,1349.1455067631666,4043.418953815356,2818.3325598001934,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.90341138946442,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-23 18:00:00+00:00,2,1.0,4148.013061258572,2050.324134804852,981.8371363251,1115.851790128621,2050.324134804852,864.3080707706528,1186.0160640341992,1743.5696082887696,1061.861925499068,988.4622093057837,981.8371363251,0.0,1115.851790128621,0.0,1544.5264370895536,482.66451159048546,2097.688926453721,2796.918568604961,699.2296421512402,988.4622093057837,329.4874031019279,1317.9496124077116,19.769244186115674,40.61363199103921,0.0,506.13444429740935,2077.898877318218,5428.19988431391,4341.445005694514,0.0,0.0,0.0,0.0,797.7120542628802,595.0193615256736,23.845498437846526,0.0,0.0,0.0,0.0,0.0
2025-03-23 19:00:00+00:00,2,1.0,4286.388019597032,2116.2108199345785,1015.7301065257118,1154.4470931367407,2116.2108199345785,892.1880324573119,1224.0227874772665,1743.5696082887696,1097.5456095711147,1018.6652103634638,1015.7301065257118,0.0,1154.4470931367407,0.0,1596.429977557985,498.8843679868703,2170.1771996624525,2893.5695995499364,723.3923998874841,1018.6652103634638,339.5550701211546,1358.2202804846183,20.373304207269275,42.01637412713876,0.0,522.4905472161491,2146.712063546066,6019.970373353564,4489.999577107921,0.0,0.0,0.0,0.0,413.1297097895351,159.54241085257604,23.840264350589297,0.0,0.0,0.0,9.094947017729282e-13,0.0
2025-03-23 20:00:00+00:00,2,1.0,3276.2455494626297,1618.5138390750071,776.0181918756446,881.7135185119757,1618.5138390750071,682.0447884716675,936.4690506033395,1743.5696082887696,838.7190263272123,779.7948127477948,776.0181918756446,0.0,881.7135185119757,0.0,1219.9549473850361,381.23592105782376,1657.7317103876203,2210.3089471834937,552.5772367958734,779.7948127477948,259.9316042492649,1039.7264169970597,15.595896254955894,32.09768094138909,0.0,399.5634852745454,1641.0018245738527,4917.247374036483,3430.26389456853,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.881146424024458,0.0,0.0,0.0,6.821210263296962e-13,0.0
2025-03-23 21:00:00+00:00,2,1.0,3539.052929292931,1748.78198184064,836.8126302915215,953.458317160771,1748.7819818406397,736.6285702851472,1012.1534115554925,1743.5696082887696,905.2842971405094,843.4976847001305,836.8126302915215,0.0,953.458317160771,0.0,1316.7771594771045,411.4928623365951,1790.2709474522926,2387.02792993639,596.7569824840975,843.4976847001305,281.1658949000435,1124.663579600174,16.86995369400261,34.63896208035335,0.0,431.71860901853165,1772.6432645136238,5311.696193806553,3703.805089413495,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.86910387191869,0.0,0.0,0.0,-1.3642420526593924e-12,0.0
2025-03-23 22:00:00+00:00,2,1.0,4426.837872567179,2186.414801041175,1043.1919333510689,1197.2311381749346,2186.414801041175,921.1715459679468,1265.2432550732283,1743.5696082887696,1130.128444507849,1056.286356533326,1043.1919333510689,0.0,1197.2311381749346,0.0,1643.823192011417,513.6947475035678,2240.4230715260037,2987.2307620346714,746.8076905086679,1056.286356533326,352.0954521777753,1408.3818087111013,21.12572713066652,43.26806938228142,0.0,539.8628216109818,2216.8545083139406,6643.692380881121,4631.053954046089,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.833180199438196,0.0,0.0,0.0,9.094947017729282e-13,0.0
2025-03-23 23:00:00+00:00,2,1.0,4604.1904827817725,2272.4988298975645,1084.3409554238222,1247.3506974603865,2272.4988298975645,957.4928114700521,1315.0060184275126,1743.5696082887696,1175.7854046324724,1096.7134252650922,1084.3409554238222,0.0,1247.3506974603865,0.0,1710.2333158290508,534.4479111965783,2331.6916528842085,3108.922203845611,777.2305509614027,1096.7134252650922,365.57114175503074,1462.284567020123,21.934268505301844,45.00373563731853,0.0,561.1841798761149,2305.371787931747,6909.56227071352,4819.155519674661,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.822603655028967,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-04-12 00:00:00+00:00,3,40.0,3091.7851799709215,1526.668333900988,737.3537239277939,827.7631221421406,1526.668333900988,643.8744172180362,882.7939166829518,1743.5696082887696,794.4659051004861,732.2024288005019,737.3537239277939,0.0,827.7631221421406,0.0,1155.5867710552525,361.1208659547664,1565.1168460699346,2086.822461426579,521.7056153566448,732.2024288005019,244.06747626683398,976.2699050673359,14.644048576010038,30.398242939255226,0.0,376.8497713415764,1548.7860204350866,4640.571200406009,3242.4092324818316,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.8989200582767,0.0,0.0,0.0,6.821210263296962e-13,0.0
2025-04-12 01:00:00+00:00,3,40.0,3069.36490939459,1515.0412006856543,731.8008454871716,822.5228632217637,1515.0412006856545,640.1751511610859,874.8660495245686,1743.5696082887696,786.7453636372096,728.2958370484447,731.8008454871716,0.0,822.5228632217637,0.0,1144.356892563214,357.6115289260043,1554.3237087089353,2072.4316116119135,518.1079029029784,728.2958370484447,242.76527901614824,971.061116064593,14.565916740968895,30.179253996832784,0.0,374.06098799777925,1537.2908695807118,5404.367833238182,3216.7885041751274,0.0,0.0,0.0,797.7120542628802,0.0,916.3185133853357,23.892024736190105,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-04-12 02:00:00+00:00,3,40.0,3040.409167427768,1501.5814132994647,724.3222557244053,814.5054984038967,1501.5814132994647,633.540699629609,868.0407136698557,1743.5696082887696,780.1362121059003,721.4452011935643,724.3222557244053,0.0,814.5054984038967,0.0,1134.743581244946,354.6073691390456,1538.8277541283019,2051.770338837736,512.942584709434,721.4452011935643,240.48173373118811,961.9269349247525,14.428904023871286,29.874722655771123,0.0,370.6745655544788,1523.0098798137888,4563.419047241556,3186.5139200826816,0.0,0.0,0.0,0.0,0.0,916.3185133853357,23.892678803338587,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-04-12 03:00:00+00:00,3,40.0,3062.6154219436226,1513.1176905167642,729.5867982669868,819.910933159871,1513.1176905167642,637.8123069874919,875.3053835292724,1743.5696082887696,785.7440178384612,727.373672678303,729.5867982669868,0.0,819.910933159871,0.0,1142.9003895832163,357.15637174475506,1549.4977314268576,2065.99697523581,516.4992438089525,727.373672678303,242.45789089276767,969.8315635710707,14.54747345356606,30.08671327960831,0.0,373.48296112365944,1534.2306543033092,5144.513759820068,3208.8973648190267,0.0,0.0,0.0,547.6676835731369,0.0,1435.8816976731844,23.89593184604384,0.0,0.0,0.0,-4.547473508864641e-13,0.0
