timestamp_hour_utc,representative_day_id,day_weight,it_load_kw,q_air_kw,q_cp_kw,q_rdhx_kw,s_air_kw,s_air_old_kw,s_air_new_kw,old_ac_capacity_eff_kw,q_air_to_ashp_kw,q_air_to_reject_kw,q_cp_to_wshp_kw,q_cp_to_free_kw,q_rdhx_to_wshp_kw,q_rdhx_to_chiller_kw,q_ashp_out_kw,p_ashp_kw,q_wshp_in_kw,q_wshp_out_kw,p_wshp_kw,q_chiller_evap_kw,p_chiller_kw,q_tower_kw,p_tower_kw,p_pump_kw,p_cdu_free_kw,p_terminal_kw,p_cooling_kw,p_grid_kw,q_heat_kw,q_tes_ch_kw,q_tes_dis_kw,e_tes_kwh,p_bess_ch_kw,p_bess_dis_kw,e_bess_kwh,max_theta_c,hotspot_slack_c,hotspot_penalty_yuan,bess_degradation_cost_yuan,power_balance_residual_kw,heat_balance_residual_kw
2025-01-15 00:00:00+00:00,0,71.0,2808.3800211662774,1315.204685975155,437.27319789825015,1055.9021372928717,1315.204685975155,578.1509504453549,737.0537355298001,1600.0797090096885,622.8841458474532,692.3205401277017,437.27319789825015,0.0,1055.9021372928717,0.0,906.013303050841,283.1291572033878,1493.1753351911218,1990.9004469214956,497.7251117303739,692.3205401277017,230.7735133759006,923.0940535036024,13.846410802554034,23.67721730987622,0.0,336.8261224764909,1385.9775328985834,4194.357554064861,2896.9137499723365,0.0,0.0,0.0,0.0,0.0,679.1055951404247,23.812917979587233,0.0,0.0,0.0,0.0,0.0
2025-01-15 01:00:00+00:00,0,71.0,2850.3519168317885,1336.5098572187294,442.19304724125334,1071.649012371803,1336.5098572187294,587.6784058728115,748.831451345918,1600.0797090096885,631.6512687937982,704.8585884249312,442.19304724125334,0.0,1071.649012371803,0.0,918.7654818818883,287.1142130880901,1513.8420596130563,2018.456079484075,504.61401987101874,704.8585884249312,234.9528628083104,939.8114512332417,14.097171768498624,23.982281540955633,0.0,342.22103214678765,1406.9815812236611,4257.333498055448,2937.221561365963,0.0,0.0,0.0,0.0,0.0,679.1055951404247,23.810618252772034,0.0,0.0,0.0,-1.3642420526593924e-12,0.0
2025-01-15 02:00:00+00:00,0,71.0,2878.6567769324,1348.4283722810544,446.72599777814776,1083.5024068731977,1348.4283722810544,593.687794537418,754.7405777436364,1600.0797090096885,637.2926697630196,711.1357025180348,446.72599777814776,0.0,1083.5024068731977,0.0,926.9711560189377,289.678486255918,1530.2284046513455,2040.3045395351273,510.07613488378183,711.1357025180348,237.04523417267828,948.1809366907131,14.222714050360697,24.23680400207641,0.0,345.3540805700732,1420.6134539348886,5096.982285130168,2967.275695554065,0.0,0.0,0.0,797.7120542628802,0.0,1435.8816976731844,23.809132881256428,0.0,0.0,0.0,-1.1368683772161603e-12,0.0
2025-01-15 03:00:00+00:00,0,71.0,2848.0398182076824,1333.7245641334175,442.35591785972053,1071.9593362145445,1333.7245641334175,586.8768023736717,746.8477617597458,1600.0797090096885,631.8574669320152,701.8670972014023,442.35591785972053,0.0,1071.9593362145445,0.0,919.0654064465676,287.2079395145524,1514.3152540742649,2019.0870054323532,504.7717513580883,701.8670972014023,233.9556990671341,935.8227962685364,14.037341944028046,23.99027089793706,0.0,341.5542636816735,1405.5172664634133,4253.557084671096,2690.893603832719,247.2588080462018,0.0,234.8958676438917,0.0,0.0,1435.8816976731844,23.808399987307535,0.0,0.0,0.0,4.547473508864641e-13,1.1368683772161603e-13
2025-01-15 04:00:00+00:00,0,71.0,2876.2462463172383,1347.9499810838402,446.35971200300736,1081.9365532303914,1347.9499810838402,592.8584222681467,755.0915588156935,1600.0797090096885,638.0682174922634,709.8817635915767,446.35971200300736,0.0,1081.9365532303914,0.0,928.0992254432923,290.0310079510288,1528.2962652333988,2037.7283536445316,509.4320884111329,709.8817635915767,236.62725453052556,946.5090181221022,14.197635271831533,24.21015689239414,0.0,345.1451279332118,1419.6432709901246,4295.889517307363,2478.0232381375267,487.80434095029705,0.0,697.8401998113861,0.0,0.0,1435.8816976731844,23.80584121426828,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-01-15 05:00:00+00:00,0,71.0,2860.627209702743,1340.4949918327827,444.02894088877906,1076.1032769811804,1340.4949918327827,589.4381443597975,751.0568474729852,1600.0797090096885,634.7374617396918,705.757530093091,444.02894088877906,0.0,1076.1032769811804,0.0,923.254489803188,288.51702806349624,1520.1322178699595,2026.8429571599459,506.71073928998646,705.757530093091,235.2525100310303,941.0100401241212,14.115150601861819,24.081900996475177,0.0,343.23681635629964,1411.9141453391499,4272.541355041892,3412.117116027931,0.0,462.0196690647972,210.10802565934534,0.0,0.0,1435.8816976731844,23.811040573429825,0.0,0.0,0.0,-1.3642420526593924e-12,0.0
2025-01-15 06:00:00+00:00,0,71.0,2891.20752532406,1354.4454700244612,449.21175698966584,1087.550298309933,1354.4454700244612,595.1023873781154,759.3430826463458,1600.0797090096885,642.9469751922386,711.4984948322226,449.21175698966584,0.0,1087.550298309933,0.0,935.1956002796198,292.2486250873812,1536.7620552995988,2049.0160737327983,512.2540184331996,711.4984948322226,237.1661649440742,948.6646597762968,14.229969896644452,24.351855692789307,0.0,346.77036046643815,1427.0209945205268,4318.228519844587,3183.4150931400436,0.0,199.20341912762532,0.0,0.0,0.0,1435.8816976731844,23.8096849677704,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-01-15 07:00:00+00:00,0,71.0,2991.1255254053904,1396.0610668884867,467.8468539767156,1127.2176045401877,1396.0610668884867,615.8969479778156,780.1641189106712,1600.0797090096885,659.5631035984156,736.4979632900711,467.8468539767156,0.0,1127.2176045401877,0.0,959.3645143249682,299.80141072655255,1595.0644585169034,2126.752611355871,531.6881528389678,736.4979632900711,245.49932109669035,981.9972843867614,14.729959265801421,25.307581664703346,0.0,357.8794810127074,1474.9059066054228,4466.031432010814,3086.1171256808393,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.808311956018375,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-01-15 08:00:00+00:00,0,71.0,2944.9752679612047,1372.584930090152,462.0031574701289,1110.3871804009248,1372.5849300901523,606.1811802966245,766.4037497935277,1600.0797090096885,647.9295773391046,724.6553527510474,462.0031574701289,0.0,1110.3871804009248,0.0,942.4430215841522,294.51344424504754,1572.3903378710536,2096.520450494738,524.1301126236845,724.6553527510474,241.55178425034913,966.2071370013965,14.493107055020948,24.963966528113115,0.0,352.00814819636946,1451.6605628985849,4396.635830859789,3038.96347207889,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.813316721422318,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-01-15 09:00:00+00:00,0,71.0,2856.3171736067093,1333.5331761320751,447.46968418691824,1075.3143132877155,1333.533176132075,588.2325637289059,745.3006124031691,1600.0797090096885,628.4032678074169,705.1299083246582,447.46968418691824,0.0,1075.3143132877155,0.0,914.0411168107883,285.6378490033713,1522.783997474634,2030.3786632995118,507.59466582487795,705.1299083246582,235.0433027748861,940.1732110995443,14.102598166493165,24.177233658484703,0.0,341.895721350312,1408.4513707784251,4264.768544385135,2944.4197801103,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.815883284800943,0.0,0.0,0.0,6.821210263296962e-13,0.0
2025-01-15 10:00:00+00:00,0,71.0,2920.5415446704137,1363.1745707748962,457.64821823956527,1099.7187556559504,1363.174570774896,600.9495025654603,762.2250682094358,1600.0797090096885,643.8046444792454,719.3699262956508,457.64821823956527,0.0,1099.7187556559504,0.0,936.4431192425388,292.63847476329335,1557.3669738955157,2076.489298527354,519.1223246318385,719.3699262956508,239.7899754318836,959.1599017275344,14.387398525913015,24.726634103746463,0.0,349.4225348610521,1440.087342317727,3947.499177198606,3012.9324177698927,0.0,0.0,0.0,0.0,413.1297097895351,1000.4047470000868,23.81494939713536,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-01-15 11:00:00+00:00,0,71.0,2884.3580135951543,1344.4538096083215,453.3050821592773,1086.599121827555,1344.4538096083215,592.6479109703602,751.8058986379614,1600.0797090096885,636.9645243095742,707.4892852987473,453.3050821592773,0.0,1086.599121827555,0.0,926.493853541199,289.5293292316247,1539.9042039868323,2053.205605315776,513.301401328944,707.4892852987473,235.8297617662491,943.3190470649964,14.149785705974946,24.465143683053867,0.0,344.66097051236653,1421.936392228213,3508.5823515604866,2979.699458856975,0.0,0.0,0.0,0.0,797.7120542628802,159.54241085257604,23.815392586452454,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-01-15 12:00:00+00:00,0,71.0,2853.4237402053895,1329.661611387418,448.68024139823336,1075.08188741974,1329.661611387418,586.1478464154908,743.5137649719272,1600.0797090096885,630.0143247513232,699.6472866360947,448.68024139823336,0.0,1075.08188741974,0.0,916.384472365561,286.3701476142378,1523.7621288179735,2031.6828384239645,507.92070960599114,699.6472866360947,233.21576221203156,932.8630488481263,13.992945732721893,24.211226116144402,0.0,340.88170948403865,1406.5925007651654,4260.016240970555,2948.0673107895254,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.819981639194268,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-01-15 13:00:00+00:00,0,71.0,2959.8028347531276,1378.3908209630686,465.59802274254906,1115.8139910475106,1378.3908209630686,608.3278812882213,770.0629396748471,1600.0797090096885,653.0651954325907,725.3256255304779,465.59802274254906,0.0,1115.8139910475106,0.0,949.9130115383138,296.84781610572304,1581.4120137900597,2108.5493517200794,527.1373379300198,725.3256255304779,241.77520851015927,967.1008340406371,14.506512510609555,25.126080592751578,0.0,353.434288096959,1458.8272437462224,4418.630078499351,3058.462363258393,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.805376939380373,0.0,0.0,0.0,9.094947017729282e-13,0.0
2025-01-15 14:00:00+00:00,0,71.0,2688.7827231125098,1257.8186547710095,421.1519725840568,1009.8120957574432,1257.8186547710095,551.3228936449996,706.4957611260099,1600.0797090096885,599.2426084739516,658.5760462970579,421.1519725840568,0.0,1009.8120957574432,0.0,871.6256123257477,272.38300385179616,1430.9640683415,1907.952091122,476.9880227805,658.5760462970579,219.52534876568598,878.1013950627439,13.171520925941158,22.73268013509614,0.0,321.97240479412113,1326.7729812531406,4563.223387938787,2779.577703447748,0.0,0.0,0.0,547.6676835731369,0.0,679.1055951404247,23.827120525913973,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-01-15 15:00:00+00:00,0,71.0,2904.154167839462,1351.7073424387631,457.58822531422487,1094.8586000864743,1351.7073424387631,595.5898509851204,756.1174914536429,1600.0797090096885,643.9157906344512,707.7915518043119,457.58822531422487,0.0,1094.8586000864743,0.0,936.6047863773837,292.6889957429324,1552.4468254006993,2069.9291005342657,517.4822751335664,707.7915518043119,235.93051726810396,943.7220690724158,14.155831036086237,24.67623276029149,0.0,346.4976371779418,1431.431489118922,5133.297711221264,3006.5338869116495,0.0,0.0,0.0,797.7120542628802,0.0,1435.8816976731844,23.80959785810742,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-01-15 16:00:00+00:00,0,71.0,2899.9406730654787,1349.0800389454425,457.1303494858034,1093.730284634233,1349.0800389454425,594.7844430723383,754.2955958731043,1600.0797090096885,643.0201929317973,706.0598460136453,457.1303494858034,0.0,1093.730284634233,0.0,935.302098809887,292.2819058780897,1550.8606341200364,2067.814178826715,516.9535447066787,706.0598460136453,235.35328200454842,941.4131280181937,14.121196920272904,24.651213330916434,0.0,345.8522057645771,1429.2133486050832,4329.154021670562,3003.116277636602,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.804953913582228,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-01-15 17:00:00+00:00,0,71.0,2892.0617509044387,1346.5300204077816,454.90836973931374,1090.6233607573413,1346.5300204077816,593.7181718169071,752.8118485908745,1600.0797090096885,641.0799882040953,705.4500322036863,454.90836973931374,0.0,1090.6233607573413,0.0,932.4799828423205,291.39999463822517,1545.531730496655,2060.70897399554,515.177243498885,705.4500322036863,235.1500107345621,940.6000429382484,14.109000644073726,24.553484699752826,0.0,345.15636794244057,1425.5461021579392,4317.607853062378,2346.049036131273,647.1399207065872,0.0,614.7829246712579,0.0,0.0,1435.8816976731844,23.803374335639916,0.0,0.0,0.0,2.2737367544323206e-13,2.2737367544323206e-13
2025-01-15 18:00:00+00:00,0,71.0,2844.1633228233004,1324.3641350355504,446.8056127034145,1072.993575084336,1324.3641350355506,584.5723968159182,739.7917382196323,1600.0797090096885,628.9321325342737,695.4320025012767,1.4748562731452893e-12,446.80561270341303,1072.993575084336,0.0,914.8103745953073,285.8782420610335,1072.9935750843374,1430.6581001124498,357.66452502811245,695.4320025012767,231.81066750042555,1374.0482827051153,20.61072424057673,19.666048004911666,8.936112254068261,339.54430722210793,1264.110626311236,4108.273949134536,2109.6682979857574,235.80017672199995,0.0,837.5635267078154,0.0,0.0,1435.8816976731844,23.808016305849865,0.0,0.0,0.0,0.0,-1.1368683772161603e-13
2025-01-15 19:00:00+00:00,0,71.0,2852.84069226675,1327.1388963335182,447.81533270605826,1077.8864632271732,1327.1388963335182,587.5255371641288,739.6133591693895,1600.0797090096885,629.0144693161353,698.1244270173829,1.4748562731452893e-12,447.8153327060568,1077.8864632271732,0.0,914.930137187106,285.9156678709706,1077.8864632271745,1437.181950969566,359.2954877423915,698.1244270173829,232.70814233912765,1378.6479020625675,20.679718530938512,19.735171286392912,8.956306654121136,340.4087768256377,1267.6992712495799,3707.410253726795,1927.9737021547633,424.13838600190894,0.0,1238.8198663562134,0.0,413.1297097895351,1000.4047470000868,23.794601949243845,0.0,0.0,0.0,4.547473508864641e-13,-5.684341886080802e-14
2025-01-15 20:00:00+00:00,0,71.0,2910.839210415089,1356.8595532706386,454.9646832201471,1099.014973924304,1356.8595532706386,600.6660203905743,756.1935328800641,1600.0797090096885,641.236951062501,715.6226022081376,0.0,454.9646832201471,1099.014973924304,0.0,932.708292454547,291.47134139204593,1099.014973924304,1465.3532985657387,366.33832464143467,715.6226022081376,238.5408674027125,1409.1281528309971,21.136922292464956,20.089443403645983,9.099293664402943,347.938638463202,1294.614831259909,3407.741987412117,3262.4057633349266,0.0,864.344172314641,326.50625576598406,0.0,797.7120542628802,159.54241085257604,23.784255958949636,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-01-15 21:00:00+00:00,0,71.0,2858.059779910936,1338.9326016096034,441.92452546899426,1077.2026528323372,1338.9326016096034,591.9883595142092,746.9442420953942,1600.0797090096885,629.1657447955761,709.7668568140273,441.92452546899426,0.0,1077.2026528323372,0.0,915.1501742481107,285.9844294525346,1519.1271783013315,2025.5029044017751,506.3757261004438,709.7668568140273,236.58895227134244,946.3558090853697,14.195337136280546,24.0297622923932,0.0,343.04889495528033,1410.223102208275,4268.282882119211,3250.2136597416156,0.0,309.56058109172966,0.0,0.0,0.0,159.54241085257604,23.787828419440956,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-01-15 22:00:00+00:00,0,71.0,2908.4096275591255,1363.1190458140422,449.2001488370445,1096.090432908038,1363.1190458140422,602.6488453498268,760.4702004642155,1600.0797090096885,639.8807695918947,723.2382762221475,449.2001488370445,0.0,1096.090432908038,0.0,930.7356648609377,290.854895269043,1545.2905817450826,2060.3874423267766,515.0968605816942,723.2382762221475,241.0794254073825,964.31770162953,14.46476552444295,24.436908794191716,0.0,349.2402847484953,1435.1731403252497,4343.582767884375,2991.1231071877146,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.787290545570738,0.0,0.0,0.0,0.0,0.0
2025-01-15 23:00:00+00:00,0,71.0,2895.535406614037,1356.744740258998,447.38754602301975,1091.4031203320208,1356.7447402589983,599.5527614979173,757.1919787610808,1600.0797090096885,638.0641683361978,718.6805719228003,447.38754602301975,0.0,1091.4031203320208,0.0,928.0933357617422,290.0291674255444,1538.7906663550405,2051.7208884733873,512.9302221183468,718.6805719228003,239.56019064093343,958.2407625637337,14.373611438456004,24.3356575840108,0.0,347.59212735122526,1428.8209765585166,4872.02406674569,2979.8142242351296,0.0,0.0,0.0,547.6676835731369,0.0,679.1055951404247,23.789336655233853,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-21 00:00:00+00:00,1,14.0,4576.190816440603,2142.2190627890955,713.9650150550582,1720.0067385964478,2142.219062789096,941.8894619483981,1200.3296008406976,1600.0797090096885,1016.6672448855087,1125.5518179035867,713.9650150550582,0.0,1720.0067385964478,0.0,1478.7887198334672,462.12147494795846,2433.971753651506,3245.295671535341,811.3239178838353,1125.5518179035867,375.18393930119555,1500.7357572047822,22.51103635807173,38.61901783761623,0.0,548.5064327955599,2258.265819124237,6834.45663556484,4724.084391368809,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.702130653164033,0.0,0.0,0.0,0.0,0.0
2025-03-21 01:00:00+00:00,1,14.0,3752.032514841168,1756.346052668278,585.3669661992773,1410.3194959736124,1756.346052668278,772.1900245343295,984.1560281339484,1600.0797090096885,834.0824718218906,922.2635808463873,585.3669661992773,0.0,1410.3194959736124,0.0,1213.2108681045681,379.1283962826775,1995.6864621728896,2660.915282897186,665.2288207242965,922.2635808463873,307.4211936154624,1229.6847744618497,18.445271616927744,31.66420394571444,0.0,449.69610780204624,1851.583993987125,6401.328563091171,3874.126151001754,0.0,0.0,0.0,797.7120542628802,0.0,916.3185133853357,23.753570875011565,0.0,0.0,0.0,-1.8189894035458565e-12,0.0
2025-03-21 02:00:00+00:00,1,14.0,4490.833738574025,2101.0442942722802,701.3542897992654,1688.435154502476,2101.0442942722802,924.1397912787726,1176.9045029935078,1600.0797090096885,997.1000361594149,1103.9442581128653,701.3542897992654,0.0,1688.435154502476,0.0,1450.3273253227853,453.2272891633704,2389.7894443017412,3186.385925735655,796.5964814339137,1103.9442581128653,367.9814193709551,1471.9256774838204,22.078885162257304,37.92498023900272,0.0,538.050297389331,2215.85935275883,6706.693091332855,4636.71325105844,0.0,0.0,0.0,0.0,0.0,916.3185133853357,23.710970537652052,0.0,0.0,0.0,0.0,0.0
2025-03-21 03:00:00+00:00,1,14.0,3516.3896015150417,1643.711797502769,550.247536392374,1322.4302676198977,1643.711797502769,723.4320211095308,920.2797763932382,1600.0797090096885,780.0738500312171,863.6379474715519,550.247536392374,0.0,1322.4302676198977,0.0,1134.6528727726795,354.5790227414623,1872.6778040122717,2496.9037386830287,624.2259346707572,863.6379474715519,287.8793158238506,1151.5172632954025,17.272758949431037,29.731728767970196,0.0,421.03195362610336,1734.7207145795749,5798.777999667753,3631.556611455708,0.0,0.0,0.0,547.6676835731369,0.0,1435.8816976731844,23.771569911383114,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-03-21 04:00:00+00:00,1,14.0,3028.9048086142343,1415.0241578254188,474.37945706408186,1139.5011937247357,1415.0241578254188,623.3619515940122,791.6622062314066,1600.0797090096885,670.7885287036727,744.2356291217461,474.37945706408186,0.0,1139.5011937247357,0.0,975.6924053871603,304.90387668348757,1613.8806507888175,2151.8408677184234,537.9602169296058,744.2356291217461,248.07854304058205,992.3141721623282,14.884712582434922,25.626395649169815,0.0,362.53049390615894,1493.984238791439,4522.889047405673,3127.5332731055837,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.802649738927975,0.0,0.0,0.0,0.0,0.0
2025-03-21 05:00:00+00:00,1,14.0,4635.98210501564,2165.1920917916136,726.3432534614058,1744.446759762622,2165.192091791614,953.953800903734,1211.2382908878799,1600.0797090096885,1026.3473270760333,1138.8447647155804,726.3432534614058,0.0,1744.446759762622,0.0,1492.868839383321,466.5215123072878,2470.7900132240275,3294.386684298703,823.5966710746758,1138.8447647155804,379.6149215718601,1518.4596862874405,22.776895294311608,39.23476520146839,0.0,554.7661371023604,2286.510902551964,6922.493007567603,4787.255523682024,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.702547033448607,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-03-21 06:00:00+00:00,1,14.0,3635.065831251845,1697.8981279145823,569.5364524405566,1367.6312508967078,1697.8981279145823,747.9606580982904,949.9374698162919,1600.0797090096885,805.0451286662416,892.8529992483408,569.5364524405566,0.0,1367.6312508967078,0.0,1170.9747326054423,365.9296039392007,1937.1677033372644,2582.8902711163523,645.7225677790881,892.8529992483408,297.6176664161136,1190.4706656644544,17.857059984966813,30.762406082183777,0.0,435.01856840195086,1792.907872603504,5427.9737038553485,3753.865003721795,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.764896912848236,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-21 07:00:00+00:00,1,14.0,2470.475698291082,1154.1604459132068,386.79864774461606,929.5166046332598,1154.1604459132068,508.5722779835753,645.5881679296315,1600.0797090096885,547.2831448515947,606.8773010616121,386.79864774461606,0.0,929.5166046332598,0.0,796.0482106932286,248.76506584163394,1316.3152523778758,1755.087003170501,438.77175079262526,606.8773010616121,202.29243368720404,809.1697347488162,12.137546021232241,20.89912547867108,0.0,295.6924546649692,1218.5583764863359,3689.034074777418,2551.1352138637294,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.83488265877644,0.0,0.0,0.0,0.0,0.0
2025-03-21 08:00:00+00:00,1,14.0,2446.126005063638,1143.6691781728566,382.8060316778529,919.6507952129282,1143.6691781728566,503.41040283158344,640.2587753412732,1600.0797090096885,542.3761957337287,601.292982439128,382.8060316778529,0.0,919.6507952129282,0.0,788.9108301581508,246.5346344244221,1302.456826890781,1736.6091025210412,434.1522756302603,601.292982439128,200.43099414637598,801.7239765855039,12.025859648782559,20.68068890246487,0.0,292.9470492487239,1206.7715020010298,3652.8975070646666,2525.519932679192,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.838667753388055,0.0,0.0,0.0,-1.1368683772161603e-12,0.0
2025-03-21 09:00:00+00:00,1,14.0,2455.700848684079,1150.0252898655444,382.8687731457989,922.8067856727351,1150.0252898655444,506.15646221875267,643.8688276467918,1600.0797090096885,543.9853954333298,606.0398944322146,382.8687731457989,0.0,922.8067856727351,0.0,791.2514842666616,247.26608883333174,1305.675558818534,1740.9007450913787,435.22518627284467,606.0398944322146,202.01329814407154,808.0531925762862,12.120797888644292,20.71413105110132,0.0,294.5100912165274,1211.8495934065209,3667.5504420906,2532.15222935804,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.837489669307562,0.0,0.0,0.0,0.0,0.0
2025-03-21 10:00:00+00:00,1,14.0,2562.0348076078476,1196.9276638960605,400.260331848448,964.8468118633378,1196.9276638960605,529.2996368447039,667.6280270513568,1600.0797090096885,562.5389619572251,634.3887019388354,400.260331848448,0.0,964.8468118633378,0.0,818.2384901196001,255.69952816237503,1365.1071437117857,1820.142858282381,455.03571457059525,634.3887019388354,211.46290064627848,845.8516025851139,12.687774038776709,21.65627807408682,0.0,306.8930426247949,1263.4352381169072,3412.340335935219,2638.381348401981,0.0,0.0,0.0,0.0,413.1297097895351,1000.4047470000868,23.829281607172664,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-21 11:00:00+00:00,1,14.0,2488.264137829577,1162.3007512662068,389.1227738335954,936.8406127297746,1162.300751266207,513.208270391483,649.092480874724,1600.0797090096885,548.7118349675661,613.5889162986407,389.1227738335954,0.0,936.8406127297746,0.0,798.1263054073689,249.41447043980278,1325.96338656337,1767.9511820844932,441.9877955211233,613.5889162986407,204.52963876621357,818.1185550648543,12.271778325972814,21.04208934230561,0.0,297.91296403761106,1227.1587364330292,2917.7108199997265,2566.077487491862,0.0,0.0,0.0,0.0,797.7120542628802,159.54241085257604,23.83321865970168,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-03-21 12:00:00+00:00,1,14.0,2638.836141428213,1237.6398355572062,410.1867854689978,991.0095204020074,1237.639835557206,544.2151051239408,693.4247304332653,1600.0797090096885,585.5250282281288,652.1148073290774,410.1867854689978,0.0,991.0095204020074,0.0,851.6727683318237,266.1477401036949,1401.1963058710053,1868.2617411613403,467.0654352903351,652.1148073290774,217.3716024430258,869.4864097721032,13.042296146581547,22.215698768090007,0.0,316.7444283247586,1302.5872010764858,3941.4233425046987,2719.934509493164,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.821812758594653,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-21 13:00:00+00:00,1,14.0,2567.667681468264,1202.138629510995,399.90819769564786,965.6208542616216,1202.138629510995,530.2882731009771,671.850356410018,1600.0797090096885,566.701466840957,635.4371626700381,399.90819769564786,0.0,965.6208542616216,0.0,824.2930426777556,257.5915758367986,1365.5290519572695,1820.7054026096926,455.17635065242314,635.4371626700381,211.81238755667937,847.2495502267175,12.708743253400762,21.653454473485652,0.0,307.9585706678735,1266.9010824406612,4382.2364474820615,2644.9984452874482,0.0,0.0,0.0,547.6676835731369,0.0,679.1055951404247,23.822743216453468,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-03-21 14:00:00+00:00,1,14.0,2514.518970629087,1177.2958046102792,391.71154130406273,945.5116247147453,1177.295804610279,518.925556645226,658.3702479650531,1600.0797090096885,556.1234246306266,621.1723799796526,391.71154130406273,0.0,945.5116247147453,0.0,808.9067994627296,252.783374832103,1337.2231660188081,1782.9642213584107,445.74105533960267,621.1723799796526,207.05745999321755,828.2298399728702,12.423447599593052,21.206462486269338,0.0,301.5621890150236,1240.7739892658092,3755.2929598948963,2591.8710208211405,0.0,0.0,0.0,0.0,0.0,679.1055951404247,23.82727924035572,0.0,0.0,0.0,0.0,0.0
2025-03-21 15:00:00+00:00,1,14.0,2476.830108709238,1158.9519300938405,386.2091173707829,931.6690612446168,1158.9519300938405,511.16209617772876,647.7898339161118,1600.0797090096885,547.0350145395671,611.9169155542734,386.2091173707829,0.0,931.6690612446168,0.0,795.687293875734,248.65227933616686,1317.8781786153997,1757.170904820533,439.29272620513325,611.9169155542734,203.9723051847578,815.8892207390312,12.238338311085467,20.902964133569654,0.0,296.94267253947606,1222.001285710189,4496.543448682307,2552.858198696267,0.0,0.0,0.0,797.7120542628802,0.0,1435.8816976731844,23.83141179106884,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-21 16:00:00+00:00,1,14.0,2427.784647119749,1134.253944871365,379.530456977847,914.0002452705376,1134.253944871365,500.646371370043,633.607573501322,1600.0797090096885,536.171211224196,598.0827336471691,379.530456977847,0.0,914.0002452705376,0.0,779.8853981442851,243.71418692008908,1293.5307022483846,1724.7076029978462,431.17690074946154,598.0827336471691,199.36091121572304,797.4436448628921,11.961654672943382,20.525916162040787,0.0,290.67923753216064,1197.4188072524184,3625.203454372167,2504.5930011421315,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.835936194869674,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-21 17:00:00+00:00,1,14.0,2607.7242161239196,1215.662253296609,408.9263349714288,983.1356278558825,1215.662253296609,537.8154646081196,677.8467886884893,1600.0797090096885,574.2208176501548,641.4414356464541,408.9263349714288,0.0,983.1356278558825,0.0,835.230280218407,261.00946256825216,1392.0619628273112,1856.0826171030815,464.02065427577037,641.4414356464541,213.81381188215138,855.2552475286055,12.828828712929083,22.09914632770169,0.0,311.72678872734775,1285.4986924941522,3893.2229086180714,2691.3128973214884,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.820979298390924,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-21 18:00:00+00:00,1,14.0,3405.2650082195255,1588.5012892319953,532.8479417952447,1283.9157771922848,1588.5012892319955,703.1172808009522,885.3840084310432,1600.0797090096885,749.3766196664114,839.1246695655839,532.8479417952447,0.0,1283.9157771922848,0.0,1090.0023558784167,340.62573621200517,1816.7637189875295,2422.351625316706,605.5879063291765,839.1246695655839,279.70822318852794,1118.8328927541118,16.782493391311675,28.82459602578019,0.0,407.33533277344964,1678.8642879202512,4286.417241876896,3512.3539811951223,0.0,0.0,0.0,0.0,797.7120542628802,595.0193615256736,23.759730044253143,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-03-21 19:00:00+00:00,1,14.0,3403.97539606335,1591.2556729259263,530.9217912197483,1281.7979319176761,1591.2556729259263,703.5230168427005,887.7326560832257,1600.0797090096885,749.8990112918482,841.3566616340781,530.9217912197483,0.0,1281.7979319176761,0.0,1090.7621982426883,340.8631869508401,1812.7197231374244,2416.959630849899,604.2399077124747,841.3566616340781,280.4522205446927,1121.8088821787708,16.82713323268156,28.74563305576921,0.0,407.8518397200195,1678.979921216478,4669.825607490294,3507.7218290925875,0.0,0.0,0.0,0.0,413.1297097895351,159.54241085257604,23.75286186087701,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-03-21 20:00:00+00:00,1,14.0,2965.7143758801526,1387.4426110555692,461.3421999582702,1116.9295648663133,1387.4426110555692,613.0208606941266,774.4217503614425,1600.0797090096885,655.5870456728155,731.8555653827536,461.3421999582702,0.0,1116.9295648663133,0.0,953.5811573422772,297.9941116694616,1578.2717648245834,2104.3623530994446,526.0905882748611,731.8555653827536,243.95185512758454,975.8074205103381,14.637111307655072,25.00956164741124,0.0,355.4926848096757,1463.175912836649,4428.890288716801,3057.9435104417216,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.775396975273257,0.0,0.0,0.0,-1.1368683772161603e-12,0.0
2025-03-21 21:00:00+00:00,1,14.0,4367.399333036642,2045.1808841643901,679.5885130465787,1642.629935825674,2045.1808841643901,901.6752464092682,1143.505637755122,1600.0797090096885,968.0677510647454,1077.1131330996448,679.5885130465787,0.0,1642.629935825674,0.0,1408.098547003266,440.0307959385206,2322.218448872253,3096.2912651630036,774.0728162907509,1077.1131330996448,359.0377110332149,1436.1508441328597,21.542262661992893,36.8139547496541,0.0,523.7867334057105,2155.284274079844,6522.6836071164835,4504.38981216627,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.67340637137344,0.0,0.0,0.0,-2.7284841053187847e-12,0.0
2025-03-21 22:00:00+00:00,1,14.0,4044.7511990677795,1895.8565380007365,628.5328007619528,1520.3618603050913,1895.8565380007365,835.5484796660703,1060.3080583346662,1600.0797090096885,895.5932415089859,1000.2632964917506,628.5328007619528,0.0,1520.3618603050913,0.0,1302.681078558525,407.0878370495391,2148.894661067044,2865.1928814227253,716.2982203556813,1000.2632964917506,333.4210988305835,1333.684395322334,20.00526592983501,34.0596026259095,0.0,485.4834501108416,1996.3554749023901,6041.10667397017,4167.873959981251,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.701850157305866,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-03-21 23:00:00+00:00,1,14.0,3180.2473885094764,1486.5151370468689,495.6562662323942,1198.0759852302112,1486.5151370468689,657.5728674947586,828.9422695521102,1600.0797090096885,701.3839244822445,785.1312125646243,495.6562662323942,0.0,1198.0759852302112,0.0,1020.1947992469012,318.8108747646566,1693.7322514626055,2258.3096686168074,564.5774171542018,785.1312125646243,261.7104041882081,1046.8416167528324,15.702624251292484,26.85044783927394,0.0,380.9769739355019,1568.6287421331351,4748.876130642611,3278.5044678637087,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.75682354487846,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-23 00:00:00+00:00,2,1.0,3047.0827957348697,1424.0034723757453,475.5805727527374,1147.4987506063862,1424.0034723757453,628.9503091533461,795.0531632223993,1600.0797090096885,673.0107203412297,750.9927520345157,475.5805727527374,0.0,1147.4987506063862,0.0,978.9246841326977,305.913963791468,1623.0793233591237,2164.1057644788316,541.0264411197079,750.9927520345157,250.33091734483855,1001.3236693793542,15.019855040690313,25.742404688645983,0.0,364.9099510768242,1502.943533062175,4550.026328797045,3143.030448611529,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.78483378449789,0.0,0.0,0.0,0.0,0.0
2025-03-23 01:00:00+00:00,2,1.0,3689.539622469024,1724.349271976312,576.7561016516803,1388.434248841031,1724.349271976312,760.5595538292353,963.7897181470767,1600.0797090096885,816.2570664929283,908.0922054833836,576.7561016516803,0.0,1388.434248841031,0.0,1187.2830058078957,371.0259393149674,1965.1903504927113,2620.2538006569484,655.0634501642371,908.0922054833836,302.6974018277945,1210.789607311178,18.16184410966767,31.187025537960718,0.0,441.80993323460746,1819.9455941892347,6307.1972709211395,3807.536806464844,0.0,0.0,0.0,797.7120542628802,0.0,916.3185133853357,23.744542511422086,0.0,0.0,0.0,6.821210263296962e-13,0.0
2025-03-23 02:00:00+00:00,2,1.0,4766.883972927061,2228.1876152885006,744.7851265736452,1793.911231064919,2228.1876152885006,982.8553705940429,1245.3322446944578,1600.0797090096885,1054.7524867564312,1173.4351285320695,744.7851265736452,0.0,1793.911231064919,0.0,1534.1854352820817,479.4329485256505,2538.696357638564,3384.928476851419,846.2321192128547,1173.4351285320695,391.1450428440232,1564.5801713760927,23.46870257064139,40.282666107858546,0.0,570.8624919553972,2351.4239712164253,7118.3079441434875,4919.113912133501,0.0,0.0,0.0,0.0,0.0,916.3185133853357,23.666727229538065,0.0,0.0,0.0,9.094947017729282e-13,0.0
2025-03-23 03:00:00+00:00,2,1.0,5065.620620082867,2367.269770558096,792.0576671661329,1906.2931823586362,2367.269770558096,1044.0583878798243,1323.2113826782715,1600.0797090096885,1120.6423089228429,1246.627461635253,792.0576671661329,0.0,1906.2931823586362,0.0,1630.0251766150443,509.38286769220133,2698.350849524769,3597.8011326996916,899.4502831749229,1246.627461635253,415.542487211751,1662.169948847004,24.93254923270506,42.82466183857035,0.0,606.5561481350189,2498.6889972851695,8111.977300941174,5227.826309314736,0.0,0.0,0.0,547.6676835731369,0.0,1435.8816976731844,23.65174938069156,0.0,0.0,0.0,0.0,0.0
2025-03-23 04:00:00+00:00,2,1.0,4612.233252327111,2154.4741080414597,721.3400014328142,1736.419142852838,2154.4741080414597,950.5748996766329,1203.899208364827,1600.0797090096885,1020.3925203432942,1134.0815876981655,721.3400014328142,0.0,1736.419142852838,0.0,1484.207302317519,463.8147819742247,2457.759144285652,3277.0121923808692,819.2530480952173,1134.0815876981655,378.0271958993885,1512.108783597554,22.68163175396331,39.004391471512804,0.0,552.0733233823241,2274.8543725766303,6887.087624903742,4761.219494698388,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.68240465651594,0.0,0.0,0.0,9.094947017729282e-13,0.0
2025-03-23 05:00:00+00:00,2,1.0,4918.4003314097545,2298.131784526975,769.3174107115278,1850.9511361712503,2298.131784526975,1013.4366297227226,1284.6951548042525,1600.0797090096885,1088.4524484621088,1209.6793360648662,769.3174107115278,0.0,1850.9511361712503,0.0,1583.203561399431,494.75111293732215,2620.268546882778,3493.691395843704,873.422848960926,1209.6793360648662,403.2264453549554,1612.9057814198216,24.193586721297322,41.58903368305834,0.0,588.8383514853787,2426.021379142938,7344.421710552691,5076.894957243135,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.663482041339844,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-03-23 06:00:00+00:00,2,1.0,4640.041575661417,2167.320016811048,725.8347532356426,1746.8868056147246,2167.320016811048,956.2219815765235,1211.0980352345243,1600.0797090096885,1026.6780066860808,1140.642010124967,725.8347532356426,0.0,1746.8868056147246,0.0,1493.3498279070268,466.67182122094584,2472.7215588503673,3296.962078467156,824.240519616789,1140.642010124967,380.21400337498903,1520.8560134999561,22.81284020249934,39.243910653216524,0.0,555.3593956711926,2288.5424907396323,6928.584066401047,4790.311906374183,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.680088582260126,0.0,0.0,0.0,-2.2737367544323206e-12,0.0
2025-03-23 07:00:00+00:00,2,1.0,4423.780537253034,2067.379985851156,691.3063628103979,1665.0941885914826,2067.379985851156,911.8740055120934,1155.5059803390627,1600.0797090096885,979.4662181783378,1087.9137676728183,691.3063628103979,0.0,1665.0941885914826,0.0,1424.6781355321277,445.2119173537899,2356.4005514018804,3141.8674018691736,785.4668504672934,1087.9137676728183,362.6379225576061,1450.5516902304244,21.758275353456366,37.390132770226764,0.0,529.6818974059278,2182.1469959083,6605.927533161333,4566.545537401302,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.69106026110257,0.0,0.0,0.0,-1.3642420526593924e-12,0.0
2025-03-23 08:00:00+00:00,2,1.0,2525.460535255602,1178.597775227388,395.56923781236185,951.2935222158525,1178.597775227388,520.4317761453736,658.1659990820142,1600.0797090096885,558.9369131653373,619.6608620620507,395.56923781236185,0.0,951.2935222158525,0.0,812.9991464223087,254.06223325697147,1346.8627600282143,1795.8170133709523,448.95425334273807,619.6608620620507,206.55362068735022,826.2144827494009,12.393217241241013,21.38001235652938,0.0,302.05976789872415,1245.4031047835542,3770.863640039156,2608.8161597932612,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.819327722889685,0.0,0.0,0.0,0.0,0.0
2025-03-23 09:00:00+00:00,2,1.0,4083.5344389885936,1908.402373746778,639.2597167238142,1535.872348518,1908.402373746778,840.7913142322011,1067.611059514577,1600.0797090096885,905.5862214622443,1002.8161522845337,639.2597167238142,0.0,1535.872348518,0.0,1317.2163221269009,411.6301006646565,2175.1320652418144,2900.176086989086,725.0440217472715,1002.8161522845337,334.27205076151125,1337.088203046045,20.056323045690675,34.53651498689443,0.0,488.89213867282655,2014.4311498788509,6097.965588867445,4217.392409115987,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.71383461762628,0.0,0.0,0.0,6.821210263296962e-13,0.0
2025-03-23 10:00:00+00:00,2,1.0,2599.533019262855,1214.4883958222442,406.8002067090783,978.2444167315335,1214.4883958222445,535.3445724047269,679.1438234175174,1600.0797090096885,577.6452077341673,636.8431880880769,406.8002067090783,0.0,978.2444167315335,0.0,840.211211249698,262.5660035155306,1385.0446234406118,1846.7261645874823,461.6815411468706,636.8431880880769,212.28106269602563,849.1242507841025,12.736863761761537,21.986450368587683,0.0,311.0990539179408,1282.3509754067168,3468.7542848800354,2686.9373758371803,0.0,0.0,0.0,0.0,413.1297097895351,1000.4047470000868,23.805400824175937,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-03-23 11:00:00+00:00,2,1.0,2678.3055703265177,1252.5884042344485,418.091972730782,1007.6251933612873,1252.5884042344485,552.0339512150491,700.5544530193994,1600.0797090096885,594.1807696200083,658.4076346144402,418.091972730782,0.0,1007.6251933612873,0.0,864.262937629103,270.0821680090947,1425.7171660920694,1900.9562214560924,475.2390553640231,658.4076346144402,219.46921153814674,877.876846152587,13.168152692288803,22.619011115536335,0.0,320.8424049560792,1321.4200036751688,3202.0135197388063,2765.2191590851953,0.0,0.0,0.0,0.0,797.7120542628802,159.54241085257604,23.808385122873602,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-23 12:00:00+00:00,2,1.0,3707.387082912041,1731.4791270981323,581.2012933041322,1394.7066625097755,1731.4791270981323,762.3648136007723,969.1143134973601,1600.0797090096885,823.9731504708593,907.505976627273,581.2012933041322,0.0,1394.7066625097755,0.0,1198.5064006848863,374.53325021402696,1975.9079558139076,2634.54394108521,658.6359852713025,907.505976627273,302.501992209091,1210.007968836364,18.150119532545457,31.38310542422172,0.0,443.54222706336185,1828.7466797145494,5536.13376262659,3833.0503417700966,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.743130518310707,0.0,0.0,0.0,0.0,0.0
2025-03-23 13:00:00+00:00,2,1.0,4774.338456629509,2230.339695219713,747.9847491951732,1796.0140122146192,2230.339695219713,982.0787224153117,1248.2609728044015,1600.0797090096885,1060.6426213711225,1169.6970738485907,747.9847491951732,0.0,1796.0140122146192,0.0,1542.7529038125417,482.11028244141926,2543.9987614097927,3391.99834854639,847.9995871365975,1169.6970738485907,389.89902461619687,1559.5960984647875,23.39394147697181,40.39968259800139,0.0,571.3125282773343,2355.115046546521,7677.121186749166,4934.751252358932,0.0,0.0,0.0,547.6676835731369,0.0,679.1055951404247,23.67103619032044,0.0,0.0,0.0,-1.3642420526593924e-12,0.0
2025-03-23 14:00:00+00:00,2,1.0,2979.168721184503,1388.9856943896393,466.8041346658617,1123.3788921290036,1388.9856943896393,613.2686262092539,775.7170681803856,1600.0797090096885,660.9847641271582,728.0009302624811,466.8041346658617,0.0,1123.3788921290036,0.0,961.4323841849574,300.44762005779916,1590.1830267948653,2120.244035726487,530.0610089316217,728.0009302624811,242.66697675416037,970.6679070166415,14.560018605249622,25.237912961265888,0.0,355.972511395142,1468.9460487052388,4448.11476988974,3081.676419911444,0.0,0.0,0.0,0.0,0.0,679.1055951404247,23.79202989068407,0.0,0.0,0.0,-1.3642420526593924e-12,0.0
2025-03-23 15:00:00+00:00,2,1.0,2661.2908495157944,1241.7434900888006,416.1134967158418,1003.4338627111493,1241.7434900888006,548.2198522167937,693.5236378720069,1600.0797090096885,589.1501273037793,652.5933627850213,416.1134967158418,0.0,1003.4338627111493,0.0,856.9456397145881,267.7955124108088,1419.547359426991,1892.7298125693214,473.18245314233036,652.5933627850213,217.53112092834044,870.1244837133618,13.051867255700426,22.51774352858675,0.0,318.24339949755256,1312.3220967633192,4771.325000541993,2749.6754522839096,0.0,0.0,0.0,797.7120542628802,0.0,1435.8816976731844,23.826551990837196,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-03-23 16:00:00+00:00,2,1.0,2571.9426533617698,1200.194358466241,402.4429576467215,969.3053372488054,1200.194358466241,529.6658351359814,670.5285233302596,1600.0797090096885,569.4046999005159,630.7896585657252,402.4429576467215,0.0,969.3053372488054,0.0,828.2250180371141,258.82031813659813,1371.748294895527,1828.9977265273692,457.2494316318423,630.7896585657252,210.26321952190838,841.0528780876335,12.615793171314502,21.7663421018897,0.0,307.5793097826286,1268.2944143461816,3840.237067707951,2657.222744564483,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.831832843235134,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-23 17:00:00+00:00,2,1.0,2694.2734470521896,1258.4861305190018,421.08062391433555,1014.7066926188529,1258.486130519002,555.1263302737982,703.3598002452037,1600.0797090096885,595.8523328206678,662.633797698334,421.08062391433555,0.0,1014.7066926188529,0.0,866.6943022846077,270.8419694639399,1435.7873165331885,1914.383088710918,478.5957721777295,662.633797698334,220.87793256611133,883.5117302644453,13.25267595396668,22.779485643618596,0.0,322.46472496055753,1328.8125607659235,4023.086007818112,2781.0773909955255,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.82756786415002,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-03-23 18:00:00+00:00,2,1.0,4148.013061258572,1940.0201229082033,648.7253071851126,1559.2676311652567,1940.0201229082031,853.6085312875513,1086.411591620652,1600.0797090096885,920.0279877886791,1019.9921351195243,648.7253071851126,0.0,1559.2676311652567,0.0,1338.2225276926242,418.19453990394504,2207.9929383503695,2943.9905844671594,735.9976461167898,1019.9921351195243,339.99737837317474,1359.989513492699,20.399842702390483,35.054435527205946,0.0,496.88957830267316,2046.5334209261791,5396.834427921872,4282.213112159783,0.0,0.0,0.0,0.0,797.7120542628802,595.0193615256736,23.730564401924223,0.0,0.0,0.0,9.094947017729282e-13,0.0
2025-03-23 19:00:00+00:00,2,1.0,4286.388019597032,2002.3021874094504,672.1564331574368,1611.9293990301437,2002.3021874094507,881.1121962734445,1121.189991136006,1600.0797090096885,951.2634945137399,1051.0386928957105,672.1564331574368,0.0,1611.9293990301437,0.0,1383.6559920199854,432.39249750624543,2284.0858321875803,3045.447776250107,761.3619440625267,1051.0386928957105,350.3462309652368,1401.3849238609473,21.020773857914207,36.28398698502454,0.0,512.9358125057745,2114.3412458827224,5987.59955569022,4429.103768270093,0.0,0.0,0.0,0.0,413.1297097895351,159.54241085257604,23.722551737376897,0.0,0.0,0.0,0.0,0.0
2025-03-23 20:00:00+00:00,2,1.0,3276.2455494626297,1531.5848359367571,512.9547478804666,1231.7059656454037,1531.5848359367571,673.7975124485497,857.7873234882074,1600.0797090096885,726.7019088860212,804.8829270507359,512.9547478804666,0.0,1231.7059656454037,0.0,1057.0209583796673,330.319049493646,1744.6607135258703,2326.21428470116,581.55357117529,804.8829270507359,268.294309016912,1073.177236067648,16.09765854101472,27.705702092868034,0.0,392.306845392751,1616.2771357124818,4892.522685175111,3383.2352430808273,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.791383195984515,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-23 21:00:00+00:00,2,1.0,3539.052929292931,1655.5253573228924,553.7245906262348,1329.802981343805,1655.5253573228924,728.2065379302027,927.3188193926899,1600.0797090096885,784.7447917856507,870.7805655372417,553.7245906262348,0.0,1329.802981343805,0.0,1141.4469698700375,356.7021780843867,1883.5275719700398,2511.370095960053,627.8425239900132,870.7805655372417,290.2601885124139,1161.0407540496556,17.415611310744833,29.909767532225096,0.0,423.9863400113403,1746.1166094411242,5285.169538734054,3652.8170658300905,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.771834332264728,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-03-23 22:00:00+00:00,2,1.0,4426.837872567179,2071.0531256375803,692.4750857069945,1663.3096612226043,2071.05312563758,911.3271805611812,1159.7259450763988,1600.0797090096885,980.8082625813604,1090.2448630562199,692.4750857069945,0.0,1663.3096612226043,0.0,1426.6302001183424,445.821937536982,2355.784746929599,3141.046329239465,785.2615823098663,1090.2448630562199,363.41495435207327,1453.659817408293,21.804897261124395,37.40734918343588,0.0,530.3641857969845,2184.0749064404663,6610.912779007644,4567.676529357807,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.710666970339815,0.0,0.0,0.0,-1.8189894035458565e-12,0.0
2025-03-23 23:00:00+00:00,2,1.0,4604.1904827817725,2152.9083551220765,721.1420716402041,1730.140056019493,2152.9083551220765,947.2456791080317,1205.6626760140446,1600.0797090096885,1021.1548874902496,1131.7534676318269,721.1420716402041,0.0,1730.140056019493,0.0,1485.3161999858178,464.16131249556804,2451.282127659697,3268.376170212929,817.0940425532323,1131.7534676318269,377.2511558772756,1509.0046235091024,22.635069352636535,38.93566270940105,0.0,551.3244365136377,2271.401679501751,6875.592162283523,4753.692370198747,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.695203173153814,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-04-12 00:00:00+00:00,3,40.0,3091.7851799709215,1442.8089089874693,485.4184036615369,1163.5578673219163,1442.8089089874693,634.8961823135687,807.9127266739006,1600.0797090096885,687.4051684982294,755.4037404892399,485.4184036615369,0.0,1163.5578673219163,0.0,999.8620632701519,312.45689477192246,1648.976270983453,2198.635027977937,549.6587569944843,755.4037404892399,251.80124682974665,1007.2049873189866,15.108074809784798,26.198130783065267,0.0,369.71993102266964,1524.9430352116733,4616.728215182594,3198.497091248089,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.81137435350209,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-04-12 01:00:00+00:00,3,40.0,3069.36490939459,1431.2355283394768,482.19155872552926,1155.9378223295837,1431.2355283394768,630.9095145563247,800.3260137831521,1600.0797090096885,680.6429517733952,750.5925765660816,482.19155872552926,0.0,1155.9378223295837,0.0,990.0261116703931,309.3831598969978,1638.1293810551128,2184.1725080734836,546.0431270183709,750.5925765660816,250.19752552202718,1000.7901020881087,15.01185153132163,26.025124985061716,0.0,366.8741311699172,1513.5349201236963,5380.611883781166,3174.198619743877,0.0,0.0,0.0,797.7120542628802,0.0,916.3185133853357,23.80614853489963,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-04-12 02:00:00+00:00,3,40.0,3040.409167427768,1419.2073622915063,477.35575617695264,1143.8460489593076,1419.2073622915063,624.8098426121861,794.3975196793202,1600.0797090096885,675.1629511859471,744.0444111055592,477.35575617695264,0.0,1143.8460489593076,0.0,982.0552017250141,306.8922505390669,1621.2018051362602,2161.6024068483466,540.4006017120867,744.0444111055592,248.01480370185308,992.0592148074123,14.880888222111185,25.759133174901656,0.0,363.6683294831443,1499.616006833164,4540.025174260932,3143.6576085733604,0.0,0.0,0.0,0.0,0.0,916.3185133853357,23.807514804226376,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-04-12 03:00:00+00:00,3,40.0,3062.6154219436226,1430.487834289327,480.5427731636204,1151.5848144906745,1430.487834289327,629.4620857629343,801.0257485263927,1600.0797090096885,679.8721324036015,750.6157018857256,480.5427731636204,0.0,1151.5848144906745,0.0,988.9049198597841,309.0327874561825,1632.127587654295,2176.170116872393,544.0425292180983,750.6157018857256,250.20523396190853,1000.8209358476341,15.01231403771451,25.932131339815356,0.0,366.5142600220691,1510.7392560357882,5121.022361552548,3165.075036732177,0.0,0.0,0.0,547.6676835731369,0.0,1435.8816976731844,23.80974649745046,0.0,0.0,0.0,6.821210263296962e-13,0.0
