timestamp_hour_utc,representative_day_id,day_weight,it_load_kw,q_air_kw,q_cp_kw,q_rdhx_kw,s_air_kw,s_air_old_kw,s_air_new_kw,old_ac_capacity_eff_kw,q_air_to_ashp_kw,q_air_to_reject_kw,q_cp_to_wshp_kw,q_cp_to_free_kw,q_rdhx_to_wshp_kw,q_rdhx_to_chiller_kw,q_ashp_out_kw,p_ashp_kw,q_wshp_in_kw,q_wshp_out_kw,p_wshp_kw,q_chiller_evap_kw,p_chiller_kw,q_tower_kw,p_tower_kw,p_pump_kw,p_cdu_free_kw,p_terminal_kw,p_cooling_kw,p_grid_kw,q_heat_kw,q_tes_ch_kw,q_tes_dis_kw,e_tes_kwh,p_bess_ch_kw,p_bess_dis_kw,e_bess_kwh,max_theta_c,hotspot_slack_c,hotspot_penalty_yuan,bess_degradation_cost_yuan,power_balance_residual_kw,heat_balance_residual_kw
2025-04-12 04:00:00+00:00,3,40.0,3109.60323598824,1453.232778336651,487.70776982411314,1168.6626878274762,1453.2327783366509,639.0209079543735,814.2118703822775,1600.0797090096885,690.9120169357897,762.3207614008614,487.70776982411314,0.0,1168.6626878274762,0.0,1004.962933724785,314.05091678899527,1656.3704576515893,2208.493943535452,552.123485883863,762.3207614008614,254.10692046695382,1016.4276818678153,15.246415228017229,26.317859972998157,0.0,372.2817822204104,1534.127380561238,4643.730616549479,3213.456877260237,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.806129926500997,0.0,0.0,0.0,1.1368683772161603e-12,0.0
2025-04-12 05:00:00+00:00,3,40.0,3108.01247362187,1451.964523910243,487.74536167728644,1168.302588034342,1451.9645239102429,638.488950520982,813.475573389261,1600.0797090096885,690.6538013572122,761.3107225530309,487.74536167728644,0.0,1168.302588034342,0.0,1004.5873474286723,313.93354607146006,1656.0479497116285,2208.0639329488376,552.0159832372094,761.3107225530309,253.7702408510103,1015.0809634040412,15.226214451060617,26.315386730662013,0.0,371.9822066034651,1533.2435779448676,4641.256051566737,3212.65128037751,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.807795509942203,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-04-12 06:00:00+00:00,3,40.0,3057.446493160741,1425.185636243211,481.36802549816815,1150.8928314193613,1425.1856362432113,627.6172887328398,797.5683475103714,1600.0797090096885,679.0802469567925,746.1053892864186,481.36802549816815,0.0,1150.8928314193613,0.0,987.7530864826073,308.67283952581477,1632.2608569175295,2176.3478092233727,544.0869523058432,746.1053892864186,248.7017964288062,994.8071857152248,14.922107785728372,25.949969079138658,0.0,365.2915576961368,1507.625222821468,4565.071715982207,3164.10089570598,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.80869731902614,0.0,0.0,0.0,-1.8189894035458565e-12,0.0
2025-04-12 07:00:00+00:00,3,40.0,3070.6544380104815,1430.857886620328,483.7238217532581,1156.072729636896,1430.857886620328,630.2433348645052,800.6145517558228,1600.0797090096885,682.446941017986,748.4109456023419,483.7238217532581,0.0,1156.072729636896,0.0,992.6500960261615,310.20315500817543,1639.796551390154,2186.3954018535387,546.5988504633847,748.4109456023419,249.47031520078065,997.8812608031226,14.968218912046838,26.072441948966702,0.0,366.7362369756135,1514.049218508968,4584.7036565194485,3179.0454978797,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.801060529841298,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-04-12 08:00:00+00:00,3,40.0,3024.258249840333,1408.3603167997774,476.89585835734795,1139.0020746832047,1408.3603167997774,620.7151485875689,787.6451682122084,1600.0797090096885,671.5286450414616,736.8316717583158,476.89585835734795,0.0,1139.0020746832047,0.0,976.768938242126,305.2402932006643,1615.8979330405527,2154.5305773874034,538.6326443468508,736.8316717583158,245.61055725277194,982.4422290110878,14.736633435166317,25.696896497552487,0.0,361.0242027890693,1490.9412275220752,4515.199477362408,3131.299515629529,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.803710130105763,0.0,0.0,0.0,0.0,0.0
2025-04-12 09:00:00+00:00,3,40.0,2952.048198650281,1374.219384155972,466.2256337746758,1111.6031807196314,1374.219384155972,605.2011084861161,769.0182756698558,1600.0797090096885,656.4561465661088,717.7632375898631,466.2256337746758,0.0,1111.6031807196314,0.0,954.8453040961583,298.38915753004943,1577.8288144943072,2103.771752659076,525.942938164769,717.7632375898631,239.25441252995438,957.0176501198175,14.355264751797263,25.102800820436592,0.0,352.24875248018174,1455.2933262771885,4407.341524927469,3058.6170567552344,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.810837223982947,0.0,0.0,0.0,0.0,0.0
2025-04-12 10:00:00+00:00,3,40.0,2929.163055665478,1362.6670876548726,463.4474779806446,1103.0484900299598,1362.6670876548728,600.2127776405674,762.4543100143053,1600.0797090096885,651.1821118540627,711.4849758008099,463.4474779806446,0.0,1103.0484900299598,0.0,947.1739808786366,295.99186902457393,1566.4959680106044,2088.661290680806,522.1653226702015,711.4849758008099,237.16165860027,948.64663440108,14.229699516016199,24.933909239718936,0.0,349.3130270681331,1443.7954861189137,3959.828831994856,3035.8352715594424,0.0,0.0,0.0,0.0,413.1297097895351,1000.4047470000868,23.811408057550143,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-04-12 11:00:00+00:00,3,40.0,3018.0422265829366,1405.7558490623812,476.283287260247,1136.0030902603085,1405.7558490623812,618.6696105861457,787.0862384762355,1600.0797090096885,671.6030612527064,734.1527878096748,476.283287260247,0.0,1136.0030902603085,0.0,976.8771800039367,305.2741187512302,1612.2863775205556,2149.715170027407,537.4287925068518,734.1527878096748,244.71759593655827,978.8703837462331,14.683055756193495,25.648529520410495,0.0,360.2520923602969,1488.0041848315411,3708.334357151598,3126.592350031344,0.0,0.0,0.0,0.0,797.7120542628802,159.54241085257604,23.807546049633885,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-04-12 12:00:00+00:00,3,40.0,2937.9634504198903,1367.5769412810926,464.0152187618635,1106.3712903769347,1367.5769412810926,602.1672220511613,765.4097192299313,1600.0797090096885,653.7372260725117,713.8397152085809,464.0152187618635,0.0,1106.3712903769347,0.0,950.8905106509261,297.1532845784144,1570.3865091387981,2093.8486788517307,523.4621697129327,713.8397152085809,237.94657173619362,951.7862869447745,14.276794304171617,24.984169466625254,0.0,350.52506110605634,1448.3480509043939,4386.311501324284,3044.7391895026567,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.811187091480026,0.0,0.0,0.0,0.0,0.0
2025-04-12 13:00:00+00:00,3,40.0,2936.394018063023,1370.5081063685022,461.9310952840509,1103.9548164104688,1370.5081063685022,602.5412014076815,767.9669049608208,1600.0797090096885,653.9373389447169,716.5707674237854,461.9310952840509,0.0,1103.9548164104688,0.0,951.1815839195882,297.2442449748713,1565.8859116945196,2087.8478822593593,521.9619705648398,716.5707674237854,238.8569224745951,955.4276898983804,14.331415348475707,24.897481022626216,0.0,351.0736064603759,1448.3656408457841,4932.427342481944,3039.0294661789476,0.0,0.0,0.0,547.6676835731369,0.0,679.1055951404247,23.808955790734228,0.0,0.0,0.0,0.0,0.0
2025-04-12 14:00:00+00:00,3,40.0,3007.658007168605,1405.791072737851,471.59765058801156,1130.269283842744,1405.791072737851,618.0852234276389,787.7058493102121,1600.0797090096885,669.0083644924449,736.7827082454061,471.59765058801156,0.0,1130.269283842744,0.0,973.1030756253745,304.0947111329295,1601.8669344307555,2135.822579241007,533.9556448102518,736.7827082454061,245.59423608180202,982.3769443272081,14.735654164908121,25.450622356067786,0.0,360.07977976428873,1483.9106483102478,4491.568655478852,3108.9256548663816,0.0,0.0,0.0,0.0,0.0,679.1055951404247,23.804785680887488,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-04-12 15:00:00+00:00,3,40.0,3059.3822059163886,1428.9821356815585,480.3488557591755,1150.051214475656,1428.9821356815585,628.3716161637366,800.6105195178219,1600.0797090096885,680.48539550008,748.4967401814785,480.3488557591755,0.0,1150.051214475656,0.0,989.7969389092074,309.3115434091273,1630.4000702348314,2173.8667603131084,543.4666900782771,748.4967401814785,249.49891339382614,997.9956535753046,14.969934803629569,25.910977817531823,0.0,366.09541960546807,1509.25347910786,5366.347739287128,3163.6636992223157,0.0,0.0,0.0,797.7120542628802,0.0,1435.8816976731844,23.80402494447943,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-04-12 16:00:00+00:00,3,40.0,3006.305278603771,1406.2330339569637,470.2613300385935,1129.8109146082134,1406.2330339569637,618.6474323849448,787.585601572019,1600.0797090096885,668.7402950548535,737.4927389021102,470.2613300385935,0.0,1129.8109146082134,0.0,972.7131564434233,303.97286138856975,1600.072244646807,2133.4296595290757,533.3574148822689,737.4927389021102,245.83091296737007,983.3236518694803,14.749854778042204,25.405949047239936,0.0,360.2017739167119,1483.5187669802026,4489.824045583973,3106.142815972499,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.793309157676227,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-04-12 17:00:00+00:00,3,40.0,3007.45062791119,1408.134574124768,469.5938810561511,1129.7221727302713,1408.134574124768,619.0100235621768,789.1245505625913,1600.0797090096885,669.0864627247391,739.0481114000289,469.5938810561511,0.0,1129.7221727302713,0.0,973.216673054166,304.13021032942686,1599.3160537864223,2132.421405048563,533.1053512621407,739.0481114000289,246.3493704666763,985.3974818667052,14.780962228000577,25.385038158987246,0.0,360.61624102984854,1484.36717347508,4491.81780138627,3105.638078102729,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.800992004554658,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-04-12 18:00:00+00:00,3,40.0,3066.3174869809536,1435.2260352515739,478.46459406092765,1152.626857668452,1435.226035251574,631.7715496683089,803.4544855832651,1600.0797090096885,680.7482856080377,754.4777496435362,478.46459406092765,0.0,1152.626857668452,0.0,990.1793245207821,309.4310389127444,1631.0914517293795,2174.788602305839,543.6971505764598,754.4777496435362,251.49258321451205,1005.9703328580482,15.089554992870722,25.88020639851235,0.0,367.6435784593021,1513.2341125544015,3781.839545272476,3164.967926826621,0.0,0.0,0.0,0.0,797.7120542628802,595.0193615256736,23.79524370572503,0.0,0.0,0.0,1.1368683772161603e-12,0.0
2025-04-12 19:00:00+00:00,3,40.0,3014.1137776552564,1409.3284023612903,470.6722027133857,1134.1131725805826,1409.32840236129,620.5436042147488,788.7847981465413,1600.0797090096885,669.8955506340792,739.4328517272111,470.6722027133857,0.0,1134.1131725805826,0.0,974.3935281950244,304.4979775609451,1604.7853752939682,2139.713833725291,534.9284584313227,739.4328517272111,246.47761724240368,985.9104689696147,14.78865703454422,25.461297807207394,0.0,361.0592772752143,1487.2132853516373,4088.1973532173583,3114.1073619203153,0.0,0.0,0.0,0.0,413.1297097895351,159.54241085257604,23.80374007385195,0.0,0.0,0.0,0.0,0.0
2025-04-12 20:00:00+00:00,3,40.0,2967.55226047756,1385.3356269128083,464.6891575880954,1117.5274759766564,1385.3356269128083,610.2897166188415,775.0459102939668,1600.0797090096885,659.8434875358581,725.4921393769501,464.6891575880954,0.0,1117.5274759766564,0.0,959.7723455067028,299.9288579708446,1582.2166335647519,2109.6221780863357,527.4055445215839,725.4921393769501,241.83071312565005,967.3228525026002,14.509842787539002,25.115949487409427,0.0,355.0175833301959,1463.8084912232227,4431.360751700782,3069.3945235930387,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.80803999588799,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-04-12 21:00:00+00:00,3,40.0,2956.3872331650873,1381.9861217568434,461.91838426260426,1112.4827271456386,1381.9861217568434,608.1550153719788,773.8311063848646,1600.0797090096885,657.7158460043026,724.2702757525408,461.91838426260426,0.0,1112.4827271456386,0.0,956.6775941880766,298.9617481837739,1574.4011114082427,2099.201481877657,524.8003704694142,724.2702757525408,241.42342525084692,965.6937010033877,14.485405515050815,24.982378799334512,0.0,354.05118721289466,1458.704515431315,4415.091748596402,3055.8790760657334,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.813594918494616,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-04-12 22:00:00+00:00,3,40.0,2970.19408654103,1389.7239152243437,463.03371759183545,1117.436453724852,1389.7239152243437,611.3527874610616,778.3711277632822,1600.0797090096885,661.7054798287089,728.0184353956348,463.03371759183545,0.0,1117.436453724852,0.0,962.4806979326676,300.7752181039586,1580.4701713166876,2107.293561755583,526.8233904388958,728.0184353956348,242.67281179854493,970.6912471941797,14.560368707912694,25.065376065003584,0.0,355.9331624930083,1465.8303276073239,4436.024414148354,3069.774259688251,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.80719549219375,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-04-12 23:00:00+00:00,3,40.0,3033.7416111196762,1420.8184407324018,471.9423893137915,1140.9807810734844,1420.818440732402,625.0790419534358,795.7393987789661,1600.0797090096885,676.048922252076,744.7695184803258,471.9423893137915,0.0,1140.9807810734844,0.0,983.3438869121105,307.2949646600345,1612.923170387276,2150.5642271830347,537.6410567957587,744.7695184803258,248.25650616010861,993.0260246404345,14.895390369606517,25.56807949014859,0.0,363.8260165797438,1497.4820140554007,4531.223625175076,3133.9081140951453,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.794093193492827,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-06-08 00:00:00+00:00,4,59.0,2668.226443465902,1251.597073729221,416.6039440838428,1000.0254256528369,1251.597073729221,551.6792150137622,699.9178587154587,1600.0797090096885,587.6117596266956,663.9853141025253,416.6039440838428,0.0,1000.0254256528369,0.0,854.7080140024664,267.09625437577074,1416.6293697366798,1888.8391596489064,472.2097899122266,663.9853141025253,221.3284380341751,885.3137521367004,13.279706282050505,22.498372579043654,0.0,320.67426519339824,1317.086826376665,3985.3132698425666,2743.5471736513728,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.820483978220796,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-06-08 01:00:00+00:00,4,59.0,2697.086106739959,1275.716359069076,418.42230830599175,1002.94743936489,1275.716359069076,557.7750315777705,717.9413274913054,1600.0797090096885,595.4341709352011,680.2821881338748,418.42230830599175,0.0,1002.94743936489,0.0,866.086066814838,270.65189587963687,1421.3697476708817,1895.1596635611754,473.78991589029386,680.2821881338748,226.76072937795826,907.042917511833,13.605643762677495,22.58214364282865,0.0,326.1189375131602,1333.5092660665555,4828.307427069394,2761.2457303760134,0.0,0.0,0.0,797.7120542628802,0.0,916.3185133853357,23.820988048338915,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-06-08 02:00:00+00:00,4,59.0,2748.2279820414296,1302.3815744846745,425.26081805652456,1020.5855895002302,1302.3815744846745,568.6675908691542,733.7139836155203,1600.0797090096885,607.1117152233356,695.2698592613389,425.26081805652456,0.0,1020.5855895002302,0.0,883.0715857793973,275.9598705560616,1445.8464075567547,1927.795210075673,481.9488025189182,695.2698592613389,231.75661975377963,927.0264790151185,13.905397185226777,22.96368043669804,0.0,332.8068313209361,1359.3412017716205,4107.56918381305,2810.8667958550704,0.0,0.0,0.0,0.0,0.0,916.3185133853357,23.818739163330324,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-06-08 03:00:00+00:00,4,59.0,2787.1014940741543,1317.6764149192818,433.0931539732688,1036.3319251816022,1317.6764149192818,575.5596179926713,742.1167969266104,1600.0797090096885,617.1539463032844,700.5224686159974,433.0931539732688,0.0,1036.3319251816022,0.0,897.6784673502319,280.5245210469475,1469.425079154871,1959.233438873161,489.80835971829026,700.5224686159974,233.5074895386658,934.0299581546632,14.010449372319947,23.356113871014085,0.0,336.8570713013852,1378.064004848623,4712.833182495914,2856.911906223393,0.0,0.0,0.0,547.6676835731369,0.0,1435.8816976731844,23.817867249662676,0.0,0.0,0.0,0.0,0.0
2025-06-08 04:00:00+00:00,4,59.0,2835.911021442252,1343.5595730874993,440.0103750421677,1052.341073312589,1343.5595730874993,584.777453803882,758.7821192836174,1600.0797090096885,631.9063607602641,711.6532123272352,440.0103750421677,0.0,1052.341073312589,0.0,919.1365247422024,287.23016398193823,1492.3514483547567,1989.8019311396756,497.4504827849189,711.6532123272352,237.21773744241173,948.8709497696469,14.233064246544703,23.72372198439092,0.0,343.2325368823855,1403.0877073225902,4238.998728764843,2908.938455881878,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.818861151220254,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-06-08 05:00:00+00:00,4,59.0,2864.877477365525,1357.541253475042,444.6120990383781,1062.724124852107,1357.541253475042,590.721681381385,766.8195720936569,1600.0797090096885,638.0051183415417,719.5361351335002,444.6120990383781,0.0,1062.724124852107,0.0,928.0074448604242,290.00232651888257,1507.3362238904851,2009.7816318539801,502.44540796349503,719.5361351335002,239.8453783778334,959.3815135113337,14.390722702670004,23.965604219672414,0.0,346.8046750432083,1417.454114825762,4282.331592191286,2937.7890767144045,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.819920163930906,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-06-08 06:00:00+00:00,4,59.0,2869.0960452254612,1362.037785424156,443.8565670034234,1063.201692797882,1362.037785424156,592.6265631183679,769.411222305788,1600.0797090096885,637.1288371842561,724.9089482398999,443.8565670034234,0.0,1063.201692797882,0.0,926.7328540861907,289.6040169019346,1507.0582598013054,2009.411013068407,502.3527532671018,724.9089482398999,241.63631607996663,966.5452643198665,14.498178964797997,23.94771393808152,0.0,347.8979333865758,1419.9369125384583,4289.0329577639195,2936.143867154598,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.822061223833057,0.0,0.0,0.0,0.0,0.0
2025-06-08 07:00:00+00:00,4,59.0,2935.153587802032,1389.6585925473648,455.25979232022655,1090.2352029344406,1389.6585925473646,605.199228129214,784.4593644181507,1600.0797090096885,653.4871776934524,736.1714148539124,455.25979232022655,0.0,1090.2352029344406,0.0,950.526803917749,297.03962622429657,1545.4949952546672,2060.6599936728894,515.1649984182224,736.1714148539124,245.3904716179708,981.5618864718832,14.723428297078248,24.560145798951204,0.0,355.05434226974717,1451.9330126262662,4387.086600428298,3011.1867975906384,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.822272301316776,0.0,0.0,0.0,0.0,0.0
2025-06-08 08:00:00+00:00,4,59.0,2902.079830330927,1373.9309195668875,449.999391754402,1078.149519009639,1373.9309195668875,597.8823893613421,776.0485302055453,1600.0797090096885,647.8877658116041,726.0431537552834,449.999391754402,0.0,1078.149519009639,0.0,942.3822048168788,294.4944390052746,1528.1489107640411,2037.5318810187214,509.38297025468034,726.0431537552834,242.01438458509446,968.0575383403778,14.520863075105668,24.281476942728453,0.0,350.9487489300039,1435.6428827928873,4337.722713123814,2979.9140858356004,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.824259533729403,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-06-08 09:00:00+00:00,4,59.0,2865.8243195745335,1355.0369288373777,446.32262148111806,1064.4647692560377,1355.0369288373777,588.035784840745,767.0011439966325,1600.0797090096885,645.0388098784354,709.9981189589423,446.32262148111806,0.0,1064.4647692560377,0.0,938.2382689140878,293.1994590356524,1510.7873907371559,2014.383187649541,503.59579691238525,709.9981189589423,236.66603965298077,946.6641586119231,14.199962379178846,24.03432633699392,0.0,345.99272842200264,1417.6883127391939,4283.5126323137265,2952.6214565636287,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.822784381743443,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-06-08 10:00:00+00:00,4,59.0,3004.936785739249,1419.8176961201323,467.8729856522744,1117.2461039668397,1419.817696120132,616.688988749376,803.1287073707562,1600.0797090096885,676.8060013953198,743.0116947248125,467.8729856522744,0.0,1117.2461039668397,0.0,984.4450929386469,307.63909154332714,1585.119089619114,2113.4921194921517,528.3730298730379,743.0116947248125,247.67056490827085,990.6822596330834,14.86023389449625,25.208650609236628,0.0,362.6059460581497,1486.3575168865186,4078.1645928362327,3097.9372124307984,0.0,0.0,0.0,0.0,413.1297097895351,1000.4047470000868,23.810565604105808,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-06-08 11:00:00+00:00,4,59.0,2992.4877938225673,1413.5470808577804,465.9355847755686,1113.0051281892188,1413.5470808577804,613.9862547730588,799.5608260847216,1600.0797090096885,674.7321377521897,738.8149431055907,465.9355847755686,0.0,1113.0051281892188,0.0,981.4285640031851,306.69642625099533,1578.9407129647875,2105.2542839530497,526.3135709882624,738.8149431055907,246.27164770186357,985.0865908074543,14.776298862111814,25.108118825159245,0.0,360.9821342041461,1480.1481968325386,3674.923936392226,3086.6828479562346,0.0,0.0,0.0,0.0,797.7120542628802,159.54241085257604,23.809249240972367,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-06-08 12:00:00+00:00,4,59.0,2864.58811242164,1354.1451002670299,445.9771600249065,1064.465852129702,1354.1451002670299,588.2342623292303,765.9108379377996,1600.0797090096885,644.3083694986748,709.8367307683551,445.9771600249065,0.0,1064.465852129702,0.0,937.1758101798906,292.8674406812158,1510.4430121546084,2013.9240162061444,503.4810040515361,709.8367307683551,236.6122435894517,946.4489743578068,14.196734615367102,24.023973322044213,0.0,345.82768498778466,1417.0090812473995,4281.5971936690385,2951.099826386035,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.815124420164043,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-06-08 13:00:00+00:00,4,59.0,2798.9460515361766,1323.3116816892746,435.87793477340847,1039.756435073495,1323.3116816892748,574.6537419495281,748.6579397397466,1600.0797090096885,629.1629556329519,694.1487260563226,435.87793477340847,0.0,1039.756435073495,0.0,915.1461172842937,285.9831616513418,1475.6343698469034,1967.5124931292044,491.8781232823011,694.1487260563226,231.38290868544087,925.5316347417635,13.882974521126451,23.473902393937202,0.0,337.9391365556841,1384.5402070898315,4731.153942199145,2882.658610413498,0.0,0.0,0.0,547.6676835731369,0.0,679.1055951404247,23.824780148586786,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-06-08 14:00:00+00:00,4,59.0,2815.0490135332443,1328.3308304938028,439.4175170731428,1047.3006659662963,1328.3308304938028,577.0187490278545,751.3120814659483,1600.0797090096885,634.6608059206363,693.6700245731664,439.4175170731428,0.0,1047.3006659662963,0.0,923.1429904300165,288.48218450938015,1486.718183039439,1982.290910719252,495.572727679813,693.6700245731664,231.22334152438881,924.8933660975553,13.873400491463329,23.655532171857246,0.0,339.273071973104,1392.0802583500065,4207.12927188325,2905.4339011492684,0.0,0.0,0.0,0.0,0.0,679.1055951404247,23.824311941949873,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-06-08 15:00:00+00:00,4,59.0,3010.6690789388085,1403.079770533777,476.3718192470843,1131.2174891579484,1403.079770533777,617.0965341360182,785.9832363977588,1600.0797090096885,673.0136626290473,730.0661079047297,476.3718192470843,0.0,1131.2174891579484,0.0,978.9289638240689,305.9153011950215,1607.5893084050326,2143.45241120671,535.8631028016775,730.0661079047297,243.3553693015766,973.4214772063063,14.601322158094595,25.603329468992015,0.0,359.4157501039834,1484.7541750293458,5293.135308231034,3122.381375030779,0.0,0.0,0.0,797.7120542628802,0.0,1435.8816976731844,23.78845280130992,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-06-08 16:00:00+00:00,4,59.0,3078.2069923204554,1437.6135441396095,484.7781225909821,1155.815325589864,1437.6135441396095,632.1971205729197,805.4164235666898,1600.0797090096885,687.2646735833174,750.3488705562921,484.7781225909821,0.0,1155.815325589864,0.0,999.6577070302799,312.3930334469624,1640.593448180846,2187.4579309077944,546.8644827269486,750.3488705562921,250.1162901854307,1000.4651607417228,15.006977411125842,26.101496933628106,0.0,368.16934144738445,1518.6516221514803,4596.858614471936,3187.1156379380745,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.78327547350215,0.0,0.0,0.0,0.0,0.0
2025-06-08 17:00:00+00:00,4,59.0,3074.9395644076244,1437.0993596810815,484.1855983362623,1153.6546063902806,1437.0993596810815,631.4376033037062,805.6617563773754,1600.0797090096885,686.3252669269098,750.7740927541718,484.1855983362623,0.0,1153.6546063902806,0.0,998.2912973482324,311.9660304213226,1637.8402047265429,2183.7869396353904,545.9467349088476,750.7740927541718,250.25803091805724,1001.032123672229,15.015481855083435,26.062114013990673,0.0,367.9756465591906,1517.2240386764922,4592.163603084116,3182.078236983623,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.788161062417046,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-06-08 18:00:00+00:00,4,59.0,3058.9732310608524,1428.4298260970747,481.92905078321184,1148.6143541805686,1428.429826097075,628.4418097585981,799.9880163384768,1600.0797090096885,681.8005512352387,746.629274861836,481.92905078321184,0.0,1148.6143541805686,0.0,991.7098927058017,309.90934147056305,1630.5434049637804,2174.0578732850404,543.5144683212601,746.629274861836,248.87642495394536,995.5056998157814,14.93258549723672,25.94401506530204,0.0,365.8766685314609,1509.0535038397682,3770.3146806377395,3165.7677659908422,0.0,0.0,0.0,0.0,797.7120542628802,595.0193615256736,23.78649147067099,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-06-08 19:00:00+00:00,4,59.0,3062.354483484829,1428.0196007496684,483.5666753087463,1150.7682074264146,1428.0196007496684,628.9026893060525,799.116911443616,1600.0797090096885,681.219827574721,746.7997731749474,483.5666753087463,0.0,1150.7682074264146,0.0,990.8652037450487,309.6453761703277,1634.334882735161,2179.1131769802146,544.7782942450536,746.7997731749474,248.93325772498247,995.7330308999299,14.935995463498948,26.014682333526537,0.0,365.9752976034429,1510.282903540832,4159.507677236126,3169.9783807252634,0.0,0.0,0.0,0.0,413.1297097895351,159.54241085257604,23.79194702629839,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-06-08 20:00:00+00:00,4,59.0,3034.895582970205,1413.6250601777958,479.99247595084023,1141.278046841567,1413.6250601777958,622.9243669903286,790.7006931874672,1600.0797090096885,675.3383993972676,738.2866607805282,479.99247595084023,0.0,1141.278046841567,0.0,982.3103991232983,306.97199972603073,1621.270522792407,2161.694030389876,540.423507597469,738.2866607805282,246.0955535935094,984.3822143740376,14.765733215610563,25.812554746940876,0.0,362.3594820868759,1496.4288309664364,4531.324413936642,3144.0044295131743,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.79207607262846,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-06-08 21:00:00+00:00,4,59.0,3007.7975109015924,1400.1191405382099,475.7826714263314,1131.8956989370497,1400.1191405382096,617.2747758431325,782.8443646950773,1600.0797090096885,670.7558261026348,729.363314435575,475.7826714263314,0.0,1131.8956989370497,0.0,975.6448379674689,304.889011864834,1607.678370363381,2143.571160484508,535.892790121127,729.363314435575,243.12110481185834,972.4844192474334,14.5872662887115,25.59243713216044,0.0,358.8700138052476,1482.9526240239388,4490.75013492553,3119.2159984519767,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.784184052472177,0.0,0.0,0.0,-1.3642420526593924e-12,0.0
2025-06-08 22:00:00+00:00,4,59.0,2975.856033715487,1388.5623905457628,468.5995551137483,1118.6940880559769,1388.5623905457628,611.9036641547791,776.6587263909836,1600.0797090096885,663.4940289200632,725.0683616256996,468.5995551137483,0.0,1118.6940880559769,0.0,965.0822238837284,301.5881949636651,1587.293643169725,2116.3915242263,529.097881056575,725.0683616256996,241.6894538752332,966.7578155009328,14.501367232513992,25.244927533972216,0.0,355.70098828062885,1467.8228129425884,4443.678846658074,3081.4737481100283,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.779838307969634,0.0,0.0,0.0,-1.3642420526593924e-12,0.0
2025-06-08 23:00:00+00:00,4,59.0,2972.2519996359006,1386.30427222227,468.33982779945853,1117.6078996141719,1386.30427222227,611.0404351797665,775.2638370425034,1600.0797090096885,661.5905261774005,724.7137460448694,468.33982779945853,0.0,1117.6078996141719,0.0,962.3134926216735,300.72296644427297,1585.9477274136304,2114.5969698848403,528.6492424712101,724.7137460448694,241.57124868162313,966.2849947264925,14.494274920897388,25.226273830125475,0.0,355.19443779019986,1465.8584441383287,4438.11044377423,3076.910462506514,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.790051290734347,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-07-04 00:00:00+00:00,5,66.0,2818.240359639253,1315.0596235838923,442.6838511634051,1060.496884891955,1315.0596235838923,581.3708222258504,733.6888013580419,1600.0797090096885,618.382664920065,696.6769586638272,442.6838511634051,0.0,1060.496884891955,0.0,899.4656944291855,281.0830295091205,1503.18073605536,2004.2409814071466,501.06024535178665,696.6769586638272,232.2256528879424,928.9026115517696,13.933539173276543,23.885484383821705,0.0,337.5638176837981,1389.7517689897459,4755.659812202135,2903.706675836332,0.0,0.0,0.0,547.6676835731369,0.0,679.1055951404247,23.835285591366002,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-07-04 01:00:00+00:00,5,66.0,2774.3114535455616,1294.2414029485064,435.7917534748215,1044.2782971222316,1294.2414029485062,573.1818679863537,721.0595349621526,1600.0797090096885,606.1998978441817,688.0415051043248,435.7917534748215,0.0,1044.2782971222316,0.0,881.7453059551734,275.5454081109917,1480.070050597053,1973.426734129404,493.356683532351,688.0415051043248,229.34716836810824,917.388673472433,13.760830102086494,23.51653557546696,0.0,332.3759357322077,1367.9025614212119,4142.214014966774,2855.1720400845775,0.0,0.0,0.0,0.0,0.0,679.1055951404247,23.83215893552567,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-07-04 02:00:00+00:00,5,66.0,2760.9594491582247,1288.5696083348564,433.6392945052657,1038.7505463181026,1288.5696083348566,570.2274693229543,718.3421390119022,1600.0797090096885,603.6312591216274,684.938349213229,433.6392945052657,0.0,1038.7505463181026,0.0,878.0091041769126,274.37784505528515,1472.3898408233683,1963.1864544311577,490.7966136077894,684.938349213229,228.31278307107632,913.2511322843053,13.698766984264578,23.396684298338997,0.0,330.85988976365303,1361.4425827804075,4122.402031938632,2841.1955586080703,0.0,0.0,0.0,0.0,0.0,679.1055951404247,23.836054452938495,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-07-04 03:00:00+00:00,5,66.0,2753.5121730464352,1285.3816641217288,432.37636379426647,1035.7541451304382,1285.3816641217286,568.5474347480244,716.8342293737043,1600.0797090096885,602.8177601333219,682.5639039884069,432.37636379426647,0.0,1035.7541451304382,0.0,876.8258329211956,274.0080727878736,1468.1305089247048,1957.5073452329398,489.37683630823494,682.5639039884069,227.52130132946897,910.0852053178759,13.651278079768138,23.328832365132378,0.0,330.0061382930716,1357.8924591635498,4909.116686472864,2834.3331781541356,0.0,0.0,0.0,797.7120542628802,0.0,1435.8816976731844,23.834142127987743,0.0,0.0,0.0,-1.3642420526593924e-12,0.0
2025-07-04 04:00:00+00:00,5,66.0,2746.0345353449115,1281.9236227006193,430.9368772923211,1033.1740353519708,1281.9236227006193,567.1906218617047,714.7330008389146,1600.0797090096885,601.4139401226133,680.5096825780059,430.9368772923211,0.0,1033.1740353519708,0.0,874.7839129056194,273.36997278300606,1464.110912644292,1952.1478835257226,488.03697088143065,680.5096825780059,226.83656085933532,907.3462434373413,13.610193651560119,23.259846672289342,0.0,329.1158400075768,1354.2293848551985,4100.263920200109,2826.9317964313423,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.830972666518733,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-07-04 05:00:00+00:00,5,66.0,2742.154172633252,1280.1857651202624,430.4468267415613,1031.5215807714299,1280.1857651202624,566.1715076621209,714.0142574581415,1600.0797090096885,600.3318730786606,679.8538920416019,430.4468267415613,0.0,1031.5215807714299,0.0,873.2099972053245,272.87812412666386,1461.9684075129912,1949.2912100173216,487.3228025043304,679.8538920416019,226.6179640138673,906.4718560554692,13.597077840832037,23.22862060996114,0.0,328.68664109841444,1352.3312301940691,4094.485402827321,2822.5012072226464,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.837683243473787,0.0,0.0,0.0,0.0,0.0
2025-07-04 06:00:00+00:00,5,66.0,2725.883905048667,1271.9806173514028,427.75315444341163,1026.1501332538535,1271.9806173514025,563.11677936221,708.8638379891927,1600.0797090096885,596.7220872264168,675.258530124986,427.75315444341163,0.0,1026.1501332538535,0.0,867.9593996020608,271.23731237564397,1453.9032876972651,1938.5377169296867,484.63442923242167,675.258530124986,225.08617670832868,900.3447068333147,13.505170602499721,23.094095965840886,0.0,326.6317185019818,1344.188903386717,4070.0728084353836,2806.4971165317475,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.83171802622229,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-07-04 07:00:00+00:00,5,66.0,2750.898024777563,1283.0488011001491,432.27501092270984,1035.5742127547035,1283.0488011001491,567.5356884647515,715.5131126353976,1600.0797090096885,603.8862519656257,679.1625491345235,432.27501092270984,0.0,1035.5742127547035,0.0,878.3800028590919,274.4937508934662,1467.8492236774132,1957.132298236551,489.28307455913773,679.1625491345235,226.3875163781745,905.550065512698,13.583250982690469,23.32399245522833,0.0,329.42352816485266,1356.4951134335497,4107.393138211113,2835.5123010956427,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.829864257012744,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-07-04 08:00:00+00:00,5,66.0,2781.6229960812484,1298.1419011285557,436.3697730544242,1047.111321898268,1298.1419011285557,574.1918000356319,723.9501010929238,1600.0797090096885,610.689255211775,687.4526459167806,436.3697730544242,0.0,1047.111321898268,0.0,888.2752803080365,277.5860250962614,1483.4810949526923,1977.9747932702562,494.49369831756405,687.4526459167806,229.1508819722602,916.6035278890408,13.749052918335613,23.56220641061541,0.0,333.26120876190924,1371.8030734769459,4153.426069558194,2866.250073578293,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.829360956975297,0.0,0.0,0.0,0.0,0.0
2025-07-04 09:00:00+00:00,5,66.0,2776.4756009080784,1296.0088460807729,435.5350088011053,1044.9317460262002,1296.0088460807729,573.4138015597898,722.595044520983,1600.0797090096885,608.3824004798078,687.6264456009651,435.5350088011053,0.0,1044.9317460262002,0.0,884.9198552433568,276.53745476354896,1480.4667548273055,1973.9556731030739,493.48891827576847,687.6264456009651,229.2088152003217,916.8352608012868,13.752528912019303,23.51536772429516,0.0,332.76971584696344,1369.272800722917,4145.748401630995,2858.8755283464307,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.831054577471818,0.0,0.0,0.0,0.0,0.0
2025-07-04 10:00:00+00:00,5,66.0,2749.9392623389845,1283.9502290855694,430.76530066167606,1035.2237325917388,1283.9502290855694,567.8059645422304,716.144264543339,1600.0797090096885,604.8977041394228,679.0525249461466,430.76530066167606,0.0,1035.2237325917388,0.0,879.8512060209786,274.9535018815558,1465.9890332534148,1954.6520443378863,488.6630110844716,679.0525249461466,226.35084164871554,905.4033665948622,13.581050498922933,23.275196345767668,0.0,329.57063866913654,1356.3942401285701,4106.333502467554,2834.503250358865,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.824467877995396,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-07-04 11:00:00+00:00,5,66.0,2729.8440828788735,1273.6305773981476,428.9329072479683,1027.2805982327577,1273.6305773981476,562.4407399794788,711.1898374186686,1600.0797090096885,602.3167425385539,671.3138348595937,1.4748562731452893e-12,428.9329072479668,1027.2805982327577,0.0,876.0970800560783,273.78033751752446,1027.280598232759,1369.7074643103454,342.42686607758634,671.3138348595937,223.77127828653124,1324.0180203940918,19.860270305911374,18.85146412728696,8.578658144959336,326.85448463798247,1214.1233590977822,3146.2553877137752,2245.8045443664237,0.0,0.0,0.0,0.0,797.7120542628802,595.0193615256736,23.828613134133203,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-07-04 12:00:00+00:00,5,66.0,2640.408421575164,1229.416748839012,415.88036906653554,995.1113036696156,1229.416748839012,544.129213531341,685.287535307671,1600.0797090096885,580.6776487587316,648.7391000802803,0.0,415.88036906653554,995.1113036696156,0.0,844.6220345581551,263.94438579942346,995.1113036696156,1326.8150715594875,331.70376788987187,648.7391000802803,216.24636669342678,1280.8658358402427,19.212987537603638,18.268720418026867,8.317607381330712,315.7317043442692,1173.4255400639527,3400.7042518495805,2171.4371061176425,0.0,0.0,0.0,0.0,413.1297097895351,159.54241085257604,23.836958753914494,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-07-04 13:00:00+00:00,5,66.0,2663.4376508569358,1243.2943439731628,418.8836278957544,1001.25967898802,1243.2943439731628,549.0694010694305,694.2249429037323,1600.0797090096885,585.1444352071819,658.1499087659809,418.8836278957544,0.0,1001.25967898802,0.0,851.1191784831738,265.9747432759918,1420.1433068837744,1893.5244091783657,473.3811022945914,658.1499087659809,219.38330292199362,877.5332116879745,13.162998175319617,22.57910562675283,0.0,319.08453253033167,1313.565784824981,4524.671119255054,2744.6435876615396,0.0,0.0,0.0,547.6676835731369,0.0,679.1055951404247,23.843034506943045,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-07-04 14:00:00+00:00,5,66.0,2712.354349978731,1268.8253047607755,426.09714952833997,1017.4318956896157,1268.8253047607755,558.8709155798975,709.9543891808778,1600.0797090096885,596.6515926844028,672.1737120763727,426.09714952833997,0.0,1017.4318956896157,0.0,867.856862086404,271.20526940200125,1443.5290452179556,1924.7053936239408,481.1763484059852,672.1737120763727,224.05790402545756,896.2316161018302,13.443474241527452,22.957233442746357,0.0,325.4059745987292,1338.246204116447,4050.6005540951774,2792.5622557103447,0.0,0.0,0.0,0.0,0.0,679.1055951404247,23.847806104963983,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-07-04 15:00:00+00:00,5,66.0,2751.8690673449673,1285.5059645788635,433.81143333392185,1032.5516694321805,1285.5059645788638,566.3449719536584,719.1609926252053,1600.0797090096885,605.374236554984,680.1317280238795,433.81143333392185,0.0,1032.5516694321805,0.0,880.5443440799768,275.1701075249927,1466.3631027661022,1955.1508036881362,488.78770092203405,680.1317280238795,226.71057600795984,906.8423040318394,13.60263456047759,23.33985969433946,0.0,329.76470597825045,1357.3755846880542,4906.956706295901,2835.695147768113,0.0,0.0,0.0,797.7120542628802,0.0,1435.8816976731844,23.845823247133563,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-07-04 16:00:00+00:00,5,66.0,2760.8345873863886,1290.4568673001856,435.2648511936304,1035.1128688925717,1290.4568673001859,568.0130698844328,722.443797415753,1600.0797090096885,607.2857815961421,683.1710857040435,0.0,435.2648511936304,1035.1128688925717,0.0,883.3247732307522,276.03899163461006,1035.1128688925717,1380.150491856762,345.0376229641905,683.1710857040435,227.72369523468117,1346.159632132355,20.192394481985325,19.056425712798326,8.705297023872609,330.99688210594184,1227.75130915808,3190.873842281588,2263.4752650875143,0.0,0.0,0.0,0.0,797.7120542628802,595.0193615256736,23.849554472816376,0.0,0.0,0.0,0.0,0.0
2025-07-04 17:00:00+00:00,5,66.0,2761.2847957782765,1289.9708448868262,435.9616848626572,1035.3522660287933,1289.9708448868262,568.0365223803088,721.9343225065173,1600.0797090096885,606.832911981899,683.1379329049272,435.9616848626572,0.0,1035.3522660287933,0.0,882.6660537918531,275.83314180995404,1471.3139508914505,1961.751934521934,490.4379836304835,683.1379329049272,227.7126443016424,910.8505772065696,13.662758658098543,23.432373206167647,0.0,330.92694876269456,1362.0058503690407,4123.290646147316,2844.4179883137867,0.0,0.0,0.0,0.0,0.0,595.0193615256736,23.84810514392969,0.0,0.0,0.0,-1.3642420526593924e-12,0.0
2025-07-04 18:00:00+00:00,5,66.0,3000.193083244442,1404.5138168186215,471.15056136129056,1124.528705064528,1404.5138168186215,619.2458226320098,785.2679941866118,1600.0797090096885,654.891889648831,749.6219271697905,471.15056136129056,0.0,1124.528705064528,0.0,952.5700213073906,297.67813165855955,1595.6792664258185,2127.5723552344243,531.8930888086061,749.6219271697905,249.8739757232635,999.495902893054,14.99243854339581,25.379803891483995,0.0,360.4158490479669,1480.233287673276,4067.296661128182,3080.142376541815,0.0,0.0,0.0,0.0,413.1297097895351,159.54241085257604,23.843292008297592,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-07-04 19:00:00+00:00,5,66.0,2979.2868905398427,1395.5052526264476,467.29170790561716,1116.489930007779,1395.5052526264476,615.2262724406532,780.2789801857945,1600.0797090096885,649.9649142958948,745.5403383305528,467.29170790561716,0.0,1116.489930007779,0.0,945.4035117031198,295.4385974072249,1583.7816379133963,2111.7088505511947,527.9272126377987,745.5403383305528,248.51344611018428,994.0537844407371,14.910806766611056,25.183650537246308,0.0,358.07702709874803,1470.050740557813,4449.337631097655,3057.1123622543146,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.845707380523287,0.0,0.0,0.0,-1.1368683772161603e-12,0.0
2025-07-04 20:00:00+00:00,5,66.0,2756.4462746615827,1298.5477245840482,431.35982690383344,1026.5387231737038,1298.5477245840482,566.5783054896117,731.9694190944365,1600.0797090096885,613.3276165141172,685.220108069931,431.35982690383344,0.0,1026.5387231737038,0.0,892.1128967478068,278.7852802336896,1457.8985500775373,1943.8647334367163,485.96618335917907,685.220108069931,228.406702689977,913.626810759908,13.70440216139862,23.20618203885204,0.0,332.05433930659365,1362.12308978969,4118.569364451271,2835.977630184523,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.84507160492745,0.0,0.0,0.0,-1.5916157281026244e-12,0.0
2025-07-04 21:00:00+00:00,5,66.0,2678.48131628407,1258.6278219656313,420.4172079351358,999.4362863833055,1258.6278219656313,549.8080890199415,708.8197329456898,1600.0797090096885,597.7192211165157,660.9086008491156,420.4172079351358,0.0,999.4362863833055,0.0,869.4097761694774,271.69055505296166,1419.8534943184413,1893.1379924245884,473.2844981061471,660.9086008491156,220.3028669497052,881.2114677988208,13.218172016982312,22.60687910188713,0.0,321.8758012786717,1322.9787725063552,4001.4600887904253,2762.547768594066,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.843980097343653,0.0,0.0,0.0,0.0,0.0
2025-07-04 22:00:00+00:00,5,66.0,2653.3286196868225,1244.7131284773855,417.20624721695594,991.4092439924807,1244.7131284773855,544.07644982014,700.6366786572453,1600.0797090096885,593.187950249887,651.5251782274985,417.20624721695594,0.0,991.4092439924807,0.0,862.8188367271083,269.63088647722134,1408.6154912094366,1878.1539882792488,469.5384970698122,651.5251782274985,217.17505940916615,868.7002376366646,13.030503564549969,22.430279856433486,0.0,318.3747947060782,1310.1800210832614,3963.508640770083,2740.972825006357,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.842556977962595,0.0,0.0,0.0,-1.1368683772161603e-12,0.0
2025-07-04 23:00:00+00:00,5,66.0,2639.941990440102,1235.956843694278,415.3282488951811,988.656897850642,1235.956843694278,542.0351499845416,693.9216937097364,1600.0797090096885,588.0728150803145,647.8840286139634,415.3282488951811,0.0,988.656897850642,0.0,855.3786401168211,267.3058250365066,1403.9851467458232,1871.9801956610975,467.99504891527437,647.8840286139634,215.96134287132114,863.8453714852845,12.957680572279267,22.346416445361854,0.0,316.34540495922465,1302.911718799968,3942.8537092400697,2727.3588357779186,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.84067469339239,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-09-25 00:00:00+00:00,6,31.0,2901.6103379852475,1363.7366498049787,450.76314848939575,1087.1105396908754,1363.7366498049787,599.5763765736464,764.1602732313323,1600.0797090096885,650.3432648719698,713.3933849330089,450.76314848939575,0.0,1087.1105396908754,0.0,945.9538398137744,295.6105749418045,1537.873688180271,2050.498250907028,512.624562726757,713.3933849330089,237.7977949776696,951.1911799106784,14.267867698660176,24.39399985159063,0.0,348.4978480457373,1433.1926482422193,4334.802986227466,2996.452090720802,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.77108360375019,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-09-25 01:00:00+00:00,6,31.0,2813.053221362433,1323.891131062518,435.89514155257217,1053.2669487473436,1323.891131062518,581.9239421980831,741.9671888644351,1600.0797090096885,629.8039957865203,694.0871352759978,435.89514155257217,0.0,1053.2669487473436,0.0,916.0785393258477,286.2745435393274,1489.1620902999157,1985.5494537332208,496.3873634333052,694.0871352759978,231.3623784253326,925.4495137013304,13.881742705519954,23.6095237340506,0.0,338.2341361977316,1389.7496880352674,5000.51496366058,2901.6279930590686,0.0,0.0,0.0,797.7120542628802,0.0,916.3185133853357,23.780507337915445,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-09-25 02:00:00+00:00,6,31.0,2778.8391508903856,1307.5554463037788,431.3001992595651,1039.9835053270397,1307.5554463037788,574.119766861961,733.4356794418177,1600.0797090096885,623.6095090801696,683.9459372236092,431.3001992595651,0.0,1039.9835053270397,0.0,907.068376843883,283.45886776371344,1471.2837045866047,1961.711606115473,490.42790152886823,683.9459372236092,227.9819790745364,911.9279162981456,13.678918744472185,23.33884103105735,0.0,333.97771971185944,1372.8642278545071,4151.703378744893,2868.779982959356,0.0,0.0,0.0,0.0,0.0,916.3185133853357,23.778206744236307,0.0,0.0,0.0,0.0,0.0
2025-09-25 03:00:00+00:00,6,31.0,2801.830507389542,1317.1412732640817,435.8857843574664,1048.8034497679935,1317.1412732640817,578.3882193645904,738.7530538994913,1600.0797090096885,629.2795334133141,687.8617398507677,435.8857843574664,0.0,1048.8034497679935,0.0,915.3156849648205,286.0361515515064,1484.6892341254597,1979.5856455006128,494.8964113751532,687.8617398507677,229.28724661692254,917.1489864676902,13.757234797015352,23.564608028403924,0.0,336.45001600651347,1383.991668375515,4733.489859338194,2894.9013304654336,0.0,0.0,0.0,547.6676835731369,0.0,1435.8816976731844,23.773543960403067,0.0,0.0,0.0,0.0,0.0
2025-09-25 04:00:00+00:00,6,31.0,2797.6655864432987,1310.9822622722331,437.8417354899173,1048.8415886811479,1310.9822622722331,576.5488656094046,734.4333966628285,1600.0797090096885,627.0933973405793,683.8888649316539,437.8417354899173,0.0,1048.8415886811479,0.0,912.1358506772062,285.0424533366269,1486.6833241710651,1982.2444322280867,495.56110805702167,683.8888649316539,227.96295497721795,911.8518199088718,13.677777298633076,23.623667951509,0.0,335.13159512598247,1380.999556746991,4178.665143190291,2894.380282905293,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.785666147345427,0.0,0.0,0.0,1.3642420526593924e-12,0.0
2025-09-25 05:00:00+00:00,6,31.0,2851.1160942723395,1334.948380995878,447.20874830438834,1068.9589649720733,1334.948380995878,587.4314758150972,747.5169051807809,1600.0797090096885,638.1502848332633,696.7980961626148,447.20874830438834,0.0,1068.9589649720733,0.0,928.2185961211103,290.06831128784694,1516.1677132764617,2021.556951035282,505.3892377588205,696.7980961626148,232.26603205420494,929.0641282168198,13.935961923252297,24.10585209885238,0.0,341.337549717214,1407.102944840191,4258.2190391125305,2949.7755471563923,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.7818300838905,0.0,0.0,0.0,0.0,0.0
2025-09-25 06:00:00+00:00,6,31.0,2897.596325228168,1356.2675712009773,454.567491198631,1086.7612628285588,1356.2675712009773,596.9229752447222,759.344595956255,1600.0797090096885,647.8587036941329,708.4088675068443,454.567491198631,0.0,1086.7612628285588,0.0,942.3399326460116,294.4812289518786,1541.3287540271897,2055.1050053695863,513.7762513423966,708.4088675068443,236.1362891689481,944.5451566757924,14.168177350136887,24.504637364244516,0.0,346.8530674599209,1429.9196516375255,4327.515976865694,2997.444938015598,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.7853204513534,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-09-25 07:00:00+00:00,6,31.0,2939.804260036653,1373.8923674038879,461.92534232762387,1103.9865503051408,1373.8923674038879,606.2339963437188,767.658371060169,1600.0797090096885,654.5239407941422,719.3684266097457,461.92534232762387,0.0,1103.9865503051408,0.0,952.0348229732978,297.51088217915554,1565.9118926327646,2087.8825235103527,521.9706308775882,719.3684266097457,239.7894755365819,959.1579021463276,14.387368532194914,24.897625772880126,0.0,351.6121549991072,1450.1681378975077,4389.97239793416,3039.9173464836504,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.78611566033428,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-09-25 08:00:00+00:00,6,31.0,2945.080060947703,1372.1764872308145,464.7557184815324,1108.147855235358,1372.1764872308145,606.3189269595293,765.8575602712853,1600.0797090096885,656.1018254782755,716.074661752539,464.7557184815324,0.0,1108.147855235358,0.0,954.3299279684007,298.2281024901252,1572.9035737168906,2097.204764955854,524.3011912389635,716.074661752539,238.691553917513,954.766215670052,14.321493235050779,25.024150106799556,0.0,351.4235972108871,1451.990088199339,4397.070149147041,3051.5346929242546,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.79035094484288,0.0,0.0,0.0,-9.094947017729282e-13,0.0
