timestamp_hour_utc,representative_day_id,day_weight,it_load_kw,q_air_kw,q_cp_kw,q_rdhx_kw,s_air_kw,s_air_old_kw,s_air_new_kw,old_ac_capacity_eff_kw,q_air_to_ashp_kw,q_air_to_reject_kw,q_cp_to_wshp_kw,q_cp_to_free_kw,q_rdhx_to_wshp_kw,q_rdhx_to_chiller_kw,q_ashp_out_kw,p_ashp_kw,q_wshp_in_kw,q_wshp_out_kw,p_wshp_kw,q_chiller_evap_kw,p_chiller_kw,q_tower_kw,p_tower_kw,p_pump_kw,p_cdu_free_kw,p_terminal_kw,p_cooling_kw,p_grid_kw,q_heat_kw,q_tes_ch_kw,q_tes_dis_kw,e_tes_kwh,p_bess_ch_kw,p_bess_dis_kw,e_bess_kwh,max_theta_c,hotspot_slack_c,hotspot_penalty_yuan,bess_degradation_cost_yuan,power_balance_residual_kw,heat_balance_residual_kw
2025-09-25 09:00:00+00:00,6,31.0,2930.317398884138,1365.0672160821105,462.403023957714,1102.847158844314,1365.0672160821105,603.7012870154617,761.3659290666486,1600.0797090096885,652.3924830306265,712.6747330514839,462.403023957714,0.0,1102.847158844314,0.0,948.9345207718204,296.54203774119384,1565.2501828020281,2087.000243736037,521.7500609340093,712.6747330514839,237.55824435049465,950.2329774019786,14.253494661029679,24.90056230717456,0.0,349.64698771209993,1444.651387706002,4374.968786590141,3035.934764507858,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.78201574759633,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-09-25 10:00:00+00:00,6,31.0,2948.936314313021,1377.1423055361527,462.9022215195181,1108.891787257351,1377.1423055361527,609.1740814604117,767.968224075741,1600.0797090096885,654.3390107078841,722.8032948282686,462.9022215195181,0.0,1108.891787257351,0.0,951.7658337569223,297.4268230490382,1571.7940087768693,2095.7253450358257,523.9313362589564,722.8032948282686,240.93443160942286,963.7377264376914,14.45606589656537,24.975984518159056,0.0,352.6806674456418,1454.4053087777838,3990.2119133012693,3047.491178792748,0.0,0.0,0.0,0.0,413.1297097895351,1000.4047470000868,23.7872690525639,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-09-25 11:00:00+00:00,6,31.0,2984.0348840763613,1392.943352175194,468.9329651156309,1122.1585667855354,1392.943352175194,616.058025443835,776.885326731359,1600.0797090096885,663.251405641758,729.691946533436,468.9329651156309,0.0,1122.1585667855354,0.0,964.7293172971025,301.47791165534454,1591.0915319011663,2121.4553758682214,530.3638439670553,729.691946533436,243.23064884447865,972.9225953779146,14.593838930668719,25.28957462132428,0.0,356.7017624241656,1471.6575804430372,3657.9804102565186,3086.184693165324,0.0,0.0,0.0,0.0,797.7120542628802,159.54241085257604,23.778127520567256,0.0,0.0,0.0,0.0,0.0
2025-09-25 12:00:00+00:00,6,31.0,2952.3289487971765,1382.01960308505,460.739758789379,1109.5695869227457,1382.01960308505,610.1952974925192,771.8243055925308,1600.0797090096885,658.1398886182834,723.8797144667666,460.739758789379,0.0,1109.5695869227457,0.0,957.2943834447759,299.15449482649245,1570.3093457121247,2093.745794282833,523.4364485707082,723.8797144667666,241.29323815558885,965.1729526223554,14.47759428933533,24.917888632908827,0.0,353.634608615903,1456.9142730909368,4409.243221888113,3051.040177727609,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.774404481325636,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-09-25 13:00:00+00:00,6,31.0,2912.9973999582544,1364.1856548892254,454.04375658666146,1094.7679884823692,1364.1856548892256,602.6932719523676,761.4923829368579,1600.0797090096885,648.4932892687129,715.6923656205124,454.04375658666146,0.0,1094.7679884823692,0.0,943.262966209037,294.7696769403241,1548.8117450690306,2065.0823267587075,516.2705816896769,715.6923656205124,238.56412187350415,954.2564874940166,14.313847312410248,24.568992582423537,0.0,349.0556910879553,1437.542911486294,4898.207995017684,3008.3452929677446,0.0,0.0,0.0,547.6676835731369,0.0,679.1055951404247,23.77412159444122,0.0,0.0,0.0,-1.3642420526593924e-12,0.0
2025-09-25 14:00:00+00:00,6,31.0,2897.536658208427,1354.6713486923816,452.99687116929726,1089.8684383467487,1354.6713486923816,599.5009675592171,755.1703811331645,1600.0797090096885,644.3345279267213,710.3368207656603,452.99687116929726,0.0,1089.8684383467487,0.0,937.2138588025038,292.8793308757824,1542.865309516046,2057.1537460213945,514.2884365053486,710.3368207656603,236.77894025522008,947.1157610208803,14.206736415313204,24.488590518546403,0.0,346.7824089277107,1429.4244434979216,4326.961101706349,2994.367604823898,0.0,0.0,0.0,0.0,0.0,679.1055951404247,23.765578801169013,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-09-25 15:00:00+00:00,6,31.0,2901.2151153021136,1357.286796228671,453.32648387554957,1090.6018351978935,1357.286796228671,600.2614376491133,757.0253585795575,1600.0797090096885,644.3688622329416,712.9179339957293,453.32648387554957,0.0,1090.6018351978935,0.0,937.2637996115515,292.8949373786098,1543.9283190734432,2058.571092097924,514.642773024481,712.9179339957293,237.63931133190977,950.5572453276391,14.258358679914586,24.505812868245425,0.0,347.39647856997004,1431.3376718531304,5130.264841418124,2995.8348917094754,0.0,0.0,0.0,797.7120542628802,0.0,1435.8816976731844,23.774497117402287,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-09-25 16:00:00+00:00,6,31.0,2901.737994427714,1357.0789453100178,453.6803868563194,1090.9786622613772,1357.0789453100178,599.9805818775645,757.0983634324532,1600.0797090096885,645.5154397848586,711.5635055251593,453.6803868563194,0.0,1090.9786622613772,0.0,938.9315487779761,293.4161089931175,1544.6590491176967,2059.5453988235954,514.8863497058989,711.5635055251593,237.1878351750531,948.7513407002124,14.231270110503186,24.520198228303354,0.0,347.3322751554661,1431.574037368342,4333.312031796056,2998.4769476015717,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.77266035442894,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-09-25 17:00:00+00:00,6,31.0,2922.2616041557385,1366.8049461600979,456.8749864801273,1098.5816715155145,1366.8049461600976,604.0402156403252,762.7647305197726,1600.0797090096885,651.0723699104542,715.7325762496437,456.8749864801273,0.0,1098.5816715155145,0.0,947.014356233388,295.9419863229337,1555.4566579956418,2073.9422106608554,518.4855526652138,715.7325762496437,238.5775254165479,954.3101016661916,14.314651524992874,24.692066309558964,0.0,349.80297460404904,1441.8147568432962,4364.076360999035,3020.956566894243,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.769398981414778,0.0,0.0,0.0,6.821210263296962e-13,0.0
2025-09-25 18:00:00+00:00,6,31.0,2984.318557264252,1398.034569792819,465.46813142870394,1120.81585604273,1398.034569792819,617.5736097055217,780.4609600872973,1600.0797090096885,663.8368282726008,734.1977415202182,465.46813142870394,0.0,1120.81585604273,0.0,965.580841123783,301.74401285118216,1586.283987471434,2115.045316628579,528.7613291571447,734.1977415202182,244.7325805067394,978.9303220269576,14.683954830404364,25.172202503288418,0.0,357.74584707435855,1472.8399269231177,3659.4464299244883,3080.626157752362,0.0,0.0,0.0,0.0,797.7120542628802,595.0193615256736,23.767476886923767,0.0,0.0,0.0,-1.3642420526593924e-12,0.0
2025-09-25 19:00:00+00:00,6,31.0,3005.1735252236713,1408.8061379308735,468.3386567706188,1128.0287305221782,1408.8061379308735,621.8314060782848,786.9747318525888,1600.0797090096885,668.5929725927684,740.2131653381051,468.3386567706188,0.0,1128.0287305221782,0.0,972.498869225845,303.90589663307657,1596.367387292797,2128.489849723729,532.1224624309323,740.2131653381051,246.73772177936837,986.9508871174735,14.804263306762103,25.33044700834035,0.0,360.45669243764064,1483.3574835961203,4075.4012990302567,3100.988718949574,0.0,0.0,0.0,0.0,413.1297097895351,159.54241085257604,23.77009451000419,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-09-25 20:00:00+00:00,6,31.0,3020.229052487607,1416.9741154623757,469.67461475841185,1133.5803222668192,1416.9741154623757,625.8253077165803,791.1488077457955,1600.0797090096885,671.0269795741771,745.9471358881987,469.67461475841185,0.0,1133.5803222668192,0.0,976.0392430169849,305.01226344280775,1603.254937025231,2137.6732493669742,534.4183123417436,745.9471358881987,248.64904529606622,994.5961811842649,14.918942717763972,25.426041665420545,0.0,362.52894649203336,1490.9535519558353,4511.182604443442,3113.712492383959,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.76330666396951,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-09-25 21:00:00+00:00,6,31.0,2950.7057417030483,1385.5361605976707,458.050139434097,1107.119441671281,1385.5361605976705,611.6440995682303,773.8920610294402,1600.0797090096885,656.2184775556863,729.3176830419844,458.050139434097,0.0,1107.119441671281,0.0,954.4996037173619,298.28112616167556,1565.169581105378,2086.8927748071706,521.7231937017926,729.3176830419844,243.10589434732813,972.4235773893125,14.586353660839688,24.812698599735718,0.0,354.4052511142016,1456.9145175855733,4407.620259288621,3041.3923785245324,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.766346924902386,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-09-25 22:00:00+00:00,6,31.0,3008.2873212151394,1412.396141294714,467.2418292619461,1128.6493506584766,1412.3961412947142,623.6414004761485,788.7547408185656,1600.0797090096885,667.9909437883565,744.4051975063575,467.2418292619461,0.0,1128.6493506584766,0.0,971.6231909648823,303.6322471765257,1595.8911799204227,2127.8549065605634,531.9637266401409,744.4051975063575,248.13506583545248,992.5402633418099,14.888103950127148,25.30374838444315,0.0,361.32462949279693,1485.2475214794865,4493.534842694626,3099.4780975254457,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.766257518781927,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-09-25 23:00:00+00:00,6,31.0,3018.9215469377955,1414.4437204194908,470.8812258031918,1133.5966007151126,1414.4437204194905,624.8028095271578,789.6409108923328,1600.0797090096885,671.3462638175764,743.0974566019144,470.8812258031918,0.0,1133.5966007151126,0.0,976.5036564619294,305.1573926443529,1604.4778265183045,2139.3037686910725,534.8259421727681,743.0974566019144,247.6991522006381,990.7966088025524,14.861949132038285,25.46240278124688,0.0,361.95898416376775,1489.9658230948123,4508.887370032608,3115.807425153002,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.765720347788065,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-10-25 00:00:00+00:00,7,36.0,2528.7797424181535,1190.9173541370599,390.9112404802244,946.9511478008671,1190.91735413706,523.1805902212653,667.7367639157947,1600.0797090096885,570.2506536622064,620.6667004748534,390.9112404802244,0.0,946.9511478008671,0.0,829.4554962359367,259.2048425737302,1337.8623882810916,1783.816517708122,445.9541294270305,620.6667004748534,206.88890015828449,827.5556006331379,12.413334009497069,21.196848692415404,0.0,304.04742289345614,1249.7054777544138,3778.4852201725676,2613.272013944059,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.78051870559919,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-10-25 01:00:00+00:00,7,36.0,2517.520352218336,1185.6552194934816,388.84900540866715,943.0161273161885,1185.6552194934816,521.3295171335204,664.3257023599612,1600.0797090096885,567.3135964273497,618.3416230661319,388.84900540866715,0.0,943.0161273161885,0.0,825.1834129852359,257.8698165578862,1331.8651327248558,1775.8201769664743,443.95504424161857,618.3416230661319,206.1138743553773,824.4554974215092,12.366832461322637,21.0956314354219,0.0,302.7148859293331,1244.1160849809596,4559.348491462175,2601.00358995171,0.0,0.0,0.0,797.7120542628802,0.0,916.3185133853357,23.77661103835718,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-10-25 02:00:00+00:00,7,36.0,2536.9740567440685,1195.8221357888,390.5169131726073,950.6350077826614,1195.8221357888,526.2530248094612,669.5691109793389,1600.0797090096885,570.6205954381214,625.2015403506787,390.5169131726073,0.0,950.6350077826614,0.0,829.9935933645403,259.3729979264188,1341.1519209552687,1788.2025612736916,447.0506403184229,625.2015403506787,208.4005134502262,833.6020538009049,12.504030807013573,21.22185747300483,0.0,305.30277862824306,1253.8528186033293,3790.826875347398,2618.1961546382317,0.0,0.0,0.0,0.0,0.0,916.3185133853357,23.777298869376754,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-10-25 03:00:00+00:00,7,36.0,2490.5298133950173,1173.5876622252943,384.1646869885795,932.7774641811421,1173.5876622252945,515.5321994250654,658.055462800229,1600.0797090096885,561.7356379782211,611.8520242470731,384.1646869885795,0.0,932.7774641811421,0.0,817.0700188774125,255.3343808991914,1316.9421511697217,1755.9228682262956,438.9807170565739,611.8520242470731,203.9506747490244,815.8026989960975,12.237040484941463,20.85271525146881,0.0,299.57295638836666,1230.9284848295665,4269.125981797721,2572.992887103708,0.0,0.0,0.0,547.6676835731369,0.0,1435.8816976731844,23.787703911093725,0.0,0.0,0.0,0.0,0.0
2025-10-25 04:00:00+00:00,7,36.0,2491.2758855604698,1174.2049315569998,383.9672491759207,933.1037048275507,1174.2049315569998,515.9293600529145,658.2755715040852,1600.0797090096885,561.8327564842185,612.3721750727813,383.9672491759207,0.0,933.1037048275507,0.0,817.2112821588634,255.37852567464478,1317.0709540034713,1756.0946053379616,439.0236513344904,612.3721750727813,204.12405835759375,816.496233430375,12.247443501455624,20.850054523553126,0.0,299.72262027514336,1231.346353666881,3722.6222392273507,2573.305887496825,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.785361750531116,0.0,0.0,0.0,0.0,0.0
2025-10-25 05:00:00+00:00,7,36.0,2514.2272191741786,1185.0324831903117,387.29760319981017,941.8971327840565,1185.0324831903117,520.8928058194975,664.1396773708142,1600.0797090096885,566.9464131368965,618.0860700534153,387.29760319981017,0.0,941.8971327840565,0.0,824.6493281991221,257.70291506222566,1329.1947359838666,1772.2596479784888,443.0649119946222,618.0860700534153,206.02869001780508,824.1147600712203,12.361721401068305,21.03789942383487,0.0,302.4934883702666,1242.6896262698228,3756.916845444001,2596.908976177611,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.781961234405646,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-10-25 06:00:00+00:00,7,36.0,2544.3729493899773,1199.7484127855992,391.69149657403034,952.9330400303486,1199.7484127855992,527.3507469339816,672.3976658516176,1600.0797090096885,573.4227411091623,626.3256716764369,391.69149657403034,0.0,952.9330400303486,0.0,834.0694416133271,260.6467005041647,1344.624536604379,1792.8327154725052,448.2081788681263,626.3256716764369,208.77522389214562,835.1008955685825,12.526513433528736,21.280075297524398,0.0,306.26142720020755,1257.6981191956972,3802.0710685856743,2626.902157085832,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.779948800106393,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-10-25 07:00:00+00:00,7,36.0,2526.457168777455,1191.4908711018516,388.2684196324684,946.6978780431356,1191.4908711018516,524.2299559329298,667.2609151689218,1600.0797090096885,568.5383518029489,622.9525192989026,388.2684196324684,0.0,946.6978780431356,0.0,826.9648753497439,258.42652354679495,1334.966297675604,1779.9550635674718,444.98876589186796,622.9525192989026,207.6508397663009,830.6033590652036,12.459050385978053,21.115031369405408,0.0,304.18982712677456,1248.830038087122,3775.287206864577,2606.919938917216,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.782920817886357,0.0,0.0,0.0,0.0,0.0
2025-10-25 08:00:00+00:00,7,36.0,2488.024131698533,1173.36774180572,382.01192737775864,932.644462515055,1173.36774180572,516.4533156966975,656.9144261090225,1600.0797090096885,559.7790202174725,613.5887215882475,382.01192737775864,0.0,932.644462515055,0.0,814.2240294072328,254.44500918976024,1314.6563898928136,1752.8751865237514,438.21879663093785,613.5887215882475,204.52957386274917,818.1182954509967,12.27177443176495,20.786802446483307,0.0,299.5704892519132,1229.8224458136087,3717.846577512142,2567.0992159309844,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.787514254940927,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-10-25 09:00:00+00:00,7,36.0,2511.5316420559743,1183.7332574558875,385.789900779301,942.0084838207848,1183.7332574558873,521.3325651726848,662.4006922832026,1600.0797090096885,564.6477052351266,619.0855522207609,385.789900779301,0.0,942.0084838207848,0.0,821.3057530692752,256.6580478341485,1327.7983846000857,1770.3978461334475,442.5994615333619,619.0855522207609,206.36185074025363,825.4474029610145,12.381711044415217,20.99378186158688,0.0,302.2734114134801,1241.2682644272463,3752.79990648322,2591.7035992027227,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.78581649274188,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-10-25 10:00:00+00:00,7,36.0,2528.253386990863,1191.7433348653046,388.50976080839445,948.0002913171628,1191.7433348653046,524.7800131628339,666.9633217024707,1600.0797090096885,568.3196836060163,623.4236512592884,388.50976080839445,0.0,948.0002913171628,0.0,826.6468125178419,258.3271289118256,1336.5100521255572,1782.0134028340763,445.50335070851906,623.4236512592884,207.80788375309612,831.2315350123845,12.468473025185768,21.135295737423462,0.0,304.2995605761356,1249.5416927121855,3364.6653699135136,2608.660215351918,0.0,0.0,0.0,0.0,413.1297097895351,1000.4047470000868,23.783783940791288,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-10-25 11:00:00+00:00,7,36.0,2512.5000461809145,1184.263815929604,386.1759273491463,942.0603029021647,1184.263815929604,521.1376845647646,663.1261313648395,1600.0797090096885,565.1433740874122,619.1204418421919,386.1759273491463,0.0,942.0603029021647,0.0,822.0267259453269,256.88335185791465,1328.236230251311,1770.9816403350815,442.74541008377037,619.1204418421919,206.37348061406396,825.4939224562559,12.382408836843837,21.005880849496037,0.0,302.3713381053454,1241.7618703474343,2956.5498622654686,2593.008366280408,0.0,0.0,0.0,0.0,797.7120542628802,159.54241085257604,23.7918048445999,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-10-25 12:00:00+00:00,7,36.0,2404.621778597998,1134.0233756780126,369.71157945786837,900.8868234621166,1134.0233756780126,498.5273963400133,635.4959793379992,1600.0797090096885,541.9226887534703,592.1006869245423,369.71157945786837,0.0,900.8868234621166,0.0,788.2511836414113,246.32849488794102,1270.598402919985,1694.131203893313,423.5328009733283,592.1006869245423,197.3668956415141,789.4675825660564,11.842013738490845,20.10021561835722,0.0,289.4470074743928,1188.6174283340242,3593.2392069320217,2482.3823875347243,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.79381576265544,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-10-25 13:00:00+00:00,7,36.0,2420.1149006663345,1141.9804291658322,371.30626587786185,906.8282056226401,1141.9804291658322,502.3651143298784,639.6153148359539,1600.0797090096885,545.0822070576883,596.898222108144,371.30626587786185,0.0,906.8282056226401,0.0,792.8468466293648,247.7646395716765,1278.134471500502,1704.1792953340027,426.0448238335007,596.898222108144,198.96607403604798,795.8642961441919,11.937964442162878,20.20747003256226,0.0,291.4789054558967,1196.399877371847,4164.182461611319,2497.0261419633675,0.0,0.0,0.0,547.6676835731369,0.0,679.1055951404247,23.78708196503437,0.0,0.0,0.0,6.821210263296962e-13,0.0
2025-10-25 14:00:00+00:00,7,36.0,2432.1762087706884,1147.713302492104,373.14715314746843,911.315753131116,1147.713302492104,504.81997608783644,642.8933264042676,1600.0797090096885,547.7758870136263,599.9374154784778,373.14715314746843,0.0,911.315753131116,0.0,796.7649265652747,248.98903955164832,1284.4629062785843,1712.6172083714457,428.1543020928614,599.9374154784778,199.9791384928259,799.9165539713036,11.998748309569555,20.307572125735213,0.0,292.9500056155693,1202.3788061882096,3634.555014958898,2509.3821349367204,0.0,0.0,0.0,0.0,0.0,679.1055951404247,23.787148294171516,0.0,0.0,0.0,0.0,0.0
2025-10-25 15:00:00+00:00,7,36.0,2433.220030783311,1148.3900683014,373.2823442244873,911.547618257424,1148.3900683014,505.0159293200374,643.3741389813628,1600.0797090096885,548.243930790427,600.1461375109731,373.2823442244873,0.0,911.547618257424,0.0,797.4457175133484,249.20178672292138,1284.8299624819113,1713.1066166425483,428.27665416063707,600.1461375109731,200.0487125036577,800.1948500146308,12.002922750219462,20.31394650930886,0.0,293.09899139300956,1202.943014039754,4433.875099085944,2510.5523341558965,0.0,0.0,0.0,797.7120542628802,0.0,1435.8816976731844,23.786115037891204,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-10-25 16:00:00+00:00,7,36.0,2473.2096265882515,1168.032881820717,379.1172315186049,926.0595132489308,1168.032881820717,513.4492335816752,654.5836482390417,1600.0797090096885,557.1435493244842,610.8893324962328,379.1172315186049,0.0,926.0595132489308,0.0,810.3906171992497,253.24706787476552,1305.1767447675356,1740.2356596900474,435.05891492251186,610.8893324962328,203.62977749874426,814.519109994977,12.217786649924655,20.634112078047455,0.0,298.06608971213814,1222.8537487361318,3696.0633753243833,2550.626276889297,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.784372568207893,0.0,0.0,0.0,0.0,0.0
2025-10-25 17:00:00+00:00,7,36.0,2468.5778610092766,1166.0808262070136,378.0094431829915,924.4875916192723,1166.0808262070136,513.0412004796732,653.0396257273405,1600.0797090096885,555.4662249135338,610.6146012934798,378.0094431829915,0.0,924.4875916192723,0.0,807.9508726015036,252.48464768796987,1302.497034802264,1736.6627130696852,434.1656782674213,610.6146012934798,203.53820043115994,814.1528017246397,12.212292025869596,20.58515921168247,0.0,297.58657795760615,1220.5725555817094,3689.1504165909855,2544.613585671189,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.779439984217117,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-10-25 18:00:00+00:00,7,36.0,2443.485067689006,1154.1501549246068,374.51036507572707,914.8245476886726,1154.1501549246068,507.5013293458077,646.6488255787992,1600.0797090096885,549.6123213849547,604.5378335396521,374.51036507572707,0.0,914.8245476886726,0.0,799.4361038326614,249.82378244770666,1289.3349127643996,1719.1132170191995,429.7783042547999,604.5378335396521,201.51261117988403,806.0504447195361,12.090756670793041,20.38355642915854,0.0,294.5407171491532,1208.1297281314953,2853.902741557622,2518.549320851861,0.0,0.0,0.0,0.0,797.7120542628802,595.0193615256736,23.78817442814435,0.0,0.0,0.0,6.821210263296962e-13,0.0
2025-10-25 19:00:00+00:00,7,36.0,2479.0774094315857,1170.0846722729086,380.16078759542887,928.8319495632501,1170.0846722729086,514.7681913693915,655.3164809035171,1600.0797090096885,557.7065696510897,612.3781026218189,380.16078759542887,0.0,928.8319495632501,0.0,811.2095558561305,253.50298620504077,1308.992737158679,1745.323649544905,436.33091238622626,612.3781026218189,204.12603420727297,816.5041368290919,12.247562052436377,20.693143123495368,0.0,298.62854167575495,1225.5291796502265,3291.4768792922773,2556.5332054010355,0.0,0.0,0.0,0.0,413.1297097895351,159.54241085257604,23.78512860758882,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-10-25 20:00:00+00:00,7,36.0,2499.227206624947,1180.239371084308,382.7156138870257,936.2722216536139,1180.239371084308,519.7153961978344,660.5239748864736,1600.0797090096885,561.2389197791914,619.0004513051166,382.7156138870257,0.0,936.2722216536139,0.0,816.3475196788239,255.10859989963245,1318.9878355406395,1758.6504473875193,439.6626118468798,619.0004513051166,206.3334837683722,825.3339350734888,12.38000902610233,20.84419063314691,0.0,301.2449320016215,1235.5738271757552,3734.8010338007025,2574.9979670663433,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.774562325054134,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-10-25 21:00:00+00:00,7,36.0,2539.409197134827,1199.6538213163888,389.3211925389742,950.434183279465,1199.653821316389,527.4674279992669,672.186393317122,1600.0797090096885,570.8733335784416,628.7804877379472,389.3211925389742,0.0,950.434183279465,0.0,830.3612124777333,259.4878788992916,1339.755375818439,1786.340501091252,446.585125272813,628.7804877379472,209.59349591264905,838.3739836505962,12.575609754758942,21.183977608963872,0.0,306.14105198249666,1255.5671394309732,3794.9763365658005,2616.7017135689853,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.777090366748826,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-10-25 22:00:00+00:00,7,36.0,2719.374850323636,1284.459843325188,416.4343997649076,1018.4806072335389,1284.459843325188,565.7513746200253,718.7084687051629,1600.0797090096885,609.7499317630715,674.7099115621166,416.4343997649076,0.0,1018.4806072335389,0.0,886.9089916553767,277.1590598923052,1434.9150069984464,1913.2200093312617,478.30500233281543,674.7099115621166,224.90330385403888,899.6132154161555,13.494198231242333,22.677838065282614,0.0,327.8798076834159,1344.4192100591004,4063.7940603827365,2800.1290009866384,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.754087515394467,0.0,0.0,0.0,0.0,0.0
2025-10-25 23:00:00+00:00,7,36.0,2665.5769577284495,1258.0423523803352,409.1262787103328,998.4083266377797,1258.0423523803352,553.992973856135,704.0493785242,1600.0797090096885,598.3131126919964,659.7292396883388,409.1262787103328,0.0,998.4083266377797,0.0,870.2736184610857,271.96050576908925,1407.5346053481126,1876.7128071308166,469.17820178270415,659.7292396883388,219.9097465627796,879.6389862511184,13.194584793766774,22.257871627687784,0.0,321.1871492339313,1317.6880597699587,3983.265017498408,2746.9864255919024,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.75906279581434,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-12-05 00:00:00+00:00,8,47.0,3313.760256430499,1551.1620261091682,523.2633444147928,1239.3348859065372,1551.162026109168,682.0346309571145,869.1273951520536,1600.0797090096885,741.36810366626,809.7939224429082,523.2633444147928,0.0,1239.3348859065372,0.0,1078.3536053327418,336.9855016664818,1762.59823032133,2350.130973761773,587.5327434404433,809.7939224429082,269.9313074809694,1079.7252299238776,16.195878448858164,28.091249191509156,0.0,397.0744157966445,1635.8110960249062,4949.571352455403,3428.4845790945146,0.0,0.0,0.0,0.0,0.0,679.1055951404247,23.75728358992488,0.0,0.0,0.0,-2.0463630789890885e-12,0.0
2025-12-05 01:00:00+00:00,8,47.0,3255.273607904799,1526.1069011170407,512.1236065753658,1217.0431002123953,1526.1069011170407,670.3791938623675,855.7277072546733,1600.0797090096885,728.8135024085384,797.2933987085023,512.1236065753658,0.0,1217.0431002123953,0.0,1060.0923671396922,331.2788647311538,1729.166706787761,2305.555609050348,576.388902262587,797.2933987085023,265.76446623616744,1063.0578649446697,15.945867974170046,27.534139199384928,0.0,390.54130017630786,1607.453540579771,4862.7271484845705,3365.64797619004,0.0,0.0,0.0,0.0,0.0,679.1055951404247,23.76403221571101,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-12-05 02:00:00+00:00,8,47.0,3269.75182916589,1533.9949745839058,513.5951842971695,1222.161670284812,1533.9949745839058,674.0437244159759,859.9512501679299,1600.0797090096885,730.8696362384245,803.1253383454813,513.5951842971695,0.0,1222.161670284812,0.0,1063.0831072558901,332.2134710174656,1735.7568545819815,2314.3424727759752,578.5856181939938,803.1253383454813,267.7084461151604,1070.8337844606417,16.062506766909625,27.629472231763206,0.0,392.5571131496635,1614.7566274749563,5682.220510903726,3377.425580031865,0.0,0.0,0.0,797.7120542628802,0.0,1435.8816976731844,23.76253172750568,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-12-05 03:00:00+00:00,8,47.0,3240.5741984163383,1519.8988648956881,509.2395755846985,1211.435757935952,1519.898864895688,667.9336714817387,851.9651934139494,1600.0797090096885,724.3550694653622,795.5437954303259,509.2395755846985,0.0,1211.435757935952,0.0,1053.6073737677996,329.2523043024373,1720.6753335206506,2294.233778027534,573.5584445068835,795.5437954303259,265.181265143442,1060.725060573768,15.910875908606519,27.39154484690048,0.0,388.96740462931064,1600.26183933758,4840.8360377539175,3347.8411517953336,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.76534893661732,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-12-05 04:00:00+00:00,8,47.0,3244.6578009155373,1520.3871002169503,510.6921310452848,1213.5785696533023,1520.3871002169503,668.1608015747055,852.226298642245,1600.0797090096885,726.1960225474444,794.191077669506,510.6921310452848,0.0,1213.5785696533023,0.0,1056.2851237053737,330.0891011579293,1724.270700698587,2299.0276009314493,574.7569002328623,794.191077669506,264.73035922316865,1058.9214368926746,15.883821553390119,27.45654962789157,0.0,389.11035847305806,1602.0270902683,4846.684891183838,3355.312724636823,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.764746001595434,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-12-05 05:00:00+00:00,8,47.0,3213.546996667924,1506.3925214108883,505.6575938092661,1201.4968814477702,1506.3925214108883,662.0513380493877,844.3411833615006,1600.0797090096885,718.6081240349422,787.7843973759461,505.6575938092661,0.0,1201.4968814477702,0.0,1045.2481804144613,326.64005637951914,1707.1544752570362,2276.2059670093813,569.0514917523453,787.7843973759461,262.5947991253154,1050.3791965012615,15.755687947518922,27.18469662875568,0.0,385.55032740272287,1586.7770592361774,4800.3240559041005,3321.4541474238426,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.766350445144923,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-12-05 06:00:00+00:00,8,47.0,3231.6086361001035,1517.3345557835887,507.7022576499594,1206.571822666556,1517.3345557835887,665.6170697246317,851.7174860589571,1600.0797090096885,723.6643089597713,793.6702468238174,507.7022576499594,0.0,1206.571822666556,0.0,1052.6026312142128,328.93832225444146,1714.2740803165154,2285.6987737553536,571.4246934388384,793.6702468238174,264.5567489412725,1058.22699576509,15.873404936476348,27.296785956164342,0.0,388.14918202260657,1596.2391375497994,4827.847773649903,3338.3014049695666,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.770384742501985,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-12-05 07:00:00+00:00,8,47.0,3273.6988613332783,1536.744976080832,513.920238597639,1223.0336466548065,1536.7449760808322,675.3832927573011,861.361683323531,1600.0797090096885,729.5550696240005,807.1899064568315,513.920238597639,0.0,1223.0336466548065,0.0,1061.1710103621824,331.61594073818196,1736.9538852524456,2315.9385136699275,578.9846284174819,807.1899064568315,269.0633021522772,1076.2532086091087,16.14379812913663,27.647943624477236,0.0,393.26337628491075,1616.7189893464656,4890.417850679741,3377.10952403211,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.771571076564612,0.0,0.0,0.0,-3.183231456205249e-12,0.0
2025-12-05 08:00:00+00:00,8,47.0,3289.965582270757,1542.266374411979,518.2207760055157,1229.4784318532606,1542.266374411979,677.6157894993413,864.6505849126378,1600.0797090096885,734.5379068954973,807.7284675164818,518.2207760055157,0.0,1229.4784318532606,0.0,1068.418773666178,333.8808667706806,1747.6992078587764,2330.265610478368,582.566402619592,807.7284675164818,269.24282250549396,1076.9712900219758,16.154569350329638,27.841407598698076,0.0,394.7344238499604,1624.4204926947546,4914.3860749655105,3398.684384144546,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.77104138411578,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-12-05 09:00:00+00:00,8,47.0,3246.17856726729,1521.1957931066652,511.3095786754337,1213.6731954851884,1521.1957931066652,668.7235532962287,852.4722398104365,1600.0797090096885,724.9533805533831,796.2424125532821,511.3095786754337,0.0,1213.6731954851884,0.0,1054.4776444412846,329.52426388790144,1724.9827741606223,2299.977032214163,574.9942580535408,796.2424125532821,265.4141375177607,1061.6565500710428,15.924848251065642,27.476019315114897,0.0,389.36931283946814,1602.7028398648517,4848.881407132141,3354.4546766554477,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.769424368422325,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-12-05 10:00:00+00:00,8,47.0,3249.987944525909,1524.2852209344724,511.0886631051549,1214.6140604862837,1524.2852209344724,670.0282586954343,854.2569622390381,1600.0797090096885,725.2143449054216,799.0708760290507,511.0886631051549,0.0,1214.6140604862837,0.0,1054.8572289533406,329.6428840479189,1725.7027235914386,2300.9369647885846,575.2342411971462,799.0708760290507,266.35695867635025,1065.427834705401,15.981417520581013,27.478800498017485,0.0,390.1019495016221,1604.796251441636,4441.6544861780085,3355.7941937419255,0.0,0.0,0.0,0.0,413.1297097895351,1000.4047470000868,23.76850484826418,0.0,0.0,0.0,-1.5916157281026244e-12,0.0
2025-12-05 11:00:00+00:00,8,47.0,3187.5281264695495,1492.0087180869068,502.5447892320389,1192.9746191506017,1492.0087180869068,657.3814039140349,834.6273141728719,1600.0797090096885,707.7143946444709,784.2943234424359,502.5447892320389,0.0,1192.9746191506017,0.0,1029.4027558465032,321.68836120203224,1695.5194083826407,2260.6925445101874,565.1731361275469,784.2943234424359,261.43144114747867,1045.7257645899147,15.68588646884872,27.006089868467186,0.0,382.13167011410144,1573.1165849284753,3962.932657135143,3290.0953003566906,0.0,0.0,0.0,0.0,797.7120542628802,159.54241085257604,23.779746352985434,0.0,0.0,0.0,-1.8189894035458565e-12,0.0
2025-12-05 12:00:00+00:00,8,47.0,3315.267657587318,1552.543840153304,522.3695294649755,1240.354287969039,1552.543840153304,683.3207047227704,869.2231354305336,1600.0797090096885,738.1617913221111,814.382048831193,522.3695294649755,0.0,1240.354287969039,0.0,1073.689878286707,335.5280869645959,1762.7238174340146,2350.2984232453528,587.5746058113382,814.382048831193,271.460682943731,1085.842731774924,16.28764097662386,28.074628763639655,0.0,397.5246606211457,1636.4503060810744,4951.717963668391,3423.9883015320597,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.76945420371571,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-12-05 13:00:00+00:00,8,47.0,3332.0630603017357,1561.1404659883044,524.7374336705011,1246.185160642932,1561.1404659883044,686.1733320515827,874.9671339367217,1600.0797090096885,745.2893312054449,815.8511347828595,524.7374336705011,0.0,1246.185160642932,0.0,1084.0572090261016,338.76787782065674,1770.9225943134331,2361.230125751244,590.307531437811,815.8511347828595,271.9503782609532,1087.8015130438127,16.31702269565719,28.203974616544354,0.0,399.53921462903065,1645.0859994606535,4977.149059762389,3445.2873347773457,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.763668182575458,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-12-05 14:00:00+00:00,8,47.0,3276.583242998947,1533.547369775419,516.7960856396473,1226.2397875838808,1533.547369775419,674.4051838369332,859.1421859384857,1600.0797090096885,732.7720147552322,800.7753550201867,516.7960856396473,0.0,1226.2397875838808,0.0,1065.8502032803378,333.07818852510553,1743.0358732235281,2324.047830964704,581.011957741176,800.7753550201867,266.9251183400622,1067.700473360249,16.015507100403735,27.76628044502823,0.0,392.53450255537933,1617.3315547071552,5441.582481279238,3389.8980342450423,0.0,0.0,0.0,547.6676835731369,0.0,679.1055951404247,23.77156995776815,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-12-05 15:00:00+00:00,8,47.0,3241.7336253367407,1515.0248355803406,511.1374352683631,1215.5713544880361,1515.0248355803406,668.147543341654,846.8772922386866,1600.0797090096885,723.5329110181523,791.4919245621883,511.1374352683631,0.0,1215.5713544880361,0.0,1052.4115069354943,328.87859591734195,1726.7087897563993,2302.2783863418654,575.5695965854663,791.4919245621883,263.83064152072944,1055.3225660829178,15.829838491243766,27.489836602931256,0.0,388.0065195306215,1599.6050286483344,5639.050708247954,3354.6898932773597,0.0,0.0,0.0,797.7120542628802,0.0,1435.8816976731844,23.761517267971577,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-12-05 16:00:00+00:00,8,47.0,3285.9808779116343,1535.2324247932659,517.2688646318512,1233.4795884865152,1535.2324247932659,679.4478658854965,855.7845589077693,1600.0797090096885,728.7783287809353,806.4540960123305,517.2688646318512,0.0,1233.4795884865152,0.0,1060.0412054995422,331.26287671860695,1750.7484531183663,2334.3312708244885,583.5828177061221,806.4540960123305,268.8180320041102,1075.2721280164408,16.129081920246612,27.85286182382069,0.0,393.3949009019541,1621.0405710748605,4907.021448986494,2553.8626685751824,840.5098077488482,0.0,798.4843173614057,0.0,0.0,1435.8816976731844,23.747295054525818,0.0,0.0,0.0,-9.094947017729282e-13,1.1368683772161603e-13
2025-12-05 17:00:00+00:00,8,47.0,3258.13848750876,1521.7055234959316,513.2015362757243,1223.2314277371036,1521.7055234959316,673.2109222855229,848.4946012104087,1600.0797090096885,724.4417377957275,797.2637857002042,513.2015362757243,0.0,1223.2314277371036,0.0,1053.7334367937854,329.2916989980579,1736.4329640128278,2315.2439520171038,578.8109880042759,797.2637857002042,265.7545952334014,1063.0183809336056,15.945275714004083,27.628360365642763,0.0,389.89229750752656,1607.3232158229087,4865.461703331668,2966.474406239401,402.50298257148825,0.0,1179.265182169597,0.0,0.0,1435.8816976731844,23.74485009731539,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-12-05 18:00:00+00:00,8,47.0,3197.7869855633876,1493.7725695108156,503.3053061842806,1200.7091098682931,1493.7725695108156,660.682472615334,833.0900968954817,1600.0797090096885,712.1864189420706,781.586150568745,0.0,503.3053061842806,1200.7091098682931,0.0,1035.9075184611936,323.72109951912296,1200.7091098682931,1600.9454798243908,400.2363699560977,781.586150568745,260.5287168562483,1545.420173609274,23.18130260413911,22.07319722236854,10.066106123685612,382.6814618022572,1422.4882540839192,4620.275239647308,2775.8488488583293,0.0,138.99585057274498,1030.5952301497368,0.0,0.0,1435.8816976731844,23.746345936236178,0.0,0.0,0.0,1.1368683772161603e-12,0.0
2025-12-05 19:00:00+00:00,8,47.0,3215.358481917195,1503.022049971605,506.2412790748766,1206.0951528707114,1503.0220499716047,663.5013514283132,839.5206985432916,1600.0797090096885,717.4622149549799,785.559835016625,0.0,506.2412790748766,1206.0951528707114,0.0,1043.58140357088,326.1191886159,1206.0951528707114,1608.1268704942818,402.03171762357044,785.559835016625,261.853278338875,1553.6543924303764,23.304815886455646,22.185777110204647,10.124825581497532,384.91712263623776,1430.536725792741,4232.765497920401,2506.3521639949536,145.35611007020822,0.0,1166.6223442561352,0.0,413.1297097895351,1000.4047470000868,23.76047981084356,0.0,0.0,0.0,-4.547473508864641e-13,-5.684341886080802e-14
2025-12-05 20:00:00+00:00,8,47.0,3350.7519629627786,1568.0582995454076,526.5269834090155,1256.166680008353,1568.0582995454079,692.0684068326767,875.989892712731,1600.0797090096885,745.5589676732881,822.4993318721196,526.5269834090155,0.0,1256.166680008353,0.0,1084.4494075247826,338.89043985149453,1782.6936634173685,2376.924884556491,594.2312211391228,822.4993318721196,274.1664439573732,1096.6657758294928,16.44998663744239,28.357476302353994,0.0,401.5565199232061,1653.6520878109927,4206.691996510892,4189.203333408655,0.0,727.8290413273817,398.1532665914318,0.0,797.7120542628802,159.54241085257604,23.764237413988177,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-12-05 21:00:00+00:00,8,47.0,3339.1010558841294,1562.7365389037186,525.1756600883401,1251.1888568920726,1562.7365389037186,689.0989485634375,873.6375903402811,1600.0797090096885,744.5890633389646,818.147475564754,525.1756600883401,0.0,1251.1888568920726,0.0,1083.0386375839485,338.44957424498386,1776.3645169804126,2368.48602264055,592.1215056601375,818.147475564754,272.71582518825136,1090.8633007530054,16.36294951129508,28.26715837157093,0.0,400.1147304043385,1648.0317433805772,4987.132799264706,3829.013772279835,0.0,377.4891120553366,0.0,0.0,0.0,159.54241085257604,23.762694439316107,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-12-05 22:00:00+00:00,8,47.0,3279.836809560675,1534.884030973131,515.7601884834258,1229.1925901041213,1534.8840309731313,677.1115409782425,857.7724899948887,1600.0797090096885,730.9623045421356,803.9217264309955,515.7601884834258,0.0,1229.1925901041213,0.0,1063.2178975158336,332.25559297369796,1744.952778587547,2326.603704783396,581.650926195849,803.9217264309955,267.9739088103318,1071.8956352413272,16.07843452861991,27.76473155554399,0.0,393.01472208709555,1618.7383161511382,4898.575125711812,3389.8216022992297,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.765135280668222,0.0,0.0,0.0,-1.5916157281026244e-12,0.0
2025-12-05 23:00:00+00:00,8,47.0,3122.4725653333685,1460.8545903834492,491.7406909582467,1169.8772839916749,1460.8545903834492,644.0421635562608,816.8124268271885,1600.0797090096885,696.3706304533431,764.4839599301062,491.7406909582467,0.0,1169.8772839916749,0.0,1012.9027352048627,316.53210475151957,1661.6179749499215,2215.490633266562,553.8726583166405,764.4839599301062,254.82798664336872,1019.3119465734749,15.289679198602123,26.450993568664153,0.0,374.0197168322082,1540.9931393110032,5211.1333882175095,3228.3933684714248,0.0,0.0,0.0,547.6676835731369,0.0,679.1055951404247,23.77906444992913,0.0,0.0,0.0,9.094947017729282e-13,0.0
