timestamp_hour_utc,representative_day_id,day_weight,it_load_kw,q_air_kw,q_cp_kw,q_rdhx_kw,s_air_kw,s_air_old_kw,s_air_new_kw,old_ac_capacity_eff_kw,q_air_to_ashp_kw,q_air_to_reject_kw,q_cp_to_wshp_kw,q_cp_to_free_kw,q_rdhx_to_wshp_kw,q_rdhx_to_chiller_kw,q_ashp_out_kw,p_ashp_kw,q_wshp_in_kw,q_wshp_out_kw,p_wshp_kw,q_chiller_evap_kw,p_chiller_kw,q_tower_kw,p_tower_kw,p_pump_kw,p_cdu_free_kw,p_terminal_kw,p_cooling_kw,p_grid_kw,q_heat_kw,q_tes_ch_kw,q_tes_dis_kw,e_tes_kwh,p_bess_ch_kw,p_bess_dis_kw,e_bess_kwh,max_theta_c,hotspot_slack_c,hotspot_penalty_yuan,bess_degradation_cost_yuan,power_balance_residual_kw,heat_balance_residual_kw
2025-01-15 00:00:00+00:00,0,71.0,2808.3800211662774,698.0354090016122,825.1110146944031,1285.2335974702614,698.0354090016122,230.76531578229788,467.2700932193143,1351.9554992536305,607.4465206904416,90.58888831117054,825.1110146944031,0.0,1285.2335974702614,0.0,883.5585755497333,276.1120548592916,2110.344612164665,2813.792816219553,703.4482040548883,90.58888831117054,30.196296103723512,120.78518441489405,1.8117777662234107,37.605666415534714,0.0,195.3954282524699,1244.5694274521313,4052.9494486184076,3697.3513917692862,0.0,0.0,0.0,0.0,0.0,679.1055951404247,23.80749995744428,0.0,0.0,0.0,-1.1368683772161603e-12,0.0
2025-01-15 01:00:00+00:00,0,71.0,2850.3519168317885,706.2189437405291,837.3695817612241,1306.7633913300326,706.2189437405291,233.5412204176394,472.67772332288973,1351.9554992536305,614.2202084115629,91.99873532896618,837.3695817612241,0.0,1306.7633913300326,0.0,893.4112122350006,279.19100382343765,2144.1329730912566,2858.8439641216755,714.7109910304189,91.99873532896618,30.666245109655392,122.66498043862157,1.8399747065793235,38.188721366137045,0.0,197.87437040944675,1262.471306445675,4112.823223277464,3752.255176356676,0.0,0.0,0.0,0.0,0.0,679.1055951404247,23.804982686140892,0.0,0.0,0.0,9.094947017729282e-13,0.0
2025-01-15 02:00:00+00:00,0,71.0,2878.6567769324,709.623022496428,845.6005044386142,1323.4332499973577,709.6230224964279,235.68052647058536,473.94249602584256,1351.9554992536305,617.9606520283828,91.6623704680452,845.6005044386142,0.0,1323.4332499973577,0.0,898.8518574958296,280.8912054674467,2169.033754435972,2892.0450059146287,723.0112514786572,91.6623704680452,30.5541234893484,122.2164939573936,1.833247409360904,38.602347633132,0.0,199.16792976695777,1274.060105244903,4950.428936440182,3790.8968634104585,0.0,0.0,0.0,797.7120542628802,0.0,1435.8816976731844,23.80401123599895,0.0,0.0,0.0,-1.3642420526593924e-12,0.0
2025-01-15 03:00:00+00:00,0,71.0,2848.0398182076824,703.4319672131088,836.7731632199799,1307.8346877745937,703.4319672131089,233.6506924688873,469.78127474422155,1351.9554992536305,612.4719209511991,90.96004626190972,836.7731632199799,0.0,1307.8346877745937,0.0,890.8682486562896,278.39632770509047,2144.6078509945737,2859.4771346594316,714.8692836648579,90.96004626190972,30.320015420636576,121.2800616825463,1.8192009252381944,38.181541774345334,0.0,197.31178602770237,1260.8981555178707,4108.937973725553,3750.345383315721,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.804341212686243,0.0,0.0,0.0,0.0,0.0
2025-01-15 04:00:00+00:00,0,71.0,2876.2462463172383,711.2329435125124,844.4511786609999,1320.5621241437268,711.2329435125124,235.8391528545623,475.3937906579501,1351.9554992536305,618.6658586606375,92.56708485187494,844.4511786609999,0.0,1320.5621241437268,0.0,899.8776125972909,281.2117539366534,2165.0133028047267,2886.6844037396354,721.6711009349088,92.56708485187494,30.85569495062498,123.42277980249992,1.8513416970374987,38.539156601267266,0.0,199.43261051081245,1273.5616586313045,4149.807904948542,3786.5620163369263,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.801690411331638,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-01-15 05:00:00+00:00,0,71.0,2860.627209702743,706.8703083965323,840.2348181748174,1313.5220831313925,706.8703083965323,234.2275494727487,472.6427589237836,1351.9554992536305,615.2596201301274,91.61068826640496,840.2348181748174,0.0,1313.5220831313925,0.0,894.9230838256398,279.6634636955124,2153.75690130621,2871.6758684082797,717.9189671020699,91.61068826640496,30.536896088801655,122.14758435520662,1.8322137653280992,38.342265376558444,0.0,198.23322302673665,1266.5270290550072,4127.15423875775,3766.5989522339196,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.80690900775883,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-01-15 06:00:00+00:00,0,71.0,2891.20752532406,715.439574626813,849.5286205488707,1326.2393301483764,715.439574626813,236.93500660425246,478.5045680225606,1351.9554992536305,622.849752013422,92.5898226133911,849.5286205488707,0.0,1326.2393301483764,0.0,905.9632756558865,283.1135236424645,2175.767950697247,2901.023934262996,725.255983565749,92.5898226133911,30.863274204463703,123.45309681785481,1.851796452267822,38.74825191794989,0.0,200.53593153951206,1280.368761322407,4171.5762866464665,3806.9872099188824,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.805951571740778,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-01-15 07:00:00+00:00,0,71.0,2991.1255254053904,735.0990685418463,877.3321555699968,1378.694301293547,735.0990685418463,245.1014649615694,489.997603580277,1351.9554992536305,642.0488769691246,93.0501915727217,877.3321555699968,0.0,1378.694301293547,0.0,933.8892755914541,291.84039862232936,2256.026456863544,3008.0352758180584,752.0088189545146,93.0501915727217,31.016730524240568,124.06692209696227,1.861003831454434,40.10690768003538,0.0,206.58945720819554,1323.4233168207697,4314.548842226161,3941.9245514095123,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.80449225197341,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-01-15 08:00:00+00:00,0,71.0,2944.9752679612047,723.0292593469168,863.3272126170194,1358.6187959972697,723.0292593469168,241.48412021333252,481.54513913358426,1351.9554992536305,632.1909963393762,90.8382630075406,863.3272126170194,0.0,1358.6187959972697,0.0,919.5505401300018,287.35954379062554,2221.946008614289,2962.5946781523853,740.6486695380963,90.8382630075406,30.279421002513534,121.11768401005413,1.816765260150812,39.48600433848328,0.0,203.29220844301886,1302.8826123728884,4247.8578803340915,3882.145218282387,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.80896948110598,0.0,0.0,0.0,-1.5916157281026244e-12,0.0
2025-01-15 09:00:00+00:00,0,71.0,2856.3171736067093,705.692259405327,837.02909656579,1313.5958176355919,705.692259405327,234.47580314850376,471.2164562568233,1351.9554992536305,615.61685530737,90.07540409795706,837.02909656579,0.0,1313.5958176355919,0.0,895.4426986289018,279.8258433215318,2150.624914201382,2867.499885601843,716.8749714004607,90.07540409795706,30.025134699319022,120.10053879727609,1.8015080819591411,38.24683107332962,0.0,198.0110202785753,1264.7853088551756,4121.102482461885,3762.9425842307446,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.810743654006203,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-01-15 10:00:00+00:00,0,71.0,2920.5415446704137,718.6299483473807,854.3035936614293,1347.6080026616016,718.6299483473807,239.12761095645848,479.50233739092226,1351.9554992536305,627.0402903182332,91.58965802914747,854.3035936614293,0.0,1347.6080026616016,0.0,912.0586040992483,285.0183137810151,2201.911596323031,2935.882128430708,733.970532107677,91.58965802914747,30.529886009715824,122.1195440388633,1.8317931605829494,39.105187836458896,0.0,201.93733672741837,1292.3930496228681,3799.804884503747,3847.940732529956,0.0,0.0,0.0,0.0,413.1297097895351,1000.4047470000868,23.809912488550093,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-01-15 11:00:00+00:00,0,71.0,2884.3580135951543,710.2317911344429,843.505323913935,1330.6208985467763,710.2317911344429,236.78557503728646,473.4462160971565,1351.9554992536305,620.118599078861,90.11319205558186,843.505323913935,0.0,1330.6208985467763,0.0,901.9906895692525,281.8720904903914,2174.1262224607112,2898.834963280948,724.708740820237,90.11319205558186,30.037730685193953,120.15092274077581,1.8022638411116372,38.61136870288581,0.0,199.55808669189503,1276.590281231715,3363.2362405639883,3800.8256528502006,0.0,0.0,0.0,0.0,797.7120542628802,159.54241085257604,23.810528895130847,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-01-15 12:00:00+00:00,0,71.0,2853.4237402053895,701.5643703449645,834.1056987950402,1317.7536710653867,701.5643703449645,233.96905848624053,467.59531185872396,1351.9554992536305,612.8126371269899,88.75173321797456,834.1056987950402,0.0,1317.7536710653867,0.0,891.3638358210762,278.5511986940863,2151.859369860427,2869.1458264805688,717.2864566201422,88.75173321797456,29.583911072658186,118.33564429063274,1.775034664359491,38.20070767450507,0.0,197.2231044062762,1262.6204131320274,4116.044153337418,3760.509662301645,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.815280423906533,0.0,0.0,0.0,9.094947017729282e-13,0.0
2025-01-15 13:00:00+00:00,0,71.0,2959.8028347531276,727.3270674664661,864.7439633301389,1367.7318039565232,727.3270674664661,243.45162548104557,483.87544198542054,1351.9554992536305,635.107884191437,92.21918327502908,864.7439633301389,0.0,1367.7318039565232,0.0,923.7932860966357,288.68540190519866,2232.475767286662,2976.634356382216,744.158589095554,92.21918327502908,30.739727758343026,122.9589110333721,1.8443836655005814,39.6196369394694,0.0,204.5472247745047,1309.5949641385705,4269.397798891698,3900.427642478852,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.800666102227883,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-01-15 14:00:00+00:00,0,71.0,2688.7827231125098,667.0239648545326,783.9695838995586,1237.7891743584184,667.0239648545326,220.24775757200374,446.7762072825288,1351.9554992536305,579.7642767331204,87.25968812141218,783.9695838995586,0.0,1237.7891743584184,0.0,843.2934934299933,263.5292166968729,2021.7587582579772,2695.6783443439695,673.9195860859924,87.25968812141218,29.086562707137393,116.34625082854957,1.7451937624282434,35.896979260570944,0.0,186.97622031576952,1191.1537588287713,4427.604165514418,3538.9718377739628,0.0,0.0,0.0,547.6676835731369,0.0,679.1055951404247,23.8228359071067,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-01-15 15:00:00+00:00,0,71.0,2904.154167839462,714.9705508079644,848.8290909846958,1340.3545260468022,714.9705508079644,239.21666544641437,475.7538853615501,1351.9554992536305,624.5479385441184,90.42261226384596,848.8290909846958,0.0,1340.3545260468022,0.0,908.4333651550813,283.8854266109629,2189.183617031498,2918.911489375331,729.7278723438327,90.42261226384596,30.14087075461532,120.56348301846128,1.8084522452769192,38.86841799000889,0.0,200.9420108387066,1285.3730507834034,4987.239272885745,3827.3448545304122,0.0,0.0,0.0,797.7120542628802,0.0,1435.8816976731844,23.80536941487774,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-01-15 16:00:00+00:00,0,71.0,2899.9406730654787,713.4704378153718,847.2193996231488,1339.2508356269582,713.4704378153717,239.30925884857263,474.1611789667991,1351.9554992536305,623.172421375419,90.29801643995279,847.2193996231488,0.0,1339.2508356269582,0.0,906.4326129097004,283.2601915342814,2186.470235250107,2915.2936470001428,728.8234117500357,90.29801643995279,30.099338813317598,120.39735525327039,1.8059603287990558,38.80909034496405,0.0,200.59283097086524,1283.390823742263,4183.33149680774,3821.726259909843,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.800806979269943,0.0,0.0,0.0,-1.3642420526593924e-12,0.0
2025-01-15 17:00:00+00:00,0,71.0,2892.0617509044387,711.1527084167607,845.033494074775,1335.875548412901,711.1527084167607,238.5171744947918,472.6355339219689,1351.9554992536305,620.7503078591477,90.40240055761296,845.033494074775,0.0,1335.875548412901,0.0,902.9095387042149,282.15923084506716,2180.909042487676,2907.878723316901,726.9696808292252,90.40240055761296,30.134133519204322,120.53653407681729,1.8080480111522592,38.70976030637226,0.0,199.96804539489443,1279.748898905916,4171.810649810354,3810.7882620211158,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.79963912654376,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-01-15 18:00:00+00:00,0,71.0,2844.1633228233004,698.026599535319,831.9685246023873,1314.1681986855947,698.0265995353191,234.30618017578382,463.7204193595352,1351.9554992536305,609.6912246947359,88.33537484058309,1.4748562731452893e-12,831.9685246023859,1314.1681986855947,0.0,886.8235995559795,277.1323748612436,1314.168198685596,1752.224264914128,438.056066228532,88.33537484058309,29.44512494686103,949.74902438983,14.246235365847449,29.781052478903707,16.639370492047718,196.37295004521383,1001.6731744186493,3845.83649724195,2639.0478644701075,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.804432283877876,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-01-15 19:00:00+00:00,0,71.0,2852.84069226675,698.0299834836943,834.8135703065552,1319.9971384765001,698.0299834836943,236.06715508234248,461.9628284013518,1351.9554992536305,609.7640431863082,88.26594029738612,1.4748562731452893e-12,834.8135703065537,1319.9971384765001,0.0,886.9295173619029,277.1654741755946,1319.9971384765015,1759.9961846353353,439.99904615883383,88.26594029738612,29.421980099128707,952.5014907030686,14.28752236054603,29.896242790896117,16.696271406131075,196.61453527439767,1004.0810722655281,3443.7920547427425,2020.8258693978528,626.0998325993856,0.0,594.7948409694164,0.0,413.1297097895351,1000.4047470000868,23.790992687419486,0.0,0.0,0.0,-2.2737367544323206e-13,-1.1368683772161603e-13
2025-01-15 20:00:00+00:00,0,71.0,2910.839210415089,713.5164950113351,852.029737512204,1345.2929778915507,713.5164950113351,240.8992049783422,472.61729003299286,1351.9554992536305,622.0203028117066,91.49619219962847,0.0,852.029737512204,1345.2929778915507,0.0,904.7568040897552,282.7365012780485,1345.2929778915507,1793.7239705220675,448.43099263051687,91.49619219962847,30.498730733209488,974.024660445042,14.61036990667563,30.493524529159586,17.04059475024408,200.84514936860927,1024.6558631964633,3137.7830193486716,3262.4057633349266,0.0,563.9249887231038,0.0,0.0,797.7120542628802,159.54241085257604,23.780233493820173,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-01-15 21:00:00+00:00,0,71.0,2858.059779910936,700.2587035327164,837.1002250059399,1320.7008513722787,700.2587035327163,235.0368662712673,465.221837261449,1351.9554992536305,608.400608841292,91.85809469142441,837.1002250059399,0.0,1320.7008513722787,0.0,884.9463401327884,276.54573129149634,2157.8010763782186,2877.0681018376245,719.2670254594061,91.85809469142441,30.61936489714147,122.47745958856588,1.8371618938284882,38.320015263900984,0.0,197.0664825892475,1263.655781395021,4121.715561305957,3762.014441970413,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.7833994665403,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-01-15 22:00:00+00:00,0,71.0,2908.4096275591255,712.2490130220143,852.6195298574205,1343.5410846796901,712.2490130220143,238.77538699659883,473.4736260254155,1351.9554992536305,619.0238302065526,93.22518281546172,852.6195298574205,0.0,1343.5410846796901,0.0,900.3982984822584,281.37446827570574,2196.1606145371106,2928.2141527161475,732.0535381790369,93.22518281546172,31.07506093848724,124.30024375394896,1.8645036563092343,39.01399674251952,0.0,200.4366914502001,1285.8182592422586,4194.227886801384,3828.612451198406,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.78320509006408,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-01-15 23:00:00+00:00,0,71.0,2895.535406614037,709.5777345800384,849.8411431457424,1336.1165288882578,709.5777345800384,237.78753877970374,471.7901958003347,1351.9554992536305,617.1145278424317,92.4632067376067,849.8411431457424,0.0,1336.1165288882578,0.0,897.6211314071734,280.5066035647417,2185.957672034,2914.6102293786666,728.6525573446667,92.4632067376067,30.821068912535566,123.28427565014226,1.849264134752134,38.85639958325485,0.0,199.61058498429094,1280.2964785242418,4723.499568711415,3812.23136078584,0.0,0.0,0.0,547.6676835731369,0.0,679.1055951404247,23.786295848732134,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-03-21 00:00:00+00:00,1,14.0,4576.190816440603,1127.1076214055888,1341.05519944079,2108.027995594223,1127.1076214055888,373.74269338089306,753.3649280246957,1351.9554992536305,981.3461599949743,145.76146141061452,1341.05519944079,0.0,2108.027995594223,0.0,1427.4125963563263,446.0664363613519,3449.083195035013,4598.777593380017,1149.6943983450042,145.76146141061452,48.58715380353817,194.3486152141527,2.91522922821229,61.31193593916593,0.0,316.48936465683227,2025.0645183341048,6601.255334774706,6026.190189736343,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.693257138099135,0.0,0.0,0.0,-1.8189894035458565e-12,0.0
2025-03-21 01:00:00+00:00,1,14.0,3752.032514841168,924.7945682096035,1100.0556540954321,1727.1822925361319,924.7945682096035,306.7347629793062,618.0598052302973,1351.9554992536305,805.1831756897731,119.61139251983047,1100.0556540954321,0.0,1727.1822925361319,0.0,1171.1755282760337,365.9923525862605,2827.2379466315642,3769.6505955087523,942.4126488771881,119.61139251983047,39.87046417327682,159.4818566931073,2.3922278503966092,50.27349254822428,0.0,259.6114436000184,1660.5526296353648,6210.297198739412,4940.8261237847855,0.0,0.0,0.0,797.7120542628802,0.0,916.3185133853357,23.74643606367423,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-03-21 02:00:00+00:00,1,14.0,4490.833738574025,1105.222610436757,1316.5317327467565,2069.079395390509,1105.222610436757,366.72544955103274,738.4971608857242,1351.9554992536305,963.0551740893602,142.1674363473967,1316.5317327467565,0.0,2069.079395390509,0.0,1400.8075259481604,437.7523518588001,3385.6111281372655,4514.148170849687,1128.5370427124217,142.1674363473967,47.38914544913223,189.55658179652892,2.8433487269479336,60.18674593630779,0.0,310.4132079168805,1987.1218426004903,6477.955581174514,5914.955696797847,0.0,0.0,0.0,0.0,0.0,916.3185133853357,23.702552328435914,0.0,0.0,0.0,-1.3642420526593924e-12,0.0
2025-03-21 03:00:00+00:00,1,14.0,3516.3896015150417,865.9190377014419,1030.6630461531443,1619.8075176604546,865.919037701442,287.6744710916128,578.2445666098291,1351.9554992536305,754.808932350439,111.11010535100286,1030.6630461531443,0.0,1619.8075176604546,0.0,1097.9039016006386,343.09496925019954,2650.470563813599,3533.960751751465,883.4901879378663,111.11010535100286,37.03670178366762,148.14680713467047,2.222202107020057,47.11796656119887,0.0,243.18248806967608,1556.1445157096284,5620.201800797806,4631.864653352104,0.0,0.0,0.0,547.6676835731369,0.0,1435.8816976731844,23.765021713531567,0.0,0.0,0.0,-1.1368683772161603e-12,0.0
2025-03-21 04:00:00+00:00,1,14.0,3028.9048086142343,744.4039193805431,887.0369402839516,1397.4639489497415,744.4039193805431,247.76438613570565,496.6395332448375,1351.9554992536305,649.0803457313004,95.32357364924269,887.0369402839516,0.0,1397.4639489497415,0.0,944.1168665182552,295.0365207869547,2284.500889233693,3046.001185644924,761.500296411231,95.32357364924269,31.774524549747564,127.09809819899026,1.9064714729848538,40.585747698015965,0.0,209.22067111942872,1340.024232038363,4368.929040652597,3990.1180521631795,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.797070763384735,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-21 05:00:00+00:00,1,14.0,4635.98210501564,1138.209751212713,1357.948572998203,2139.8237808047256,1138.209751212713,378.90141652147173,759.3083346912413,1351.9554992536305,993.0547856373108,145.15496557540212,1357.948572998203,0.0,2139.8237808047256,0.0,1444.4433245633613,451.3885389260504,3497.7723538029286,4663.6964717372375,1165.9241179343094,145.15496557540212,48.38498852513404,193.53995410053616,2.9030993115080426,62.136694997993345,0.0,319.9949532992641,2050.7323929942595,6686.714498009898,6108.139796300598,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.694112707783813,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-03-21 06:00:00+00:00,1,14.0,3635.065831251845,893.3728233987979,1064.75823781916,1676.934770033889,893.3728233987979,297.31307804420686,596.0597453545911,1351.9554992536305,779.2008285451033,114.17199485369463,1064.75823781916,0.0,1676.934770033889,0.0,1133.3830233383321,354.18219479322875,2741.693007853049,3655.5906771373984,913.8976692843496,114.17199485369463,38.05733161789821,152.22932647159283,2.2834398970738925,48.71209483491369,0.0,251.0831001843291,1608.2158306117933,5243.281661863638,4788.973700475731,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.758108214174037,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-21 07:00:00+00:00,1,14.0,2470.475698291082,607.4655039759557,723.4459923307835,1139.5642019843433,607.4655039759557,202.42268958324732,405.04281439270835,1351.9554992536305,529.4350849831776,78.0304189927781,723.4459923307835,0.0,1139.5642019843433,0.0,770.0873963391674,240.6523113559898,1863.0101943151267,2484.0135924201686,621.0033981050422,78.0304189927781,26.010139664259366,104.04055865703747,1.560608379855562,33.09902178976694,0.0,170.7179429564103,1093.043422251324,3563.519120542406,3254.100988759336,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.830243453800698,0.0,0.0,0.0,0.0,0.0
2025-03-21 08:00:00+00:00,1,14.0,2446.126005063638,603.154066419704,716.5468059115724,1126.4251327323614,603.1540664197041,200.2989752960712,402.85509112363286,1351.9554992536305,525.3826420502694,77.77142436943461,716.5468059115724,0.0,1126.4251327323614,0.0,764.192933891301,238.81029184103156,1842.9719386439338,2457.2959181919114,614.3239795479778,77.77142436943461,25.92380812314487,103.69523249257948,1.555428487388692,32.76065550467079,0.0,169.33258152338306,1082.7067450275968,3528.8327500912346,3221.4888520832124,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.833983757819016,0.0,0.0,0.0,0.0,0.0
2025-03-21 09:00:00+00:00,1,14.0,2455.700848684079,605.1771191186881,719.3911826774271,1131.1325468879634,605.1771191186881,200.642492124287,404.5346269944011,1351.9554992536305,526.5569860196618,78.62013309902625,719.3911826774271,0.0,1131.1325468879634,0.0,765.9010705740536,239.34408455439174,1850.5237295653906,2467.364972753854,616.8412431884635,78.62013309902625,26.206711033008748,104.82684413203499,1.572402661980525,32.89306094920245,0.0,169.91408894529468,1086.7715913323416,3542.4724400164196,3233.266043327908,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.832419313721857,0.0,0.0,0.0,-1.1368683772161603e-12,0.0
2025-03-21 10:00:00+00:00,1,14.0,2562.0348076078476,628.1995904175385,751.9609466432019,1181.874270547106,628.1995904175385,209.72369199797737,418.4758984195611,1351.9554992536305,548.1810619149335,80.01852850260502,751.9609466432019,0.0,1181.874270547106,0.0,797.3542718762669,249.1732099613334,1933.835217190308,2578.446956253744,644.611739063436,80.01852850260502,26.672842834201674,106.6913713368067,1.6003705700521005,34.377571104767114,0.0,176.67031282903605,1133.1060463628262,3282.011144181138,3375.8012281300107,0.0,0.0,0.0,0.0,413.1297097895351,1000.4047470000868,23.82405407727306,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-21 11:00:00+00:00,1,14.0,2488.264137829577,610.9500751768596,729.7521498088654,1147.5619128438518,610.9500751768596,203.8965770433062,407.0534981335535,1351.9554992536305,532.900680767816,78.04939440904366,729.7521498088654,0.0,1147.5619128438518,0.0,775.1282629350051,242.22758216718907,1877.3140626527172,2503.0854168702895,625.7713542175724,78.04939440904366,26.016464803014554,104.06585921205821,1.5609878881808732,33.36818362270448,0.0,171.75719501554883,1100.70176771421,2791.2538512809065,3278.2136798052943,0.0,0.0,0.0,0.0,797.7120542628802,159.54241085257604,23.827823992969506,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-21 12:00:00+00:00,1,14.0,2638.836141428213,646.3620112308155,768.4996927806952,1223.9744374167005,646.3620112308154,214.66870747096908,431.69330375984634,1351.9554992536305,560.78122541673,85.58078581408552,768.4996927806952,0.0,1223.9744374167005,0.0,815.6817824243345,254.90055700760453,1992.4741301973959,2656.6321735965275,664.1580433991319,85.58078581408552,28.526928604695172,114.10771441878069,1.7116157162817103,35.294735157587866,0.0,181.9430407427044,1166.5349206280057,3805.3710620562174,3472.313956020862,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.816546929024188,0.0,0.0,0.0,-1.3642420526593924e-12,0.0
2025-03-21 13:00:00+00:00,1,14.0,2567.667681468264,631.0882178542746,751.7045595473613,1184.8749040666287,631.0882178542746,210.1690401742828,420.9191776799918,1351.9554992536305,548.8868450898538,82.20137276442085,751.7045595473613,0.0,1184.8749040666287,0.0,798.3808655852418,249.49402049538807,1936.57946361399,2582.1059514853196,645.5264878713299,82.20137276442085,27.400457588140284,109.60183035256114,1.644027455288417,34.399885827087125,0.0,177.38307841102096,1135.8479576482546,4251.183322689655,3380.4868170705613,0.0,0.0,0.0,547.6676835731369,0.0,679.1055951404247,23.817379385551625,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-21 14:00:00+00:00,1,14.0,2514.518970629087,619.6148659546719,737.3807578680379,1157.5233468063773,619.614865954672,206.0389850013733,413.5758809532987,1351.9554992536305,539.099345340633,80.5155206140389,737.3807578680379,0.0,1157.5233468063773,0.0,784.1445023136481,245.04515697301503,1894.904104674415,2526.5388062325533,631.6347015581383,80.5155206140389,26.8385068713463,107.3540274853852,1.6103104122807779,33.69665620410491,0.0,173.97638784635035,1112.8017198652356,3627.320690494322,3310.6833085462013,0.0,0.0,0.0,0.0,0.0,679.1055951404247,23.821682817733365,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-21 15:00:00+00:00,1,14.0,2476.830108709238,610.5228973977304,727.1845042755784,1139.1227070359316,610.5228973977304,203.08388260521542,407.43901479251497,1351.9554992536305,531.7101483765967,78.81274902113364,727.1845042755784,0.0,1139.1227070359316,0.0,773.396579456868,241.68643108027126,1866.30721131151,2488.4096150820133,622.1024037705033,78.81274902113364,26.27091634037788,105.08366536151152,1.5762549804226726,33.20676219862667,0.0,171.38832440365297,1096.2310927738547,4370.773255745973,3261.8061945388813,0.0,0.0,0.0,797.7120542628802,0.0,1435.8816976731844,23.826530619956266,0.0,0.0,0.0,0.0,0.0
2025-03-21 16:00:00+00:00,1,14.0,2427.784647119749,596.1059645958503,711.8862339373754,1119.792448586524,596.1059645958504,199.00465777052673,397.10130682532366,1351.9554992536305,519.7718258632631,76.33413873258723,711.8862339373754,0.0,1119.792448586524,0.0,756.0317467102009,236.25992084693777,1831.6786825238994,2442.238243365199,610.5595608412998,76.33413873258723,25.44471291086241,101.77885164344964,1.5266827746517446,32.554511503986504,0.0,167.587617966041,1073.9330068437794,3501.7176539635275,3198.2699900754,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.8312467060357,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-03-21 17:00:00+00:00,1,14.0,2607.7242161239196,637.5589123681516,763.8346224499692,1206.3306813057995,637.5589123681516,214.1564249581442,423.4024874100074,1351.9554992536305,556.7010474250745,80.85786494307706,763.8346224499692,0.0,1206.3306813057995,0.0,809.7469780728358,253.04593064776117,1970.1653037557687,2626.887071674358,656.7217679185895,80.85786494307706,26.952621647692354,107.81048659076941,1.6171572988615412,34.978345486557075,0.0,179.54787022782648,1152.863693227288,3760.5879093512076,3436.634049747194,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.816321171485466,0.0,0.0,0.0,0.0,0.0
2025-03-21 18:00:00+00:00,1,14.0,3405.2650082195255,833.8964191732871,999.141689119336,1572.2268999269018,833.8964191732871,280.16585828278033,553.7305608905067,1351.9554992536305,727.8152866652863,106.08113250800079,999.141689119336,0.0,1572.2268999269018,0.0,1058.6404169676891,330.82513030240284,2571.3685890462375,3428.49145206165,857.1228630154125,106.08113250800079,35.36037750266693,141.4415100106677,2.1216226501600155,45.69651967284909,0.0,234.6816041530274,1505.8081172965187,4113.361071253164,4487.131869029339,0.0,0.0,0.0,0.0,797.7120542628802,595.0193615256736,23.753861458873743,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-03-21 19:00:00+00:00,1,14.0,3403.97539606335,836.9931290315567,998.1183787665226,1568.8638882652715,836.9931290315567,280.25712397567673,556.7360050558799,1351.9554992536305,728.5594808169872,108.43364821456953,998.1183787665226,0.0,1568.8638882652715,0.0,1059.722881188345,331.16340037135774,2566.982267031794,3422.6430227090586,855.6607556772647,108.43364821456953,36.14454940485651,144.57819761942605,2.1686729642913907,45.632190245648395,0.0,235.24692662484802,1506.016495288267,4496.862181562082,4482.365903897404,0.0,0.0,0.0,0.0,413.1297097895351,159.54241085257604,23.746157794811108,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-21 20:00:00+00:00,1,14.0,2965.7143758801526,730.6798391755933,870.925718636671,1364.1088180678883,730.6798391755933,244.90232601189055,485.7775131637028,1351.9554992536305,635.4492064412836,95.23063273430967,870.925718636671,0.0,1364.1088180678883,0.0,924.2897548236854,288.84054838240166,2235.0345367045593,2980.0460489394122,745.0115122348531,95.23063273430967,31.74354424476989,126.97417697907956,1.9046126546861932,39.76885973977902,0.0,205.21095387911663,1312.4800311356064,4278.194407015759,3904.335803763098,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.77032115827685,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-21 21:00:00+00:00,1,14.0,4367.399333036642,1079.9827389895956,1280.5735825299369,2006.8430115171104,1079.9827389895956,360.32998735500763,719.6527516345881,1351.9554992536305,937.8340359622265,142.14870302736915,1280.5735825299369,0.0,2006.8430115171104,0.0,1364.122234126875,426.2881981646484,3287.4165940470475,4383.222125396063,1095.8055313490158,142.14870302736915,47.38290100912305,189.5316040364922,2.842974060547383,58.485637591069214,0.0,302.9710470753541,1933.776289249758,6301.175622286399,5747.344359522938,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.66509032325331,0.0,0.0,0.0,-1.3642420526593924e-12,0.0
2025-03-21 22:00:00+00:00,1,14.0,4044.7511990677795,999.71279029792,1185.0506243315974,1859.9877844382634,999.71279029792,332.83977527773027,666.8730150201898,1351.9554992536305,867.5809072881088,132.1318830098112,1185.0506243315974,0.0,1859.9877844382634,0.0,1261.9358651463401,394.3549578582313,3045.038408769861,4060.0512116931477,1015.0128029232869,132.1318830098112,44.0439610032704,176.1758440130816,2.6426376601962236,54.15139657433056,0.0,280.4926880240003,1790.6984440433157,5835.449643111096,5321.987076839488,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.694038965036903,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-03-21 23:00:00+00:00,1,14.0,3180.2473885094764,781.5579256991505,931.7847591219278,1466.904703688396,781.5579256991505,262.71333969674356,518.8445860024069,1351.9554992536305,679.6454692689506,101.91245643019988,931.7847591219278,0.0,1466.904703688396,0.0,988.5752280275645,308.9297587586139,2398.6894628103237,3198.2526170804313,799.5631542701078,101.91245643019988,33.970818810066625,135.8832752402665,2.038249128603997,42.6225898105418,0.0,219.75964675613787,1406.884217534072,4587.131606043547,4186.827845107996,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.751157958818432,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-03-23 00:00:00+00:00,2,1.0,3047.0827957348697,747.7042363701535,893.0337135122836,1406.344845852432,747.7042363701536,250.38218334422126,497.3220530259323,1351.9554992536305,651.2404735400205,96.46376283013296,893.0337135122836,0.0,1406.344845852432,0.0,947.2588706036662,296.0183970636457,2299.3785593647153,3065.8380791529535,766.4595197882384,96.46376283013296,32.154587610044324,128.6183504401773,1.9292752566026594,40.85445986389283,0.0,210.28740264471816,1347.703642227142,4394.786437962011,4013.09694975662,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.779154437109543,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-23 01:00:00+00:00,2,1.0,3689.539622469024,908.2188777567643,1080.9761295539925,1700.3446151582664,908.2188777567643,303.0926251561144,605.1262526006499,1351.9554992536305,790.8942364855028,117.3246412712615,1080.9761295539925,0.0,1700.3446151582664,0.0,1150.391616706186,359.49738022068306,2781.3207447122586,3708.4276596163445,927.1069149040861,117.3246412712615,39.108213757087164,156.43285502834865,2.3464928254252295,49.432730038202436,0.0,255.16037752071404,1632.652109266198,6119.903785998103,4858.819276322531,0.0,0.0,0.0,797.7120542628802,0.0,916.3185133853357,23.737328555404385,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-03-23 02:00:00+00:00,2,1.0,4766.883972927061,1172.144705160685,1395.4327771660578,2199.3064906003224,1172.144705160685,391.53602656841207,780.6086785922728,1351.9554992536305,1020.2672509888835,151.87745417180145,1395.4327771660578,0.0,2199.3064906003224,0.0,1484.0250923474669,463.7578413585834,3594.73926776638,4792.985690355174,1198.2464225887934,151.87745417180145,50.625818057267146,202.50327222906859,3.0375490834360286,63.85604822098496,0.0,329.46167411266475,2108.9853534217295,6875.86932634879,6277.01078270264,0.0,0.0,0.0,0.0,0.0,916.3185133853357,23.65723517813173,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-23 03:00:00+00:00,2,1.0,5065.620620082867,1247.2986275641974,1484.7758583341595,2333.5461341845084,1247.2986275641974,416.08313149594784,831.2154960682496,1351.9554992536305,1086.486770246564,160.81185731763344,1484.7758583341595,0.0,2333.5461341845084,0.0,1580.3443930859114,493.8576228393473,3818.3219925186677,5091.09599002489,1272.7739975062225,160.81185731763344,53.60395243921115,214.4158097568446,3.2162371463526687,67.87873709186987,0.0,350.3708793203105,2241.701426343314,7854.989729999318,6671.440383110801,0.0,0.0,0.0,547.6676835731369,0.0,1435.8816976731844,23.64216655873134,0.0,0.0,0.0,0.0,0.0
2025-03-23 04:00:00+00:00,2,1.0,4612.233252327111,1134.0005484834558,1352.144595678755,2126.088108164901,1134.000548483456,378.8940530149313,755.1064954685246,1351.9554992536305,988.3046083079721,145.69594017548366,1352.144595678755,0.0,2126.088108164901,0.0,1437.5339757206868,449.2293674127146,3478.232703843656,4637.643605124875,1159.4109012812187,145.69594017548366,48.565313391827885,194.26125356731154,2.913918803509673,61.82521895201167,0.0,318.69860240201314,2040.6433222432959,6652.876574570404,6075.177580845561,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.67400855150799,0.0,0.0,0.0,-2.5011104298755527e-12,0.0
2025-03-23 05:00:00+00:00,2,1.0,4918.4003314097545,1210.844444920937,1441.6206681686092,2265.9352183202072,1210.844444920937,403.9140831155821,806.9303618053548,1351.9554992536305,1054.9436822734308,155.9007626475061,1441.6206681686092,0.0,2265.9352183202072,0.0,1534.463537852263,479.51985557883216,3707.555886488816,4943.407848651755,1235.8519621629387,155.9007626475061,51.96692088250203,207.86768353000812,3.118015252950122,65.90797222826035,0.0,340.14682674564045,2176.5115528511237,7094.911884260879,6477.871386504017,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.654440123700656,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-03-23 06:00:00+00:00,2,1.0,4640.041575661417,1140.6065848182388,1359.8510430631804,2139.583947779996,1140.6065848182388,381.1846664256271,759.4219183926117,1351.9554992536305,993.9916738614681,146.6149109567707,1359.8510430631804,0.0,2139.583947779996,0.0,1445.8060710712264,451.8143972097582,3499.4349908431764,4665.913321124235,1166.4783302810588,146.6149109567707,48.871636985590236,195.48654794236094,2.932298219135414,62.191370769695375,0.0,320.5900757774671,2052.8781092427052,6692.919684904122,6111.719392195461,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.671713024428975,0.0,0.0,0.0,0.0,0.0
2025-03-23 07:00:00+00:00,2,1.0,4423.780537253034,1088.7315517282054,1296.7161230282732,2038.3328624965582,1088.7315517282054,363.65216144419185,725.0793902840135,1351.9554992536305,948.1877155653806,140.54383616282485,1296.7161230282732,0.0,2038.3328624965582,0.0,1379.1821317314627,430.9944161660821,3335.0489855248316,4446.731980699775,1111.6829951749437,140.54383616282485,46.847945387608284,187.39178155043314,2.810876723256497,59.28481231581378,0.0,305.88611046110725,1957.5071562288117,6381.287693481844,5825.914112431237,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.683175043604717,0.0,0.0,0.0,-1.3642420526593924e-12,0.0
2025-03-23 08:00:00+00:00,2,1.0,2525.460535255602,621.4537811772545,740.3212554409082,1163.6854986374394,621.4537811772545,208.30078458002313,413.15299659723144,1351.9554992536305,541.578038138937,79.87574303831752,740.3212554409082,0.0,1163.6854986374394,0.0,787.7498736566357,246.17183551769864,1904.0067540783475,2538.675672104463,634.6689180261158,79.87574303831752,26.625247679439173,106.5009907177567,1.5975148607663503,33.84649264960164,0.0,174.63705918927477,1117.5470679228963,3643.0076031784974,3326.425545761099,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.81507657581643,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-03-23 09:00:00+00:00,2,1.0,4083.5344389885936,1009.7336698427698,1196.4884252838815,1877.312343861941,1009.7336698427698,336.34930438026896,673.3843654625009,1351.9554992536305,878.7421656701192,130.9915041726506,1196.4884252838815,0.0,1877.312343861941,0.0,1278.1704227929008,399.4282571227815,3073.8007691458224,4098.401025527763,1024.6002563819407,130.9915041726506,43.66383472421686,174.65533889686745,2.6198300834530115,54.66777619713585,0.0,283.27533164087833,1808.2552861504064,5891.7897251389995,5376.571448320663,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.705966272393887,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-23 10:00:00+00:00,2,1.0,2599.533019262855,643.3056099182777,761.2765461365767,1194.9508632080017,643.3056099182777,215.21636843080188,428.0892414874758,1351.9554992536305,559.2176922141427,84.08791770413495,761.2765461365767,0.0,1194.9508632080017,0.0,813.4075523114803,254.1898600973376,1956.2274093445785,2608.303212459438,652.0758031148595,84.08791770413495,28.02930590137832,112.11722360551327,1.681758354082699,34.78780501617732,0.0,180.47716335068796,1151.2416958345234,3337.645005307843,3421.710764770918,0.0,0.0,0.0,0.0,413.1297097895351,1000.4047470000868,23.80004017499665,0.0,0.0,0.0,0.0,0.0
2025-03-23 11:00:00+00:00,2,1.0,2678.3055703265177,661.4155752177973,785.3141172645433,1231.575877844177,661.4155752177973,220.63306370804816,440.7825115097491,1351.9554992536305,575.3449419993348,86.07063321846249,785.3141172645433,0.0,1231.575877844177,0.0,836.8653701808506,261.5204281815158,2016.8899951087203,2689.18666014496,672.29666503624,86.07063321846249,28.69021107282083,114.76084429128332,1.7214126643692498,35.87518229637807,0.0,185.6201598121069,1185.7240590634308,3066.317575127068,3526.052030325811,0.0,0.0,0.0,0.0,797.7120542628802,159.54241085257604,23.802930844834137,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-23 12:00:00+00:00,2,1.0,3707.387082912041,916.6362586566322,1086.535938907969,1704.2148853474384,916.6362586566322,305.40908528450444,611.2271733721278,1351.9554992536305,798.2993801776585,118.33687847897374,1086.535938907969,0.0,1704.2148853474384,0.0,1161.162734803867,362.8633546262084,2790.7508242554077,3721.00109900721,930.2502747518025,118.33687847897374,39.44562615965791,157.78250463863165,2.366737569579475,49.63822702071346,0.0,257.15589755567663,1641.7201176836384,5349.10720059568,4882.163833811077,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.735799543975233,0.0,0.0,0.0,9.094947017729282e-13,0.0
2025-03-23 13:00:00+00:00,2,1.0,4774.338456629509,1178.7979802189,1398.6189546262794,2196.921521784326,1178.7979802189,392.7780691402569,786.0199110786431,1351.9554992536305,1026.5276540055177,152.2703262133823,1398.6189546262794,0.0,2196.921521784326,0.0,1493.131133098935,466.60347909341715,3595.5404764106056,4794.053968547474,1198.5134921368685,152.2703262133823,50.75677540446077,203.02710161784307,3.045406524267646,63.92778385663165,0.0,330.85728509182667,2113.704222107472,7435.7103623101175,6287.185101646409,0.0,0.0,0.0,547.6676835731369,0.0,679.1055951404247,23.661586211086426,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-23 14:00:00+00:00,2,1.0,2979.168721184503,729.818576597939,874.2585636726984,1375.0915809138673,729.818576597939,245.3015712541234,484.51700534381564,1351.9554992536305,637.2598422677586,92.55873433018041,874.2585636726984,0.0,1375.0915809138673,0.0,926.9234069349216,289.663564667163,2249.350144586566,2999.133526115421,749.7833815288552,92.55873433018041,30.85291144339347,123.41164577357388,1.851174686603608,39.978672719319626,0.0,205.3559996808038,1317.4857047261387,4296.654425910641,3926.056933050342,0.0,0.0,0.0,0.0,0.0,679.1055951404247,23.78686778954023,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-23 15:00:00+00:00,2,1.0,2661.2908495157944,649.3656197784967,781.9817377405556,1229.9434919967396,649.3656197784967,217.66527868579584,431.7003410927009,1351.9554992536305,567.8097239932798,81.55589578521688,781.9817377405556,0.0,1229.9434919967396,0.0,825.9050530811343,258.09532908785445,2011.925229737295,2682.5669729830597,670.6417432457649,81.55589578521688,27.185298595072293,108.74119438028917,1.6311179157043376,35.758887052184065,0.0,182.8829497265708,1176.195325623151,4635.198229401825,3508.472026064194,0.0,0.0,0.0,797.7120542628802,0.0,1435.8816976731844,23.82186899273264,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-23 16:00:00+00:00,2,1.0,2571.9426533617698,628.6107505294823,754.9293842016016,1188.402518630684,628.6107505294823,210.44558528278807,418.16516524669424,1351.9554992536305,549.2668989764395,79.34385155304278,754.9293842016016,0.0,1188.402518630684,0.0,798.9336712384575,249.66677226201796,1943.3319028322856,2591.1092037763806,647.7773009440951,79.34385155304278,26.447950517680926,105.7918020707237,1.5868770310608555,34.53190671235489,0.0,176.9632407469512,1136.9740482141608,3708.91670157593,3390.042875014838,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.82726598702914,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-03-23 17:00:00+00:00,2,1.0,2694.2734470521896,657.68034646666,789.6098356851584,1246.983264900372,657.68034646666,219.72690677355345,437.9534396931066,1351.9554992536305,574.2069089283646,83.47343753829546,789.6098356851584,0.0,1246.983264900372,0.0,835.2100493503484,261.00314042198386,2036.5931005855305,2715.457467447374,678.8643668618435,83.47343753829546,27.82447917943182,111.29791671772728,1.6694687507659092,36.15812771955847,0.0,185.2341526800358,1190.7537356136193,3885.0271826658077,3550.6675167977223,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.822910312858394,0.0,0.0,0.0,-1.1368683772161603e-12,0.0
2025-03-23 18:00:00+00:00,2,1.0,4148.013061258572,1022.9780658099255,1215.632989638034,1909.4020058106132,1022.9780658099255,339.3467972045553,683.6312686053702,1351.9554992536305,891.1088568469792,131.86920896294635,1215.632989638034,0.0,1909.4020058106132,0.0,1296.1583372319697,405.0494803849905,3125.0349954486474,4166.7133272648625,1041.6783318162156,131.86920896294635,43.95640298764878,175.82561195059512,2.6373841792589268,55.56300974724715,0.0,287.1493301814232,1836.0339392967842,5186.334946292474,5462.871664496832,0.0,0.0,0.0,0.0,797.7120542628802,595.0193615256736,23.722596210327655,0.0,0.0,0.0,-1.5916157281026244e-12,0.0
2025-03-23 19:00:00+00:00,2,1.0,4286.388019597032,1057.543323806672,1256.3449355134223,1972.4997602769367,1057.543323806672,351.1816415190271,706.3616822876451,1351.9554992536305,922.0890847706324,135.45423903603967,1256.3449355134223,0.0,1972.4997602769367,0.0,1341.2204869391019,419.1314021684693,3228.844695790359,4305.1262610538115,1076.2815652634529,135.45423903603967,45.15141301201322,180.6056520480529,2.709084780720793,57.41534566817204,0.0,296.8260441592862,1897.5148550521144,5770.773164859611,5646.346747992913,0.0,0.0,0.0,0.0,413.1297097895351,159.54241085257604,23.714788374023023,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-03-23 20:00:00+00:00,2,1.0,3276.2455494626297,807.6119169320067,960.2571255298417,1508.376507000779,807.6119169320068,267.80983336155606,539.8020835704507,1351.9554992536305,704.0157626860587,103.59615424594801,960.2571255298417,0.0,1508.376507000779,0.0,1024.022927543358,320.00716485729936,2468.6336325306206,3291.5115100408275,822.8778775102069,103.59615424594801,34.532051415316005,138.12820566126402,2.0719230849189603,43.891478835903044,0.0,226.7204232493968,1450.100918953041,4726.34646841567,4315.534437584185,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.784897777297893,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-03-23 21:00:00+00:00,2,1.0,3539.052929292931,872.0857895791914,1035.1653685095116,1631.8017712042292,872.0857895791914,289.1024493579231,582.9833402212683,1351.9554992536305,759.1973200966829,112.88846948250853,1035.1653685095116,0.0,1631.8017712042292,0.0,1104.2870110497206,345.0896909530377,2666.967139713741,3555.956186284988,888.989046571247,112.88846948250853,37.629489827502844,150.51795931001138,2.2577693896501705,47.37297876732764,0.0,244.9031420708244,1566.2421175795898,5105.295046872522,4660.243197334708,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.764550730348354,0.0,0.0,0.0,1.3642420526593924e-12,0.0
2025-03-23 22:00:00+00:00,2,1.0,4426.837872567179,1086.9825862885366,1290.78883818987,2049.0664480887726,1086.9825862885364,361.10533470785606,725.8772515806804,1351.9554992536305,945.328603905834,141.65398238270257,1290.78883818987,0.0,2049.0664480887726,0.0,1375.0234238630314,429.6948199571973,3339.855286278643,4453.140381704857,1113.2850954262142,141.65398238270257,47.21799412756752,188.8719765102701,2.8330796476540514,59.21432962658383,0.0,305.71838430660296,1957.9637030918198,6384.801575658999,5828.163805567889,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.70178597506349,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-03-23 23:00:00+00:00,2,1.0,4604.1904827817725,1131.033504160174,1341.5558584930181,2131.6011201285814,1131.0335041601738,376.13144230075136,754.9020618594226,1351.9554992536305,983.516529015189,147.51697514498505,1341.5558584930181,0.0,2131.6011201285814,0.0,1430.569496749366,447.05296773417683,3473.1569786215996,4630.875971495466,1157.7189928738665,147.51697514498505,49.172325048328354,196.68930019331341,2.950339502899701,61.56268695607636,0.0,318.1067611543066,2036.5640732696543,6640.754556051428,6061.445468244832,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.686029675961272,0.0,0.0,0.0,1.3642420526593924e-12,0.0
2025-04-12 00:00:00+00:00,3,40.0,3091.7851799709215,764.7185554745882,913.479478023264,1413.5871464730703,764.7185554745884,253.42451318974116,511.29404228484714,1351.9554992536305,669.4470774793588,95.27147799522947,913.479478023264,0.0,1413.5871464730703,0.0,973.74120360634,304.29412612698127,2327.0666244963345,3102.7554993284457,775.6888748321114,95.27147799522947,31.757159331743157,127.02863732697263,1.9054295599045894,41.54025580542863,0.0,214.250364386139,1369.436210042308,4461.221390013229,4076.496702934786,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.807105021839845,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-04-12 01:00:00+00:00,3,40.0,3069.36490939459,757.5432007330713,905.9559579517376,1405.8657507097807,757.5432007330714,252.0643645933167,505.4788361397547,1351.9554992536305,663.1456616414291,94.39753909164222,905.9559579517376,0.0,1405.8657507097807,0.0,964.5755078420788,301.4298462006496,2311.821708661518,3082.428944882024,770.607236220506,94.39753909164222,31.46584636388074,125.86338545552296,1.8879507818328443,41.237336245649935,0.0,212.44408631705448,1359.0723021295735,5226.149265787043,4047.004452724103,0.0,0.0,0.0,797.7120542628802,0.0,916.3185133853357,23.80109613937303,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-04-12 02:00:00+00:00,3,40.0,3040.409167427768,752.3421252459889,896.2436820458868,1391.823360135891,752.3421252459889,249.59905679627676,502.7430684497121,1351.9554992536305,657.5543127390102,94.78781250697864,896.2436820458868,0.0,1391.823360135891,0.0,956.4426367112876,298.88832397227736,2288.0670421817777,3050.75605624237,762.6890140605925,94.78781250697864,31.595937502326212,126.38375000930485,1.8957562501395726,40.80554406273551,0.0,210.82754514962957,1346.7021209977006,4387.111288425468,4007.198692953658,0.0,0.0,0.0,0.0,0.0,916.3185133853357,23.80194689354449,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-04-12 03:00:00+00:00,3,40.0,3062.6154219436226,757.9622450616071,902.2652085790444,1402.3879683029706,757.9622450616071,250.93904487038273,507.0232001912243,1351.9554992536305,662.1623428382389,95.79990222336812,902.2652085790444,0.0,1402.3879683029706,0.0,963.1452259465294,300.9828831082904,2304.653176882015,3072.870902509353,768.2177256273383,95.79990222336812,31.933300741122707,127.73320296449083,1.9159980444673623,41.09183594040104,0.0,212.3867379553368,1356.5284814169568,4966.811586933716,4036.0161284558826,0.0,0.0,0.0,547.6676835731369,0.0,1435.8816976731844,23.80383391587006,0.0,0.0,0.0,0.0,0.0
2025-04-12 04:00:00+00:00,3,40.0,3109.60323598824,771.1845460574,916.0878751681402,1422.3308147627004,771.1845460574,254.83526019144398,516.3492858659561,1351.9554992536305,673.2757667810338,97.9087792763662,916.0878751681402,0.0,1422.3308147627004,0.0,979.3102062269583,306.0344394459244,2338.4186899308406,3117.891586574454,779.4728966436135,97.9087792763662,32.63625975878873,130.54503903515493,1.958175585527324,41.70594440267121,0.0,215.9409038451837,1377.748619681709,4487.351855669949,4097.201792801412,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.80019484796816,0.0,0.0,0.0,0.0,0.0
