timestamp_hour_utc,representative_day_id,day_weight,it_load_kw,q_air_kw,q_cp_kw,q_rdhx_kw,s_air_kw,s_air_old_kw,s_air_new_kw,old_ac_capacity_eff_kw,q_air_to_ashp_kw,q_air_to_reject_kw,q_cp_to_wshp_kw,q_cp_to_free_kw,q_rdhx_to_wshp_kw,q_rdhx_to_chiller_kw,q_ashp_out_kw,p_ashp_kw,q_wshp_in_kw,q_wshp_out_kw,p_wshp_kw,q_chiller_evap_kw,p_chiller_kw,q_tower_kw,p_tower_kw,p_pump_kw,p_cdu_free_kw,p_terminal_kw,p_cooling_kw,p_grid_kw,q_heat_kw,q_tes_ch_kw,q_tes_dis_kw,e_tes_kwh,p_bess_ch_kw,p_bess_dis_kw,e_bess_kwh,max_theta_c,hotspot_slack_c,hotspot_penalty_yuan,bess_degradation_cost_yuan,power_balance_residual_kw,heat_balance_residual_kw
2025-01-15 00:00:00+00:00,0,71.0,2808.3800211662774,898.1605247704656,684.474947712709,1225.744548683102,898.1605247704656,213.27541885475054,684.885105915715,948.2091665645755,695.2100700822563,202.95045468820933,684.474947712709,0.0,1225.744548683102,0.0,1011.2146473923727,316.0045773101165,1910.219496395811,2546.959328527748,636.739832131937,202.95045468820933,67.65015156273644,270.60060625094576,4.059009093764186,32.79169391821229,0.0,236.23673213687618,1293.4819961536427,4101.86201731992,3558.1739759201205,0.0,0.0,0.0,0.0,0.0,679.1055951404247,23.86779225547358,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-01-15 01:00:00+00:00,0,71.0,2850.3519168317885,911.0038714302453,692.9117415162639,1246.4363038852766,911.0038714302453,215.05481636239668,695.9490550678487,948.2091665645755,704.9687552509469,206.03511617929848,692.9117415162639,0.0,1246.4363038852766,0.0,1025.4090985468317,320.4403432958849,1939.3480454015405,2585.7973938687205,646.4493484671801,206.03511617929848,68.67837205976616,274.71348823906465,4.120702323585969,33.25171528434068,0.0,239.6392220398151,1312.579703470573,4162.931620302361,3611.206492415552,0.0,0.0,0.0,0.0,0.0,679.1055951404247,23.867657569634616,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-01-15 02:00:00+00:00,0,71.0,2878.6567769324,917.3488966748421,699.6328508541579,1261.6750294034,917.3488966748421,216.0708284566344,701.2780682182076,948.2091665645755,711.8147217196494,205.53417495519273,699.6328508541579,0.0,1261.6750294034,0.0,1035.3668679558536,323.55214623620424,1961.3078802575578,2615.0771736767438,653.7692934191859,205.53417495519273,68.5113916517309,274.0455666069236,4.110683499103854,33.60573581965874,0.0,241.45565071047335,1325.0049013363569,5001.373732531637,3650.4440416325974,0.0,0.0,0.0,797.7120542628802,0.0,1435.8816976731844,23.8685744358813,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-01-15 03:00:00+00:00,0,71.0,2848.0398182076824,908.8290631178795,690.9394408176983,1248.2713142721047,908.8290631178795,214.27910514929593,694.5499579685836,948.2091665645755,704.8795573175506,203.9495058003289,690.9394408176983,0.0,1248.2713142721047,0.0,1025.2793560982554,320.3997987807048,1939.2107550898031,2585.6143401197373,646.4035850299343,203.9495058003289,67.98316860010964,271.93267440043854,4.078990116006578,33.210896367252,0.0,239.16884050282624,1311.2452793968334,4159.285097604516,3610.893696217993,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.868687219989425,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-01-15 04:00:00+00:00,0,71.0,2876.2462463172383,918.6419865705125,697.9158279242614,1259.688431822465,918.6419865705125,216.41483461008045,702.227151960432,948.2091665645755,711.7125629528857,206.92942361762675,697.9158279242614,0.0,1259.688431822465,0.0,1035.2182733860157,323.5057104331299,1957.6042597467263,2610.139012995635,652.5347532489087,206.92942361762675,68.97647453920892,275.9058981568357,4.138588472352535,33.534359155952494,0.0,241.68741748033722,1324.3773033298896,4200.623549647127,3645.3572863816507,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.866105347037376,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-01-15 05:00:00+00:00,0,71.0,2860.627209702743,913.1921123867792,694.0437326602898,1253.3913646556732,913.1921123867792,214.8698083299921,698.3223040567871,948.2091665645755,707.9278226478766,205.26428973890256,694.0437326602898,0.0,1253.3913646556732,0.0,1029.7131965787296,321.785373930853,1947.435097315963,2596.5801297546172,649.1450324386543,205.26428973890256,68.42142991296753,273.6857196518701,4.105285794778052,33.355225626365424,0.0,240.2770312004272,1317.0893789040454,4177.716588606789,3626.293326333347,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.871012958097797,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-01-15 06:00:00+00:00,0,71.0,2891.20752532406,923.8681725462072,700.2226571373287,1267.116695640524,923.8681725462072,217.36553986472654,706.5026326814807,948.2091665645755,716.1749796438799,207.69319290232738,700.2226571373287,0.0,1267.116695640524,0.0,1041.709061300189,325.534081656309,1967.3393527778528,2623.119137037137,655.7797842592843,207.69319290232738,69.2310643007758,276.9242572031032,4.153863858046548,33.677846670525106,0.0,243.05408305126957,1331.4307237962103,4222.63824912027,3664.8281983373263,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.871161575204905,0.0,0.0,0.0,0.0,0.0
2025-01-15 07:00:00+00:00,0,71.0,2991.1255254053904,948.023840911494,735.0576060595824,1308.0440784343136,948.023840911494,225.1953418130199,722.828499098474,948.2091665645755,739.5867805289978,208.43706038249616,735.0576060595824,0.0,1308.0440784343136,0.0,1075.7625898603605,336.17580933136264,2043.101684493896,2724.1355793251946,681.0338948312987,208.43706038249616,69.47902012749871,277.91608050999486,4.168741207649923,35.132168966130614,0.0,249.74304235520412,1375.7326768191447,4366.8582022245355,3799.898169185555,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.87035060923932,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-01-15 08:00:00+00:00,0,71.0,2944.9752679612047,931.3604087174064,727.3732182905849,1286.2416409532145,931.3604087174065,222.223436342541,709.1369723748654,948.2091665645755,727.9714356619606,203.38897305544572,727.3732182905849,0.0,1286.2416409532145,0.0,1058.8675427810338,330.896107119073,2013.6148592437994,2684.819812325066,671.2049530812665,203.38897305544572,67.79632435181524,271.185297407261,4.067779461108914,34.68361295824969,0.0,245.43908912613858,1354.0878660976518,4299.063134058856,3743.6873551061,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.873390133599088,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-01-15 09:00:00+00:00,0,71.0,2856.3171736067093,906.7113739367906,706.2305867588516,1243.3752129110667,906.7113739367906,217.02000866634376,689.6913652704468,948.2091665645755,705.8018496928333,200.9095242439572,706.2305867588516,0.0,1243.3752129110667,0.0,1026.620872280485,320.81902258765155,1949.6057996699183,2599.474399559891,649.8685998899728,200.9095242439572,66.96984141465241,267.87936565860963,4.0181904848791445,33.62066973187621,0.0,238.74709397558036,1314.0434180846123,4170.360591691321,3626.095271840376,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.871783413382538,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-01-15 10:00:00+00:00,0,71.0,2920.5415446704137,925.590120988854,720.277664992168,1274.6737586893898,925.590120988854,219.83334148242787,705.7567795064261,948.2091665645755,722.2228743785042,203.36724661034975,720.277664992168,0.0,1274.6737586893898,0.0,1050.5059990960062,328.28312471750195,1994.9514236815578,2659.9352315754104,664.9838078938526,203.36724661034975,67.78908220344992,271.1563288137997,4.0673449322069954,34.355067536658936,0.0,243.76145142303207,1343.2398787067023,3850.65171358758,3710.4412306714166,0.0,0.0,0.0,0.0,413.1297097895351,1000.4047470000868,23.873796879613195,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-01-15 11:00:00+00:00,0,71.0,2884.3580135951543,914.0654744557188,711.3556352175412,1258.936903921894,914.0654744557188,217.61950431518062,696.4459701405382,948.2091665645755,714.0943375798379,199.97113687588092,711.3556352175412,0.0,1258.936903921894,0.0,1038.6826728434005,324.5883352635626,1970.2925391394353,2627.05671885258,656.764179713145,199.97113687588092,66.65704562529363,266.62818250117454,3.9994227375176177,33.93003809574518,0.0,240.7425393994922,1326.6815608347563,3413.327520167031,3665.739391695981,0.0,0.0,0.0,0.0,797.7120542628802,159.54241085257604,23.873266984759596,0.0,0.0,0.0,6.821210263296962e-13,0.0
2025-01-15 12:00:00+00:00,0,71.0,2853.4237402053895,903.3056571017502,704.1327770631344,1245.9853060405069,903.3056571017502,214.75124067702436,688.5544164247258,948.2091665645755,706.454837582217,196.85081951953316,704.1327770631344,0.0,1245.9853060405069,0.0,1027.570672846861,321.11583526464403,1950.1180831036413,2600.157444138188,650.039361034547,196.85081951953316,65.61693983984439,262.46775935937757,3.937016390390663,33.5838363722991,0.0,237.94356689771516,1312.2365557994403,4165.660296004829,3627.7281169850494,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.877103292617093,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-01-15 13:00:00+00:00,0,71.0,2959.8028347531276,936.673575062104,730.6101104302026,1292.5191492608217,936.673575062104,223.28463080902898,713.388944253075,948.2091665645755,732.7001195357128,203.97345552639115,730.6101104302026,0.0,1292.5191492608217,0.0,1065.7456284155824,333.0455088798695,2023.1292596910243,2697.5056795880323,674.3764198970081,203.97345552639115,67.99115184213038,271.9646073685215,4.079469110527823,34.8434948055143,0.0,246.76459659855493,1361.1006411336048,4320.903475886733,3763.2513080036147,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.86611575482092,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-01-15 14:00:00+00:00,0,71.0,2688.7827231125098,858.5660580625562,656.4570897595537,1173.7595752903999,858.5660580625562,201.8053680488949,656.7606900136612,948.2091665645755,667.3435148197764,191.2225432427798,656.4570897595537,0.0,1173.7595752903999,0.0,970.681476101493,303.33796128171656,1830.2166650499535,2440.2888867332713,610.0722216833178,191.2225432427798,63.74084774759327,254.96339099037309,3.824450864855596,31.43130844569061,0.0,225.7320278568505,1238.1388178800244,4474.5892245656705,3410.9703628347643,0.0,0.0,0.0,547.6676835731369,0.0,679.1055951404247,23.881647781370457,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-01-15 15:00:00+00:00,0,71.0,2904.154167839462,920.648590436926,713.6637316381098,1269.8418457644266,920.648590436926,219.04835283602225,701.6002376009038,948.2091665645755,720.3671791830217,200.28141125390437,713.6637316381098,0.0,1269.8418457644266,0.0,1047.8068060843952,327.4396269013735,1983.5055774025363,2644.6741032033815,661.1685258008454,200.28141125390437,66.76047041796812,267.0418816718725,4.0056282250780875,34.10833040678756,0.0,242.4894729004159,1335.9720546524686,5037.838276754811,3692.4809092877767,0.0,0.0,0.0,797.7120542628802,0.0,1435.8816976731844,23.870252712169915,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-01-15 16:00:00+00:00,0,71.0,2899.9406730654787,919.0328618017159,712.4205309603267,1268.4872803034361,919.0328618017159,218.8706332036819,700.162228598034,948.2091665645755,719.4130182781166,199.61984352359923,712.4205309603267,0.0,1268.4872803034361,0.0,1046.4189356772606,327.0059173991439,1980.9078112637628,2641.2104150183504,660.3026037545876,199.61984352359923,66.53994784119975,266.159791364799,3.9923968704719845,34.05748873184416,0.0,242.0876066190205,1333.985961216268,4233.926634281746,3687.629350695611,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.87024786902867,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-01-15 17:00:00+00:00,0,71.0,2892.0617509044387,916.9327432085759,709.330929186717,1265.7980785091438,916.9327432085759,217.9356966919998,698.997046516576,948.2091665645755,717.125026210354,199.80771699822185,709.330929186717,0.0,1265.7980785091438,0.0,1043.0909472150604,325.96592100470633,1975.1290076958608,2633.505343594481,658.3763358986203,199.80771699822185,66.60257233274062,266.4102893309625,3.9961543399644373,33.93790866069295,0.0,241.51921179244218,1330.3981040291667,4222.459854933605,3676.5962908095416,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.87059807651087,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-01-15 18:00:00+00:00,0,71.0,2844.1633228233004,900.5701908295437,698.3666081210343,1245.2265238727232,900.5701908295437,214.20009680072252,686.3700940288211,948.2091665645755,704.511398726643,196.0587921029006,0.0,698.3666081210343,1245.2265238727232,0.0,1024.743852693299,320.2324539666559,1245.2265238727232,1660.3020318302974,415.07550795757436,196.0587921029006,65.35293070096687,959.7783309249019,14.396674963873528,26.419597401147918,13.967332162420687,237.2848728691722,1092.7293700218115,3936.892692845111,2685.045884523596,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.873993186836643,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-01-15 19:00:00+00:00,0,71.0,2852.84069226675,901.7921601206724,700.8065743815499,1250.2419577645273,901.7921601206724,215.4759018799378,686.3162582407347,948.2091665645755,705.9166105939405,195.8755495267319,1.4748562731452893e-12,700.8065743815484,1250.2419577645273,0.0,1026.7877972275498,320.8711866336093,1250.2419577645287,1666.9892770193715,416.74731925484286,195.8755495267319,65.29184984224396,961.9739737505242,14.429609606257863,26.518551065276284,14.01613148763097,237.73574451956426,1095.6103924094255,3535.32137488664,2121.140197505202,572.636876741719,0.0,544.0050329046331,0.0,413.1297097895351,1000.4047470000868,23.878648500578535,0.0,0.0,0.0,-4.547473508864641e-13,-1.1368683772161603e-13
2025-01-15 20:00:00+00:00,0,71.0,2910.839210415089,922.2359156139938,713.5350179194211,1275.0682768816746,922.2359156139938,220.14094900057873,702.0949666134151,948.2091665645755,719.49869460962,202.73722100437385,0.0,713.5350179194211,1275.0682768816746,0.0,1046.5435557958108,327.0448611861909,1275.0682768816746,1700.0910358422327,425.0227589605582,202.73722100437385,67.57907366812462,983.8513125919196,14.757769688878794,27.02138312720517,14.270700358388423,243.02447998002106,1118.7210269693671,3231.8481831215745,3262.4057633349257,0.0,515.7711716968827,0.0,0.0,797.7120542628802,159.54241085257604,23.874583020096857,0.0,0.0,0.0,-1.1368683772161603e-12,0.0
2025-01-15 21:00:00+00:00,0,71.0,2858.059779910936,908.3869073459464,695.5227239190045,1254.150148645984,908.3869073459464,214.2230528959041,694.1638544500423,948.2091665645755,704.9552540104488,203.43165333549757,695.5227239190045,0.0,1254.150148645984,0.0,1025.3894603788347,320.4342063683858,1949.6728725649887,2599.5638300866513,649.8909575216628,203.43165333549757,67.81055111183252,271.2422044473301,4.0686330667099515,33.40718320402998,0.0,239.21486520070516,1314.8263964733262,4172.8861763842615,3624.953290465486,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.872377547118496,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-01-15 22:00:00+00:00,0,71.0,2908.4096275591255,924.2432625692564,707.5683192767734,1276.5980457130952,924.2432625692564,217.7314367666352,706.5118258026213,948.2091665645755,717.0922472283208,207.1510153409356,707.5683192767734,0.0,1276.5980457130952,0.0,1043.0432686957395,325.95102146741857,1984.1663649898687,2645.555153319825,661.3887883299562,207.1510153409356,69.05033844697853,276.2013537879141,4.143020306818712,33.99303003543416,0.0,243.40471729099738,1337.9309158776036,4246.340543436729,3688.598422015564,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.870057407547957,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-01-15 23:00:00+00:00,0,71.0,2895.535406614037,920.6760972018945,703.121257145128,1271.7380522670162,920.6760972018945,216.88683251353007,703.7892646883645,948.2091665645755,714.3786372187716,206.29745998312296,703.121257145128,0.0,1271.7380522670162,0.0,1039.0961995909406,324.7175623721689,1974.8593094121443,2633.145745882859,658.2864364707148,206.29745998312296,68.76581999437433,275.0632799774973,4.125949199662459,33.811018237024,0.0,242.46712346451886,1332.1739097384632,4775.376999925637,3672.2419454737997,0.0,0.0,0.0,547.6676835731369,0.0,679.1055951404247,23.87169050991439,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-03-21 00:00:00+00:00,1,14.0,4576.190816440603,1458.0206530373664,1113.8525276575474,2004.3176357456878,1458.0206530373662,341.9354766925443,1116.085176344822,948.2091665645755,1133.7182617435822,324.30239129378424,1113.8525276575474,0.0,2004.3176357456878,0.0,1649.0447443543014,515.3264826107192,3118.170163403235,4157.56021787098,1039.390054467745,324.30239129378424,108.10079709792808,432.4031883917123,6.486047825875684,53.45875218718331,0.0,383.6416522181424,2106.4037864075935,6682.594602848196,5806.604962225281,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.800284964380282,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-03-21 01:00:00+00:00,1,14.0,3752.032514841168,1196.1498798937268,912.384732987724,1643.4979019597167,1196.1498798937268,280.73617326584895,915.413706627878,948.2091665645755,929.7380539976272,266.4118258960997,912.384732987724,0.0,1643.4979019597167,0.0,1352.346260360185,422.6082063625578,2555.8826349474407,3407.843513263254,851.9608783158135,266.4118258960997,88.80394196536656,355.21576786146625,5.328236517921994,43.80652100922889,0.0,314.7226276914641,1727.2304118623529,6276.9749809664,4760.189773623439,0.0,0.0,0.0,797.7120542628802,0.0,916.3185133853357,23.83422783021737,0.0,0.0,0.0,-1.1368683772161603e-12,0.0
2025-03-21 02:00:00+00:00,1,14.0,4490.833738574025,1429.453027529766,1094.4911171066758,1966.8895939375802,1429.453027529766,335.6432159033956,1093.8098116263702,948.2091665645755,1112.533927771668,316.9190997580979,1094.4911171066758,0.0,1966.8895939375802,0.0,1618.2311676678808,505.6972398962127,3061.380711044256,4081.8409480590076,1020.4602370147519,316.9190997580979,105.63969991936597,422.55879967746387,6.338381995161957,52.50362945257608,0.0,376.2008273498491,2066.8400156279176,6557.673754201944,5700.072115726888,0.0,0.0,0.0,0.0,0.0,916.3185133853357,23.807568692487145,0.0,0.0,0.0,9.094947017729282e-13,0.0
2025-03-21 03:00:00+00:00,1,14.0,3516.3896015150417,1118.6824637432846,859.2522777114809,1538.454860060275,1118.6824637432846,263.7438307674928,854.9386329757918,948.2091665645755,871.142734037292,247.5397297059926,859.2522777114809,0.0,1538.454860060275,0.0,1267.116704054243,395.9739700169509,2397.7071377717557,3196.942850362341,799.2357125905852,247.5397297059926,82.51324323533088,330.0529729413235,4.950794594119852,41.162116931947175,0.0,294.4431516831262,1618.27898905206,5682.33627414024,4464.0595544165835,0.0,0.0,0.0,547.6676835731369,0.0,1435.8816976731844,23.846290419282724,0.0,0.0,0.0,1.1368683772161603e-12,0.0
2025-03-21 04:00:00+00:00,1,14.0,3028.9048086142343,961.9350559287047,741.9388621115676,1325.0308905739641,961.9350559287047,226.95768344998382,734.9773724787209,948.2091665645755,750.02916462406,211.9058913046448,741.9388621115676,0.0,1325.0308905739641,0.0,1090.951512180451,340.9223475563909,2066.9697526855316,2755.9596702473755,688.9899175618439,211.9058913046448,70.63529710154826,282.54118840619304,4.238117826092895,35.50847476908667,0.0,253.2518638119721,1393.5460186269345,4422.450827241169,3846.911182427826,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.86661562173408,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-21 05:00:00+00:00,1,14.0,4635.98210501564,1471.0899252051993,1136.2077295956447,2028.6844502147974,1471.0899252051995,346.9567288365341,1124.1331963686653,948.2091665645755,1147.938552476449,323.1513727287502,1136.2077295956447,0.0,2028.6844502147974,0.0,1669.7288036021077,521.7902511256586,3164.892179810442,4219.856239747256,1054.964059936814,323.1513727287502,107.71712424291673,430.8684969716669,6.463027454575003,54.37307639001732,0.0,387.35983180432106,2132.667370954303,6768.649475969942,5889.585043349363,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.801033060276435,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-03-21 06:00:00+00:00,1,14.0,3635.065831251845,1154.2359769341135,890.677252014303,1590.1526023034303,1154.2359769341135,272.4215939899125,881.814382944201,948.2091665645755,900.1964535249833,254.0395234091302,890.677252014303,0.0,1590.1526023034303,0.0,1309.376659672703,409.1802061477197,2480.8298543177334,3307.773139090311,826.9432847725777,254.0395234091302,84.67984113637674,338.71936454550695,5.080790468182604,42.621843583463395,0.0,303.89251507850094,1672.398481186821,5307.464312438666,4617.149798763014,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.841780122307735,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-21 07:00:00+00:00,1,14.0,2470.475698291082,785.0508366126815,604.5935254709519,1080.831336207449,785.0508366126816,185.38572972286974,599.6651068898118,948.2091665645755,611.7818111013178,173.26902551136368,604.5935254709519,0.0,1080.831336207449,0.0,889.8644525110077,278.08264140968987,1685.4248616784012,2247.2331489045346,561.8082872261336,173.26902551136368,57.75634183712123,231.0253673484849,3.4653805102272734,28.94611912620305,0.0,206.67063845040158,1136.7294085597766,3607.2051068508586,3137.097601415542,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.88685301164045,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-21 08:00:00+00:00,1,14.0,2446.126005063638,778.6626944101957,598.3980674299368,1069.0652432235051,778.6626944101957,183.87726109481562,594.7854333153801,948.2091665645755,605.8665373040408,172.79615710615496,598.3980674299368,0.0,1069.0652432235051,0.0,881.2604178967866,275.3938805927458,1667.463310653442,2223.284414204589,555.8211035511473,172.79615710615496,57.59871903538499,230.39487614153995,3.4559231421230994,28.642594455133157,0.0,204.91411907816678,1125.826339854701,3571.952344918339,3104.544832101376,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.890020729840664,0.0,0.0,0.0,0.0,0.0
2025-03-21 09:00:00+00:00,1,14.0,2455.700848684079,782.2462284651558,599.6855496865957,1073.769070532327,782.2462284651558,184.0512888284357,598.1949396367202,948.2091665645755,607.655145138117,174.59108332703886,599.6855496865957,0.0,1073.769070532327,0.0,883.8620292918065,276.2068841536895,1673.4546202189226,2231.272826958563,557.8182067396408,174.59108332703886,58.19702777567962,232.7881111027185,3.491821666540777,28.728257195921138,0.0,205.824173096761,1130.2663706282328,3585.967219312312,3115.13485625037,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.888691469947837,0.0,0.0,0.0,0.0,0.0
2025-03-21 10:00:00+00:00,1,14.0,2562.0348076078476,811.443804004308,631.7936670494116,1118.7973365541268,811.443804004308,193.19720283873107,618.246601165577,948.2091665645755,632.2617353746589,179.18206862964917,631.7936670494116,0.0,1118.7973365541268,0.0,919.6534332722312,287.3916978975722,1750.5910036035384,2334.121338138051,583.5303345345128,179.18206862964917,59.727356209883055,238.90942483953222,3.583641372592983,30.141783377023618,0.0,213.77956299059954,1178.1543763821844,3327.059474200497,3253.7747714102825,0.0,0.0,0.0,0.0,413.1297097895351,1000.4047470000868,23.88117491791907,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-21 11:00:00+00:00,1,14.0,2488.264137829577,789.3605458159421,611.1401367054891,1087.7634553081457,789.3605458159421,187.32560460841503,602.0349412075271,948.2091665645755,615.1021299648245,174.25841585111766,611.1401367054891,0.0,1087.7634553081457,0.0,894.6940072215629,279.59187725673837,1698.9035920136348,2265.2047893515128,566.3011973378782,174.25841585111766,58.08613861703922,232.34455446815687,3.485168317022353,29.21183865424613,0.0,207.8969073462326,1144.5731275291569,2835.125211095854,3159.8987965730757,0.0,0.0,0.0,0.0,797.7120542628802,159.54241085257604,23.884118374074003,0.0,0.0,0.0,0.0,0.0
2025-03-21 12:00:00+00:00,1,14.0,2638.836141428213,839.4735034002979,641.7478020485696,1157.6148359793438,839.4735034002979,194.4430516298979,645.0304517704,948.2091665645755,653.0006650047047,186.47283839559316,641.7478020485696,0.0,1157.6148359793438,0.0,949.8191490977524,296.81848409304763,1799.3626380279134,2399.1501840372175,599.7875460093044,186.47283839559316,62.157612798531055,248.63045119412422,3.7294567679118633,30.828582421250527,0.0,220.83674371444312,1214.1584258044886,3852.9945672327017,3348.96933313497,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.878452420682713,0.0,0.0,0.0,0.0,0.0
2025-03-21 13:00:00+00:00,1,14.0,2567.667681468264,816.4704737130701,628.5020602942642,1122.6951474609302,816.4704737130701,192.63039464212838,623.8400790709417,948.2091665645755,634.4455840494206,182.02488966364945,628.5020602942642,0.0,1122.6951474609302,0.0,922.8299404355209,288.38435638610025,1751.1972077551945,2334.9296103402594,583.7324025850648,182.02488966364945,60.67496322121648,242.69985288486592,3.6404977932729885,30.082013283437227,0.0,214.90649783524438,1181.4207311043363,4296.756096145737,3257.7595507757806,0.0,0.0,0.0,547.6676835731369,0.0,679.1055951404247,23.877196829862772,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-03-21 14:00:00+00:00,1,14.0,2514.518970629087,800.959902415329,614.1052454419378,1099.4538227718203,800.959902415329,189.21064584217527,611.7492565731537,948.2091665645755,621.791216526363,179.16868588896602,614.1052454419378,0.0,1099.4538227718203,0.0,904.4235876747098,282.6323711483468,1713.559068213758,2284.745424285011,571.1863560712527,179.16868588896602,59.72289529632201,238.89158118528803,3.5833737177793203,29.417695590976336,0.0,210.7859505170717,1157.328642341749,3671.847612970836,3189.1690119597206,0.0,0.0,0.0,0.0,0.0,679.1055951404247,23.879497470622933,0.0,0.0,0.0,0.0,0.0
2025-03-21 15:00:00+00:00,1,14.0,2476.830108709238,788.4628609697979,606.2629845126962,1082.1042632267463,788.4628609697979,186.99835848596433,601.4645024838336,948.2091665645755,612.3070694103798,176.15579155941816,606.2629845126962,0.0,1082.1042632267463,0.0,890.628464596916,278.3213951865362,1688.3672477394425,2251.1563303192565,562.7890825798141,176.15579155941816,58.71859718647272,234.87438874589088,3.5231158311883632,29.008932167648354,0.0,207.53849744808508,1139.899620399745,4414.441783371863,3141.7847949161724,0.0,0.0,0.0,797.7120542628802,0.0,1435.8816976731844,23.883503775876076,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-03-21 16:00:00+00:00,1,14.0,2427.784647119749,770.6510592214335,594.993056801391,1062.140531096925,770.6510592214335,182.5112861737366,588.1397730476968,948.2091665645755,600.4395464359353,170.21151278549814,594.993056801391,0.0,1062.140531096925,0.0,873.3666129977241,272.92706656178876,1657.1335878983161,2209.511450531088,552.377862632772,170.21151278549814,56.73717092849938,226.94868371399753,3.4042302557099626,28.471197015010986,0.0,202.9473961392084,1116.8649235329895,3544.6495706527385,3082.878063528812,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.886933997280366,0.0,0.0,0.0,0.0,0.0
2025-03-21 17:00:00+00:00,1,14.0,2607.7242161239196,824.5469557507041,642.0460744193555,1141.1311859538605,824.5469557507042,196.0253360380114,628.5216197126928,948.2091665645755,644.6543639817193,179.89259176898486,642.0460744193555,0.0,1141.1311859538605,0.0,937.6790748825008,293.0247109007815,1783.177260373216,2377.5696804976214,594.3924201244054,179.89259176898486,59.96419725632828,239.85678902531313,3.597851835379697,30.672694092119272,0.0,217.29812696643395,1198.950001175448,3806.674217299368,3315.248755380122,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.882178942494743,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-03-21 18:00:00+00:00,1,14.0,3405.2650082195255,1078.330274587029,837.1080752574812,1489.8266583750146,1078.3302745870287,257.0419753947417,821.2882991922871,948.2091665645755,841.343277993852,236.98699659317697,837.1080752574812,0.0,1489.8266583750146,0.0,1223.7720407183301,382.42876272447813,2326.934733632496,3102.5796448433275,775.6449112108319,236.98699659317697,78.99566553105899,315.98266212423596,4.739739931863539,40.01150884147458,0.0,284.15293825861966,1565.973526498327,4173.526480454972,4326.351685561658,0.0,0.0,0.0,0.0,797.7120542628802,595.0193615256736,23.846813015963495,0.0,0.0,0.0,0.0,0.0
2025-03-21 19:00:00+00:00,1,14.0,3403.97539606335,1081.8615194761912,834.6130999368803,1487.5007766502792,1081.8615194761912,257.5274726770704,824.3340467991209,948.2091665645755,840.8306651644979,241.03085431169336,834.6130999368803,0.0,1487.5007766502792,0.0,1223.0264220574516,382.19575689295357,2322.1138765871597,3096.151835449546,774.0379588623865,241.03085431169336,80.34361810389778,321.37447241559113,4.820617086233867,39.91340076460921,0.0,284.8674717771099,1566.1788234871906,4557.024509761005,4319.178257506997,0.0,0.0,0.0,0.0,413.1297097895351,159.54241085257604,23.84257164753326,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-03-21 20:00:00+00:00,1,14.0,2965.7143758801526,945.4717071826178,721.9476027601221,1298.2950659374126,945.4717071826178,224.75786633164043,720.7138408509774,948.2091665645755,733.1827913186385,212.28891586397935,721.9476027601221,0.0,1298.2950659374126,0.0,1066.4476964634741,333.26490514483567,2020.2426686975346,2693.6568915967127,673.4142228991782,212.28891586397935,70.76297195465979,283.05188781863916,4.245778317279587,34.64137874217779,0.0,248.87908122845786,1365.2083382865887,4330.922714166742,3760.104588060187,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.86485585461804,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-03-21 21:00:00+00:00,1,14.0,4367.399333036642,1395.7704082165815,1062.1105084812664,1909.5184163387953,1395.7704082165815,330.92864570433323,1064.8417625122481,948.2091665645755,1080.698566915493,315.0718413010884,1062.1105084812664,0.0,1909.5184163387953,0.0,1571.9251882407173,491.22662132522413,2971.628924820062,3962.1718997600824,990.5429749400206,315.0718413010884,105.0239471003628,420.0957884014512,6.301436826021768,50.95849941782595,0.0,367.1667395563726,2011.220219165828,6378.619552202471,5534.0970880008,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.794955129658586,0.0,0.0,0.0,9.094947017729282e-13,0.0
2025-03-21 22:00:00+00:00,1,14.0,4044.7511990677795,1292.4291561485536,984.5981173444268,1767.7239255748004,1292.4291561485536,305.62641785612243,986.8027382924312,948.2091665645755,1000.2219576178555,292.20719853069807,984.5981173444268,0.0,1767.7239255748004,0.0,1454.8683019896082,454.64634437175255,2752.322042919227,3669.7627238923023,917.4406809730756,292.20719853069807,97.40239951023268,389.60959804093073,5.844143970613961,47.21518277608081,0.0,339.9417148307472,1862.4904664325027,5907.241665500282,5124.63102588191,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.807317129308412,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-21 23:00:00+00:00,1,14.0,3180.2473885094764,1011.4138756873481,777.5198815265994,1391.3136312955269,1011.4138756873481,240.69484496666357,770.7190307206845,948.2091665645755,785.8217795387357,225.59209614861243,777.5198815265994,0.0,1391.3136312955269,0.0,1143.0134975108883,357.19171797215256,2168.833512822126,2891.778017096168,722.944504274042,225.59209614861243,75.19736538287081,300.78946153148325,4.511841922972248,37.23873275875325,0.0,266.30857676292254,1463.3927390737133,4643.6401275831895,4034.7915146070563,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.855572466665382,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-23 00:00:00+00:00,2,1.0,3047.0827957348697,967.8091274703149,745.0805889077551,1334.193079356799,967.809127470315,229.11315046131264,738.6959770090024,948.2091665645755,753.4675036195617,214.3416238507532,745.0805889077551,0.0,1334.193079356799,0.0,1095.9527325375443,342.48522891798257,2079.273668264554,2772.364891019405,693.0912227548513,214.3416238507532,71.44720795025107,285.7888318010043,4.286832477015064,35.69434846080064,0.0,254.8566577021837,1401.8614982630843,4448.944293997954,3868.3176235569495,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.860568336234476,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-03-23 01:00:00+00:00,2,1.0,3689.539622469024,1173.5082350248274,902.8137358312138,1613.217651612982,1173.5082350248276,278.0127309285932,895.4955040962343,948.2091665645755,913.0462883796171,260.46194664521033,902.8137358312138,0.0,1613.217651612982,0.0,1328.0673285521702,415.02104017255317,2516.031387444196,3354.708516592261,838.6771291480652,260.46194664521033,86.82064888173677,347.2825955269471,5.209238932904206,43.216588591066234,0.0,308.91349818431445,1697.8581439106401,6185.109820642543,4682.7758451444315,0.0,0.0,0.0,797.7120542628802,0.0,916.3185133853357,23.82750889361693,0.0,0.0,0.0,-1.1368683772161603e-12,0.0
2025-03-23 02:00:00+00:00,2,1.0,4766.883972927061,1515.7891148632887,1165.557280678354,2085.537577385423,1515.7891148632884,358.4034113921549,1157.3857034711336,948.2091665645755,1179.6111570686778,336.17795779461085,1165.557280678354,0.0,2085.537577385423,0.0,1715.7980466453496,536.1868895766717,3251.094858063777,4334.793144085035,1083.6982860212588,336.17795779461085,112.05931926487028,448.23727705948113,6.723559155892216,55.822094194204844,0.0,399.01659993652896,2193.5067481494266,6960.390721076487,6050.591190730385,0.0,0.0,0.0,0.0,0.0,916.3185133853357,23.777184724106316,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-23 03:00:00+00:00,2,1.0,5065.620620082867,1611.1868914671993,1239.88312505887,2214.5506035567955,1611.1868914671993,381.9428305390889,1229.2440609281105,948.2091665645755,1253.6076135849612,357.5792778822381,1239.88312505887,0.0,2214.5506035567955,0.0,1823.42925612358,569.8216425386187,3454.4337286156656,4605.911638154221,1151.4779095385552,357.5792778822381,119.1930926274127,476.7723705096508,7.151585557644761,59.34199978733406,0.0,424.1369127721955,2331.1231428217607,7944.411446477764,6429.3408942778005,0.0,0.0,0.0,547.6676835731369,0.0,1435.8816976731844,23.763524361983485,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-03-23 04:00:00+00:00,2,1.0,4612.233252327111,1465.8144311707288,1128.3162309714546,2018.1025901849287,1465.8144311707288,347.31505634166797,1118.4993748290608,948.2091665645755,1141.5069947963034,324.3074363744254,1128.3162309714546,0.0,2018.1025901849287,0.0,1660.373810612805,518.8668158165016,3146.4188211563833,4195.225094875177,1048.8062737187943,324.3074363744254,108.10247879147512,432.4099151659005,6.486148727488507,54.030512830992926,0.0,385.94599527402977,2122.238225159282,6734.471477486391,5855.598905487982,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.7869871193074,0.0,0.0,0.0,-1.3642420526593924e-12,0.0
2025-03-23 05:00:00+00:00,2,1.0,4918.4003314097545,1564.14809814264,1203.6934466002165,2150.5587866668966,1564.1480981426398,370.6577065739556,1193.4903915686843,948.2091665645755,1217.4004342308785,346.7476639117615,1203.6934466002165,0.0,2150.5587866668966,0.0,1770.764267972187,553.3638337413084,3354.2522332671133,4472.336311022817,1118.0840777557044,346.7476639117615,115.58255463725384,462.33021854901534,6.93495327823523,57.616391264675464,0.0,411.7638853606216,2263.345696037799,7181.7460274475525,6243.100578995005,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.770832736893077,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-03-23 06:00:00+00:00,2,1.0,4640.041575661417,1474.4850645958668,1135.1601480058275,2030.3963630597207,1474.4850645958668,349.23976917807255,1125.2452954177943,948.2091665645755,1148.47923027023,326.0058343256369,1135.1601480058275,0.0,2030.3963630597207,0.0,1670.5152440294253,522.0360137591954,3165.556511065548,4220.742014754063,1055.1855036885158,326.0058343256369,108.66861144187897,434.67444576751586,6.520116686512738,54.35876807077203,0.0,388.2278870442402,2134.996900691115,6775.038476352532,5891.257258783488,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.78577603791378,0.0,0.0,0.0,0.0,0.0
2025-03-23 07:00:00+00:00,2,1.0,4423.780537253034,1407.434495567788,1080.6391379364397,1935.7069037488088,1407.434495567788,333.2807193714554,1074.1537761963325,948.2091665645755,1095.0165829337109,312.4179126340771,1080.6391379364397,0.0,1935.7069037488088,0.0,1592.751393358125,497.73481042441404,3016.3460416852486,4021.794722246998,1005.4486805617495,312.4179126340771,104.13930421135903,416.55721684543613,6.248358252681542,51.776243175581286,0.0,370.50293906754933,2035.8503356933347,6459.630872946368,5614.546115605122,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.795168525398637,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-23 08:00:00+00:00,2,1.0,2525.460535255602,802.852426068262,617.8827415182346,1104.7253676691055,802.852426068262,191.0015206412906,611.8509054269714,948.2091665645755,625.2996941758513,177.55273189241075,617.8827415182346,0.0,1104.7253676691055,0.0,909.5268278921474,284.227133716296,1722.6081091873402,2296.810812249787,574.2027030624467,177.55273189241075,59.18424396413692,236.73697585654767,3.551054637848215,29.5837359222381,0.0,211.39947399090536,1162.1483452938714,3687.608880549472,3206.3376401419346,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.885303006315656,0.0,0.0,0.0,-1.3642420526593924e-12,0.0
2025-03-23 09:00:00+00:00,2,1.0,4083.5344389885936,1302.1244014917543,998.5213294502992,1782.8887080465386,1302.1244014917543,309.408034175987,992.7163673157673,948.2091665645755,1011.6130609862962,290.51134050545807,998.5213294502992,0.0,1782.8887080465386,0.0,1471.437179616431,459.82411863013465,2781.4100374968375,3708.54671666245,927.1366791656125,290.51134050545807,96.83711350181936,387.34845400727744,5.810226810109161,47.78452696397436,0.0,342.6142316614196,1880.0068967330694,5963.541335721663,5179.983896278881,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.807053812480458,0.0,0.0,0.0,0.0,0.0
2025-03-23 10:00:00+00:00,2,1.0,2599.533019262855,830.1871430844552,633.2183692579098,1136.1275069204912,830.1871430844553,197.51651097400276,632.6706321104525,948.2091665645755,644.4317951436888,185.75534794076646,633.2183692579098,0.0,1136.1275069204912,0.0,937.3553383908201,292.92354324713125,1769.3458761784009,2359.127834904534,589.7819587261336,185.75534794076646,61.918449313588816,247.67379725435526,3.715106958815329,30.3578261469422,0.0,218.41027048621334,1197.1071548788245,3383.510464352144,3296.4831732953544,0.0,0.0,0.0,0.0,413.1297097895351,1000.4047470000868,23.879039432984925,0.0,0.0,0.0,0.0,0.0
2025-03-23 11:00:00+00:00,2,1.0,2678.3055703265177,854.4707628318404,652.4105821555121,1171.4242253391653,854.4707628318404,202.48789131421327,651.9828715176271,948.2091665645755,663.2939538710458,191.17680896079457,652.4105821555121,0.0,1171.4242253391653,0.0,964.7912056306121,301.49725175956627,1823.8348074946775,2431.7797433262367,607.9449358315592,191.17680896079457,63.72560298693153,254.9024119477261,3.8235361792158913,31.286559718057017,0.0,224.83625898059108,1233.114145455921,3113.7076615195583,3396.570948956849,0.0,0.0,0.0,0.0,797.7120542628802,159.54241085257604,23.87481568850891,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-23 12:00:00+00:00,2,1.0,3707.387082912041,1182.2072098169792,904.9857148719348,1620.194158223126,1182.2072098169792,280.572398311564,901.6348115054153,948.2091665645755,919.3606479954551,262.8465618215241,904.9857148719348,0.0,1620.194158223126,0.0,1337.251851629753,417.89120363429777,2525.1798730950604,3366.9064974600806,841.7266243650201,262.8465618215241,87.6155206071747,350.4620824286988,5.256931236430482,43.3515130283893,0.0,311.0753094839987,1706.9171023553108,5414.304185267351,4704.158349089834,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.825724686580575,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-23 13:00:00+00:00,2,1.0,4774.338456629509,1521.4860530002125,1165.4037726580143,2087.448630971279,1521.4860530002125,360.3254532455345,1161.1605997546778,948.2091665645755,1183.6474130910358,337.83863990917666,1165.4037726580143,0.0,2087.448630971279,0.0,1721.668964496052,538.0215514050162,3252.852403629293,4337.13653817239,1084.2841345430975,337.83863990917666,112.61287996972555,450.4515198789022,6.756772798183533,55.836599489453214,0.0,400.3741161752391,2197.886054380715,7519.89219458336,6058.8055026684415,0.0,0.0,0.0,547.6676835731369,0.0,679.1055951404247,23.77488814438981,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-03-23 14:00:00+00:00,2,1.0,2979.168721184503,945.3377221297135,725.6587320270229,1308.1722670277684,945.3377221297135,223.6622096003439,721.6755125293696,948.2091665645755,738.3985833579701,206.9391387717434,725.6587320270229,0.0,1308.1722670277684,0.0,1074.0343030661384,335.6357197081682,2033.8309990547914,2711.7746654063885,677.9436663515971,206.9391387717434,68.97971292391446,275.91885169565785,4.138782775434867,34.85148463108837,0.0,249.04570414049797,1370.5950705307012,4349.763791715204,3785.808968472527,0.0,0.0,0.0,0.0,0.0,679.1055951404247,23.8676921263167,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-03-23 15:00:00+00:00,2,1.0,2661.2908495157944,842.4655090790573,648.7311195819431,1170.0942208547915,842.4655090790573,198.2389192618986,644.2265898171587,948.2091665645755,658.8468518981051,183.61865718095214,648.7311195819431,0.0,1170.0942208547915,0.0,958.3226936699712,299.475841771866,1818.8253404367347,2425.100453915646,606.2751134789115,183.61865718095214,61.20621906031738,244.82487624126952,3.6723731436190428,31.16287579600621,0.0,222.0316367134538,1223.824059964174,4682.8269637428475,3383.4231475856172,0.0,0.0,0.0,797.7120542628802,0.0,1435.8816976731844,23.88513723371034,0.0,0.0,0.0,-1.1368683772161603e-12,0.0
2025-03-23 16:00:00+00:00,2,1.0,2571.9426533617698,814.6983773000002,627.8706580172475,1129.37361804452,814.6983773000003,191.8921939267842,622.8061833732161,948.2091665645755,636.7941093043875,177.9042679956127,627.8706580172475,0.0,1129.37361804452,0.0,926.2459771700181,289.4518678656307,1757.2442760617676,2342.9923680823567,585.7480920205892,177.9042679956127,59.301422665204235,237.20569066081694,3.558085359912254,30.129855920962626,0.0,214.66252628466842,1182.8518501169674,3754.7945034787363,3269.238345252375,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.887946082135937,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-03-23 17:00:00+00:00,2,1.0,2694.2734470521896,852.9580601852841,658.5473039804742,1182.768082886432,852.9580601852841,200.08192817491124,652.8761320103729,948.2091665645755,666.6731496981495,186.28491048713465,658.5473039804742,0.0,1182.768082886432,0.0,969.7063995609448,303.03324986279523,1841.3153868669062,2455.0871824892083,613.7717956223021,186.28491048713465,62.09497016237822,248.37988064951287,3.725698209742693,31.58409994827855,0.0,224.71625968496676,1238.9260734904635,3933.1995205426533,3424.793582050153,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.887353916914364,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-03-23 18:00:00+00:00,2,1.0,4148.013061258572,1320.8439577114564,1013.9620803279502,1813.207023219166,1320.8439577114564,311.5628078532379,1009.2811498582184,948.2091665645755,1027.426557775017,293.4173999364393,1013.9620803279502,0.0,1813.207023219166,0.0,1494.4386294909339,467.0120717159168,2827.1691035471163,3769.558804729488,942.389701182372,293.4173999364393,97.80579997881311,391.22319991525245,5.868347998728787,48.55093264203017,0.0,347.5766472610407,1909.2035007789018,5259.504507774591,5263.997434220422,0.0,0.0,0.0,0.0,797.7120542628802,595.0193615256736,23.82022679585817,0.0,0.0,0.0,-2.7284841053187847e-12,0.0
2025-03-23 19:00:00+00:00,2,1.0,4286.388019597032,1364.1426139335854,1049.2119307496896,1873.0334749137562,1364.1426139335854,322.6972020274197,1041.4454119061656,948.2091665645755,1062.4015194982715,301.7410944353139,1049.2119307496896,0.0,1873.0334749137562,0.0,1545.3113010883949,482.9097815901234,2922.245405663446,3896.3272075512614,974.0818018878153,301.7410944353139,100.5803648117713,402.3214592470852,6.034821888706278,50.206692671628254,0.0,359.0215794923821,1972.8350423424267,5846.093352149925,5441.638508639657,0.0,0.0,0.0,0.0,413.1297097895351,159.54241085257604,23.814494249139102,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-03-23 20:00:00+00:00,2,1.0,3276.2455494626297,1042.4788211929445,801.5975017647713,1432.1692265049116,1042.4788211929445,245.9106187365974,796.5682024563471,948.2091665645755,811.6521741218764,230.826647071068,801.5975017647713,0.0,1432.1692265049116,0.0,1180.5849805409111,368.9328064190347,2233.766728269683,2978.3556376929105,744.5889094232276,230.826647071068,76.94221569035601,307.76886276142403,4.616532941421361,38.36961731799226,0.0,274.3590115080498,1507.8090933000817,4784.054642762711,4158.940618233822,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.861257691910758,0.0,0.0,0.0,0.0,0.0
2025-03-23 21:00:00+00:00,2,1.0,3539.052929292931,1126.219852696764,866.3510331658101,1546.482043430358,1126.219852696764,265.0088100934795,861.2110426032846,948.2091665645755,876.5341594572686,249.68569323949544,866.3510331658101,0.0,1546.482043430358,0.0,1274.9587773923909,398.4246179351221,2412.833076596168,3217.1107687948906,804.2776921987227,249.68569323949544,83.22856441316515,332.9142576526606,4.993713864789909,41.45535142927788,0.0,296.3355930383407,1628.7155328794186,5167.768462172349,4492.069546187282,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.847381338816305,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-23 22:00:00+00:00,2,1.0,4426.837872567179,1406.2701604695744,1084.5846835102018,1935.9830285874025,1406.2701604695744,329.313126276451,1076.9570341931235,948.2091665645755,1096.0599588238665,310.2102016457079,1084.5846835102018,0.0,1935.9830285874025,0.0,1594.269031016533,498.20907219266655,3020.5677120976043,4027.4236161301387,1006.8559040325347,310.2102016457079,103.40340054856931,413.61360219427723,6.204204032914158,51.89737079118008,0.0,370.05304802912667,2036.6229996269913,6463.4608721941695,5621.692647146672,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.80602150257762,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-03-23 23:00:00+00:00,2,1.0,4604.1904827817725,1462.8721055433277,1127.8343325942876,2013.484044644158,1462.872105543328,342.7815741412811,1120.0905314020467,948.2091665645755,1140.6332622270688,322.2388433162589,1127.8343325942876,0.0,2013.484044644158,0.0,1659.1029268757366,518.4696646486676,3141.3183772384455,4188.424502984593,1047.1061257461483,322.2388433162589,107.4129477720863,429.6517910883452,6.444776866325178,53.96987042427021,0.0,384.9294252965086,2118.3328107540065,6722.523293535779,5847.52742986033,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.79442629765577,0.0,0.0,0.0,0.0,0.0
2025-04-12 00:00:00+00:00,3,40.0,3091.7851799709215,985.1647257318107,754.6213393440372,1351.9991148950746,985.1647257318108,234.59647073431742,750.5682549974933,948.2091665645755,766.9944582186735,218.17026751313722,754.6213393440372,0.0,1351.9991148950746,0.0,1115.628302863525,348.63384464485154,2106.620454239112,2808.8272723188156,702.2068180797039,218.17026751313722,72.72342250437907,290.8936900175163,4.363405350262744,36.15863132927186,0.0,259.379210617079,1423.465332525548,4515.250512496469,3924.455575182341,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.880881737344684,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-04-12 01:00:00+00:00,3,40.0,3069.36490939459,976.2331953049215,751.2502291021377,1341.8814849875305,976.2331953049215,233.1368748825544,743.0963204223672,948.2091665645755,760.8277231375748,215.40547216734672,751.2502291021377,0.0,1341.8814849875305,0.0,1106.658506381927,345.8307832443522,2093.131714089668,2790.842285452891,697.7105713632227,215.40547216734672,71.80182405578223,287.20729622312894,4.308109443346934,35.956321722939435,0.0,257.11296281912803,1412.7205726487714,5279.79753630624,3897.500791834818,0.0,0.0,0.0,797.7120542628802,0.0,916.3185133853357,23.874112985934097,0.0,0.0,0.0,-2.0463630789890885e-12,0.0
2025-04-12 02:00:00+00:00,3,40.0,3040.409167427768,968.9345782500754,743.6019974038417,1327.8725917738495,968.9345782500754,230.955059196029,737.9795190540465,948.2091665645755,753.8937138303795,215.04086441969594,743.6019974038417,0.0,1327.8725917738495,0.0,1096.5726746623702,342.67896083199065,2071.474589177691,2761.966118903588,690.491529725897,215.04086441969594,71.68028813989865,286.7211525595946,4.300817288393919,35.586785839853746,0.0,255.0556867072676,1399.7940685333015,4440.203235961069,3858.5387935659583,0.0,0.0,0.0,0.0,0.0,916.3185133853357,23.874402571767856,0.0,0.0,0.0,0.0,0.0
2025-04-12 03:00:00+00:00,3,40.0,3062.6154219436226,976.1280067295845,749.4751766058034,1337.012238608234,976.1280067295845,232.21479008173108,743.9132166478535,948.2091665645755,759.188870284828,216.9391364447565,749.4751766058034,0.0,1337.012238608234,0.0,1104.2747204142952,345.08585012946725,2086.4874152140374,2781.983220285383,695.4958050713458,216.9391364447565,72.3130454815855,289.252181926342,4.33878272889513,35.85437768425644,0.0,256.9122153490951,1410.0000764446452,5020.283181961403,3886.2579406996783,0.0,0.0,0.0,547.6676835731369,0.0,1435.8816976731844,23.877331267032883,0.0,0.0,0.0,-1.5916157281026244e-12,0.0
2025-04-12 04:00:00+00:00,3,40.0,3109.60323598824,992.5324133483119,760.4002176328116,1356.6706050071168,992.5324133483119,236.118257100666,756.4141562476459,948.2091665645755,770.9930770596769,221.539336288635,760.4002176328116,0.0,1356.6706050071168,0.0,1121.4444757231665,350.4513986634895,2117.0708226399283,2822.7610968532376,705.6902742133094,221.539336288635,73.846445429545,295.38578171818,4.4307867257727,36.37871257905552,0.0,261.154232581847,1431.951850193019,4541.555086181259,3944.205572576404,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.87397342131817,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
