timestamp_hour_utc,representative_day_id,day_weight,it_load_kw,q_air_kw,q_cp_kw,q_rdhx_kw,s_air_kw,s_air_old_kw,s_air_new_kw,old_ac_capacity_eff_kw,q_air_to_ashp_kw,q_air_to_reject_kw,q_cp_to_wshp_kw,q_cp_to_free_kw,q_rdhx_to_wshp_kw,q_rdhx_to_chiller_kw,q_ashp_out_kw,p_ashp_kw,q_wshp_in_kw,q_wshp_out_kw,p_wshp_kw,q_chiller_evap_kw,p_chiller_kw,q_tower_kw,p_tower_kw,p_pump_kw,p_cdu_free_kw,p_terminal_kw,p_cooling_kw,p_grid_kw,q_heat_kw,q_tes_ch_kw,q_tes_dis_kw,e_tes_kwh,p_bess_ch_kw,p_bess_dis_kw,e_bess_kwh,max_theta_c,hotspot_slack_c,hotspot_penalty_yuan,bess_degradation_cost_yuan,power_balance_residual_kw,heat_balance_residual_kw
2025-04-12 05:00:00+00:00,3,40.0,3108.01247362187,991.7127480899364,760.1061681413128,1356.1935573906226,991.7127480899364,236.06553148572976,755.6472166042066,948.2091665645755,770.7311076345031,220.9816404554333,760.1061681413128,0.0,1356.1935573906226,0.0,1121.06342928655,350.33232165204686,2116.299725531935,2821.732967375913,705.4332418439783,220.9816404554333,73.66054681847777,294.6421872739111,4.419632809108666,36.36512061814561,0.0,260.9651250988794,1431.1759888406364,4539.188462462506,3942.796396662463,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.875783476448195,0.0,0.0,0.0,0.0,0.0
2025-04-12 06:00:00+00:00,3,40.0,3057.446493160741,973.376101623064,749.0463901686894,1335.0240013689872,973.376101623064,232.72141527812752,740.6546863449364,948.2091665645755,758.5354690077571,214.84063261530684,749.0463901686894,0.0,1335.0240013689872,0.0,1103.3243185567376,344.78884954898047,2084.0703915376766,2778.7605220502355,694.6901305125589,214.84063261530684,71.61354420510229,286.45417682040915,4.296812652306137,35.82163171875055,0.0,256.28872669757106,1407.4996953352693,4464.94618849601,3882.084840606973,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.8761879826804,0.0,0.0,0.0,0.0,0.0
2025-04-12 07:00:00+00:00,3,40.0,3070.6544380104815,977.7187799684858,751.9403179843664,1340.9953400576298,977.7187799684858,233.77901273461734,743.9397672338685,948.2091665645755,762.0626421275462,215.65613784093966,751.9403179843664,0.0,1340.9953400576298,0.0,1108.4547521855218,346.3921100579755,2092.9356580419962,2790.580877389328,697.645219347332,215.65613784093966,71.88537928031322,287.54151712125287,4.313122756818792,35.96816294010729,0.0,257.41536727383215,1413.619361656379,4484.27379966686,3899.0356295748497,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.86896509098106,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-04-12 08:00:00+00:00,3,40.0,3024.258249840333,961.5546169856184,741.8004637682197,1320.9031690864917,961.5546169856183,229.9531863079524,731.6014306776659,948.2091665645755,750.4431001202086,211.11151686540984,741.8004637682197,0.0,1320.9031690864917,0.0,1091.5536001748487,341.1105000546402,2062.7036328547115,2750.2715104729486,687.5678776182372,211.11151686540984,70.37050562180328,281.4820224872131,4.222230337308196,35.46304560391151,0.0,253.21306613367395,1391.9472253695742,4416.205475209907,3841.8251106477974,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.87038342195198,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-04-12 09:00:00+00:00,3,40.0,2952.048198650281,938.9543375315552,724.1058558129652,1288.9880053057589,938.9543375315552,224.5272645271437,714.4270730044116,948.2091665645755,733.0781021057812,205.87623542577398,724.1058558129652,0.0,1288.9880053057589,0.0,1066.2954212447728,333.21731913899146,2013.093861118724,2684.1251481582985,671.0312870395746,205.87623542577398,68.62541180859132,274.5016472343653,4.11752470851548,34.61305572744654,0.0,247.23223705683532,1358.836835479955,4310.885034130236,3750.4205694030716,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.87623707168696,0.0,0.0,0.0,0.0,0.0
2025-04-12 10:00:00+00:00,3,40.0,2929.163055665478,930.5950469757715,720.0423898202519,1278.5256188694539,930.5950469757715,222.4732507314368,708.1217962443347,948.2091665645755,727.5282771164691,203.06676985930244,720.0423898202519,0.0,1278.5256188694539,0.0,1058.222948533046,330.69467141657685,1998.5680086897057,2664.7573449196075,666.1893362299019,203.06676985930244,67.68892328643415,270.7556931457366,4.061335397186049,34.386527883302094,0.0,245.04499068274174,1348.0657848961428,3864.0991307720856,3722.9802934526533,0.0,0.0,0.0,0.0,413.1297097895351,1000.4047470000868,23.876436370460038,0.0,0.0,0.0,0.0,0.0
2025-04-12 11:00:00+00:00,3,40.0,3018.0422265829366,960.0256301073648,739.5604955663431,1318.4561009092288,960.0256301073647,228.62642852457296,731.3992015827918,948.2091665645755,749.5113491777771,210.5142809295877,739.5604955663431,0.0,1318.4561009092288,0.0,1090.1983260767668,340.6869768989896,2058.016596475572,2744.0221286340957,686.0055321585239,210.5142809295877,70.17142697652923,280.68570790611693,4.210285618591754,35.37137587608258,0.0,252.7413602163578,1389.186957745075,3609.517130065132,3834.220454710862,0.0,0.0,0.0,0.0,797.7120542628802,159.54241085257604,23.874057250582176,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-04-12 12:00:00+00:00,3,40.0,2937.9634504198903,934.4448747048991,720.1097388444525,1283.4088368705388,934.4448747048991,223.15297214768282,711.2919025572163,948.2091665645755,729.7378367507238,204.70703795417535,720.1097388444525,0.0,1283.4088368705388,0.0,1061.4368534555983,331.69901670487445,2003.5185757149914,2671.358100953322,667.8395252383305,204.70703795417535,68.23567931805844,272.9427172722338,4.094140759083507,34.437380534038965,0.0,246.03970702006058,1352.3454495744465,4290.308899994337,3732.79495440892,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.87632037422836,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-04-12 13:00:00+00:00,3,40.0,2936.394018063023,937.0196378297053,717.927511121368,1281.4468691119487,937.0196378297053,222.83255791920908,714.1870799104962,948.2091665645755,729.0349099802921,207.98472784941316,717.927511121368,0.0,1281.4468691119487,0.0,1060.4144145167886,331.3795045364964,1999.3743802333165,2665.832506977755,666.4581267444388,207.98472784941316,69.32824261647106,277.31297046588423,4.1596945569882635,34.352294024760525,0.0,246.5236190828817,1352.2014815620369,4836.263183198196,3726.246921494544,0.0,0.0,0.0,547.6676835731369,0.0,679.1055951404247,23.87411305397807,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-04-12 14:00:00+00:00,3,40.0,3007.658007168605,961.1443371522364,734.4735150437313,1312.040154972639,961.1443371522364,228.68886551025645,732.45547164198,948.2091665645755,745.9961291012215,215.14820805101488,734.4735150437313,0.0,1312.040154972639,0.0,1085.085278692686,339.0891495914643,2046.5136700163703,2728.68489335516,682.17122333879,215.14820805101488,71.71606935033829,286.86427740135315,4.302964161020297,35.15460700103833,0.0,252.83219424463502,1385.2662076872864,4392.92421485589,3813.7701720478462,0.0,0.0,0.0,0.0,0.0,679.1055951404247,23.871491140572928,0.0,0.0,0.0,-1.5916157281026244e-12,0.0
2025-04-12 15:00:00+00:00,3,40.0,3059.3822059163886,978.048812488754,747.8142900555887,1333.5191033720473,978.0488124887542,233.81370252853182,744.2351099602223,948.2091665645755,758.9935164136565,219.05529607509754,747.8142900555887,0.0,1333.5191033720473,0.0,1103.990569328955,344.9970529152984,2081.333393427636,2775.111191236848,693.777797809212,219.05529607509754,73.01843202503251,292.07372810013004,4.38110592150195,35.76961973538813,0.0,257.3026140372861,1409.2466224437192,5266.340882622988,3879.1017605658026,0.0,0.0,0.0,797.7120542628802,0.0,1435.8816976731844,23.871882606275317,0.0,0.0,0.0,0.0,0.0
2025-04-12 16:00:00+00:00,3,40.0,3006.305278603771,964.3195553797262,732.2327734823456,1309.7529497416986,964.3195553797262,231.1521207969421,733.1674345827842,948.2091665645755,745.3941008058688,218.92545457385745,732.2327734823456,0.0,1309.7529497416986,0.0,1084.2096011721728,338.815500366304,2041.9857232240442,2722.647630965392,680.661907741348,218.92545457385745,72.97515152461915,291.9006060984766,4.378509091477149,35.06451270188735,0.0,253.58130500838894,1385.4768864340247,4391.782165037795,3806.857232137565,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.859943907668594,0.0,0.0,0.0,-1.1368683772161603e-12,0.0
2025-04-12 17:00:00+00:00,3,40.0,3007.45062791119,964.439293087984,731.5631511845193,1311.4481836386872,964.439293087984,230.04520734999178,734.3940857379922,948.2091665645755,745.4820214686092,218.95727161937475,731.5631511845193,0.0,1311.4481836386872,0.0,1084.3374857725225,338.85546430391327,2043.0113348232064,2724.0151130976083,681.0037782744021,218.95727161937475,72.98575720645825,291.943028825833,4.379145432387495,35.06137637192245,0.0,253.60923027944,1385.8947518685236,4393.345379779714,3808.352598870131,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.86710317652464,0.0,0.0,0.0,0.0,0.0
2025-04-12 18:00:00+00:00,3,40.0,3066.3174869809536,981.7661616424774,746.5319647448858,1338.0193605935904,981.7661616424773,234.41144326149814,747.3547183809792,948.2091665645755,759.4539327122465,222.31222893023096,746.5319647448858,0.0,1338.0193605935904,0.0,1104.6602657632675,345.2063330510211,2084.551325338476,2779.401767117968,694.850441779492,222.31222893023096,74.10407631007699,296.41630524030796,4.446244578604619,35.77615254828248,0.0,258.26378649458934,1412.6470347620664,3681.2524674801402,3884.0620328812356,0.0,0.0,0.0,0.0,797.7120542628802,595.0193615256736,23.862534542985923,0.0,0.0,0.0,6.821210263296962e-13,0.0
2025-04-12 19:00:00+00:00,3,40.0,3014.1137776552564,963.4849516818041,732.2193520247856,1318.4094739486688,963.4849516818042,229.65435948457056,733.8305921972336,948.2091665645755,746.9881480434524,216.4968036383517,732.2193520247856,0.0,1318.4094739486688,0.0,1086.5282153359308,339.54006729247834,2050.6288259734547,2734.1717679646063,683.5429419911516,216.4968036383517,72.1656012127839,288.6624048511356,4.329936072767033,35.15067530023026,0.0,253.57954123165456,1388.3087631010656,3989.292830966786,3820.699983300537,0.0,0.0,0.0,0.0,413.1297097895351,159.54241085257604,23.870761143560653,0.0,0.0,0.0,-1.1368683772161603e-12,0.0
2025-04-12 20:00:00+00:00,3,40.0,2967.55226047756,947.6364556371392,721.56866055,1298.3471442904208,947.6364556371392,226.69947998987982,720.9369756472594,948.2091665645755,735.9396712351684,211.69678440197083,721.56866055,0.0,1298.3471442904208,0.0,1070.4577036147903,334.51803237962196,2019.9158048404208,2693.221073120561,673.3052682801402,211.69678440197083,70.56559480065694,282.26237920262776,4.233935688039416,34.63053125940421,0.0,249.49260169057322,1366.7459640984362,4334.298224575996,3763.678776735351,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.87401420507456,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-04-12 21:00:00+00:00,3,40.0,2956.3872331650873,944.8696492385327,717.6208768363696,1293.8967070901842,944.8696492385327,225.0315044288242,719.8381448097085,948.2091665645755,733.013952118469,211.85569712006372,717.6208768363696,0.0,1293.8967070901842,0.0,1066.2021121723185,333.1881600538495,2011.517583926554,2682.0234452354052,670.5058613088513,211.85569712006372,70.6185657066879,282.4742628267516,4.237113942401274,34.467593375992934,0.0,248.7042153148762,1361.7215097026592,4318.108742867746,3748.2255574077235,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.879489202740274,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-04-12 22:00:00+00:00,3,40.0,2970.19408654103,950.5943334663118,718.255707184032,1301.3440458906873,950.5943334663118,225.6944189005081,724.8999145658037,948.2091665645755,736.543332645551,214.0510008207608,718.255707184032,0.0,1301.3440458906873,0.0,1071.335756575347,334.7924239297959,2019.5997530747193,2692.7996707662924,673.1999176915731,214.0510008207608,71.35033360692027,285.4013344276811,4.281020016415217,34.561111674427835,0.0,250.15428001597297,1368.3390869351053,4338.533173476135,3764.135427341639,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.874286226166852,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-04-12 23:00:00+00:00,3,40.0,3033.7416111196762,972.5431032980874,732.1132387018599,1329.0852691197304,972.5431032980874,230.7985980270912,741.7445052709962,948.2091665645755,752.1101134489264,220.432989849161,732.1132387018599,0.0,1329.0852691197304,0.0,1093.978346834802,341.8682333858756,2061.1985078215903,2748.2646770954534,687.0661692738634,220.432989849161,73.47766328305367,293.9106531322147,4.40865979698322,35.2542498522531,0.0,255.85236735228509,1397.9273429443138,4431.668954063991,3842.2430239302557,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.86305543175923,0.0,0.0,0.0,9.094947017729282e-13,0.0
2025-06-08 00:00:00+00:00,4,59.0,2668.226443465902,855.4022272349783,658.7479750597059,1154.0762411712165,855.4022272349783,206.11500375880402,649.2872234761743,948.2091665645755,658.7985579959126,196.60366923906577,658.7479750597059,0.0,1154.0762411712165,0.0,958.2524479940547,299.4538899981421,1812.8242162309225,2417.098954974563,604.2747387436408,196.60366923906577,65.53455641302192,262.13822565208767,3.9320733847813147,31.303201663503344,0.0,224.83530058871716,1229.3337607918068,3897.560204257709,3375.351402968618,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.8820815439272,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-06-08 01:00:00+00:00,4,59.0,2697.086106739959,871.2630491618182,667.7710165682656,1158.0520410098736,871.2630491618183,205.12942746652772,666.1336216952906,948.2091665645755,665.353369814799,205.90967934701928,667.7710165682656,0.0,1158.0520410098736,0.0,967.7867197306167,302.4333499158177,1825.8230575781392,2434.4307434375187,608.6076858593797,205.90967934701928,68.63655978233976,274.54623912935904,4.118193586940386,31.613650907146706,0.0,228.2684951238387,1243.677935175463,4738.476096178301,3402.2174631681355,0.0,0.0,0.0,797.7120542628802,0.0,916.3185133853357,23.878462550852028,0.0,0.0,0.0,-1.1368683772161603e-12,0.0
2025-06-08 02:00:00+00:00,4,59.0,2748.2279820414296,890.1531950453517,679.5705453552837,1178.5042416407937,890.1531950453517,209.18140558998425,680.9717894553675,948.2091665645755,677.7978753588515,212.35531968650025,679.5705453552837,0.0,1178.5042416407937,0.0,985.887818703784,308.08994334493246,1858.0747869960774,2477.433049328103,619.3582623320258,212.35531968650025,70.78510656216675,283.140426248667,4.247106393730005,32.17215877706645,0.0,233.07974230455625,1267.7323197144776,4015.960301755907,3463.320868031887,0.0,0.0,0.0,0.0,0.0,916.3185133853357,23.87816029103524,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-06-08 03:00:00+00:00,4,59.0,2787.1014940741543,903.2344535225646,688.5954473324355,1195.2715932191527,903.2344535225646,214.18014485785423,689.0543086647104,948.2091665645755,688.5265885151761,214.7078650073886,688.5954473324355,0.0,1195.2715932191527,0.0,1001.493219658438,312.96663114326185,1883.8670405515882,2511.8227207354507,627.9556801838627,214.7078650073886,71.5692883357962,286.2771533431848,4.294157300147772,32.61057935216459,0.0,236.59319256924573,1285.989528884479,4620.758706531769,3513.315940393889,0.0,0.0,0.0,547.6676835731369,0.0,1435.8816976731844,23.881020353382116,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-06-08 04:00:00+00:00,4,59.0,2835.911021442252,925.7617911462804,696.0709917712308,1214.078238524745,925.7617911462804,219.76788913754487,705.9939020087355,948.2091665645755,701.9391353276632,223.82265581861725,696.0709917712308,0.0,1214.078238524745,0.0,1021.0023786584192,319.063243330756,1910.149230295976,2546.8656403946343,636.7164100986586,223.82265581861725,74.60755193953908,298.4302077581563,4.476453116372345,33.02291213838437,0.0,242.22284942747888,1310.109420051189,4146.020441493441,3567.8680190530536,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.886610462251383,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-06-08 05:00:00+00:00,4,59.0,2864.877477365525,935.2596376278284,704.2287205213623,1225.3891192163364,935.2596376278285,222.1242455038185,713.13539212401,948.2091665645755,708.9608161984276,226.29882142940085,704.2287205213623,0.0,1225.3891192163364,0.0,1031.2157326522583,322.25491645383073,1929.617839737699,2572.8237863169315,643.2059465792329,226.29882142940085,75.43294047646695,301.7317619058678,4.525976428588017,33.380752807804235,0.0,244.6883892609146,1323.4889220068374,4188.366399372362,3604.03951896919,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.888253350219603,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-06-08 06:00:00+00:00,4,59.0,2869.0960452254612,936.5666782873702,706.7171264181871,1225.812240519904,936.5666782873702,221.72397811229337,714.8427001750769,948.2091665645755,708.8553183054003,227.71135998196996,706.7171264181871,0.0,1225.812240519904,0.0,1031.0622811714913,322.20696286609103,1932.5293669380912,2576.7058225841215,644.1764556460304,227.71135998196996,75.90378666065665,303.6151466426266,4.554227199639398,33.45963619774466,0.0,244.9748261118574,1325.2758946820195,4194.371939907481,3607.768103755613,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.889572187621063,0.0,0.0,0.0,0.0,0.0
2025-06-08 07:00:00+00:00,4,59.0,2935.153587802032,954.2682167055705,719.8614565297289,1261.0239145667324,954.2682167055705,224.93846476474087,729.3297519408296,948.2091665645755,726.3145055432665,227.953711162304,719.8614565297289,0.0,1261.0239145667324,0.0,1056.4574626083877,330.14295706512115,1980.8853710964613,2641.1804947952814,660.2951236988204,227.953711162304,75.98457038743466,303.93828154973863,4.559074223246079,34.206082841559194,0.0,249.86470100818667,1355.0525092243684,4290.206097026399,3697.637957403669,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.892104488704334,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-06-08 08:00:00+00:00,4,59.0,2902.079830330927,943.45373443762,708.9084236953972,1249.7176721979113,943.45373443762,221.15711604227292,722.2966183953471,948.2091665645755,718.8199938652662,224.63374057235387,708.9084236953972,0.0,1249.7176721979113,0.0,1045.5563547131144,326.73636084784823,1958.6260958933085,2611.501461191078,652.8753652977695,224.63374057235387,74.87791352411796,299.51165409647183,4.492674811447078,33.76442943284103,0.0,247.03561550287247,1339.7823594168963,4241.862189747823,3657.0578159041925,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.893230164412188,0.0,0.0,0.0,0.0,0.0
2025-06-08 09:00:00+00:00,4,59.0,2865.8243195745335,935.7198022032428,696.0674130218113,1234.0371043494793,935.7198022032428,219.94293910648483,715.776863096758,948.2091665645755,712.4302485507866,223.28955365245622,696.0674130218113,0.0,1234.0371043494793,0.0,1036.2621797102352,323.83193115944846,1930.1045173712905,2573.472689828387,643.3681724570968,223.28955365245622,74.4298512174854,297.7194048699416,4.465791073049124,33.222393434149126,0.0,244.86184868878664,1324.1799880300155,4190.0043076045495,3609.734869538622,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.890963233088943,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-06-08 10:00:00+00:00,4,59.0,3004.936785739249,981.7919081825627,727.8352749708772,1295.3096025858063,981.7919081825627,231.77317052358023,750.0187376589824,948.2091665645755,747.2258832445585,234.56602493800415,727.8352749708772,0.0,1295.3096025858063,0.0,1086.8740119920851,339.6481287475266,2023.1448775566835,2697.526503408911,674.3816258522278,234.56602493800415,78.18867497933472,312.7546999173389,4.691320498760083,34.78815427498438,0.0,256.98522947930815,1388.6831338321417,3980.4902097818554,3784.4005154009965,0.0,0.0,0.0,0.0,413.1297097895351,1000.4047470000868,23.884315958535314,0.0,0.0,0.0,0.0,0.0
2025-06-08 11:00:00+00:00,4,59.0,2992.4877938225673,977.2684970043744,723.3478145733598,1291.871482244834,977.2684970043742,230.16522799619253,747.1032690081818,948.2091665645755,744.439125389791,232.82937161458335,723.3478145733598,0.0,1291.871482244834,0.0,1082.8205460215142,338.3814206317232,2015.2192968181937,2686.9590624242583,671.7397656060646,232.82937161458335,77.60979053819445,310.4391621527778,4.6565874322916665,34.619149259649134,0.0,255.83071139691415,1382.8374248648372,3577.6131644245247,3769.7796084457723,0.0,0.0,0.0,0.0,797.7120542628802,159.54241085257604,23.882566277269,0.0,0.0,0.0,6.821210263296962e-13,0.0
2025-06-08 12:00:00+00:00,4,59.0,2864.58811242164,936.5554688678104,695.6338656510014,1232.3987779028264,936.5554688678104,221.51901307907656,715.0364557887339,948.2091665645755,711.8828398482015,224.67262901960896,695.6338656510014,0.0,1232.3987779028264,0.0,1035.4659488701113,323.58310902190976,1928.0326435538277,2570.7101914051036,642.6775478512759,224.67262901960896,74.89087633986965,299.5635053594786,4.493452580392179,33.193003748558304,0.0,245.07584620290663,1323.9138357449126,4188.501948166552,3606.176140275215,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.884683946678734,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-06-08 13:00:00+00:00,4,59.0,2798.9460515361766,913.9814828453242,680.8093474644302,1204.1552212264237,913.9814828453242,215.51738073225144,698.4641021130727,948.2091665645755,695.4442777775299,218.53720506779428,680.8093474644302,0.0,1204.1552212264237,0.0,1011.5553131309526,316.11103535342266,1884.9645686908539,2513.286091587805,628.3215228969513,218.53720506779428,72.84573502259809,291.38294009039237,4.370744101355886,32.46583263619714,0.0,239.177431109613,1293.292301120138,4639.906036229451,3524.8414047187575,0.0,0.0,0.0,547.6676835731369,0.0,679.1055951404247,23.892473558487403,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-06-08 14:00:00+00:00,4,59.0,2815.0490135332443,917.829395144698,682.0608879617454,1215.1587304267985,917.829395144698,216.18640341280832,701.6429917318897,948.2091665645755,700.5871958202217,217.24219932447625,682.0608879617454,0.0,1215.1587304267985,0.0,1019.0359211930498,318.44872537282805,1897.219618388544,2529.626157851392,632.406539462848,217.24219932447625,72.41406644149208,289.6562657659683,4.344843986489525,32.61341394312035,0.0,240.3189357806202,1300.5465249873982,4115.595538520642,3548.6620790444417,0.0,0.0,0.0,0.0,0.0,679.1055951404247,23.891223583014032,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-06-08 15:00:00+00:00,4,59.0,3010.6690789388085,963.3011668009012,736.3997515020259,1310.9681606358827,963.3011668009012,230.7030937018088,732.5980730990924,948.2091665645755,749.0909144135558,214.21025238734546,736.3997515020259,0.0,1310.9681606358827,0.0,1089.5867846015358,340.4958701879799,2047.3679121379087,2729.8238828505446,682.4559707126361,214.21025238734546,71.40341746244849,285.61366984979395,4.284205047746909,35.20167415141961,0.0,253.3101442572592,1387.1512818194904,5195.532415021177,3819.4106674520804,0.0,0.0,0.0,797.7120542628802,0.0,1435.8816976731844,23.85897848400895,0.0,0.0,0.0,-1.8189894035458565e-12,0.0
2025-06-08 16:00:00+00:00,4,59.0,3078.2069923204554,986.1685188033998,751.2430709884597,1340.7954025285958,986.1685188033998,235.44662059121003,750.7218982121898,948.2091665645755,764.9622574038552,221.2062613995446,751.2430709884597,0.0,1340.7954025285958,0.0,1112.6723744056076,347.71011700175234,2092.0384735170555,2789.384631356074,697.3461578390185,221.2062613995446,73.73542046651487,294.94168186605947,4.424125227990892,35.94524615493975,0.0,259.2691789615627,1418.430245651779,4496.637237972234,3902.0570057616815,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.85590261247713,0.0,0.0,0.0,0.0,0.0
2025-06-08 17:00:00+00:00,4,59.0,3074.9395644076244,985.1937784169546,751.6202228380542,1338.1255631526153,985.1937784169546,234.6167478475131,750.5770305694415,948.2091665645755,763.9931034271971,221.20067498975754,751.6202228380542,0.0,1338.1255631526153,0.0,1111.2626958941048,347.26959246690774,2089.7457859906694,2786.327714654226,696.5819286635565,221.20067498975754,73.73355832991918,294.9342333196767,4.424013499795151,35.92986231666778,0.0,258.9499396927456,1416.888894969592,4491.828459377216,3897.5904105483305,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.860586756767923,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-06-08 18:00:00+00:00,4,59.0,3058.9732310608524,979.3275267462675,748.4551219299283,1331.1905823846594,979.3275267462675,234.24389526791873,745.0836314783487,948.2091665645755,759.7425186510575,219.58500809521001,748.4551219299283,0.0,1331.1905823846594,0.0,1105.0800271288108,345.3375084777534,2079.6457043145874,2772.8609390861166,693.2152347715291,219.58500809521001,73.19500269840334,292.78001079361337,4.3917001619042,35.76555948174444,0.0,257.493130242574,1409.3981358339088,3670.65931263188,3877.9409662149274,0.0,0.0,0.0,0.0,797.7120542628802,595.0193615256736,23.85860715274634,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-06-08 19:00:00+00:00,4,59.0,3062.354483484829,979.8814292055893,751.9503981676395,1330.5226561116008,979.8814292055893,236.62437127087745,743.2570579347118,948.2091665645755,760.3856608953668,219.4957683102225,751.9503981676395,0.0,1330.5226561116008,0.0,1106.0155067568971,345.6298458615303,2082.4730542792404,2776.630739038987,694.1576847597468,219.4957683102225,73.1652561034075,292.66102441363,4.38991536620445,35.8637385061452,0.0,257.74389217261916,1410.9503327696532,4060.1751064649475,3882.646245795884,0.0,0.0,0.0,0.0,413.1297097895351,159.54241085257604,23.864133268329553,0.0,0.0,0.0,6.821210263296962e-13,0.0
2025-06-08 20:00:00+00:00,4,59.0,3034.895582970205,970.4555078923786,745.2316150522377,1319.2084600255869,970.4555078923787,234.92247577399903,735.5330321183797,948.2091665645755,753.8723744566468,216.58313343573184,745.2316150522377,0.0,1319.2084600255869,0.0,1096.5416355733043,342.6692611166576,2064.4400750778245,2752.5867667704324,688.1466916926081,216.58313343573184,72.19437781191061,288.77751124764245,4.331662668714636,35.549033051823,0.0,255.328013153644,1398.219039495358,4433.114622465563,3849.1284023437365,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.863741534896935,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-06-08 21:00:00+00:00,4,59.0,3007.7975109015924,961.80335381004,735.8050248509974,1310.1891322405536,961.80335381004,232.4076387791051,729.3957150309349,948.2091665645755,747.7871645851803,214.01618922485966,735.8050248509974,0.0,1310.1891322405536,0.0,1087.6904212148079,339.90325662962744,2045.994157091551,2727.9922094554013,681.9980523638503,214.01618922485966,71.33872974161989,285.35491896647954,4.280323784497193,35.176042067935455,0.0,253.07461803872374,1385.771022626254,4393.568533527847,3815.682630670209,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.862912413568978,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-06-08 22:00:00+00:00,4,59.0,2975.856033715487,951.70195732646,726.0356636560069,1298.1184127330212,951.7019573264599,227.45076509026734,724.2511922361927,948.2091665645755,739.206837018433,212.49512030802703,726.0356636560069,0.0,1298.1184127330212,0.0,1075.2099447540845,336.0031077356514,2024.154076389028,2698.8721018520373,674.7180254630093,212.49512030802703,70.83170676934235,283.3268270773694,4.24990240616054,34.76225403701042,0.0,250.31371810265318,1370.8787145138274,4346.7347482293135,3774.082046606122,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.861552902015493,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-06-08 23:00:00+00:00,4,59.0,2972.2519996359006,948.5366107111722,726.9254944442963,1296.7898944804317,948.5366107111722,226.55267630432695,721.9839344068453,948.2091665645755,737.9557961137425,210.5808145974297,726.9254944442963,0.0,1296.7898944804317,0.0,1073.3902488927165,335.4344527789739,2023.715388924728,2698.2871852329704,674.5717963082426,210.5808145974297,70.1936048658099,280.7744194632396,4.211616291948594,34.77566377813321,0.0,249.5729866675872,1368.7601206906954,4341.012120326595,3771.677434125687,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.861915811588133,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-07-04 00:00:00+00:00,5,66.0,2818.240359639253,901.3299733963632,698.2772024757182,1218.6331837671707,901.3299733963632,223.3213908595127,678.0085825368506,948.2091665645755,695.7009282677191,205.62904512864418,698.2772024757182,0.0,1218.6331837671707,0.0,1011.9286229348642,316.22769466714504,1916.910386242889,2555.8805149905183,638.9701287476296,205.62904512864418,68.5430150428814,274.1720601715256,4.1125809025728834,33.134647911943254,0.0,237.40181367254448,1298.3898809447167,4664.2979241571065,3567.8091379253824,0.0,0.0,0.0,547.6676835731369,0.0,679.1055951404247,23.8976875248873,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-07-04 01:00:00+00:00,5,66.0,2774.3114535455616,887.5456227087486,690.646205238694,1196.1196255981167,887.5456227087486,222.03268297976845,665.5129397289802,948.2091665645755,683.8253367282571,203.72028598049155,690.646205238694,0.0,1196.1196255981167,0.0,994.6550352411012,310.8296985128441,1886.765830836811,2515.687774449081,628.9219436122703,203.72028598049155,67.90676199349718,271.62704797398874,4.074405719609831,32.68058241314199,0.0,233.79191520613742,1278.2053074575008,4052.5167610030626,3510.3428096901825,0.0,0.0,0.0,0.0,0.0,679.1055951404247,23.892731817623133,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-07-04 02:00:00+00:00,5,66.0,2760.9594491582247,883.2392492274809,687.2727910377024,1190.4474088930415,883.2392492274809,220.2636850884029,662.975564139078,948.2091665645755,680.6342953434463,202.60495388403456,687.2727910377024,0.0,1190.4474088930415,0.0,990.0135204995582,309.37922515611194,1877.720199930744,2503.626933240992,625.906733310248,202.60495388403456,67.53498462801151,270.13993851204606,4.05209907768069,32.52265782006149,0.0,232.6244197968692,1272.0201197889828,4032.9795689472076,3493.64045374055,0.0,0.0,0.0,0.0,0.0,679.1055951404247,23.89622117167122,0.0,0.0,0.0,0.0,0.0
2025-07-04 03:00:00+00:00,5,66.0,2753.5121730464352,882.3452953316603,684.3325722490032,1186.83430546577,882.3452953316602,220.32922259367254,662.0160727379877,948.2091665645755,679.1021492728371,203.24314605882319,684.3325722490032,0.0,1186.83430546577,0.0,987.784944396854,308.6827951240169,1871.1668777147734,2494.8891702863643,623.7222925715911,203.24314605882319,67.74771535294106,270.99086141176423,4.064862921176463,32.39832022212779,0.0,232.3362695043441,1268.9522556961972,4820.176483005513,3482.6741146832182,0.0,0.0,0.0,797.7120542628802,0.0,1435.8816976731844,23.894207720874455,0.0,0.0,0.0,0.0,0.0
2025-07-04 04:00:00+00:00,5,66.0,2746.0345353449115,880.3048739398208,681.5053395489934,1184.2243218560968,880.3048739398209,219.9061993237214,660.3986746160995,948.2091665645755,677.3278724059135,202.97700153390736,681.5053395489934,0.0,1184.2243218560968,0.0,985.204178044965,307.87630563905157,1865.7296614050902,2487.63954854012,621.90988713503,202.97700153390736,67.65900051130245,270.6360020452098,4.059540030678147,32.28740340503077,0.0,231.80243065874814,1265.594567379841,4011.6291027247526,3472.843726585085,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.891622009161484,0.0,0.0,0.0,0.0,0.0
2025-07-04 05:00:00+00:00,5,66.0,2742.154172633252,879.090143662739,681.2924611518342,1181.7715678186803,879.090143662739,219.81247997699802,659.277663685741,948.2091665645755,676.3078865151153,202.78225714762368,681.2924611518342,0.0,1181.7715678186803,0.0,983.7205622038042,307.4126756886888,1863.0640289705145,2484.0853719606857,621.0213429901714,202.78225714762368,67.59408571587456,270.3763428634982,4.055645142952473,32.25648951274183,0.0,231.48640125547706,1263.826640305906,4005.980812939158,3467.80593416449,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.89824658667132,0.0,0.0,0.0,0.0,0.0
2025-07-04 06:00:00+00:00,5,66.0,2725.883905048667,874.1099270553074,676.296953218636,1175.4770247747244,874.1099270553073,219.2113920236555,654.8985350316518,948.2091665645755,672.2887218978494,201.82120515745794,676.296953218636,0.0,1175.4770247747244,0.0,977.8745045786901,305.5857826808406,1851.7739779933604,2469.031970657814,617.2579926644535,201.82120515745794,67.27373505248597,269.0949402099439,4.036424103149159,32.04367884430632,0.0,230.21338348866257,1256.410996833898,3982.2949018825652,3446.906475236504,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.892785095367707,0.0,0.0,0.0,0.0,0.0
2025-07-04 07:00:00+00:00,5,66.0,2750.898024777563,882.7745176978685,681.0628906885601,1187.0606163911339,882.7745176978685,221.10514971108114,661.6693679867874,948.2091665645755,679.2797773145071,203.49474038336143,681.0628906885601,0.0,1187.0606163911339,0.0,988.0433124574649,308.7635351429578,1868.1235070796938,2490.831342772925,622.7078356932312,203.49474038336143,67.83158012778715,271.3263205111486,4.069894807667229,32.30249288456814,0.0,232.46501558816226,1268.1403542443738,4019.038379021936,3478.87465523039,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.89190415040434,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-07-04 08:00:00+00:00,5,66.0,2781.6229960812484,892.4945720545022,687.3189969328452,1201.8094270939005,892.4945720545022,222.87295436639747,669.6216176881047,948.2091665645755,686.6825764874783,205.81199556702393,687.3189969328452,0.0,1201.8094270939005,0.0,998.811020345423,312.12844385794466,1889.1284240267455,2518.837898702327,629.7094746755818,205.81199556702393,68.60399852234131,274.41599408936526,4.116239911340479,32.63766417892436,0.0,235.04038646832495,1282.2362076144575,4063.859203695705,3517.64891904775,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.891297477242286,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-07-04 09:00:00+00:00,5,66.0,2776.4756009080784,891.3534962143917,687.9810387178563,1197.1410659758303,891.3534962143917,223.57791563762328,667.7755805767684,948.2091665645755,684.9368211446605,206.41667506973124,687.9810387178563,0.0,1197.1410659758303,0.0,996.2717398467789,311.3349187021184,1885.1221046936867,2513.496139591582,628.3740348978955,206.41667506973124,68.80555835657708,275.2222334263083,4.128333501394625,32.610841821293995,0.0,234.72148899720972,1279.9751762764893,4056.4507771845683,3509.767879438361,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.892703318348566,0.0,0.0,0.0,6.821210263296962e-13,0.0
2025-07-04 10:00:00+00:00,5,66.0,2749.9392623389845,884.7425952333592,676.8450174343029,1188.3516496713223,884.7425952333592,221.38998055255118,663.3526146808081,948.2091665645755,679.2374555988941,205.50513963446508,676.8450174343029,0.0,1188.3516496713223,0.0,987.9817535983915,308.74429799949735,1865.1966671056252,2486.9288894741667,621.7322223685417,205.50513963446508,68.50171321148837,274.00685284595346,4.110102792689302,32.18886701974231,0.0,232.93401304110407,1268.2112164330629,4018.150478772048,3474.9106430725583,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.888737423412177,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-07-04 11:00:00+00:00,5,66.0,2729.8440828788735,878.2043599301859,671.8017647374893,1179.8379582111984,878.204359930186,219.12205757812976,659.0823023520562,948.2091665645755,675.3234110549707,202.88094887521515,2.9497125462905786e-12,671.8017647374863,1179.8379582111984,0.0,982.2885978981393,306.9651868431685,1179.8379582112013,1573.1172776149351,393.2793194037338,202.88094887521515,67.62698295840505,942.3096965711065,14.134645448566598,25.2344148768618,13.436035294749727,231.16841706195584,1051.8450018874412,2983.977030503434,2555.4058755130745,0.0,0.0,0.0,0.0,797.7120542628802,595.0193615256736,23.8928585463478,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-07-04 12:00:00+00:00,5,66.0,2640.408421575164,846.8053378720726,652.5566128235848,1141.0464708795057,846.8053378720726,212.6947764389508,634.1105614331218,948.2091665645755,652.7373117373365,194.0680261347361,0.0,652.5566128235848,1141.0464708795057,0.0,949.4360897997623,296.6987780624257,1141.0464708795057,1521.3952945060075,380.3488236265019,194.0680261347361,64.68934204491204,911.313981003233,13.669709715048494,24.461596965266754,13.051132256471696,223.08095029385555,1016.0003329644821,3243.2790447501106,2470.83138430577,0.0,0.0,0.0,0.0,413.1297097895351,159.54241085257604,23.897352991390722,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-07-04 13:00:00+00:00,5,66.0,2663.4376508569358,853.5052284049776,660.6623942664705,1149.270028185489,853.5052284049776,211.82832018129974,641.6769082236779,948.2091665645755,657.9043843262145,195.6008440787631,660.6623942664705,0.0,1149.270028185489,0.0,956.9518317472211,299.0474474210066,1809.9324224519596,2413.243229935946,603.3108074839865,195.6008440787631,65.20028135958769,260.80112543835077,3.912016881575261,31.312572109849008,0.0,224.6914993550349,1227.47462461104,4438.5799590411125,3370.1950616831673,0.0,0.0,0.0,547.6676835731369,0.0,679.1055951404247,23.901515219638792,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-07-04 14:00:00+00:00,5,66.0,2712.354349978731,869.5372126500388,673.244190413561,1169.5729469151313,869.5372126500388,213.40506112408346,656.1321515259554,948.2091665645755,670.0426193431758,199.49459330686295,673.244190413561,0.0,1169.5729469151313,0.0,974.6074463173467,304.56482697417084,1842.8171373286923,2457.0895164382564,614.2723791095641,199.49459330686295,66.49819776895431,265.99279107581725,3.9898918661372584,31.893055181558143,0.0,228.74709503252,1249.9654459329047,3962.3197959116364,3431.696962755603,0.0,0.0,0.0,0.0,0.0,679.1055951404247,23.906830945498186,0.0,0.0,0.0,6.821210263296962e-13,0.0
2025-07-04 15:00:00+00:00,5,66.0,2751.8690673449673,881.6265807001355,685.0685835594952,1185.173903085335,881.6265807001355,217.2894340703831,664.3371466297524,948.2091665645755,680.2103502182217,201.41623048191377,685.0685835594952,0.0,1185.173903085335,0.0,989.3968730446861,309.1865228264644,1870.2424866448303,2493.6566488597737,623.4141622149434,201.41623048191377,67.13874349397126,268.55497397588505,4.028324609638275,32.40379653763821,0.0,231.95153430971118,1268.123083992367,4817.704205600214,3483.0535219044596,0.0,0.0,0.0,797.7120542628802,0.0,1435.8816976731844,23.90502724726885,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-07-04 16:00:00+00:00,5,66.0,2760.8345873863886,885.24325621423,688.267223613322,1187.3241075588357,885.24325621423,218.1923332411749,667.0509229730551,948.2091665645755,682.3522433882292,202.89101282600075,0.0,688.267223613322,1187.3241075588357,0.0,992.5123540192426,310.1601106310133,1187.3241075588357,1583.0988100784475,395.7747025196119,202.89101282600075,67.63033760866692,958.7885740479896,14.381828610719845,25.638585547854795,13.76534447226644,232.83951541119083,1060.1904248013238,3023.3129579248316,2575.61116409769,0.0,0.0,0.0,0.0,797.7120542628802,595.0193615256736,23.907656582249704,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-07-04 17:00:00+00:00,5,66.0,2761.2847957782765,885.1105017430372,690.0360023700496,1186.1382916651899,885.110501743037,218.7971696682636,666.3133320747735,948.2091665645755,682.3673789427683,202.7431228002689,690.0360023700496,0.0,1186.1382916651899,0.0,992.5343693712994,310.16699042853105,1876.1742940352394,2501.5657253803192,625.3914313450798,202.7431228002689,67.58104093342297,270.3241637336919,4.054862456005378,32.562462987753385,0.0,232.80936622280984,1272.5661543736023,4033.8509501518784,3494.1000947516186,0.0,0.0,0.0,0.0,0.0,595.0193615256736,23.90462476277638,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-07-04 18:00:00+00:00,5,66.0,3000.193083244442,961.6597514575054,752.4239840246909,1286.1093477622437,961.6597514575055,238.82818963680342,722.8315618207021,948.2091665645755,738.9945451516472,222.6652063058582,752.4239840246909,0.0,1286.1093477622437,0.0,1074.9011565842143,335.90661143256693,2038.5333317869345,2718.0444423825793,679.5111105956448,222.6652063058582,74.22173543528606,296.88694174114426,4.453304126117164,35.433812998363166,0.0,252.99434111499446,1382.5209157029726,3969.5842891578795,3792.9455989667936,0.0,0.0,0.0,0.0,413.1297097895351,159.54241085257604,23.90258023797886,0.0,0.0,0.0,0.0,0.0
2025-07-04 19:00:00+00:00,5,66.0,2979.2868905398427,954.7573948549781,746.9783832050265,1277.5511124798395,954.7573948549781,236.6383378266248,718.1190570283533,948.2091665645755,733.5391194110751,221.21827544390294,746.9783832050265,0.0,1277.5511124798395,0.0,1066.9659918706548,333.4268724595796,2024.529495684866,2699.3726609131545,674.8431652282886,221.21827544390294,73.73942514796765,294.9577005918706,4.424365508878059,35.18486262094919,0.0,251.1770736471945,1372.7957646128575,4352.082655152701,3766.3386527838093,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.904195716152707,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-07-04 20:00:00+00:00,5,66.0,2756.4462746615827,888.6999779506828,679.4809645896106,1188.2653321212922,888.6999779506828,209.44501642446258,679.2549615262202,948.2091665645755,682.9395949755943,205.76038297508842,679.4809645896106,0.0,1188.2653321212922,0.0,993.3666836008645,310.42708862527013,1867.7462967109027,2490.328395614537,622.5820989036342,205.76038297508842,68.58679432502947,274.3471773001179,4.115207659501769,32.26708225890124,0.0,233.0610077723066,1271.0392795446433,4027.485554206226,3483.695079215401,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.903344611548267,0.0,0.0,0.0,0.0,0.0
2025-07-04 21:00:00+00:00,5,66.0,2678.48131628407,859.6406336283129,657.8002590920752,1161.0404235636845,859.6406336283129,200.85131721292404,658.7893164153888,948.2091665645755,664.7699474510468,194.87068617726607,657.8002590920752,0.0,1161.0404235636845,0.0,966.9381053833409,302.16815793229404,1818.8406826557598,2425.1209102076796,606.2802275519199,194.87068617726607,64.95689539242203,259.8275815696881,3.8974137235453217,31.344412008399104,0.0,225.61941655648434,1234.2665231650647,3912.7478394491345,3392.0590155910204,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.9039972070127,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-07-04 22:00:00+00:00,5,66.0,2653.3286196868225,850.5537251521567,649.8345724115377,1152.9403221231275,850.5537251521567,198.8337059251132,651.7200192270435,948.2091665645755,659.1910770542121,191.36264809794466,649.8345724115377,0.0,1152.9403221231275,0.0,958.8233848061267,299.6323077519146,1802.7748945346652,2403.6998593795533,600.9249648448883,191.36264809794466,63.787549365981555,255.15019746392622,3.827252961958893,31.024440393577407,0.0,223.33867684436183,1222.5351921626825,3875.863811849505,3362.52324418568,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.902766838463823,0.0,0.0,0.0,0.0,0.0
2025-07-04 23:00:00+00:00,5,66.0,2639.941990440102,841.9488150953181,647.4730669490577,1150.5201083957254,841.9488150953181,197.0326637197301,644.916151375588,948.2091665645755,655.1642638244575,186.78455127086056,647.4730669490577,0.0,1150.5201083957254,0.0,952.9662019264837,297.80193810202616,1797.9931753447831,2397.324233793044,599.331058448261,186.78455127086056,62.26151709028685,249.0460683611474,3.735691025417211,30.929393092428988,0.0,221.33950764345974,1215.39910540188,3855.341095841982,3350.290435719528,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.901652969312146,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-09-25 00:00:00+00:00,6,31.0,2901.6103379852475,924.744898535522,695.7409799930779,1281.12445945665,924.744898535522,208.51557637976737,716.2293221557546,948.2091665645755,720.2957905265396,204.44910800898242,695.7409799930779,0.0,1281.12445945665,0.0,1047.702968038603,327.40717751206347,1976.8654394497278,2635.82058593297,658.9551464832425,204.44910800898242,68.14970266966081,272.59881067864325,4.088982160179649,33.683473994358835,0.0,243.02952343058064,1335.3140062500859,4236.924344235333,3683.523553971573,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.85540133689826,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-09-25 01:00:00+00:00,6,31.0,2813.053221362433,895.8707567348314,674.2920529157493,1242.8904117118532,895.8707567348315,200.63792665879095,695.2328300760405,948.2091665645755,697.640829224014,198.22992751081733,674.2920529157493,0.0,1242.8904117118532,0.0,1014.7502970531114,317.1094678290973,1917.1824646276025,2556.2432861701363,639.0608215425341,198.22992751081733,66.07664250360578,264.30657001442313,3.9645985502163468,32.65766570459101,0.0,235.42210573399393,1294.2913018640384,4905.056577489351,3570.9935832232477,0.0,0.0,0.0,797.7120542628802,0.0,916.3185133853357,23.861765253975307,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-09-25 02:00:00+00:00,6,31.0,2778.8391508903856,886.124747799497,665.7101558848645,1227.004247206022,886.124747799497,198.20454771037248,687.9202000891245,948.2091665645755,689.8513741280909,196.27337367140603,665.7101558848645,0.0,1227.004247206022,0.0,1003.4201805499505,313.5688064218595,1892.7144030908867,2523.619204121182,630.9048010302955,196.27337367140603,65.42445789046867,261.6978315618747,3.92546747342812,32.24134714860616,0.0,232.75968635303684,1278.8245663176947,4057.66371720808,3527.0393846711327,0.0,0.0,0.0,0.0,0.0,916.3185133853357,23.859051615597902,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-09-25 03:00:00+00:00,6,31.0,2801.830507389542,893.3093857516401,671.8119542877466,1236.7091673501548,893.3093857516401,200.17760005289176,693.1317856987483,948.2091665645755,695.9847788121542,197.32460693948588,671.8119542877466,0.0,1236.7091673501548,0.0,1012.3414964540425,316.3567176418883,1908.5211216379014,2544.694828850535,636.1737072126338,197.32460693948588,65.77486897982863,263.0994759193145,3.946492138789717,32.52145030213395,0.0,234.64487900341535,1289.4181152786896,4638.916306241368,3557.0363253045775,0.0,0.0,0.0,547.6676835731369,0.0,1435.8816976731844,23.856079343894525,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-09-25 04:00:00+00:00,6,31.0,2797.6655864432987,887.789137093748,675.0601213904281,1234.8163279591224,887.7891370937479,199.9943585193429,687.794778574405,948.2091665645755,695.14466687685,192.64447021689796,675.0601213904281,0.0,1234.8163279591224,0.0,1011.1195154572364,315.9748485803864,1909.8764493495505,2546.501932466067,636.6254831165168,192.64447021689796,64.21482340563266,256.85929362253063,3.8528894043379593,32.599966921304066,0.0,233.41501814149655,1286.6830295696743,4084.3486160129723,3557.6214479233035,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.86645777359964,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-09-25 05:00:00+00:00,6,31.0,2851.1160942723395,903.8393094552958,690.6213794326598,1256.655405384384,903.8393094552958,204.32308364035012,699.5162258149458,948.2091665645755,708.2102501819761,195.62905927331974,690.6213794326598,0.0,1256.655405384384,0.0,1030.1240002646925,321.9137500827164,1947.2767848170438,2596.3690464227248,649.0922616056812,195.62905927331974,65.20968642443991,260.83874569775963,3.9125811854663946,33.285195436823635,0.0,237.65827782545603,1311.0717525605835,4162.187846832923,3626.4930466874175,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.863861113502505,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-09-25 06:00:00+00:00,6,31.0,2897.596325228168,917.3781961480956,702.6350526639213,1277.58307641615,917.3781961480956,207.5035247868302,709.8746713612654,948.2091665645755,719.5412451043596,197.836951043736,702.6350526639213,0.0,1277.58307641615,0.0,1046.6054474245232,327.0642023201635,1980.2181290800713,2640.2908387734283,660.0727096933571,197.836951043736,65.94565034791201,263.78260139164803,3.9567390208747204,33.854882344079144,0.0,241.29940373013613,1332.1935874565227,4229.78991268469,3686.8962861979517,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.86765209782527,0.0,0.0,0.0,-1.1368683772161603e-12,0.0
2025-09-25 07:00:00+00:00,6,31.0,2939.804260036653,927.5141914005778,716.4311882002222,1295.8588804358524,927.5141914005778,211.18731090538856,716.3268804951892,948.2091665645755,729.2584965233206,198.25569487725727,716.4311882002222,0.0,1295.8588804358524,0.0,1060.739631306648,331.4811347833275,2012.2900686360745,2683.053424848099,670.7633562120247,198.25569487725727,66.08523162575243,264.3409265030097,3.9651138975451454,34.451524450365184,0.0,244.17090988705377,1350.9172708560689,4290.721530892722,3743.7930561547473,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.869748931165475,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-09-25 08:00:00+00:00,6,31.0,2945.080060947703,928.3236059468736,717.7644140316838,1298.9920409691476,928.3236059468736,213.85395811001467,714.4696478368589,948.2091665645755,731.301787050656,197.0218188962176,717.7644140316838,0.0,1298.9920409691476,0.0,1063.7116902554997,332.4099032048436,2016.7564550008315,2689.008606667775,672.2521516669437,197.0218188962176,65.67393963207253,262.6957585282901,3.940436377924352,34.522852830641995,0.0,244.5822052877802,1353.3814890002063,4298.46154994791,3752.720296923275,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.87277642467601,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-09-25 09:00:00+00:00,6,31.0,2930.317398884138,924.6881984412155,714.407478519507,1291.2217219234162,924.6881984412155,214.09556619316066,710.5926322480548,948.2091665645755,727.4645701338192,197.22362830739632,714.407478519507,0.0,1291.2217219234162,0.0,1058.1302838310098,330.66571369719054,2005.6292004429233,2674.172267257231,668.5430668143077,197.22362830739632,65.74120943579878,262.9648377431951,3.9444725661479265,34.34444157481937,0.0,243.60054480905973,1346.8394488973242,4277.156847781462,3732.3025510882408,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.866928697191888,0.0,0.0,0.0,-6.821210263296962e-13,0.0
