timestamp_hour_utc,representative_day_id,day_weight,it_load_kw,q_air_kw,q_cp_kw,q_rdhx_kw,s_air_kw,s_air_old_kw,s_air_new_kw,old_ac_capacity_eff_kw,q_air_to_ashp_kw,q_air_to_reject_kw,q_cp_to_wshp_kw,q_cp_to_free_kw,q_rdhx_to_wshp_kw,q_rdhx_to_chiller_kw,q_ashp_out_kw,p_ashp_kw,q_wshp_in_kw,q_wshp_out_kw,p_wshp_kw,q_chiller_evap_kw,p_chiller_kw,q_tower_kw,p_tower_kw,p_pump_kw,p_cdu_free_kw,p_terminal_kw,p_cooling_kw,p_grid_kw,q_heat_kw,q_tes_ch_kw,q_tes_dis_kw,e_tes_kwh,p_bess_ch_kw,p_bess_dis_kw,e_bess_kwh,max_theta_c,hotspot_slack_c,hotspot_penalty_yuan,bess_degradation_cost_yuan,power_balance_residual_kw,heat_balance_residual_kw
2025-04-12 05:00:00+00:00,3,40.0,3108.01247362187,880.5953700354673,645.7863260441022,1581.630777542302,880.5953700354673,138.14764507761916,742.4477249578482,739.7495764592554,697.3593976623274,183.23597237313993,645.7863260441022,0.0,1581.630777542302,0.0,1014.3409420542945,316.981544391967,2227.417103586404,2969.8894714485386,742.4723678621347,183.23597237313993,61.07865745771331,244.31462983085325,3.6647194474627987,35.18989755674609,0.0,238.17314732904492,1397.5603340450687,4505.5728076669375,3984.230413502833,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.78355033876768,0.0,0.0,0.0,-1.1368683772161603e-12,0.0
2025-04-12 06:00:00+00:00,3,40.0,3057.446493160741,867.4906543086108,637.2915555467754,1552.6642833053543,867.4906543086108,136.94591192757068,730.5447423810401,739.7495764592554,686.3466428883177,181.14401142029317,637.2915555467754,0.0,1552.6642833053543,0.0,998.3223896557348,311.9757467674171,2189.9558388521295,2919.941118469506,729.9852796173765,181.14401142029317,60.38133714009772,241.52534856039088,3.622880228405863,34.645389499456805,0.0,234.52983003753113,1375.1404632902852,4432.586956451026,3918.2635081252406,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.784748061705763,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-04-12 07:00:00+00:00,3,40.0,3070.6544380104815,872.3592053996261,638.9388750741017,1559.356357536754,872.3592053996261,138.14622336956555,734.2129820300606,739.7495764592554,689.1839555405887,183.17524985903742,638.9388750741017,0.0,1559.356357536754,0.0,1002.44938987722,313.26543433663124,2198.2952326108557,2931.0603101478073,732.7650775369518,183.17524985903742,61.05841661967914,244.23366647871657,3.6635049971807483,34.76172982759059,0.0,235.8090380369224,1381.323201354956,4451.977639365437,3933.509700025027,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.777069038945793,0.0,0.0,0.0,0.0,0.0
2025-04-12 08:00:00+00:00,3,40.0,3024.258249840333,860.5917301503297,630.235798256958,1533.4307214330422,860.5917301503296,136.584345325034,724.0073848252956,739.7495764592554,679.8060450833216,180.7856850670081,630.235798256958,0.0,1533.4307214330422,0.0,988.8087928484678,309.0027477651462,2163.6665196900003,2884.8886929200003,721.2221732300001,180.7856850670081,60.261895022336034,241.04758008934414,3.615713701340162,34.24138116203916,0.0,232.51622016762855,1360.8601310484903,4385.118380888824,3873.697485768468,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.780115343848824,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-04-12 09:00:00+00:00,3,40.0,2952.048198650281,841.6670567212816,615.1685319912458,1495.2126099377517,841.6670567212816,133.66063185899887,708.0064248622828,739.7495764592554,664.2815220787564,177.38553464252516,615.1685319912458,0.0,1495.2126099377517,0.0,966.2276684781912,301.9461463994347,2110.3811419289977,2813.841522571997,703.4603806429992,177.38553464252516,59.12851154750839,236.51404619003355,3.547710692850503,33.407182059114895,0.0,227.28549932611438,1328.775430668022,4280.823629318304,3780.0691910501882,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.78765146309618,0.0,0.0,0.0,6.821210263296962e-13,0.0
2025-04-12 10:00:00+00:00,3,40.0,2929.163055665478,838.6363991402002,611.4181863156808,1479.1084702095964,838.6363991402002,133.5429745038088,705.0934246363913,739.7495764592554,661.3488669048774,177.28753223532283,611.4181863156808,0.0,1479.1084702095964,0.0,961.9619882252762,300.61312132039876,2090.5266565252773,2787.3688753670363,696.8422188417591,177.28753223532283,59.09584407844094,236.38337631376376,3.545750644706456,33.13363029156639,0.0,226.20184649466265,1319.4324116715343,3835.4657575474766,3749.330863592312,0.0,0.0,0.0,0.0,413.1297097895351,1000.4047470000868,23.788461322345032,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-04-12 11:00:00+00:00,3,40.0,3018.0422265829366,859.6229605486748,626.8014528379314,1531.6178131963306,859.6229605486749,136.33860148180491,723.2843590668699,739.7495764592554,678.3539769140505,181.2689836346243,626.8014528379314,0.0,1531.6178131963306,0.0,986.6966936931643,308.34271677911386,2158.419266034262,2877.892354712349,719.4730886780873,181.2689836346243,60.42299454487477,241.69197817949907,3.625379672692486,34.120221717101245,0.0,232.24374911178003,1358.2281505036497,3578.558322823705,3864.5890484055135,0.0,0.0,0.0,0.0,797.7120542628802,159.54241085257604,23.783717295326404,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-04-12 12:00:00+00:00,3,40.0,2937.9634504198903,837.1763921433917,611.0552061218892,1489.7318521546097,837.1763921433917,133.01611723976666,704.160274903625,739.7495764592554,660.4217745189729,176.75461762441876,611.0552061218892,0.0,1489.7318521546097,0.0,960.6134902094152,300.1917156904422,2100.787058276499,2801.049411035332,700.262352758833,176.75461762441876,58.918205874806254,235.67282349922502,3.535092352488375,33.22897470520277,0.0,226.14059240681894,1322.2769337885916,4260.240384208481,3761.6629012447474,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.787874971949055,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-04-12 13:00:00+00:00,3,40.0,2936.394018063023,835.9179325648529,608.0216961591553,1492.4543893390137,835.9179325648528,132.0413753552283,703.8765572096245,739.7495764592554,659.644451076174,176.27348148867884,608.0216961591553,0.0,1492.4543893390137,0.0,959.4828379289804,299.83838685280637,2100.476085498169,2800.634780664225,700.1586951660563,176.27348148867884,58.757827162892944,235.03130865157178,3.5254696297735766,33.1651947781648,0.0,225.88758938418107,1321.333162973875,4805.394864610034,3760.1176185932054,0.0,0.0,0.0,547.6676835731369,0.0,679.1055951404247,23.78548270067246,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-04-12 14:00:00+00:00,3,40.0,3007.658007168605,853.3948105675247,622.8511943566537,1531.412002244428,853.3948105675246,134.14707898114673,719.2477315863779,739.7495764592554,674.6847767662993,178.71003380122545,622.8511943566537,0.0,1531.412002244428,0.0,981.3596752964353,306.67489853013603,2154.2631966010817,2872.350928801442,718.0877322003605,178.71003380122545,59.57001126707515,238.2800450683006,3.574200676024509,33.99965585314389,0.0,230.78494196102753,1352.6914404877675,4360.349447656372,3853.7106040978774,0.0,0.0,0.0,0.0,0.0,679.1055951404247,23.780754697053936,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-04-12 15:00:00+00:00,3,40.0,3059.3822059163886,869.5282393640366,636.2107931749365,1553.643173377417,869.5282393640366,136.72892392458346,732.7993154394532,739.7495764592554,687.5411969170259,181.9870424470107,636.2107931749365,0.0,1553.643173377417,0.0,1000.0599227884013,312.5187258713754,2189.8539665523535,2919.805288736471,729.9513221841178,181.9870424470107,60.662347482336905,242.64938992934762,3.6397408489402143,34.622755529022264,0.0,234.97315854373238,1376.368050459525,5233.462310638793,3919.8652115248724,0.0,0.0,0.0,797.7120542628802,0.0,1435.8816976731844,23.779514710230526,0.0,0.0,0.0,-1.1368683772161603e-12,0.0
2025-04-12 16:00:00+00:00,3,40.0,3006.305278603771,852.0628580435821,623.0968903817522,1531.1455301784363,852.0628580435821,133.84635707575723,718.2165009678248,739.7495764592554,673.4074587554077,178.6553992881744,623.0968903817522,0.0,1531.1455301784363,0.0,979.5017581896839,306.0942994342762,2154.2424205601883,2872.3232274135844,718.0808068533961,178.6553992881744,59.551799762724805,238.20719905089922,3.573107985763488,34.00436201323693,0.0,230.46781976203877,1351.7721958114362,4358.077474415207,3851.824985603268,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.769387423051207,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-04-12 17:00:00+00:00,3,40.0,3007.45062791119,848.5220510761857,621.5010970984162,1537.4274797365888,848.5220510761858,132.64634330570297,715.8757077704828,739.7495764592554,671.6490201587648,176.87303091742092,621.5010970984162,0.0,1537.4274797365888,0.0,976.9440293218397,305.2950091630749,2158.928576835005,2878.5714357800066,719.6428589450016,176.87303091742092,58.95767697247364,235.83070788989457,3.5374606183484185,34.01930771031837,0.0,229.81691078143362,1351.2692241906504,4358.719852101841,3855.5154651018465,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.77712498265675,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-04-12 18:00:00+00:00,3,40.0,3066.3174869809536,863.4169231968492,634.5010753093937,1568.3994884747108,863.4169231968492,135.11951882779377,728.2974043690555,739.7495764592554,684.1275418794339,179.2893813174153,634.5010753093937,0.0,1568.3994884747108,0.0,995.0946063700858,310.9670644906518,2202.9005637841046,2937.200751712139,734.3001879280348,179.2893813174153,59.7631271058051,239.0525084232204,3.5857876263483055,34.71902714402892,0.0,233.96915271798414,1377.304347012853,3645.9097797309255,3932.295358082225,0.0,0.0,0.0,0.0,797.7120542628802,595.0193615256736,23.77100665000357,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-04-12 19:00:00+00:00,3,40.0,3014.1137776552564,843.0371179803457,621.5415067541742,1549.5351529207387,843.0371179803456,132.0504100107534,710.9867079695922,739.7495764592554,668.1828251831338,174.85429279721188,621.5415067541742,0.0,1549.5351529207387,0.0,971.9022911754673,303.71946599233354,2171.0766596749127,2894.76887956655,723.6922198916375,174.85429279721188,58.284764265737294,233.13905706294918,3.4970858559442375,34.141596731832614,0.0,228.9362107526819,1352.271343490167,3953.2554113558886,3866.6711707420172,0.0,0.0,0.0,0.0,413.1297097895351,159.54241085257604,23.779594920094148,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-04-12 20:00:00+00:00,3,40.0,2967.55226047756,830.9440043186765,613.5563181036741,1523.0519380552096,830.9440043186764,130.60930314229284,700.3347011763836,739.7495764592554,658.1490699691116,172.79493434956498,613.5563181036741,0.0,1523.0519380552096,0.0,957.3077381368896,299.158668167778,2136.6082561588837,2848.8110082118446,712.2027520529612,172.79493434956498,57.598311449855,230.39324579942,3.4558986869912998,33.63720892366232,0.0,225.5629628632883,1331.615802144536,4299.168062622097,3806.118746348734,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.784397330427673,0.0,0.0,0.0,6.821210263296962e-13,0.0
2025-04-12 21:00:00+00:00,3,40.0,2956.3872331650873,825.1557936971751,609.2591356453379,1521.9723038225734,825.1557936971751,129.05309091338057,696.1027027837946,739.7495764592554,654.2830248004789,170.87276889669624,609.2591356453379,0.0,1521.9723038225734,0.0,951.6843997097875,297.4013749093086,2131.2314394679115,2841.6419192905487,710.4104798226372,170.87276889669624,56.95758963223208,227.83035852892831,3.4174553779339245,33.49749710758587,0.0,224.21256014827208,1325.8969569979697,4282.284190163056,3793.3263190003363,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.789938282713464,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-04-12 22:00:00+00:00,3,40.0,2970.19408654103,824.9671830653484,608.0253295265184,1537.2015739491644,824.9671830653484,128.91149298858136,696.0556900767671,739.7495764592554,653.7497255350786,171.21745753026983,608.0253295265184,0.0,1537.2015739491644,0.0,950.9086916873871,297.15896615230844,2145.226903475683,2860.302537967577,715.0756344918942,171.21745753026983,57.07248584342327,228.2899433736931,3.4243491506053965,33.6127756252872,0.0,224.56218204943372,1330.906393312952,4301.1004798539825,3811.211229654964,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.78322906128024,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-04-12 23:00:00+00:00,3,40.0,3033.7416111196762,841.5497182995633,618.9073510429414,1573.284541777173,841.5497182995633,131.49112522391886,710.0585930756445,739.7495764592554,666.4478722709133,175.10184602865002,618.9073510429414,0.0,1573.284541777173,0.0,969.3787233031467,302.9308510322333,2192.1918928201144,2922.922523760152,730.730630940038,175.10184602865002,58.36728200955,233.4691280382,3.502036920573,34.30006594905997,0.0,229.2065182224074,1359.0373850738615,4392.778996193538,3892.301247063299,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.769541182877294,0.0,0.0,0.0,0.0,0.0
2025-06-08 00:00:00+00:00,4,59.0,2668.226443465902,769.1232520911391,564.8367991072986,1334.266392267463,769.1232520911392,119.77822390759863,649.3450281835405,739.7495764592554,610.9732848369591,158.14996725417996,564.8367991072986,0.0,1334.266392267463,0.0,888.6884143083042,277.71512947134505,1899.1031913747615,2532.137588499682,633.0343971249205,158.14996725417996,52.71665575139332,210.86662300557327,3.162999345083599,30.287767895893587,0.0,206.7352745777833,1203.6522241664193,3871.878667632321,3420.8260028079862,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.80086484531421,0.0,0.0,0.0,0.0,0.0
2025-06-08 01:00:00+00:00,4,59.0,2697.086106739959,793.4158074461997,567.1946743517353,1336.4756249420227,793.4158074461996,121.47535534946556,671.940452096734,739.7495764592554,629.5685695805624,163.84723786563723,567.1946743517353,0.0,1336.4756249420227,0.0,915.7361012080909,286.1675316275284,1903.670299293758,2538.2270657250106,634.5567664312526,163.84723786563723,54.61574595521241,218.46298382084964,3.2769447573127444,30.38059647997229,0.0,212.0896387311322,1221.0872239824107,4715.8853849852485,3453.9631669331015,0.0,0.0,0.0,797.7120542628802,0.0,916.3185133853357,23.80108879547583,0.0,0.0,0.0,-1.5916157281026244e-12,0.0
2025-06-08 02:00:00+00:00,4,59.0,2748.2279820414296,808.649921614105,577.1650524857471,1362.4130079415772,808.6499216141049,123.15813284885554,685.4917887652493,739.7495764592554,642.0100832969096,166.63983831719543,577.1650524857471,0.0,1362.4130079415772,0.0,933.8328484318685,291.8227651349589,1939.5780604273243,2586.1040805697658,646.5260201424414,166.63983831719543,55.546612772398475,222.1864510895939,3.3327967663439084,30.939081653988186,0.0,216.13371223262715,1244.300988702758,3992.5289707441875,3519.9369290016343,0.0,0.0,0.0,0.0,0.0,916.3185133853357,23.798132888312857,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-06-08 03:00:00+00:00,4,59.0,2787.1014940741543,819.7450067665317,587.5046577358681,1379.851829571753,819.7450067665316,125.34509255668394,694.3999142098477,739.7495764592554,650.0517263156141,169.69328045091754,587.5046577358681,0.0,1379.851829571753,0.0,945.5297837318024,295.4780574161882,1967.3564873076211,2623.141983076828,655.785495769207,169.69328045091754,56.564426816972514,226.25770726789005,3.3938656090183508,31.423658027793575,0.0,219.0882080921434,1261.733711731323,4596.502889378614,3568.6717668086303,0.0,0.0,0.0,547.6676835731369,0.0,1435.8816976731844,23.79700396986877,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-06-08 04:00:00+00:00,4,59.0,2835.911021442252,831.903214292703,594.9234130872326,1409.0843940623206,831.903214292703,126.18350332991837,705.7197109627846,739.7495764592554,659.1223287043043,172.78088558839863,594.9234130872326,0.0,1409.0843940623206,0.0,958.7233872062609,299.6010585019565,2004.0078071495532,2672.0104095327374,668.0026023831844,172.78088558839863,57.59362852946621,230.37451411786483,3.4556177117679723,31.938546333240183,0.0,222.504786144636,1283.0962396042512,4119.007261046503,3630.7337967389985,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.79767740067955,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-06-08 05:00:00+00:00,4,59.0,2864.877477365525,842.4364157304324,602.5091845294236,1419.9318771056712,842.4364157304324,127.6416680629312,714.7947476675012,739.7495764592554,667.7448090465609,174.69160668387144,602.5091845294236,0.0,1419.9318771056712,0.0,971.2651767949977,303.5203677484368,2022.4410616350947,2696.588082180126,674.1470205450315,174.69160668387144,58.23053556129048,232.92214224516192,3.4938321336774285,32.27459430693942,0.0,225.13178905743894,1296.7981393528146,4161.675616718339,3667.853258975124,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.79845549003341,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-06-08 06:00:00+00:00,4,59.0,2869.0960452254612,844.7523606955677,604.5712472620137,1419.77243726788,844.7523606955679,127.33622570910924,717.4161349864586,739.7495764592554,671.0228162268388,173.72954446872893,604.5712472620137,0.0,1419.77243726788,0.0,976.0331872390383,305.01037101219947,2024.3436845298936,2699.124912706525,674.7812281766312,173.72954446872893,57.90984815624298,231.63939262497192,3.4745908893745785,32.33486179053921,0.0,225.61658981693765,1299.1274898419251,4168.223535067386,3675.158099945563,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.800770161067383,0.0,0.0,0.0,0.0,0.0
2025-06-08 07:00:00+00:00,4,59.0,2935.153587802032,853.7100146585774,612.9957265153524,1468.447846628102,853.7100146585773,129.34690550557812,724.3631091529992,739.7495764592554,677.6267401248336,176.08327453374375,612.9957265153524,0.0,1468.447846628102,0.0,985.6388947270308,308.0121546021971,2081.4435731434546,2775.258097524606,693.8145243811515,176.08327453374375,58.69442484458125,234.777699378325,3.521665490674875,33.07435026174159,0.0,228.93508051630266,1326.052200096649,4261.20578789868,3760.8969922516367,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.80028403684936,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-06-08 08:00:00+00:00,4,59.0,2902.079830330927,839.1032997602775,601.0383510941843,1461.9381794764665,839.1032997602777,127.15402793900404,711.9492718212736,739.7495764592554,665.3657736084799,173.73752615179762,601.0383510941843,0.0,1461.9381794764665,0.0,967.8047616123345,302.4389880038545,2062.976530570651,2750.6353740942013,687.6588435235503,173.73752615179762,57.91250871726587,231.6500348690635,3.474750523035952,32.6505323275902,0.0,225.50749436523782,1309.6431174605345,4211.722947791462,3718.440135706536,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.802571108736707,0.0,0.0,0.0,0.0,0.0
2025-06-08 09:00:00+00:00,4,59.0,2865.8243195745335,829.8535430974927,589.6003565555484,1446.3704199214924,829.8535430974925,126.30100899035156,703.552534107141,739.7495764592554,654.6599326899038,175.19361040758884,589.6003565555484,0.0,1446.3704199214924,0.0,952.2326293671329,297.572696677229,2035.9707764770408,2714.6277019693875,678.6569254923469,175.19361040758884,58.397870135862945,233.59148054345178,3.5038722081517766,32.151714895881376,0.0,223.0422561440548,1293.3253355535269,4159.149655128061,3666.86033133652,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.801400014035426,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-06-08 10:00:00+00:00,4,59.0,3004.936785739249,866.0052461825383,617.4774774313286,1521.4540621253793,866.0052461825383,132.03504565641072,733.9702005261275,739.7495764592554,683.0054882693621,182.99975791317615,617.4774774313286,0.0,1521.4540621253793,0.0,993.4625283917994,310.4570401224373,2138.931539556708,2851.9087194089434,712.9771798522358,182.99975791317615,60.99991930439205,243.9996772175682,3.659995158263523,33.73886494419365,0.0,233.0870205903221,1354.9200199718443,3946.727095921559,3845.371247800743,0.0,0.0,0.0,0.0,413.1297097895351,1000.4047470000868,23.787268083412105,0.0,0.0,0.0,9.094947017729282e-13,0.0
2025-06-08 11:00:00+00:00,4,59.0,2992.4877938225673,859.3691678789193,612.2012548344803,1520.9173711091682,859.3691678789191,131.21713235674923,728.15203552217,739.7495764592554,677.2835398580825,182.0856280208368,612.2012548344803,0.0,1520.9173711091682,0.0,985.1396943390291,307.8561544809466,2133.1186259436486,2844.1581679248648,711.0395419812162,182.0856280208368,60.69520934027893,242.78083736111572,3.6417125604167357,33.57521135612609,0.0,231.60260275790876,1348.4104324768932,3543.1861720365805,3829.297862263894,0.0,0.0,0.0,0.0,797.7120542628802,159.54241085257604,23.78610904001928,0.0,0.0,0.0,0.0,0.0
2025-06-08 12:00:00+00:00,4,59.0,2864.58811242164,830.7659739600017,590.9480790971967,1442.87405936444,830.7659739600017,126.7557017096812,704.0102722503204,739.7495764592554,655.010482591343,175.75549136865868,590.9480790971967,0.0,1442.87405936444,0.0,952.7425201328626,297.73203754151956,2033.8221384616368,2711.762851282182,677.9407128205455,175.75549136865868,58.585163789552894,234.34065515821158,3.5151098273731733,32.1571829665603,0.0,223.16427872813767,1293.0944856736892,4157.682598095329,3664.5053714150445,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.793143742762858,0.0,0.0,0.0,0.0,0.0
2025-06-08 13:00:00+00:00,4,59.0,2798.9460515361766,812.7867057847773,577.8447071996858,1408.3146385517148,812.7867057847774,123.86305393192806,688.9236518528493,739.7495764592554,641.2607276848888,171.52597809988845,577.8447071996858,0.0,1408.3146385517148,0.0,932.7428766325656,291.48214894767676,1986.1593457514005,2648.2124610018673,662.0531152504668,171.52597809988845,57.17532603329615,228.7013041331846,3.430519561997769,31.41848760150772,0.0,218.2432942026912,1263.8028915976365,4610.4166267069495,3580.955337634433,0.0,0.0,0.0,547.6676835731369,0.0,679.1055951404247,23.80326467291692,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-06-08 14:00:00+00:00,4,59.0,2815.0490135332443,810.8745709547737,577.3468965373555,1426.8275460411128,810.8745709547737,124.10745167445016,686.7671192803235,739.7495764592554,638.8593832957373,172.01518765903643,577.3468965373555,0.0,1426.8275460411128,0.0,929.250012066527,290.39062877078965,2004.1744425784682,2672.2325901046243,668.0581475261561,172.01518765903643,57.338395886345474,229.3535835453819,3.440303753180728,31.58868235653179,0.0,218.3324318527176,1269.1485901457213,4084.1976036789647,3601.4826021711515,0.0,0.0,0.0,0.0,0.0,679.1055951404247,23.80303140923791,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-06-08 15:00:00+00:00,4,59.0,3010.6690789388085,864.541568990455,623.6644480521131,1522.4630618962417,864.541568990455,137.71587174076637,726.8256972496886,739.7495764592554,678.674392041612,185.86717694884294,623.6644480521131,0.0,1522.4630618962417,0.0,987.1627520605266,308.48836001891453,2146.1275099483546,2861.503346597806,715.3758366494515,185.86717694884294,61.955725649614315,247.82290259845726,3.7173435389768588,33.93456406052581,0.0,233.10622706810483,1356.5780569855879,5164.959190187277,3848.6660986583324,0.0,0.0,0.0,797.7120542628802,0.0,1435.8816976731844,23.764710565324116,0.0,0.0,0.0,6.821210263296962e-13,0.0
2025-06-08 16:00:00+00:00,4,59.0,3078.2069923204554,878.9081640123404,635.7421922883018,1563.5566360198134,878.9081640123404,139.16638790037103,739.7417761119693,739.7495764592554,691.4486020523256,187.45956196001487,635.7421922883018,0.0,1563.5566360198134,0.0,1005.743421167019,314.29481911469344,2199.298828308115,2932.398437744153,733.0996094360382,187.45956196001487,62.48652065333829,249.94608261335316,3.749191239200297,34.70783212884719,0.0,237.35847720077265,1385.69644977289,4463.903442093346,3938.1418589111718,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.759091205121575,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-06-08 17:00:00+00:00,4,59.0,3074.9395644076244,880.6062722255875,635.7947558277339,1558.538536354303,880.6062722255875,139.10685697209715,741.4994152534904,739.7495764592554,693.1027958048963,187.5034764206912,635.7947558277339,0.0,1558.538536354303,0.0,1008.1495211707584,315.04672536586196,2194.333292182037,2925.7777229093826,731.4444307273457,187.5034764206912,62.50115880689706,250.00463522758824,3.7500695284138232,34.65922803837505,0.0,237.58978916907847,1384.9914016359721,4459.9309660435965,3933.927244080141,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.763821586139557,0.0,0.0,0.0,0.0,0.0
2025-06-08 18:00:00+00:00,4,59.0,3058.9732310608524,875.9537426101665,634.5589875035381,1548.4605009471504,875.9537426101665,138.66978080835597,737.2839618018105,739.7495764592554,689.6724745605087,186.2812680496578,634.5589875035381,0.0,1548.4605009471504,0.0,1003.1599629971035,313.48748843659484,2183.0194884506886,2910.6926512675846,727.6731628168961,186.2812680496578,62.0937560165526,248.3750240662104,3.7256253609931558,34.521374634577654,0.0,236.30309353617204,1377.8045008017864,3639.0656775997586,3913.852614264688,0.0,0.0,0.0,0.0,797.7120542628802,595.0193615256736,23.762367849206903,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-06-08 19:00:00+00:00,4,59.0,3062.354483484829,879.8571778800385,642.032167853655,1540.465137751136,879.8571778800385,139.36046365987326,740.4967142201652,739.7495764592554,693.7065008940361,186.1506769860024,642.032167853655,0.0,1540.465137751136,0.0,1009.0276376640526,315.32113677001644,2182.497305604791,2909.9964074730547,727.4991018682637,186.1506769860024,62.0502256620008,248.2009026480032,3.7230135397200477,34.665616413121015,0.0,236.97303076734275,1380.2321250204648,4029.456898715758,3919.0240451371074,0.0,0.0,0.0,0.0,413.1297097895351,159.54241085257604,23.768172504763772,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-06-08 20:00:00+00:00,4,59.0,3034.895582970205,871.9138165269286,636.6550526129862,1526.3267138302883,871.9138165269285,138.52753459734816,733.3862819295804,739.7495764592554,686.9299961417513,184.9838203851773,636.6550526129862,0.0,1526.3267138302883,0.0,999.170903478911,312.2409073371597,2162.9817664432744,2883.9756885910324,720.9939221477581,184.9838203851773,61.66127346172576,246.64509384690305,3.6996764077035458,34.36291871669247,0.0,234.84794840179714,1367.8066464728367,4402.702229443041,3883.1465920699434,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.768411282170423,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-06-08 21:00:00+00:00,4,59.0,3007.7975109015924,860.4615453325955,626.2431852913151,1521.0927802776805,860.4615453325955,137.36200861425948,723.099536718336,739.7495764592554,676.3540416190551,184.10750371354038,626.2431852913151,0.0,1521.0927802776805,0.0,983.7876969004438,307.43365528138867,2147.3359655689956,2863.1146207586607,715.7786551896652,184.10750371354038,61.36916790451346,245.47667161805384,3.6821500742708073,33.99822336151626,0.0,232.17960809665496,1354.4414599080092,4362.238970809602,3846.9023176591045,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.760441341118813,0.0,0.0,0.0,0.0,0.0
2025-06-08 22:00:00+00:00,4,59.0,2975.856033715487,847.7544446313877,613.3837812706731,1514.717807813427,847.7544446313877,134.9895560229886,712.7648886083991,739.7495764592554,666.3655614088007,181.38888322258708,613.3837812706731,0.0,1514.717807813427,0.0,969.258998412801,302.8934370040003,2128.1015890841,2837.4687854454664,709.3671963613666,181.38888322258708,60.4629610741957,241.8518442967828,3.6277776644517417,33.548691516254465,0.0,229.15624725803636,1339.056310878305,4314.912344593791,3806.7277838582677,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.755978229389317,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-06-08 23:00:00+00:00,4,59.0,2972.2519996359006,846.5726802719256,614.9376268671128,1510.7416924968618,846.5726802719256,134.5551553079406,712.017524963985,739.7495764592554,666.6881807868147,179.88449948511095,614.9376268671128,0.0,1510.7416924968618,0.0,969.7282629626395,303.0400821758248,2125.6793193639746,2834.2390924852994,708.5597731213248,179.88449948511095,59.961499828370314,239.84599931348126,3.5976899897022188,33.555545730982004,0.0,228.78511027127206,1337.4997011174762,4309.751700753377,3803.9673554479386,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.76614174249415,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-07-04 00:00:00+00:00,5,66.0,2818.240359639253,805.1840865029368,610.964133640623,1402.0921394956924,805.1840865029368,125.17575367174348,680.0083328311933,739.7495764592554,643.7976367834195,161.38644971951726,610.964133640623,0.0,1402.0921394956924,0.0,936.4329262304284,292.63528944700886,2013.0562731363154,2684.0750308484203,671.0187577121051,161.38644971951726,53.795483239839086,215.18193295935635,3.227728994390345,32.34984540417562,0.0,216.58634693317714,1269.613451730696,4635.521494943086,3620.5079570788484,0.0,0.0,0.0,547.6676835731369,0.0,679.1055951404247,23.815096935314905,0.0,0.0,0.0,0.0,0.0
2025-07-04 01:00:00+00:00,5,66.0,2774.3114535455616,798.3247507407009,607.9863430271369,1368.0003597777218,798.3247507407008,124.25822426167102,674.0665264790298,739.7495764592554,638.9866133392445,159.33813740145638,607.9863430271369,0.0,1368.0003597777218,0.0,929.435073947992,290.4484606087475,1975.9867028048586,2634.6489370731447,658.6622342682862,159.33813740145638,53.11271246715213,212.45084986860851,3.1867627480291274,31.919593888591322,0.0,214.16604809544702,1251.4958120762533,4025.8072656218146,3564.0840110211366,0.0,0.0,0.0,0.0,0.0,679.1055951404247,23.812896633515244,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-07-04 02:00:00+00:00,5,66.0,2760.9594491582247,794.638003862659,604.1665639267771,1362.1548813687884,794.638003862659,123.49498962455516,671.1430142381039,739.7495764592554,636.0520471783033,158.58595668435578,604.1665639267771,0.0,1362.1548813687884,0.0,925.166614077532,289.11456689922875,1966.3214452955656,2621.761927060754,655.4404817651885,158.58595668435578,52.861985561451924,211.4479422458077,3.171719133687115,31.7465457314912,0.0,213.18019569408355,1245.5154947851308,4006.4749439433563,3546.9285411382857,0.0,0.0,0.0,0.0,0.0,679.1055951404247,23.81683823131678,0.0,0.0,0.0,6.821210263296962e-13,0.0
2025-07-04 03:00:00+00:00,5,66.0,2753.5121730464352,792.2956091222998,601.8857755607964,1359.3307883633372,792.2956091222997,123.1053470367048,669.1902620855949,739.7495764592554,633.7486225835498,158.54698653874993,601.8857755607964,0.0,1359.3307883633372,0.0,921.8161783033453,288.0675557197954,1961.2165639241337,2614.9554185655115,653.7388546413779,158.54698653874993,52.848995512916645,211.39598205166658,3.1709397307749985,31.649881150457265,0.0,212.57739612238015,1242.0536228777023,4793.277850187018,3536.7715968688567,0.0,0.0,0.0,797.7120542628802,0.0,1435.8816976731844,23.815041274421795,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-07-04 04:00:00+00:00,5,66.0,2746.0345353449115,788.6074302132015,599.1649465957082,1358.2621585360014,788.6074302132015,122.63895098415834,665.9684792290432,739.7495764592554,630.5741653995578,158.03326481364365,599.1649465957082,0.0,1358.2621585360014,0.0,917.1987860357206,286.62462063616266,1957.4271051317096,2609.9028068422795,652.4757017105699,158.03326481364365,52.67775493788122,210.71101975152487,3.160665296272873,31.55756998323126,0.0,211.7301002993436,1238.2264128634615,3984.260948208373,3527.101592878,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.81179905325032,0.0,0.0,0.0,0.0,0.0
2025-07-04 05:00:00+00:00,5,66.0,2742.154172633252,788.1127905309966,600.166537719698,1353.874844382559,788.1127905309966,122.24683535550034,665.8659551754962,739.7495764592554,630.863414907658,157.24937562333855,600.166537719698,0.0,1353.874844382559,0.0,917.6195125929571,286.7560976852991,1954.041382102257,2605.388509469676,651.347127367419,157.24937562333855,52.41645854111285,209.6658341644514,3.144987512466771,31.543744575416532,0.0,211.49166652522536,1236.7000822069397,3978.8542548401906,3523.0080220626332,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.818618384910767,0.0,0.0,0.0,-1.1368683772161603e-12,0.0
2025-07-04 06:00:00+00:00,5,66.0,2725.883905048667,781.6725417649144,596.0756813661482,1348.1356819176053,781.6725417649144,121.56585215148297,660.1066896134314,739.7495764592554,625.387701616392,156.28484014852245,596.0756813661482,0.0,1348.1356819176053,0.0,909.6548387147519,284.26713709835997,1944.2113632837536,2592.2818177116715,648.0704544279179,156.28484014852245,52.09494671617415,208.3797868646966,3.125696802970449,31.3636272601605,0.0,209.9176742814539,1228.8395365870367,3954.7234416357037,3501.9366564264233,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.81269545054446,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-07-04 07:00:00+00:00,5,66.0,2750.898024777563,788.2525279781302,599.2919067995732,1363.353589999859,788.2525279781303,122.77906520541646,665.4734627727138,739.7495764592554,629.5660296817799,158.68649829635024,599.2919067995732,0.0,1363.353589999859,0.0,915.7324068098617,286.16637712808176,1962.6454967994323,2616.8606623992428,654.2151655998107,158.68649829635024,52.89549943211674,211.58199772846697,3.1737299659270044,31.612293103985788,0.0,211.79050539280308,1239.8535706227249,3990.751595400287,3532.593069209104,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.810383443952865,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-07-04 08:00:00+00:00,5,66.0,2781.6229960812484,793.0149543154795,603.8735075072703,1384.734534258498,793.0149543154794,123.25315578340559,669.7617985320738,739.7495764592554,633.9408414384126,159.0741128770669,603.8735075072703,0.0,1384.734534258498,0.0,922.0957693649638,288.1549279265512,1988.6080417657681,2651.477389021024,662.869347255256,159.0741128770669,53.024704292355636,212.09881716942255,3.181482257541338,31.96355056780309,0.0,213.40649837049233,1252.6005106699995,4034.2235067512484,3573.573158385988,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.809853868541225,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-07-04 09:00:00+00:00,5,66.0,2776.4756009080784,795.1224839094439,606.7217070196469,1374.6314099789874,795.122483909444,123.40710409891093,671.715379810533,739.7495764592554,636.2575050089993,158.8649789004446,606.7217070196469,0.0,1374.6314099789874,0.0,925.4654618312717,289.20795682227237,1981.3531169986345,2641.8041559981793,660.4510389995448,158.8649789004446,52.95499296681487,211.81997186725948,3.177299578008892,31.94796531037928,0.0,213.60303279276417,1251.3422864697845,4027.8178873778616,3567.269617829451,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.81167228040864,0.0,0.0,0.0,-1.3642420526593924e-12,0.0
2025-07-04 10:00:00+00:00,5,66.0,2749.9392623389845,781.3828943410545,594.8514424100554,1373.7049255878746,781.3828943410545,121.46380676992997,659.9190875711245,739.7495764592554,624.0061994447261,157.37669489632833,594.8514424100554,0.0,1373.7049255878746,0.0,907.6453810105107,283.6391815657846,1968.55636799793,2624.74182399724,656.18545599931,157.37669489632833,52.45889829877611,209.83559319510445,3.1475338979265666,31.582592528180406,0.0,210.51442157641824,1237.528083866396,3987.4673462053797,3532.3872050077507,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.804337846157708,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-07-04 11:00:00+00:00,5,66.0,2729.8440828788735,778.2843300869306,589.010443143498,1362.549309648445,778.2843300869307,121.25605865127439,657.0282714356563,739.7495764592554,620.1028934233782,158.1814366635524,0.0,589.010443143498,1362.549309648445,0.0,901.9678449794592,281.864951556081,1362.549309648445,1816.7324128645932,454.1831032161483,158.1814366635524,52.72714555451747,799.919025361568,11.998785380423518,25.40570195935441,11.78020886286996,209.537068459461,1047.4969649888558,2979.6289936048493,2718.7002578440524,0.0,0.0,0.0,0.0,797.7120542628802,595.0193615256736,23.808292919250462,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-07-04 12:00:00+00:00,5,66.0,2640.408421575164,754.4044690505518,574.5010840779437,1311.5028684466674,754.4044690505518,117.95188246692638,636.4525865836255,739.7495764592554,601.8390156827311,152.56545336782074,0.0,574.5010840779437,1311.5028684466674,0.0,875.402204629427,273.56318894669596,1311.5028684466674,1748.670491262223,437.1676228155558,152.56545336782074,50.85515112260691,777.9216885683713,11.66882532852557,24.605050366025548,11.490021681558874,202.89338618707703,1012.2432464480457,3239.521958233674,2624.0726958916503,0.0,0.0,0.0,0.0,413.1297097895351,159.54241085257604,23.817930504079413,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-07-04 13:00:00+00:00,5,66.0,2663.4376508569358,765.702786755406,578.7778533185194,1318.9570107830118,765.7027867554061,119.00352991064318,646.6992568447629,739.7495764592554,611.4326026723548,154.27018408305116,578.7778533185194,0.0,1318.9570107830118,0.0,889.3565129779707,277.92391030561583,1897.7348641015312,2530.313152135375,632.5782880338437,154.27018408305116,51.423394694350385,205.69357877740154,3.085403681661023,30.552905707385698,0.0,205.5781473704071,1201.1420497932636,4412.247384223336,3419.6696651133457,0.0,0.0,0.0,547.6676835731369,0.0,679.1055951404247,23.824693163389895,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-07-04 14:00:00+00:00,5,66.0,2712.354349978731,782.2094794199779,586.7854998754324,1343.3593706833208,782.209479419978,120.91996120294978,661.2895182170282,739.7495764592554,624.5878462457117,157.6216331742662,586.7854998754324,0.0,1343.3593706833208,0.0,908.4914127210352,283.9035664753235,1930.1448705587532,2573.5264940783372,643.3816235195843,157.6216331742662,52.54054439142207,210.16217756568827,3.1524326634853237,31.037158703096182,0.0,209.87025757104863,1223.88558332396,3936.239933302692,3482.017906799372,0.0,0.0,0.0,0.0,0.0,679.1055951404247,23.828750955554824,0.0,0.0,0.0,9.094947017729282e-13,0.0
2025-07-04 15:00:00+00:00,5,66.0,2751.8690673449673,798.5612559916173,598.3938276513239,1354.9139837020246,798.5612559916171,123.93872628648528,674.6225297051319,739.7495764592554,636.8887691224822,161.672486869135,598.3938276513239,0.0,1354.9139837020246,0.0,926.383664178156,289.49489505567374,1953.3078113533484,2604.410415137798,651.1026037844495,161.672486869135,53.890828956378336,215.56331582551334,3.2334497373827,31.500954666559963,0.0,213.84419050094317,1243.0669227013873,4792.648044309235,3530.7940793159537,0.0,0.0,0.0,797.7120542628802,0.0,1435.8816976731844,23.826788317780597,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-07-04 16:00:00+00:00,5,66.0,2760.8345873863886,803.8596882167299,601.9285988199173,1355.0463003497407,803.8596882167299,124.42905906517987,679.43062915155,739.7495764592554,641.4120862496302,162.44760196709967,0.0,601.9285988199173,1355.0463003497407,0.0,932.9630345449167,291.55094829528645,1355.0463003497407,1806.7284004663209,451.6821001165802,162.44760196709967,54.14920065569989,818.5254014427169,12.277881021640752,25.589034979895754,12.038571976398346,215.01297692051176,1062.300713966013,3025.4232470895217,2739.6914350112374,0.0,0.0,0.0,0.0,797.7120542628802,595.0193615256736,23.830754808849147,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-07-04 17:00:00+00:00,5,66.0,2761.2847957782765,807.7102934138927,604.451631653247,1349.122870711137,807.7102934138927,125.24129552710242,682.4689978867902,739.7495764592554,644.2587969205093,163.4514964933834,604.451631653247,0.0,1349.122870711137,0.0,937.10370461165,292.8449076911406,1953.574502364384,2604.766003152512,651.191500788128,163.4514964933834,54.48383216446113,217.9353286578445,3.2690299298676675,31.62477765670878,0.0,215.72554811083438,1249.1395963411405,4010.4243921194175,3541.869707764162,0.0,0.0,0.0,0.0,0.0,595.0193615256736,23.82996885725265,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-07-04 18:00:00+00:00,5,66.0,3000.193083244442,875.8443128408173,663.3248912732706,1461.023879130352,875.8443128408173,134.5534954615741,741.2908173792432,739.7495764592554,702.6952298576354,173.14908298318198,663.3248912732706,0.0,1461.023879130352,0.0,1022.1021525201969,319.4069226625615,2124.3487704036224,2832.4650272048298,708.1162568012074,173.14908298318198,57.716360994393995,230.86544397757598,3.4629816596636394,34.509985529501634,0.0,233.82847911081916,1357.0409867581473,3944.1043602130544,3854.5671797250266,0.0,0.0,0.0,0.0,413.1297097895351,159.54241085257604,23.823564385964005,0.0,0.0,0.0,6.821210263296962e-13,0.0
2025-07-04 19:00:00+00:00,5,66.0,2979.2868905398427,868.2678747355521,658.0307976412823,1452.9882181630096,868.2678747355521,133.1402814967182,735.1275932388339,739.7495764592554,697.1583192237341,171.10955551181803,658.0307976412823,0.0,1452.9882181630096,0.0,1014.0484643254315,316.8901451016973,2111.019015804292,2814.6920210723893,703.6730052680973,171.10955551181803,57.03651850393934,228.14607401575736,3.4221911102363602,34.27080611086856,0.0,231.91740845117155,1347.2100745460104,4326.49696508585,3828.7404853978205,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.826292195786994,0.0,0.0,0.0,-2.9558577807620168e-12,0.0
2025-07-04 20:00:00+00:00,5,66.0,2756.4462746615827,801.13051399601,577.8342631934232,1377.4814974721521,801.13051399601,122.6487131803956,678.4818008156144,739.7495764592554,635.4422981739835,165.68821582202645,577.8342631934232,0.0,1377.4814974721521,0.0,924.2797064348852,288.8374082609016,1955.3157606655755,2607.0876808874336,651.7719202218584,165.68821582202645,55.22940527400882,220.91762109603528,3.313764316440529,31.10984287052422,0.0,214.89938586794352,1245.161726811677,4001.6080014732597,3531.367387322319,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.825821093126212,0.0,0.0,0.0,0.0,0.0
2025-07-04 21:00:00+00:00,5,66.0,2678.48131628407,772.2210127303215,554.4674587377309,1351.7928448160203,772.2210127303215,119.35388346006074,652.8671292702608,739.7495764592554,610.6621583138647,161.55885441645682,554.4674587377309,0.0,1351.7928448160203,0.0,888.2358666383486,277.5737083244839,1906.2603035537513,2541.680404738335,635.4201011845837,161.55885441645682,53.85295147215228,215.4118058886091,3.2311770883291366,30.15195221029213,0.0,207.83350554062912,1208.0633958204703,3886.5447121045404,3429.9162713766837,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.824891456241957,0.0,0.0,0.0,0.0,0.0
2025-07-04 22:00:00+00:00,5,66.0,2653.3286196868225,761.0971060486704,546.7979552012196,1345.433558436932,761.0971060486704,118.20885353546682,642.8882525132036,739.7495764592554,601.0118589879696,160.0852470607008,546.7979552012196,0.0,1345.433558436932,0.0,874.1990676188649,273.18720863089527,1892.2315136381515,2522.9753515175353,630.7438378793838,160.0852470607008,53.361749020233596,213.44699608093438,3.2017049412140155,29.858274240405905,0.0,205.21306744988337,1195.565842162016,3848.8944618488376,3397.1744191364,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.823445323534816,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-07-04 23:00:00+00:00,5,66.0,2639.941990440102,752.7416084721348,544.5065513459742,1342.693830621992,752.7416084721348,117.57007591311344,635.1715325590213,739.7495764592554,595.2020518910603,157.53955658107452,544.5065513459742,0.0,1342.693830621992,0.0,865.7484391142694,270.5463872232092,1887.2003819679662,2516.267175957288,629.066793989322,157.53955658107452,52.51318552702484,210.05274210809935,3.15079113162149,29.762134846599146,0.0,203.32214349273485,1188.3614362105116,3828.303426650613,3382.0156150715575,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.821459371838266,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-09-25 00:00:00+00:00,6,31.0,2901.6103379852475,799.2918661038224,564.1596576455009,1538.1588142359265,799.2918661038223,125.92932610381712,673.3625400000052,739.7495764592554,627.4417702327853,171.85009587103707,564.1596576455009,0.0,1538.1588142359265,0.0,912.6425748840513,285.200804651266,2102.3184718814273,2803.091295841903,700.7728239604758,171.85009587103707,57.28336529034569,229.13346116138277,3.4370019174207416,32.306377871724294,0.0,218.89232402797,1297.8926977192027,4199.503035704451,3715.733870725954,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.745751831582144,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-09-25 01:00:00+00:00,6,31.0,2813.053221362433,772.8519592034073,544.959821426718,1495.2414407323085,772.8519592034073,121.34498942336704,651.5069697800403,739.7495764592554,607.4948902561822,165.35706894722512,544.959821426718,0.0,1495.2414407323085,0.0,883.6289312817196,276.13404102553733,2040.2012621590266,2720.2683495453684,680.0670873863421,165.35706894722512,55.119022982408374,220.4760919296335,3.3071413789445026,31.301209050124626,0.0,211.84543749953042,1257.7739393228874,4868.5392149481995,3603.8972808270883,0.0,0.0,0.0,797.7120542628802,0.0,916.3185133853357,23.75577578136233,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-09-25 02:00:00+00:00,6,31.0,2778.8391508903856,767.187826791233,536.8024676232338,1474.8488564759166,767.187826791233,120.77542073078473,646.4124060604482,739.7495764592554,601.3736575399987,165.81416925123426,536.8024676232338,0.0,1474.8488564759166,0.0,874.7253200581799,273.35166251818123,2011.6513240991503,2682.2017654655338,670.5504413663834,165.81416925123426,55.27138975041142,221.0855590016457,3.3162833850246853,30.852562593456184,0.0,210.04954651906291,1243.3918861325199,4022.231037022906,3556.9270855237137,0.0,0.0,0.0,0.0,0.0,916.3185133853357,23.753637871116798,0.0,0.0,0.0,6.821210263296962e-13,0.0
2025-09-25 03:00:00+00:00,6,31.0,2801.830507389542,776.458390297378,541.6744855170941,1483.6976315750694,776.458390297378,122.67335919635315,653.7850311010249,739.7495764592554,607.5931801424222,168.86521015495578,541.6744855170941,0.0,1483.6976315750694,0.0,883.7718983889778,276.17871824655555,2025.3721170921635,2700.4961561228847,675.1240390307212,168.86521015495578,56.28840338498526,225.15361353994103,3.3773042030991154,31.08721088126352,0.0,212.36855522003754,1254.424230966662,4603.922421929341,3584.2680545118624,0.0,0.0,0.0,547.6676835731369,0.0,1435.8816976731844,23.748822114124703,0.0,0.0,0.0,0.0,0.0
2025-09-25 04:00:00+00:00,6,31.0,2797.6655864432987,779.5821882693983,546.8769290806813,1471.2064690932189,779.5821882693984,123.74601912633644,655.836169143062,739.7495764592554,610.5435490948157,169.0386391745826,546.8769290806813,0.0,1471.2064690932189,0.0,888.0633441379138,277.51979504309804,2018.0833981739002,2690.7778642318667,672.6944660579667,169.0386391745826,56.3462130581942,225.3848522327768,3.380772783491652,31.11837256335263,0.0,212.77629273408408,1253.8359122401873,4051.5014986834863,3578.8412083697804,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.76095823665143,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-09-25 05:00:00+00:00,6,31.0,2851.1160942723395,799.6603621278575,560.7171612053742,1490.738570939108,799.6603621278575,127.20567914670882,672.4546829811487,739.7495764592554,626.1676727177821,173.4926894100754,560.7171612053742,0.0,1490.738570939108,0.0,910.7893421349559,284.6216694171737,2051.455732144482,2735.274309525976,683.818577381494,173.4926894100754,57.83089647002513,231.32358588010052,3.4698537882015077,31.728900545552307,0.0,217.78711213962387,1279.2570097420703,4130.37310401441,3646.063651660932,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.756716375315076,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-09-25 06:00:00+00:00,6,31.0,2897.596325228168,811.0324443191815,571.4789528928562,1515.0849280161292,811.0324443191816,128.76787044547012,682.2645738737115,739.7495764592554,636.1807721523096,174.85167216687194,571.4789528928562,0.0,1515.0849280161292,0.0,925.3538504033594,289.1730782510498,2086.5638809089855,2782.0851745453137,695.5212936363284,174.85167216687194,58.28389072229064,233.13556288916257,3.4970334433374384,32.29521786694698,0.0,220.96267530457118,1299.7331892245245,4197.329514452693,3707.4390249486733,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.760150794973907,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-09-25 07:00:00+00:00,6,31.0,2939.804260036653,823.9536067291718,585.8236869779571,1530.0269663295235,823.9536067291718,131.15341419875642,692.8001925304154,739.7495764592554,647.775122359103,176.17848437006887,585.8236869779571,0.0,1530.0269663295235,0.0,942.2183597950589,294.4432374359559,2115.8506533074806,2821.134204409974,705.2835511024934,176.17848437006887,58.726161456689624,234.9046458267585,3.5235696874013773,32.87498027263395,0.0,224.2703287565476,1319.121828711722,4258.926088748374,3763.3525642050326,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.760788148153537,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-09-25 08:00:00+00:00,6,31.0,2945.080060947703,823.4275128256612,590.6547783625659,1530.997769759478,823.4275128256612,131.6050607657769,691.8224520598843,739.7495764592554,647.3404791839691,176.08703364169207,590.6547783625659,0.0,1530.997769759478,0.0,941.5861515403187,294.2456723563496,2121.6525481220438,2828.8700641627247,707.2175160406812,176.08703364169207,58.69567788056403,234.7827115222561,3.5217406728338414,33.02962104847175,0.0,224.20901206946934,1320.9192400683696,4265.999301016072,3770.456215703043,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.765551599340874,0.0,0.0,0.0,0.0,0.0
2025-09-25 09:00:00+00:00,6,31.0,2930.317398884138,821.3176833757219,588.9269158081469,1520.0727997002698,821.3176833757218,131.61281014473246,689.7048732309894,739.7495764592554,645.1074739817524,176.21020939396954,588.9269158081469,0.0,1520.0727997002698,0.0,938.338143973458,293.2306699917056,2108.9997155084166,2811.9996206778887,702.9999051694722,176.21020939396954,58.73673646465651,234.94694585862604,3.5242041878793904,32.8685354712471,0.0,223.46181300103444,1314.8218642859952,4245.139263170134,3750.337764651347,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.757503626932813,0.0,0.0,0.0,4.547473508864641e-13,0.0
