timestamp_hour_utc,representative_day_id,day_weight,it_load_kw,q_air_kw,q_cp_kw,q_rdhx_kw,s_air_kw,s_air_old_kw,s_air_new_kw,old_ac_capacity_eff_kw,q_air_to_ashp_kw,q_air_to_reject_kw,q_cp_to_wshp_kw,q_cp_to_free_kw,q_rdhx_to_wshp_kw,q_rdhx_to_chiller_kw,q_ashp_out_kw,p_ashp_kw,q_wshp_in_kw,q_wshp_out_kw,p_wshp_kw,q_chiller_evap_kw,p_chiller_kw,q_tower_kw,p_tower_kw,p_pump_kw,p_cdu_free_kw,p_terminal_kw,p_cooling_kw,p_grid_kw,q_heat_kw,q_tes_ch_kw,q_tes_dis_kw,e_tes_kwh,p_bess_ch_kw,p_bess_dis_kw,e_bess_kwh,max_theta_c,hotspot_slack_c,hotspot_penalty_yuan,bess_degradation_cost_yuan,power_balance_residual_kw,heat_balance_residual_kw
2025-01-15 00:00:00+00:00,0,71.0,2808.3800211662774,670.4791241372848,604.2644146546569,1533.636482374335,670.4791241372848,204.5940057104741,465.88511842681066,840.6949650618927,546.5457710221365,123.9333531151483,604.2644146546569,0.0,1533.636482374335,0.0,794.9756669412894,248.42989591915293,2137.900897028992,2850.5345293719893,712.6336323429973,123.9333531151483,41.31111770504943,165.24447082019773,2.478667062302966,33.46429726338306,0.0,194.23563183870348,1232.5532421315893,4040.9332632978653,3645.510196313279,0.0,0.0,0.0,0.0,0.0,679.1055951404247,23.976576160708195,0.0,0.0,0.0,-1.3642420526593924e-12,0.0
2025-01-15 01:00:00+00:00,0,71.0,2850.3519168317885,677.5116747680869,611.572595124866,1561.267646938833,677.511674768087,206.90265698897812,470.60901777910885,840.6949650618927,551.7168200735387,125.79485469454823,611.572595124866,0.0,1561.267646938833,0.0,802.497192834238,250.78037276069938,2172.840242063699,2897.1203227515985,724.2800806878996,125.79485469454823,41.931618231516076,167.7264729260643,2.5158970938909646,33.95985432313431,0.0,196.57956490586474,1250.0473880030052,4100.399304834793,3699.6175155858364,0.0,0.0,0.0,0.0,0.0,679.1055951404247,23.976928696065883,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-01-15 02:00:00+00:00,0,71.0,2878.6567769324,679.8734174783436,617.3633814657696,1581.4199779882865,679.8734174783436,207.37266065912664,472.500756819217,840.6949650618927,554.1452552114931,125.72816226685052,617.3633814657696,0.0,1581.4199779882865,0.0,806.0294621258082,251.88420691431506,2198.783359454056,2931.7111459387415,732.9277864846854,125.72816226685052,41.90938742228351,167.63754968913403,2.5145632453370106,34.33510122385596,0.0,197.64875064704398,1261.2197959375208,4937.5886271328,3737.7406080645496,0.0,0.0,0.0,797.7120542628802,0.0,1435.8816976731844,23.97682486794469,0.0,0.0,0.0,-1.1368683772161603e-12,0.0
2025-01-15 03:00:00+00:00,0,71.0,2848.0398182076824,674.0291283786643,610.5822035888807,1563.4284862401375,674.0291283786643,205.31415080927488,468.71497756938936,840.6949650618927,549.1817856812854,124.84734269737885,610.5822035888807,0.0,1563.4284862401375,0.0,798.8098700818697,249.62808440058427,2174.0106898290182,2898.680919772024,724.670229943006,124.84734269737885,41.615780899126285,166.46312359650514,2.496946853947577,33.9517509700678,0.0,195.8098148500482,1248.1726079167802,4096.212426124462,3697.4907898538936,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.976114712316573,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-01-15 04:00:00+00:00,0,71.0,2876.2462463172383,681.5813942673999,616.3501637184029,1578.3146883314362,681.5813942673999,207.55384650464316,474.0275477627568,840.6949650618927,555.2104366884904,126.3709575789095,616.3501637184029,0.0,1578.3146883314362,0.0,807.5788170014406,252.36838031295017,2194.6648520498393,2926.2198027331187,731.5549506832797,126.3709575789095,42.12365252630317,168.49461010521267,2.52741915157819,34.27365179486645,0.0,197.9396858597885,1260.7877403287664,4137.033986646004,3733.7986197345595,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.97568709208635,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-01-15 05:00:00+00:00,0,71.0,2860.627209702743,677.3475323527257,612.9712180187047,1570.308459331312,677.3475323527257,206.46073687223287,470.88679548049276,840.6949650618927,551.9576974990458,125.38983485367987,612.9712180187047,0.0,1570.308459331312,0.0,802.8475599986122,250.88986249956628,2183.2796773500168,2911.039569800022,727.7598924500055,125.38983485367987,41.79661161789329,167.18644647157316,2.5077966970735974,34.09222113387426,0.0,196.76306432752705,1253.80944872594,4114.436658428682,3713.8871297986343,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.977075715093694,0.0,0.0,0.0,-1.3642420526593924e-12,0.0
2025-01-15 06:00:00+00:00,0,71.0,2891.20752532406,685.5890509459462,619.258085190522,1586.3603891875919,685.5890509459462,208.81353977301768,476.7755111729285,840.6949650618927,558.6515430926065,126.93750785333964,619.258085190522,0.0,1586.3603891875919,0.0,812.584062680155,253.9325195875484,2205.618474378114,2940.824632504152,735.206158126038,126.93750785333964,42.31250261777988,169.2500104711195,2.5387501570667927,34.441346447591584,0.0,199.05776417094893,1267.4890411069734,4158.696566431033,3753.408695184307,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.977124018744867,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-01-15 07:00:00+00:00,0,71.0,2991.1255254053904,704.8678516964449,646.0506747894115,1640.2069989195336,704.8678516964449,214.56156274948003,490.3062889469648,840.6949650618927,577.5652465483853,127.30260514805957,646.0506747894115,0.0,1640.2069989195336,0.0,840.0949040703787,262.52965752199333,2286.257673708945,3048.3435649452595,762.0858912363149,127.30260514805957,42.43420171601986,169.73680686407943,2.546052102961191,35.78359023287768,0.0,204.98303404269797,1310.362426852865,4301.487952258256,3888.438469015638,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.976911796940566,0.0,0.0,0.0,6.821210263296962e-13,0.0
2025-01-15 08:00:00+00:00,0,71.0,2944.9752679612047,693.6839570963557,638.1522747934097,1613.1390360714404,693.6839570963557,211.0779886991367,482.60596839721904,840.6949650618927,569.5129232958604,124.17103380049525,638.1522747934097,0.0,1613.1390360714404,0.0,828.382433884888,258.86951058902747,2251.29131086485,3001.7217478198,750.43043695495,124.17103380049525,41.390344600165086,165.56137840066035,2.483420676009905,35.275958604516696,0.0,201.72784930610914,1290.1775207307785,4235.152788691983,3830.104181704688,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.977732402390654,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-01-15 09:00:00+00:00,0,71.0,2856.3171736067093,678.2063274986414,619.3112265597686,1558.7996195482988,678.2063274986414,206.68645318135052,471.5198743172909,840.6949650618927,555.9444258921484,122.26190160649298,619.3112265597686,0.0,1558.7996195482988,0.0,808.6464376613068,252.70201176915836,2178.1108461080676,2904.1477948107567,726.0369487026892,122.26190160649298,40.753967202164326,163.0158688086573,2.4452380321298595,34.167332992276044,0.0,196.75485578959655,1252.8603544880143,4109.177528094722,3712.7942324720634,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.977603983454465,0.0,0.0,0.0,-1.3642420526593924e-12,0.0
2025-01-15 10:00:00+00:00,0,71.0,2920.5415446704137,689.1154271147637,631.4143368869125,1600.0117806687356,689.1154271147637,209.07149156638272,480.043935548381,840.6949650618927,565.7892961204374,123.32613099432638,631.4143368869125,0.0,1600.0117806687356,0.0,822.9662489024544,257.176952782017,2231.426117555648,2975.2348234075307,743.8087058518827,123.32613099432638,41.108710331442126,164.4348413257685,2.4665226198865273,34.94254791329473,0.0,200.32627658231502,1279.829716080838,3787.2415509617167,3798.201072309985,0.0,0.0,0.0,0.0,413.1297097895351,1000.4047470000868,23.97833660552993,0.0,0.0,0.0,0.0,0.0
2025-01-15 11:00:00+00:00,0,71.0,2884.3580135951543,681.0462924309331,624.1442865875874,1579.1674345766335,681.0462924309331,206.05293574913526,474.9933566817979,840.6949650618927,559.7023126052275,121.34397982570567,624.1442865875874,0.0,1579.1674345766335,0.0,814.1124546985127,254.4101420932852,2203.311721164221,2937.7489615522945,734.4372403880736,121.34397982570567,40.44799327523523,161.7919731009409,2.4268795965141137,34.51600294339396,0.0,197.90253824692152,1264.1407965434237,3350.7867558756975,3751.8614162508075,0.0,0.0,0.0,0.0,797.7120542628802,159.54241085257604,23.977878254305676,0.0,0.0,0.0,0.0,0.0
2025-01-15 12:00:00+00:00,0,71.0,2853.4237402053895,672.4545245013576,617.43484302801,1563.5343726760238,672.4545245013576,203.33019350025606,469.12433100110155,840.6949650618927,553.1238726173177,119.33065188403987,617.43484302801,0.0,1563.5343726760238,0.0,804.5438147160985,251.41994209878078,2180.969215704034,2907.958954272045,726.9897385680113,119.33065188403987,39.77688396134662,159.10753584538648,2.3866130376807972,34.15838901760054,0.0,195.52447921939708,1250.256045902817,4103.679786108207,3712.5027689881435,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.978870672227465,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-01-15 13:00:00+00:00,0,71.0,2959.8028347531276,696.9976991511456,640.7456005847278,1622.0595350172548,696.9976991511458,210.27521834390836,486.72248080723733,840.6949650618927,573.183747871813,123.81395127933263,640.7456005847278,0.0,1622.0595350172548,0.0,833.7218150862735,260.53806721446045,2262.8051356019823,3017.0735141359764,754.2683785339941,123.81395127933263,41.27131709311087,165.0852683724435,2.4762790255866522,35.442963367714384,0.0,202.6833698029773,1296.6803750378438,4256.483209790971,3850.79532922225,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.97592266705353,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-01-15 14:00:00+00:00,0,71.0,2688.7827231125098,638.7800878090744,577.2299881835643,1472.772647119871,638.7800878090744,192.08123798637448,446.6988498226999,840.6949650618927,524.0345093195157,114.74557848955874,577.2299881835643,0.0,1472.772647119871,0.0,762.2320135556591,238.19750423614346,2050.0026353034355,2733.336847071247,683.3342117678118,114.74557848955874,38.24852616318625,152.994104652745,2.2949115697911746,32.04462611670564,0.0,185.3402906181583,1179.4600704717966,4415.910477157443,3495.5688606269064,0.0,0.0,0.0,547.6676835731369,0.0,679.1055951404247,23.97967380566659,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-01-15 15:00:00+00:00,0,71.0,2904.154167839462,684.8349828718148,627.608500630814,1591.7106843368338,684.8349828718148,206.0764798103527,478.758503061462,840.6949650618927,563.167330790405,121.66765208140976,627.608500630814,0.0,1591.7106843368338,0.0,819.15248114968,255.985150359275,2219.3191849676477,2959.09224662353,739.7730616558825,121.66765208140976,40.555884027136585,162.22353610854634,2.433353041628195,34.745361862292754,0.0,199.04681716365639,1272.5396281098715,4974.4058502122125,3778.2447277732103,0.0,0.0,0.0,797.7120542628802,0.0,1435.8816976731844,23.976613578431927,0.0,0.0,0.0,-1.1368683772161603e-12,0.0
2025-01-15 16:00:00+00:00,0,71.0,2899.9406730654787,683.1486188007102,626.672841618294,1590.1192126464746,683.1486188007102,205.1588022495864,477.9898165511238,840.6949650618927,561.8011357726263,121.34748302808396,626.672841618294,0.0,1590.1192126464746,0.0,817.1652883965473,255.36415262392103,2216.7920542647685,2955.7227390196913,738.9306847549228,121.34748302808396,40.44916100936132,161.79664403744528,2.426949660561679,34.701377375013564,0.0,198.60363136601757,1270.4759567897981,4170.416629855276,3772.8880274162384,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.97499679896886,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-01-15 17:00:00+00:00,0,71.0,2892.0617509044387,680.696414686296,624.0994849320347,1587.2658512861062,680.696414686296,204.55143648179322,476.1449782045027,840.6949650618927,559.1902180125068,121.50619667378919,624.0994849320347,0.0,1587.2658512861062,0.0,813.3675898363734,254.17737182386668,2211.365336218141,2948.487114957521,737.1217787393803,121.50619667378919,40.50206555792973,162.00826223171893,2.430123933475784,34.595643060822105,0.0,197.96326141248915,1266.7902445279638,4158.851995432402,3761.8547047938946,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.974485260657367,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-01-15 18:00:00+00:00,0,71.0,2844.1633228233004,668.2732096683044,614.1882461621298,1561.701866992867,668.2732096683044,201.46168742891757,466.8115222393868,840.6949650618927,548.7191732618957,119.55403640640873,1.4748562731452893e-12,614.1882461621283,1561.701866992867,0.0,798.1369792900301,249.4178060281344,1561.7018669928684,2082.269155990491,520.5672889976228,119.55403640640873,39.85134546880291,773.59362803734,11.603904420560099,27.90078359317128,12.283764923242567,194.46045966248576,1056.0853530940199,3900.24867591732,2880.406135280521,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.975304639023214,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-01-15 19:00:00+00:00,0,71.0,2852.84069226675,668.003175274977,616.5812220680397,1568.2562949237329,668.003175274977,201.16608255042203,466.837092724555,840.6949650618927,547.8841402360176,120.1190350389594,0.0,616.5812220680397,1568.2562949237329,0.0,796.9223857978438,249.0382455618262,1568.2562949237329,2091.008393231644,522.752098307911,120.1190350389594,40.039678346319796,776.7399354533188,11.651099031799783,28.014187390598124,12.331624441360793,194.55599478851232,1058.382927868328,3498.093910345543,2536.367679607146,351.5630994223418,0.0,333.98494445122475,0.0,413.1297097895351,1000.4047470000868,23.971385962322714,0.0,0.0,0.0,0.0,2.2737367544323206e-13
2025-01-15 20:00:00+00:00,0,71.0,2910.839210415089,683.0139205253804,627.9809175623001,1599.844372327409,683.0139205253804,206.09923270657066,476.9146878188098,840.6949650618927,558.6823053149534,124.331615210427,1.4748562731452893e-12,627.9809175622986,1599.844372327409,0.0,812.6288077308413,253.94650241588792,1599.8443723274104,2133.1258297698805,533.2814574424701,124.331615210427,41.443871736809,793.7564045095346,11.90634606764302,28.558062074520105,12.559618351245973,198.83142412122908,1080.5272822098052,3193.654438362014,3262.405763334928,0.0,316.6511258342062,0.0,0.0,797.7120542628802,159.54241085257604,23.969227936019113,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-01-15 21:00:00+00:00,0,71.0,2858.059779910936,669.5971973952402,612.3237339088467,1576.138848606848,669.5971973952403,203.1083982901032,466.48879910513705,840.6949650618927,545.0938295130042,124.50336788223603,612.3237339088467,0.0,1576.138848606848,0.0,792.8637520189152,247.76992250591098,2188.4625825156945,2917.950110020926,729.4875275052315,124.50336788223603,41.50112262741201,166.00449050964804,2.4900673576447203,34.13110050333388,0.0,195.13955555008346,1250.5192960496167,4108.5790759605525,3710.8138620398413,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.97055616528182,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-01-15 22:00:00+00:00,0,71.0,2908.4096275591255,681.1713754582532,622.9766068007219,1604.26164530015,681.1713754582532,207.14478932949166,474.02658612876155,840.6949650618927,554.2593518750658,126.91202358318742,622.9766068007219,0.0,1604.26164530015,0.0,806.1954209091866,251.9360690341208,2227.2382521008717,2969.651002801162,742.4127507002905,126.91202358318742,42.30400786106247,169.2160314442499,2.538240471663748,34.731914657023154,0.0,198.5478743259029,1272.4708570500638,4180.880484609189,3775.846423710349,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.9708735274216,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-01-15 23:00:00+00:00,0,71.0,2895.535406614037,678.7166955157938,620.0238238782433,1596.7948872200013,678.7166955157938,206.59602175073235,472.12067376506155,840.6949650618927,552.047082059295,126.66961345649884,620.0238238782433,0.0,1596.7948872200013,0.0,802.9775739044292,250.9304918451341,2216.8187110982444,2955.7582814643256,738.9395703660814,126.66961345649884,42.223204485499615,168.89281794199846,2.5333922691299766,34.56866358854731,0.0,197.77518909147338,1266.9705116458656,4710.17360183304,3758.7358553687545,0.0,0.0,0.0,547.6676835731369,0.0,679.1055951404247,23.970825858469983,0.0,0.0,0.0,6.821210263296962e-13,0.0
2025-03-21 00:00:00+00:00,1,14.0,4576.190816440603,1079.1596432847232,982.1699800081686,2514.86119314771,1079.1596432847232,326.9427754468218,752.2168678379013,840.6949650618927,883.0113237183484,196.14831956637477,982.1699800081686,0.0,2514.86119314771,0.0,1284.3801072266886,401.36878350834013,3497.0311731558786,4662.708230874505,1165.6770577186262,196.14831956637477,65.38277318879159,261.53109275516636,3.922966391327495,54.61371133172216,0.0,313.84272024483494,2004.8080123836426,6580.998828824245,5947.088338101194,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.96327163681056,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-03-21 01:00:00+00:00,1,14.0,3752.032514841168,885.5831242620688,805.184452084983,2061.264938494116,885.5831242620688,268.3376720453712,617.2454522166977,840.6949650618927,724.2496168121667,161.33350744990219,805.184452084983,0.0,2061.264938494116,0.0,1053.4539880904242,329.20437127825755,2866.449390579099,3821.932520772132,955.483130193033,161.33350744990219,53.77783581663406,215.11134326653624,3.2266701489980436,44.76818294749065,0.0,257.46857623212645,1643.9287666165399,6193.673335720587,4875.386508862556,0.0,0.0,0.0,797.7120542628802,0.0,916.3185133853357,23.96912044533162,0.0,0.0,0.0,-1.3642420526593924e-12,0.0
2025-03-21 02:00:00+00:00,1,14.0,4490.833738574025,1058.383820767549,964.8767138169792,2467.573203989494,1058.383820767549,320.85454742185,737.529273345699,840.6949650618927,866.5310743168777,191.85274645067125,964.8767138169792,0.0,2467.573203989494,0.0,1260.408835370004,393.8777610531262,3432.449917806473,4576.59989040863,1144.1499726021575,191.85274645067125,63.95091548355708,255.80366193422833,3.8370549290134246,53.62203345440432,0.0,307.8429928081914,1967.28073033045,6458.114468904476,5837.0087257786345,0.0,0.0,0.0,0.0,0.0,916.3185133853357,23.964798477796087,0.0,0.0,0.0,6.821210263296962e-13,0.0
2025-03-21 03:00:00+00:00,1,14.0,3516.3896015150417,829.7075314644228,757.0939373026146,1929.5881327480033,829.7075314644228,251.39031323024778,578.317218234175,840.6949650618927,679.8159783495335,149.89155311488935,757.0939373026146,0.0,1929.5881327480033,0.0,988.823241235685,309.0072628861516,2686.6820700506178,3582.24276006749,895.5606900168725,149.89155311488935,49.96385103829645,199.8554041531858,2.9978310622977866,42.00869944655847,0.0,241.2097094704852,1540.748043920662,5604.805329008841,4571.066001303175,0.0,0.0,0.0,547.6676835731369,0.0,1435.8816976731844,23.971390084328267,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-03-21 04:00:00+00:00,1,14.0,3028.9048086142343,713.0824185197159,652.8214508630591,1663.0009392314614,713.0824185197159,215.82455812469777,497.25786039501816,840.6949650618927,584.8963255134792,128.18609300623677,652.8214508630591,0.0,1663.0009392314614,0.0,850.7582916559697,265.86196614249053,2315.8223900945204,3087.763186792694,771.9407966981735,128.18609300623677,42.72869766874559,170.91479067498236,2.563721860124735,36.21465291820639,0.0,207.44071795609287,1326.7505532438336,4355.6553618580665,3938.5214784486634,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.974894306230787,0.0,0.0,0.0,-1.3642420526593924e-12,0.0
2025-03-21 05:00:00+00:00,1,14.0,4635.98210501564,1090.2102035622083,999.4931029430145,2546.2787985104187,1090.2102035622083,330.1360275839801,760.0741759782284,840.6949650618927,894.657332588712,195.55287097349628,999.4931029430145,0.0,2546.2787985104187,0.0,1301.319756492672,406.66242390395996,3545.771901453433,4727.695868604577,1181.9239671511443,195.55287097349628,65.18429032449876,260.73716129799504,3.9110574194699255,55.44758107339462,0.0,317.25940251306736,2030.388722385535,6666.370827401173,6029.0156250972495,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.96316723715615,0.0,0.0,0.0,-1.3642420526593924e-12,0.0
2025-03-21 06:00:00+00:00,1,14.0,3635.065831251845,855.8681660329826,783.7147524163507,1995.4829128025135,855.8681660329826,259.12395737195334,596.7442086610292,840.6949650618927,702.1483817406868,153.7197842922958,783.7147524163507,0.0,1995.4829128025135,0.0,1021.3067370773626,319.1583553366758,2779.197665218864,3705.5968869584854,926.3992217396213,153.7197842922958,51.239928097431935,204.95971238972774,3.074395685845916,43.466271700515655,0.0,248.96712724925206,1592.3052998093426,5227.371131061186,4726.903624035848,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.97052131642664,0.0,0.0,0.0,-1.3642420526593924e-12,0.0
2025-03-21 07:00:00+00:00,1,14.0,2470.475698291082,581.872489422615,532.2853986401174,1356.3178102283503,581.872489422615,175.95440707241897,405.9180823501961,840.6949650618927,476.976110313579,104.89637910903599,532.2853986401174,0.0,1356.3178102283503,0.0,693.7834331833876,216.80732286980862,1888.6032088684676,2518.1376118246235,629.5344029561559,104.89637910903599,34.965459703011994,139.86183881204798,2.0979275821807195,29.53174006148702,0.0,169.2415197369018,1082.178372909546,3552.6540712006276,3211.921045008011,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.978129271823445,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-21 08:00:00+00:00,1,14.0,2446.126005063638,578.1598646595168,526.9731004747638,1340.993039929357,578.1598646595169,175.08483726426033,403.0750273952565,840.6949650618927,473.6697369511748,104.49012770834196,526.9731004747638,0.0,1340.993039929357,0.0,688.9741628380724,215.3044258868976,1867.9661404041208,2490.6215205388276,622.6553801347069,104.49012770834196,34.83004256944732,139.3201702777893,2.0898025541668392,29.219123413536487,0.0,167.98979136504474,1072.0885659238,3518.2145709874376,3179.5956833769,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.9791498308313,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-21 09:00:00+00:00,1,14.0,2455.700848684079,579.9058913513479,527.9524216204286,1347.842535712302,579.9058913513479,175.92648759496353,403.9794037563844,840.6949650618927,474.3979892100542,105.5079021412937,527.9524216204286,0.0,1347.842535712302,0.0,690.033438850988,215.63544964093373,1875.7949573327305,2501.0599431103074,625.2649857775768,105.5079021412937,35.169300713764564,140.67720285505825,2.1101580428258737,29.316998005735876,0.0,168.57767872503064,1076.0745709058674,3531.7754195899465,3191.0933819612956,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.979096352361555,0.0,0.0,0.0,0.0,0.0
2025-03-21 10:00:00+00:00,1,14.0,2562.0348076078476,602.918559664517,554.6697708642679,1404.4464770790614,602.918559664517,183.9356724407881,418.982887223729,840.6949650618927,493.79612186644994,109.1224377980671,554.6697708642679,0.0,1404.4464770790614,0.0,718.2489045330182,224.45278266656817,1959.1162479433292,2612.1549972577723,653.0387493144431,109.1224377980671,36.37414593268903,145.49658373075613,2.182448755961342,30.68455789671865,0.0,175.40775472993835,1122.1404392963186,3271.0455371146304,3330.4039017907903,0.0,0.0,0.0,0.0,413.1297097895351,1000.4047470000868,23.977187920944804,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-21 11:00:00+00:00,1,14.0,2488.264137829577,585.8403537312321,537.483602780378,1364.9401813179668,585.8403537312321,178.01867293240966,407.82168079882246,840.6949650618927,479.8814348502322,105.95891888099987,537.483602780378,0.0,1364.9401813179668,0.0,698.0093597821559,218.1279249319237,1902.4237840983446,2536.565045464459,634.1412613661148,105.95891888099987,35.31963962699996,141.27855850799983,2.1191783776199973,29.773909896591007,0.0,170.41025118010413,1089.8921653793536,2780.4442489460494,3234.5744052466152,0.0,0.0,0.0,0.0,797.7120542628802,159.54241085257604,23.977759410931508,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-03-21 12:00:00+00:00,1,14.0,2638.836141428213,616.7163350252357,563.4579332698546,1458.661873133121,616.7163350252358,185.1258443961201,431.59049062911566,840.6949650618927,505.3440965783427,111.372238446893,563.4579332698546,0.0,1458.661873133121,0.0,735.0459586594076,229.70186208106486,2022.1198064029754,2696.1597418706338,674.0399354676584,111.372238446893,37.12407948229767,148.49631792919067,2.22744476893786,31.490356729426846,0.0,179.91923214544775,1154.5029106748334,3793.339052103047,3431.205700530041,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.977038285421834,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-03-21 13:00:00+00:00,1,14.0,2567.667681468264,604.5702423730776,552.5578849788374,1410.5395541163496,604.5702423730776,183.30520114713698,421.2650412259406,840.6949650618927,494.41223937853573,110.15800299454185,552.5578849788374,0.0,1410.5395541163496,0.0,719.1450754596883,224.73283608115258,1963.097439095187,2617.463252126916,654.365813031729,110.15800299454185,36.71933433151395,146.8773373260558,2.2031600598908367,30.68213209052862,0.0,175.89806899515352,1124.6013445899684,4239.936709631369,3336.608327586604,0.0,0.0,0.0,547.6676835731369,0.0,679.1055951404247,23.975877510783796,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-21 14:00:00+00:00,1,14.0,2514.518970629087,593.9717817168812,541.0553983573798,1379.4917905548261,593.9717817168812,180.4029647127752,413.56881700410594,840.6949650618927,485.2338579982353,108.7379237186459,541.0553983573798,0.0,1379.4917905548261,0.0,705.7947025428878,220.5608445446524,1920.547188912206,2560.7295852162742,640.1823963040686,108.7379237186459,36.24597457288197,144.98389829152788,2.174758474372918,30.026579856269656,0.0,172.63328477258435,1101.8238385248299,3616.3428091539176,3266.524287759162,0.0,0.0,0.0,0.0,0.0,679.1055951404247,23.97674533316832,0.0,0.0,0.0,6.821210263296962e-13,0.0
2025-03-21 15:00:00+00:00,1,14.0,2476.830108709238,585.8152284999637,534.0982197163951,1356.9166604928814,585.8152284999637,178.3872620066067,407.4279664933571,840.6949650618927,478.62169146553606,107.19353703442766,534.0982197163951,0.0,1356.9166604928814,0.0,696.1770057680525,217.5553143025164,1891.0148802092765,2521.3531736123687,630.3382934030922,107.19353703442766,35.73117901147589,142.92471604590355,2.1438707406885533,29.59211319642067,0.0,170.18138662360303,1085.5421572777966,4360.084320249914,3217.530179380421,0.0,0.0,0.0,797.7120542628802,0.0,1435.8816976731844,23.97743397035532,0.0,0.0,0.0,-1.3642420526593924e-12,0.0
2025-03-21 16:00:00+00:00,1,14.0,2427.784647119749,571.2774514028557,523.7196019509845,1332.7875937659094,571.2774514028557,173.32897907117297,397.94847233168275,840.6949650618927,467.8031786542137,103.47427274864202,523.7196019509845,0.0,1332.7875937659094,0.0,680.4409871334018,212.63780847918804,1856.5071957168939,2475.342927622525,618.8357319056313,103.47427274864202,34.49142424954734,137.96569699818937,2.0694854549728405,29.03946399618863,0.0,166.20504290390488,1063.278956989433,3491.0636041091816,3155.783914755927,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.97807914850427,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-21 17:00:00+00:00,1,14.0,2607.7242161239196,610.6785924566299,564.11527459349,1432.9303490738005,610.6785924566299,184.7626528659726,425.9159395906573,840.6949650618927,501.2057285081814,109.47286394844849,564.11527459349,0.0,1432.9303490738005,0.0,729.0265141937184,227.820785685537,1997.0456236672903,2662.7274982230538,665.6818745557634,109.47286394844849,36.49095464948283,145.96381859793132,2.1894572789689697,31.2527617285427,0.0,177.89395981035037,1141.3297937086454,3749.0540098325646,3391.754012416772,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.97529159375871,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-21 18:00:00+00:00,1,14.0,3405.2650082195255,799.3659723236057,736.564806059485,1869.3342298364341,799.3659723236057,242.58699212331987,556.7789802002858,840.6949650618927,654.5434155675935,144.8225567560122,736.564806059485,0.0,1869.3342298364341,0.0,952.0631499164996,297.5197343489061,2605.899035895919,3474.5320478612252,868.6330119653063,144.8225567560122,48.2741855853374,193.0967423413496,2.8964511351202438,40.79028648014889,0.0,232.68568021331114,1490.79934972813,4098.352303684776,4426.595197777725,0.0,0.0,0.0,0.0,797.7120542628802,595.0193615256736,23.96553299778829,0.0,0.0,0.0,9.094947017729282e-13,0.0
2025-03-21 19:00:00+00:00,1,14.0,3403.97539606335,802.6074450441973,734.6977550421669,1866.6701959769864,802.6074450441973,243.5272621133461,559.0801829308513,840.6949650618927,655.7146699166559,146.89277512754143,734.6977550421669,0.0,1866.6701959769864,0.0,953.766792606045,298.052122689389,2601.367951019153,3468.4906013588707,867.1226503397177,146.89277512754143,48.964258375847145,195.85703350338858,2.9378555025508284,40.70763461103488,0.0,233.34489917900805,1491.1294206975474,4481.975106971363,4422.2573939649155,0.0,0.0,0.0,0.0,413.1297097895351,159.54241085257604,23.96408235876929,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-03-21 20:00:00+00:00,1,14.0,2965.7143758801526,700.4210996259525,638.0078943897606,1627.2853818644396,700.4210996259525,212.46104525286395,487.9600543730885,840.6949650618927,570.4662541261723,129.95484549978016,638.0078943897606,0.0,1627.2853818644396,0.0,829.7690969107961,259.30284278462375,2265.2932762542005,3020.3910350056003,755.0977587514001,129.95484549978016,43.31828183326005,173.2731273330402,2.599096909995603,35.41309065033722,0.0,203.5335227612667,1299.2645936908834,4264.978969571037,3850.1601319163965,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.965944521142053,0.0,0.0,0.0,9.094947017729282e-13,0.0
2025-03-21 21:00:00+00:00,1,14.0,4367.399333036642,1035.348377703149,938.3528290069021,2393.698126326592,1035.3483777031488,313.35445475858455,721.9939229445644,840.6949650618927,843.5600864890986,191.78829121405045,938.3528290069021,0.0,2393.698126326592,0.0,1226.996489438689,383.4364029495903,3332.050955333494,4442.734607111325,1110.6836517778313,191.78829121405045,63.92943040468348,255.71772161873392,3.8357658242810087,52.08756613347299,0.0,300.53903016514914,1914.5118472550082,6281.9111802916495,5669.731096550015,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.951925398190877,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-03-21 22:00:00+00:00,1,14.0,4044.7511990677795,958.2611049422136,868.5539359767889,2217.9361581487783,958.2611049422135,290.21855973290604,668.0425452093075,840.6949650618927,780.9206006348021,177.3405043074115,868.5539359767889,0.0,2217.9361581487783,0.0,1135.8845100142576,354.96390937945546,3086.4900941255673,4115.320125500756,1028.830031375189,177.3405043074115,59.11350143580383,236.45400574321533,3.5468100861482297,48.23597966079145,0.0,278.25672132807085,1772.9469532654587,5817.698152333237,5251.204635515014,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.956835326951534,0.0,0.0,0.0,-1.1368683772161603e-12,0.0
2025-03-21 23:00:00+00:00,1,14.0,3180.2473885094764,748.7586521305502,685.2400572402662,1746.248679138658,748.7586521305502,226.32070698146225,522.437945149088,840.6949650618927,611.1300235549387,137.62862857561151,685.2400572402662,0.0,1746.248679138658,0.0,888.9163978980927,277.78637434315397,2431.488736378924,3241.984981838565,810.4962454596413,137.62862857561151,45.87620952520384,183.50483810081536,2.7525725715122302,38.01968850859456,0.0,217.77300703957889,1392.7040974476847,4572.951485957162,4130.901379736658,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.9625992750515,0.0,0.0,0.0,6.821210263296962e-13,0.0
2025-03-23 00:00:00+00:00,2,1.0,3047.0827957348697,716.0191429339862,656.3030674757923,1674.7605853250905,716.0191429339862,216.73175660029298,499.2873863336933,840.6949650618927,585.5725314966211,130.44661143736516,656.3030674757923,0.0,1674.7605853250905,0.0,851.7418639950853,266.16933249846414,2331.0636528008827,3108.084870401177,777.0212176002942,130.44661143736516,43.482203812455055,173.92881524982022,2.608932228747303,36.43669787752468,0.0,208.399901432709,1334.1182854501942,4381.201081185065,3959.826734396262,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.97065434330804,0.0,0.0,0.0,1.1368683772161603e-12,0.0
2025-03-23 01:00:00+00:00,2,1.0,3689.539622469024,870.3704008314527,795.2020183280307,2023.9672033095399,870.3704008314527,263.39216019628486,606.9782406351678,840.6949650618927,712.2786625691374,158.0917382623153,795.2020183280307,0.0,2023.9672033095399,0.0,1036.0416910096544,323.76302844051696,2819.1692216375704,3758.8922955167604,939.7230738791901,158.0917382623153,52.69724608743843,210.78898434975372,3.1618347652463057,44.09573258293632,0.0,253.0166475276949,1616.457563283023,6103.709240014927,4794.933986526415,0.0,0.0,0.0,797.7120542628802,0.0,916.3185133853357,23.96584874503301,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-23 02:00:00+00:00,2,1.0,4766.883972927061,1122.5228407435036,1026.3443890237488,2618.016743159813,1122.5228407435036,339.0996194225225,783.423221320981,840.6949650618927,918.7268725154769,203.7959682280267,1026.3443890237488,0.0,2618.016743159813,0.0,1336.3299963861482,417.6031238706713,3644.3611321835615,4859.148176244748,1214.787044061187,203.7959682280267,67.93198940934224,271.72795763736895,4.075919364560534,56.9704991023106,0.0,326.50806714449163,2087.8766429525635,6854.760615879623,6195.478172630897,0.0,0.0,0.0,0.0,0.0,916.3185133853357,23.955052990954588,0.0,0.0,0.0,-1.3642420526593924e-12,0.0
2025-03-23 03:00:00+00:00,2,1.0,5065.620620082867,1195.6370145146916,1092.2226427014286,2777.760962866745,1195.6370145146916,362.15061648202646,833.4863980326652,840.6949650618927,978.4606540225219,217.1763604921697,1092.2226427014286,0.0,2777.760962866745,0.0,1423.215496760032,444.75484273751,3869.9836055681735,5159.978140757565,1289.9945351893912,217.1763604921697,72.39212016405656,289.56848065622626,4.343527209843393,60.54428890971031,0.0,347.5104172489064,2219.539731459418,7832.828035115421,6583.1936375175965,0.0,0.0,0.0,547.6676835731369,0.0,1435.8816976731844,23.953830169216886,0.0,0.0,0.0,-1.3642420526593924e-12,0.0
2025-03-23 04:00:00+00:00,2,1.0,4612.233252327111,1086.5842508431817,994.2694380357829,2531.379563448147,1086.5842508431817,328.9809655456842,757.6032852974975,840.6949650618927,889.3715394379001,197.21271140528165,994.2694380357829,0.0,2531.379563448147,0.0,1293.631330091491,404.2597906535909,3525.64900148393,4700.865335311906,1175.2163338279765,197.21271140528165,65.73757046842722,262.9502818737089,3.944254228105633,55.14187877555496,0.0,315.98844334552564,2020.288271299181,6632.52152362629,5994.496665403397,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.957713175007207,0.0,0.0,0.0,-1.3642420526593924e-12,0.0
2025-03-23 05:00:00+00:00,2,1.0,4918.4003314097545,1160.5871827294525,1060.4366349314175,2697.376513748883,1160.5871827294525,351.45004712294815,809.1371356065043,840.6949650618927,950.0122399895447,210.57494273990778,1060.4366349314175,0.0,2697.376513748883,0.0,1381.8359854393377,431.823745449793,3757.8131486803004,5010.417531573734,1252.6043828934335,210.57494273990778,70.19164757996926,280.766590319877,4.2114988547981556,58.786864185431355,0.0,337.3479837115053,2154.9661226749304,7073.366454084685,6392.253517013071,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.95558125688581,0.0,0.0,0.0,0.0,0.0
2025-03-23 06:00:00+00:00,2,1.0,4640.041575661417,1092.7266167116154,1000.1530506751321,2547.1619082746674,1092.7266167116154,330.60115442917686,762.1254622824387,840.6949650618927,894.6014333848385,198.1251833267769,1000.1530506751321,0.0,2547.1619082746674,0.0,1301.2384485597652,406.6370151749266,3547.3149589498,4729.753278599733,1182.4383196499332,198.1251833267769,66.04172777559229,264.16691110236917,3.9625036665355373,55.47621060300064,0.0,317.8106503905782,2032.3664272605665,6672.408002921983,6030.991727159498,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.957338410461954,0.0,0.0,0.0,0.0,0.0
2025-03-23 07:00:00+00:00,2,1.0,4423.780537253034,1043.1175797230871,952.7804604760748,2427.8824970538744,1043.1175797230871,315.6268925184699,727.4906872046173,840.6949650618927,853.1870626986562,189.93051702443097,952.7804604760748,0.0,2427.8824970538744,0.0,1240.9993639253182,387.81230122666193,3380.6629575299494,4507.5506100399325,1126.8876525099831,189.93051702443097,63.31017234147699,253.24068936590797,3.7986103404886196,52.86223878482099,0.0,303.27144315775547,1937.9424183611873,6361.722955614218,5748.5499739652505,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.95820147921964,0.0,0.0,0.0,-2.7284841053187847e-12,0.0
2025-03-23 08:00:00+00:00,2,1.0,2525.460535255602,595.5686645011712,544.9565543964197,1384.9353163580113,595.5686645011712,179.92306950777598,415.6455949933952,840.6949650618927,487.3865823612057,108.18208213996547,544.9565543964197,0.0,1384.9353163580113,0.0,708.9259379799356,221.53935561872987,1929.891870754431,2573.189161005908,643.297290251477,108.18208213996547,36.06069404665516,144.24277618662063,2.1636416427993095,30.198049795472706,0.0,173.1104204954172,1106.3694518505513,3631.8299871061517,3282.1150989858434,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.974599609989884,0.0,0.0,0.0,-1.3642420526593924e-12,0.0
2025-03-23 09:00:00+00:00,2,1.0,4083.5344389885936,968.5412977573171,880.5715614229839,2234.4215798082914,968.5412977573171,292.8084367519605,675.7328610053565,840.6949650618927,792.3067872312278,176.23451052608937,880.5715614229839,0.0,2234.4215798082914,0.0,1152.446235972695,360.13944874146716,3114.9931412312753,4153.3241883083665,1038.3310470770916,176.23451052608937,58.74483684202979,234.97934736811916,3.524690210521787,48.76136264077243,0.0,281.0579204517532,1790.559305963636,5874.093744952229,5305.770424281061,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.961154643720366,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-03-23 10:00:00+00:00,2,1.0,2599.533019262855,616.611823645782,559.6278461743242,1423.2933494427498,616.6118236457821,185.60311221483312,431.00871143094895,840.6949650618927,503.6782232440391,112.93360040174292,559.6278461743242,0.0,1423.2933494427498,0.0,732.6228701731478,228.94464692910867,1982.9211956170739,2643.8949274894317,660.9737318723579,112.93360040174292,37.64453346724764,150.57813386899056,2.2586720080348583,31.021768879657223,0.0,178.90410356081094,1139.7474567172171,3326.150766190536,3376.5177976625796,0.0,0.0,0.0,0.0,413.1297097895351,1000.4047470000868,23.97164311044432,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-03-23 11:00:00+00:00,2,1.0,2678.3055703265177,633.9637417433228,576.1698375861581,1468.1719909970368,633.9637417433228,191.75512304396025,442.2086186993625,840.6949650618927,517.682766761881,116.28097498144177,576.1698375861581,0.0,1468.1719909970368,0.0,752.9931152900087,235.31034852812772,2044.341828583195,2725.789104777593,681.4472761943982,116.28097498144177,38.760324993813924,155.0412999752557,2.3256194996288353,31.96681503755511,0.0,184.0976454193527,1173.9080296728764,3054.5015457365143,3478.782220067602,0.0,0.0,0.0,0.0,797.7120542628802,159.54241085257604,23.9735958955362,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-03-23 12:00:00+00:00,2,1.0,3707.387082912041,878.912371595709,799.0193150186869,2029.4553962976438,878.9123715957091,265.39185359423874,613.5205180014704,840.6949650618927,719.3756368799048,159.5367347158042,799.0193150186869,0.0,2029.4553962976438,0.0,1046.3645627344072,326.9889258545022,2828.4747113163307,3771.299615088441,942.8249037721102,159.5367347158042,53.17891157193473,212.7156462877389,3.1907346943160833,44.26513341353705,0.0,255.07324215874434,1625.5218514651447,5332.908934377184,4817.664177822848,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.965531578471484,0.0,0.0,0.0,-1.8189894035458565e-12,0.0
2025-03-23 13:00:00+00:00,2,1.0,4774.338456629509,1129.7397830928094,1028.3297029316404,2616.268970605056,1129.7397830928094,341.02730643482573,788.7124766579835,840.6949650618927,924.9081190137887,204.8316640790207,1028.3297029316404,0.0,2616.268970605056,0.0,1345.3209003836926,420.4127813699039,3644.5986735366964,4859.464898048928,1214.866224512232,204.8316640790207,68.27722135967356,273.10888543869424,4.096633281580414,57.012580793999774,0.0,328.07693059981153,2092.742371917201,7414.748512119848,6204.785798432621,0.0,0.0,0.0,547.6676835731369,0.0,679.1055951404247,23.956203076074043,0.0,0.0,0.0,9.094947017729282e-13,0.0
2025-03-23 14:00:00+00:00,2,1.0,2979.168721184503,698.224371056806,641.3488376986211,1639.5955124290776,698.224371056806,210.74642678409916,487.4779442727069,840.6949650618927,571.7138285149894,126.51054254181668,641.3488376986211,0.0,1639.5955124290776,0.0,831.5837505672573,259.8699220522679,2280.9443501276987,3041.259133503598,760.3147833758995,126.51054254181668,42.17018084727223,168.6807233890889,2.5302108508363337,35.63642025524941,0.0,203.33925914770424,1303.8607765292297,4283.029497713732,3872.8428840708557,0.0,0.0,0.0,0.0,0.0,679.1055951404247,23.97170715002047,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-03-23 15:00:00+00:00,2,1.0,2661.2908495157944,621.0275581913546,572.5892695955159,1467.6740217289212,621.0275581913546,188.47003492509955,432.55752326625503,840.6949650618927,508.7279778854,112.29958030595463,572.5892695955159,0.0,1467.6740217289212,0.0,739.9679678333091,231.2399899479091,2040.263291324437,2720.351055099249,680.0877637748123,112.29958030595463,37.43319343531821,149.73277374127284,2.2459916061190923,31.854418305154688,0.0,181.14615527779733,1164.0075123471106,4623.010416125784,3460.3190229325583,0.0,0.0,0.0,797.7120542628802,0.0,1435.8816976731844,23.978403566910096,0.0,0.0,0.0,-1.1368683772161603e-12,0.0
2025-03-23 16:00:00+00:00,2,1.0,2571.9426533617698,601.3707918173556,553.6950177265552,1416.8768438178572,601.3707918173556,182.25521259798995,419.1155792193656,840.6949650618927,492.88008929078086,108.4907025265747,553.6950177265552,0.0,1416.8768438178572,0.0,716.9164935138631,224.0364042230822,1970.5718615444125,2627.4291487258834,656.8572871814708,108.4907025265747,36.16356750885823,144.65427003543292,2.169814050531494,30.779618969975232,0.0,175.30176187446958,1125.3084538083876,3697.251107170156,3344.3456422397467,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.979019519578365,0.0,0.0,0.0,-1.3642420526593924e-12,0.0
2025-03-23 17:00:00+00:00,2,1.0,2694.2734470521896,628.8409514787354,579.511092181774,1485.921403391681,628.8409514787354,190.47828673541008,438.36266474332535,840.6949650618927,515.7888546017006,113.05209687703484,579.511092181774,0.0,1485.921403391681,0.0,750.23833396611,234.44947936440934,2065.432495573455,2753.90999409794,688.477498524485,113.05209687703484,37.684032292344945,150.73612916937978,2.2610419375406967,32.24454679937003,0.0,183.44437079092407,1178.560969709074,3872.834416761263,3504.14832806405,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.979480383725832,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-23 18:00:00+00:00,2,1.0,4148.013061258572,980.5910061163484,893.1849931819734,2274.237061960251,980.5910061163484,297.2358966008662,683.3551095154821,840.6949650618927,803.1034616722046,177.48754444414374,893.1849931819734,0.0,2274.237061960251,0.0,1168.150489705025,365.04702803282026,3167.4220551422245,4223.229406856299,1055.8073517140747,177.48754444414374,59.16251481471458,236.6500592588583,3.5497508888828744,49.53792041506171,0.0,284.9152038254515,1818.0197696910056,5168.320776686695,5391.379896561324,0.0,0.0,0.0,0.0,797.7120542628802,595.0193615256736,23.96718859289975,0.0,0.0,0.0,-2.0463630789890885e-12,0.0
2025-03-23 19:00:00+00:00,2,1.0,4286.388019597032,1014.0731892122307,924.4687352814823,2347.846095103318,1014.0731892122307,307.1025311456574,706.9706580665733,840.6949650618927,831.4112818865982,182.66190732563246,924.4687352814823,0.0,2347.846095103318,0.0,1209.325500925961,377.9142190393628,3272.3148303848,4363.086440513067,1090.7716101282667,182.66190732563246,60.88730244187749,243.54920976750995,3.653238146512649,51.21252300947765,0.0,294.5306622416267,1878.969555007124,5752.22786481462,5572.411941439028,0.0,0.0,0.0,0.0,413.1297097895351,159.54241085257604,23.965749975923533,0.0,0.0,0.0,-1.1368683772161603e-12,0.0
2025-03-23 20:00:00+00:00,2,1.0,3276.2455494626297,774.2068797938578,705.9159687794587,1796.1227008893109,774.2068797938578,234.7593135374601,539.4475662563976,840.6949650618927,634.5928049684327,139.61407482542506,705.9159687794587,0.0,1796.1227008893109,0.0,923.0440799540839,288.4512749856512,2502.0386696687697,3336.0515595583593,834.0128898895898,139.61407482542506,46.53802494180835,186.1520997672334,2.792281496508501,39.138706072276875,0.0,224.9718808678361,1435.9050582536709,4712.1506077163,4259.095639512443,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.97508386780197,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-23 21:00:00+00:00,2,1.0,3539.052929292931,835.4531295684567,761.8053345640291,1941.7944651604466,835.4531295684567,252.59829117371055,582.8548383947461,840.6949650618927,685.1300127348222,150.32311683363446,761.8053345640291,0.0,1941.7944651604466,0.0,996.5527457961051,311.4227330612828,2703.599799724476,3604.7997329659675,901.1999332414919,150.32311683363446,50.107705611211486,200.43082244484594,3.0064623366726893,42.272104688525346,0.0,242.86571098814795,1550.874649927332,5089.9275792202625,4601.352478762073,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.97252281792612,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-23 22:00:00+00:00,2,1.0,4426.837872567179,1039.4796737399192,951.479926063773,2435.8782727634866,1039.4796737399192,312.6067018934391,726.8729718464801,840.6949650618927,853.8294954108243,185.65017832909496,951.479926063773,0.0,2435.8782727634866,0.0,1241.9338115066535,388.1043160958292,3387.3581988272595,4516.477598436346,1129.1193996090865,185.65017832909496,61.883392776364985,247.53357110545994,3.713003566581899,52.90318050954806,0.0,302.699594069677,1938.4228866270876,6365.260759194265,5758.411409942999,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.9645960276653,0.0,0.0,0.0,-1.5916157281026244e-12,0.0
2025-03-23 23:00:00+00:00,2,1.0,4604.1904827817725,1081.368959063337,989.6565150348417,2533.165008683595,1081.3689590633367,324.39532088927865,756.9736381740581,840.6949650618927,888.6884504155084,192.68050864782845,989.6565150348417,0.0,2533.165008683595,0.0,1292.6377460589215,403.94929564341294,3522.8215237184368,4697.095364957915,1174.2738412394788,192.68050864782845,64.22683621594281,256.90734486377124,3.8536101729565684,55.0213455378812,0.0,314.85123957044254,2016.1761683801146,6620.366651161888,5989.733111016836,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.96192545983554,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-04-12 00:00:00+00:00,3,40.0,3091.7851799709215,735.3243310469222,668.7944231215636,1687.6664258024368,735.3243310469222,225.30896001623694,510.01537103068534,840.6949650618927,601.3982425371452,133.92608850977706,668.7944231215636,0.0,1687.6664258024368,0.0,874.7610800540293,273.36283751688416,2356.4608489240004,3141.947798565334,785.4869496413335,133.92608850977706,44.64202950325902,178.56811801303607,2.678521770195541,36.94049695167128,0.0,213.1805459556642,1356.2913813390078,4448.076561309928,4016.708878619363,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.97838383816243,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-04-12 01:00:00+00:00,3,40.0,3069.36490939459,728.2174374275837,664.8709363220266,1676.2765356449795,728.2174374275837,222.73429024550768,505.48314718207604,840.6949650618927,595.9407701764752,132.2766672511085,664.8709363220266,0.0,1676.2765356449795,0.0,866.8229384385094,270.88216826203416,2341.147471967006,3121.5299626226742,780.3824906556686,132.2766672511085,44.09222241703617,176.36888966814467,2.64553334502217,36.708893446110594,0.0,211.25590169725515,1345.9672098231267,5213.044173480596,3988.3529010611837,0.0,0.0,0.0,797.7120542628802,0.0,916.3185133853357,23.97642872869744,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-04-12 02:00:00+00:00,3,40.0,3040.409167427768,723.2117146735856,657.8458082418615,1659.3516445123196,723.2117146735856,220.81904352095515,502.3926711526304,840.6949650618927,591.7404782378319,131.47123643575367,657.8458082418615,0.0,1659.3516445123196,0.0,860.7134228913918,268.9729446535599,2317.197452754181,3089.596603672241,772.3991509180603,131.47123643575367,43.823745478584556,175.29498191433822,2.6294247287150734,36.32889069237904,0.0,209.65586471511637,1333.8100211864153,4374.219188614184,3950.310026563633,0.0,0.0,0.0,0.0,0.0,916.3185133853357,23.97700139474188,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-04-12 03:00:00+00:00,3,40.0,3062.6154219436226,728.5715534628363,662.4012507084858,1671.6426177723,728.5715534628364,222.53899126411395,506.0325621987224,840.6949650618927,596.2749105905344,132.29664287230185,662.4012507084858,0.0,1671.6426177723,0.0,867.3089608589592,271.0340502684247,2334.043868480786,3112.0584913077146,778.0146228269286,132.29664287230185,44.09888095743395,176.3955238297358,2.645932857446037,36.58846369897758,0.0,211.22465659834484,1343.6066072075557,4953.889712724314,3979.3674521666735,0.0,0.0,0.0,547.6676835731369,0.0,1435.8816976731844,23.978283056018395,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-04-12 04:00:00+00:00,3,40.0,3109.60323598824,741.5517926592798,672.3016390357944,1695.749804293166,741.5517926592798,226.55593543778915,514.9958572214907,840.6949650618927,606.5719899686482,134.9798026906317,672.3016390357944,0.0,1695.749804293166,0.0,882.2865308634882,275.71454089484007,2368.0514433289604,3157.4019244386136,789.3504811096534,134.9798026906317,44.993267563543895,179.97307025417558,2.6995960538126336,37.1265472140055,0.0,214.8348153336596,1364.7192481695151,4474.322484157755,4039.688455302102,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.97754644414573,0.0,0.0,0.0,-4.547473508864641e-13,0.0
