timestamp_hour_utc,representative_day_id,day_weight,it_load_kw,q_air_kw,q_cp_kw,q_rdhx_kw,s_air_kw,s_air_old_kw,s_air_new_kw,old_ac_capacity_eff_kw,q_air_to_ashp_kw,q_air_to_reject_kw,q_cp_to_wshp_kw,q_cp_to_free_kw,q_rdhx_to_wshp_kw,q_rdhx_to_chiller_kw,q_ashp_out_kw,p_ashp_kw,q_wshp_in_kw,q_wshp_out_kw,p_wshp_kw,q_chiller_evap_kw,p_chiller_kw,q_tower_kw,p_tower_kw,p_pump_kw,p_cdu_free_kw,p_terminal_kw,p_cooling_kw,p_grid_kw,q_heat_kw,q_tes_ch_kw,q_tes_dis_kw,e_tes_kwh,p_bess_ch_kw,p_bess_dis_kw,e_bess_kwh,max_theta_c,hotspot_slack_c,hotspot_penalty_yuan,bess_degradation_cost_yuan,power_balance_residual_kw,heat_balance_residual_kw
2025-01-15 00:00:00+00:00,0,71.0,2808.3800211662774,1226.686476046925,549.0790112455416,1032.6145338738102,1226.686476046925,635.0789171817828,591.6075588651422,1707.2453241921517,670.774809259304,555.911666787621,549.0790112455416,0.0,1032.6145338738102,0.0,975.672449831715,304.8976405724109,1581.6935451193517,2108.9247268258023,527.2311817064506,555.911666787621,185.303888929207,741.215555716828,11.11823333575242,26.798515676104348,0.0,320.6197185953113,1375.9691788152368,4184.349199981514,3084.597176657517,0.0,0.0,0.0,0.0,0.0,679.1055951404247,23.887223819553615,0.0,0.0,0.0,0.0,0.0
2025-01-15 01:00:00+00:00,0,71.0,2850.3519168317885,1246.7893030325627,555.5783281709249,1047.9842856282983,1246.7893030325627,645.4991598505992,601.2901431819635,1707.2453241921517,680.2183448746931,566.5709581578695,555.5783281709249,0.0,1047.9842856282983,0.0,989.4085016359173,309.19015676122416,1603.562613799223,2138.0834850656306,534.5208712664077,566.5709581578695,188.85698605262317,755.4279442104927,11.33141916315739,27.14719270141073,0.0,325.7995950251178,1396.846220969941,4247.198137801729,3127.491986701548,0.0,0.0,0.0,0.0,0.0,679.1055951404247,23.887481756503497,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-01-15 02:00:00+00:00,0,71.0,2878.6567769324,1257.7163293327633,561.2990703162639,1059.6413772833728,1257.7163293327633,651.4396210391018,606.2767082936615,1707.2453241921517,686.3684988322826,571.3478305004807,561.2990703162639,0.0,1059.6413772833728,0.0,998.3541801196839,311.9856812874012,1620.9404475996366,2161.253930132849,540.3134825332122,571.3478305004807,190.44927683349354,761.7971073339742,11.426956610009611,27.43538588232164,0.0,328.7063480749255,1410.3171312213638,5086.685962416644,3159.6081102525327,0.0,0.0,0.0,797.7120542628802,0.0,1435.8816976731844,23.88812221436994,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-01-15 03:00:00+00:00,0,71.0,2848.0398182076824,1245.0528047068717,554.8916618952301,1048.0953516055806,1245.052804706872,644.2809459873921,600.7718587194797,1707.2453241921517,680.0600720942649,564.9927326126068,554.8916618952301,0.0,1048.0953516055806,0.0,989.1782866825672,309.11821458830224,1602.9870135008107,2137.316018001081,534.3290045002702,564.9927326126068,188.33091087086893,753.3236434834757,11.299854652252135,27.12770337291271,0.0,325.3187890118765,1395.5244769964827,4243.564295204164,3126.494304683648,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.887756771053308,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-01-15 04:00:00+00:00,0,71.0,2876.2462463172383,1258.3233930569534,560.1532405520321,1057.7696127082534,1258.3233930569534,651.216705636127,607.1066874208263,1707.2453241921517,686.8094495990936,571.5139434578598,560.1532405520321,0.0,1057.7696127082534,0.0,998.995563053227,312.1861134541334,1617.9228532602856,2157.230471013714,539.3076177534285,571.5139434578598,190.5046478192866,762.0185912771464,11.430278869157195,27.382293343643497,0.0,328.75535679001854,1409.5663080296679,4285.812554346906,2843.916994746829,312.309039320112,0.0,296.6935873541064,0.0,0.0,1435.8816976731844,23.88559635320619,0.0,0.0,0.0,-2.2737367544323206e-13,-1.1368683772161603e-13
2025-01-15 05:00:00+00:00,0,71.0,2860.627209702743,1251.026147590557,557.1222280207538,1052.4788340914313,1251.0261475905572,647.046951509359,603.9791960811981,1707.2453241921517,683.1791269835792,567.8470206069778,557.1222280207538,0.0,1052.4788340914313,0.0,993.715093794297,310.5359668107178,1609.601062112185,2146.1347494829133,536.5336873707283,567.8470206069778,189.28234020232594,757.1293608093038,11.356940412139556,27.238455181536928,0.0,326.85677468897296,1401.8041646664217,4262.431374369165,3412.11711602793,0.0,272.2672727507197,9.503070968114287,0.0,0.0,1435.8816976731844,23.890356635526462,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-01-15 06:00:00+00:00,0,71.0,2891.20752532406,1264.8144870973265,562.6666592013676,1063.726379025366,1264.8144870973265,653.3007656948689,611.5137214024577,1707.2453241921517,691.5433116530097,573.2711754443168,562.6666592013676,0.0,1063.726379025366,0.0,1005.881180586196,314.33786893318626,1626.3930382267336,2168.524050968978,542.1310127422445,573.2711754443168,191.09039181477226,764.361567259089,11.465423508886335,27.517263566294687,0.0,330.38580178030827,1416.9277623456924,4308.135287669752,3183.415093140043,0.0,9.009861584869213,0.0,0.0,0.0,1435.8816976731844,23.89069359592717,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-01-15 07:00:00+00:00,0,71.0,2991.1255254053904,1298.560805541321,589.3359146919673,1103.2288051721016,1298.5608055413213,674.4086342043657,624.1521713369555,1707.2453241921517,711.6023824417836,586.9584230995375,589.3359146919673,0.0,1103.2288051721016,0.0,1035.0580108244126,323.4556283826289,1692.564719864069,2256.7529598187584,564.1882399546896,586.9584230995375,195.65280769984585,782.6112307993834,11.73916846199075,28.712365492480036,0.0,339.8263502956067,1463.574560287242,4454.7000856926325,3291.810970643171,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.889822858561363,0.0,0.0,0.0,0.0,0.0
2025-01-15 08:00:00+00:00,0,71.0,2944.9752679612047,1275.1296546833726,582.8516247902825,1086.9939884875507,1275.1296546833728,663.2882611766935,611.8413935066792,1707.2453241921517,699.694919767837,575.4347349155356,582.8516247902825,0.0,1086.9939884875507,0.0,1017.7380651168538,318.0431453490168,1669.8456132778333,2226.4608177037776,556.6152044259444,575.4347349155356,191.81157830517853,767.2463132207141,11.50869469831071,28.355488628583984,0.0,333.89880931944737,1440.2329207264818,4385.208188687687,3244.1988828206313,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.892539795961163,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-01-15 09:00:00+00:00,0,71.0,2856.3171736067093,1238.9317205928228,565.080617051291,1052.304835962595,1238.9317205928228,644.7651793405921,594.1665412522306,1707.2453241921517,678.7814590794868,560.150261513336,565.080617051291,0.0,1052.304835962595,0.0,987.318485933799,308.53702685431216,1617.385453013886,2156.5139373518477,539.1284843379619,560.150261513336,186.71675383777867,746.8670153511147,11.20300523026672,27.475466871164684,0.0,324.37627103178176,1397.4370081632658,4253.754181769975,3143.8324232856467,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.891040526507677,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-01-15 10:00:00+00:00,0,71.0,2920.5415446704137,1267.0992643452182,576.9698383437691,1076.4724419814245,1267.0992643452182,658.3578190066797,608.7414453385386,1707.2453241921517,694.9156369931121,572.1836273521061,576.9698383437691,0.0,1076.4724419814245,0.0,1010.7863810808904,315.87074408777823,1653.4422803251937,2204.5897071002582,551.1474267750646,572.1836273521061,190.72787578403538,762.9115031361415,11.443672547042123,28.07381957012732,0.0,331.6358266100839,1428.8993653741313,3936.3112002550106,3215.3760881811486,0.0,0.0,0.0,0.0,413.1297097895351,1000.4047470000868,23.89333832871092,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-01-15 11:00:00+00:00,0,71.0,2884.3580135951543,1250.3024833241966,570.5741815726674,1063.48134869829,1250.3024833241966,649.2541224670721,601.0483608571245,1707.2453241921517,687.1959362380452,563.1065470861514,570.5741815726674,0.0,1063.48134869829,0.0,999.5577254371567,312.36178919911146,1634.0555302709574,2178.7407070279432,544.6851767569858,563.1065470861514,187.70218236205048,750.8087294482019,11.262130941723028,27.752038934162925,0.0,327.23733705758025,1411.0006552516138,3497.6466145838876,3178.2984324650997,0.0,0.0,0.0,0.0,797.7120542628802,159.54241085257604,23.892484909958117,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-01-15 12:00:00+00:00,0,71.0,2853.4237402053895,1236.148824915981,564.7988213700921,1052.4760939193181,1236.148824915981,641.8168594122014,594.3319655037797,1707.2453241921517,679.7531742740298,556.3956506419513,564.7988213700921,0.0,1052.4760939193181,0.0,988.7318898531342,308.97871557910446,1617.2749152894103,2156.3665537192137,539.0916384298034,556.3956506419513,185.46521688065044,741.8608675226018,11.127913012839027,27.468725580295946,0.0,323.5562945913721,1395.6885040740653,4249.112244279455,3145.098443572348,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.896192131229082,0.0,0.0,0.0,0.0,0.0
2025-01-15 13:00:00+00:00,0,71.0,2959.8028347531276,1282.074574835693,586.178222925416,1091.5500369920192,1282.074574835693,666.560142988835,615.514431846858,1707.2453241921517,704.7141608497435,577.3604139859495,586.178222925416,0.0,1091.5500369920192,0.0,1025.0387794178087,320.3246185680652,1677.728259917435,2236.9710132232467,559.2427533058117,577.3604139859495,192.45347132864984,769.8138853145994,11.54720827971899,28.50084705768267,0.0,335.6015619529077,1447.670460492836,4407.473295245964,3262.0097926410554,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.885868742535997,0.0,0.0,0.0,9.094947017729282e-13,0.0
2025-01-15 14:00:00+00:00,0,71.0,2688.7827231125098,1173.3596074518928,527.3148897319883,988.1082259286286,1173.3596074518928,605.7973845709311,567.5622228809617,1707.2453241921517,644.7156477787892,528.6439596731036,527.3148897319883,0.0,988.1082259286286,0.0,937.7682149509661,293.0525671721769,1515.423115660617,2020.564154214156,505.141038553539,528.6439596731036,176.21465322436788,704.8586128974715,10.572879193462072,25.700528951245936,0.0,306.5454027605261,1317.227069855318,4553.677476540964,2958.332369165122,0.0,0.0,0.0,547.6676835731369,0.0,679.1055951404247,23.900787691167256,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-01-15 15:00:00+00:00,0,71.0,2904.154167839462,1259.1200852934014,573.9366553583651,1071.0974271876958,1259.1200852934014,652.6733125726284,606.446772720773,1707.2453241921517,693.7515670239319,565.3685182694695,573.9366553583651,0.0,1071.0974271876958,0.0,1009.0931883984464,315.3416213745145,1645.0340825460607,2193.378776728081,548.3446941820202,565.3685182694695,188.45617275648985,753.8246910259594,11.30737036538939,27.929073932627908,0.0,329.40873640389,1420.787669014932,5122.653891117273,3202.4719651265273,0.0,0.0,0.0,797.7120542628802,0.0,1435.8816976731844,23.88962494213768,0.0,0.0,0.0,-1.1368683772161603e-12,0.0
2025-01-15 16:00:00+00:00,0,71.0,2899.9406730654787,1257.2177369030853,573.1842121324069,1069.5387240299867,1257.2177369030853,652.0215207358099,605.1962161672755,1707.2453241921517,692.7291410536462,564.4885958494391,573.1842121324069,0.0,1069.5387240299867,0.0,1007.6060233507582,314.87688229711193,1642.7229361623936,2190.2972482165246,547.5743120541312,564.4885958494391,188.16286528314637,752.6514611325855,11.289771916988782,27.890913604272072,0.0,328.9073138766336,1418.7020590322838,4318.642732097763,3197.903271567283,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.884726048711386,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-01-15 17:00:00+00:00,0,71.0,2892.0617509044387,1255.2442021739043,570.5374097422095,1066.2801389883227,1255.2442021739043,651.084171230786,604.1600309431184,1707.2453241921517,690.6066098975941,564.6375922763102,570.5374097422095,0.0,1066.2801389883227,0.0,1004.5187053055915,313.91209540799736,1636.8175487305323,2182.4233983073764,545.6058495768441,564.6375922763102,188.21253075877007,752.8501230350803,11.292751845526205,27.77892368214951,0.0,328.33590134845474,1415.1380526197418,4307.199803524179,2873.862964643655,313.079138969313,0.0,297.42518202084733,0.0,0.0,1435.8816976731844,23.88367812982898,0.0,0.0,0.0,-1.8189894035458565e-12,1.1368683772161603e-13
2025-01-15 18:00:00+00:00,0,71.0,2844.1633228233004,1233.6995586529,561.2693073396513,1049.1944568307497,1233.6995586529001,640.6326813238326,593.0668773290674,1707.2453241921517,677.959881979004,555.7396766738959,0.0,561.2693073396513,1049.1944568307497,0.0,986.1234646967331,308.16358271772907,1049.1944568307497,1398.9259424409995,349.7314856102499,555.7396766738959,185.24655889129863,1302.2555429048457,19.533833143572686,21.717330715100523,11.225386146793026,322.79493806688697,1218.4131152916307,4062.576438114931,2109.668297985755,275.3811091519775,0.0,558.4423853511843,0.0,0.0,1435.8816976731844,23.887215814795887,0.0,0.0,0.0,0.0,-1.1368683772161603e-13
2025-01-15 19:00:00+00:00,0,71.0,2852.84069226675,1236.8610848812752,563.242860889634,1052.7367464958406,1236.8610848812752,644.2248454085203,592.6362394727549,1707.2453241921517,678.4536103910467,558.4074744902285,0.0,563.242860889634,1052.7367464958406,0.0,986.8416151142497,308.38800472320304,1052.7367464958406,1403.6489953277874,350.91224883194684,558.4074744902285,186.1358248300762,1307.7861602099388,19.61679240314908,21.792224682751087,11.264857217792681,323.7184677445977,1221.8284204335166,3661.539402910731,1927.9737021547612,462.51690828727567,0.0,996.7165634533937,0.0,413.1297097895351,1000.4047470000868,23.874448234237256,0.0,0.0,0.0,-6.821210263296962e-13,1.1368683772161603e-13
2025-01-15 20:00:00+00:00,0,71.0,2910.839210415089,1265.3188172942882,572.8196660509603,1072.7007270698412,1265.3188172942882,659.5620920639202,605.7567252303679,1707.2453241921517,691.714962011831,573.6038552824573,1.4748562731452893e-12,572.8196660509589,1072.7007270698412,0.0,1006.1308538353906,314.41589182355955,1072.7007270698425,1430.2676360931232,357.5669090232808,573.6038552824573,191.20128509415244,1337.6248064275687,20.064372096413532,22.183400591717632,11.456393321019178,331.0698278959223,1247.9580798460654,3361.0852359982746,3262.405763334928,0.0,826.0072734064142,125.24178989868255,0.0,797.7120542628802,159.54241085257604,23.865777796833367,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-01-15 21:00:00+00:00,0,71.0,2858.059779910936,1249.6708178323581,557.1809846757819,1051.2079774027948,1249.6708178323581,650.9034386310196,598.7673792013385,1707.2453241921517,678.5303955608094,571.1404222715487,557.1809846757819,0.0,1051.2079774027948,0.0,986.9533026339046,308.4229070730952,1608.3889620785767,2144.5186161047686,536.1296540261922,571.1404222715487,190.3801407571829,761.5205630287315,11.422808445430972,27.227509314301408,0.0,326.6842323347693,1400.267251950972,4258.327031861907,3250.2136597416143,0.0,118.74174100294113,0.0,0.0,0.0,159.54241085257604,23.869032991797027,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-01-15 22:00:00+00:00,0,71.0,2908.4096275591255,1271.810932248403,566.624295996174,1069.9743993145478,1271.810932248403,662.3084472248395,609.5024850235636,1707.2453241921517,690.1741975383591,581.636734710044,566.624295996174,0.0,1069.9743993145478,0.0,1003.8897418739768,313.7155443356177,1636.5986953107217,2182.131593747629,545.5328984369072,581.636734710044,193.87891157001468,775.5156462800587,11.632734694200881,27.6984728730307,0.0,332.48284612509065,1424.9414080348618,4333.351035593987,3186.0213356216054,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.870034995817974,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-01-15 23:00:00+00:00,0,71.0,2895.535406614037,1266.3738315922024,563.5763294340113,1065.585245587825,1266.3738315922024,658.6844543585435,607.6893772336589,1707.2453241921517,687.8284246143762,578.5454069778261,563.5763294340113,0.0,1065.585245587825,0.0,1000.4777085300018,312.6492839156255,1629.1615750218364,2172.2154333624485,543.0538583406121,578.5454069778261,192.8484689926087,771.3938759704348,11.570908139556522,27.563142338898587,0.0,331.01391488715313,1418.6995766144546,4861.902666801629,3172.6931418924505,0.0,0.0,0.0,547.6676835731369,0.0,679.1055951404247,23.87181902140035,0.0,0.0,0.0,0.0,0.0
2025-03-21 00:00:00+00:00,1,14.0,4576.190816440603,1998.0640575022912,894.6040350761165,1683.522723862194,1998.0640575022912,1032.9382931345185,965.1257643677726,1707.2453241921517,1093.8511953944644,904.2128621078268,894.6040350761165,0.0,1683.522723862194,0.0,1591.0562842101301,497.20508881566565,2578.1267589383106,3437.5023452510804,859.3755863127701,904.2128621078268,301.4042873692756,1205.6171494771024,18.084257242156536,43.67334829090544,0.0,522.070018220569,2241.8125862513425,6818.003402691945,5028.55862946121,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.82785906095421,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-03-21 01:00:00+00:00,1,14.0,3752.032514841168,1638.760492935135,733.0666092280107,1380.2054126780217,1638.760492935135,846.9937825683762,791.7667103667588,1707.2453241921517,897.1900850454036,741.5704078897314,733.0666092280107,0.0,1380.2054126780217,0.0,1305.0037600660417,407.813675020638,2113.2720219060325,2817.696029208043,704.4240073020108,741.5704078897314,247.19013596324382,988.7605438529753,14.831408157794629,35.79405240362054,0.0,428.15103599864256,1838.2043148459502,6387.948883949997,4122.699789274085,0.0,0.0,0.0,797.7120542628802,0.0,916.3185133853357,23.856725269042407,0.0,0.0,0.0,-1.1368683772161603e-12,0.0
2025-03-21 02:00:00+00:00,1,14.0,4490.833738574025,1958.7997280354623,879.0603322177503,1652.9736783208095,1958.7997280354623,1012.8804638768347,945.9192641586276,1707.2453241921517,1073.0332791290543,885.766448906408,879.0603322177503,0.0,1652.9736783208095,0.0,1560.77567873317,487.74239960411563,2532.03401053856,3376.0453473847465,844.0113368461866,885.766448906408,295.25548296880265,1181.0219318752106,17.71532897812816,42.901546749740604,0.0,511.91621823784646,2199.5423133848203,6690.376051958845,4936.8210261179165,0.0,0.0,0.0,0.0,0.0,916.3185133853357,23.83444610307201,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-21 03:00:00+00:00,1,14.0,3516.3896015150417,1531.8447504443463,690.030482203158,1294.5143688675364,1531.8447504443463,792.8894432660688,738.9553071782775,1707.2453241921517,839.8024354033212,692.0423150410252,690.030482203158,0.0,1294.5143688675364,0.0,1221.5308151321035,381.72837972878233,1984.5448510706944,2646.0598014275924,661.5149503568981,692.0423150410252,230.68077168034173,922.7230867213669,13.840846300820504,33.6460581547701,0.0,400.45512430762795,1721.866130529241,5785.92341561742,3867.590616559696,0.0,0.0,0.0,547.6676835731369,0.0,1435.8816976731844,23.867205618715644,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-03-21 04:00:00+00:00,1,14.0,3028.9048086142343,1317.9363715394159,595.5304065191149,1115.4380305557056,1317.9363715394159,683.0099274040268,634.926444135389,1707.2453241921517,722.5565111878049,595.379860351611,595.5304065191149,0.0,1115.4380305557056,0.0,1050.9912890004434,328.4347778126386,1710.9684370748205,2281.291249433094,570.3228123582735,595.379860351611,198.459953450537,793.839813802148,11.90759720703222,29.020292501130506,0.0,344.6373560379007,1482.7827893675126,4511.687597981746,3332.2825384335374,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.884460226273738,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-03-21 05:00:00+00:00,1,14.0,4635.98210501564,2015.9407607469698,912.0037028117036,1708.037641456968,2015.9407607469698,1044.6629716046884,971.2777891422814,1707.2453241921517,1105.6831778202531,910.2575829267166,912.0037028117036,0.0,1708.037641456968,0.0,1608.2664404658228,502.5832626455696,2620.0413442686718,3493.3884590248954,873.3471147562238,910.2575829267166,303.41919430890556,1213.6767772356222,18.205151658534334,44.44048749892079,0.0,527.2212900595423,2269.2165009276964,6905.198605943335,5101.654899490718,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.82838763651716,0.0,0.0,0.0,-1.3642420526593924e-12,0.0
2025-03-21 06:00:00+00:00,1,14.0,3635.065831251845,1581.195997646338,714.9643499283902,1338.9054836771188,1581.1959976463377,819.3528318972863,761.8431657490515,1707.2453241921517,867.187510813851,714.0084868324869,714.9643499283902,0.0,1338.9054836771188,0.0,1261.3636520928742,394.17614127902317,2053.869833605509,2738.493111474012,684.623277868503,714.0084868324869,238.0028289441623,952.0113157766492,14.280169736649738,34.8379853346229,0.0,413.4996104498895,1779.4200136128507,5414.485844864695,3999.856763566886,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.86326017100705,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-03-21 07:00:00+00:00,1,14.0,2470.475698291082,1075.5567506074851,485.4136863522328,909.5052613313647,1075.5567506074851,557.5591659986735,517.9975846088116,1707.2453241921517,589.4185819535008,486.1381686539843,485.4136863522328,0.0,909.5052613313647,0.0,857.3361192050921,267.9175372515913,1394.9189476835975,1859.8919302447966,464.97298256119916,486.1381686539843,162.04605621799476,648.184224871979,9.722763373079685,23.65746320388063,0.0,281.22679867543076,1209.5436012831763,3680.0192995742586,2717.2280494498887,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.901314148926723,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-03-21 08:00:00+00:00,1,14.0,2446.126005063638,1065.8040621913078,480.29605886015804,900.025884012172,1065.8040621913078,552.075226946296,513.7288352450117,1707.2453241921517,584.0318930523933,481.7721691389145,480.29605886015804,0.0,900.025884012172,0.0,849.5009353489357,265.4690422965424,1380.32194287233,1840.4292571631067,460.1073142907767,481.7721691389145,160.59072304630482,642.3628921852193,9.63544338277829,23.40914060592646,0.0,278.636550428572,1197.8482140509007,3643.9742191145383,2689.9301925120426,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.904509357900434,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-21 09:00:00+00:00,1,14.0,2455.700848684079,1071.8259216441247,480.84992414494275,903.0250028950111,1071.8259216441247,555.3188603694233,516.5070612747014,1707.2453241921517,585.8505020223945,485.9754196217302,480.84992414494275,0.0,903.0250028950111,0.0,852.1461847598465,266.295682737452,1383.874927039954,1845.1665693866053,461.2916423466513,485.9754196217302,161.99180654057673,647.9672261623069,9.719508392434603,23.455747753298397,0.0,280.15415154983697,1202.90853932025,3658.6093880043295,2697.312754146452,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.90346576276813,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-03-21 10:00:00+00:00,1,14.0,2562.0348076078476,1112.332020158629,505.5175442534502,944.1852431957674,1112.332020158629,579.5942019903877,532.7378181682412,1707.2453241921517,607.5166702936976,504.81534986493125,505.5175442534502,0.0,944.1852431957674,0.0,883.6606113362875,276.1439410425898,1449.7027874492176,1932.93704993229,483.2342624830725,504.81534986493125,168.27178328831042,673.0871331532417,10.096306997298624,24.60737875956118,0.0,291.20339327896676,1253.5570658497993,3402.4621636681113,2816.597661268577,0.0,0.0,0.0,0.0,413.1297097895351,1000.4047470000868,23.89638309913123,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-03-21 11:00:00+00:00,1,14.0,2488.264137829577,1081.7290568608405,489.8856521325798,916.6494288361565,1081.7290568608405,562.2871436393831,519.4419132214573,1707.2453241921517,591.766348581399,489.9627082794415,489.8856521325798,0.0,916.6494288361565,0.0,860.751052482035,268.9847039006359,1406.5350809687363,1875.380107958315,468.84502698957874,489.9627082794415,163.32090275981383,653.2836110392553,9.79925416558883,23.86306385233896,0.0,283.02405808077384,1217.8370097487302,2908.389093315427,2736.13116044035,0.0,0.0,0.0,0.0,797.7120542628802,159.54241085257604,23.89885753200705,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-21 12:00:00+00:00,1,14.0,2638.836141428213,1154.8574528271624,514.6526748832114,969.3260137178377,1154.8574528271624,597.8056379138758,557.0518149132866,1707.2453241921517,630.1568959051066,524.7005569220559,514.6526748832114,0.0,969.3260137178377,0.0,916.591848589246,286.4349526841393,1483.978688601049,1978.6382514680654,494.65956286701635,524.7005569220559,174.9001856406853,699.6007425627412,10.494011138441117,25.13284038367472,0.0,301.6152822916218,1293.2368350055785,3932.072976433791,2895.2301000573116,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.89453301460251,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-21 13:00:00+00:00,1,14.0,2567.667681468264,1119.9991507774298,503.43880688755576,944.229723803279,1119.9991507774298,582.0408795262869,537.9582712511428,1707.2453241921517,610.9343047437105,509.0648460337193,503.43880688755576,0.0,944.229723803279,0.0,888.6317159908517,277.69741124714113,1447.6685306908348,1930.2247075877797,482.5561768969449,509.0648460337193,169.68828201123975,678.753128044959,10.181296920674384,24.545461444659466,0.0,292.8565581033489,1257.5251866240087,4372.86055166541,2818.8564235786316,0.0,0.0,0.0,547.6676835731369,0.0,679.1055951404247,23.89136016062133,0.0,0.0,0.0,0.0,0.0
2025-03-21 14:00:00+00:00,1,14.0,2514.518970629087,1097.5414051880114,492.3444196592395,924.6331457818362,1097.5414051880114,569.5768771298164,527.964528058195,1707.2453241921517,599.1176003476265,498.42380484038483,492.3444196592395,0.0,924.6331457818362,0.0,871.4437823238204,272.3261819761939,1416.9775654410757,1889.3034205881008,472.3258551470252,498.42380484038483,166.1412682801283,664.5650731205131,9.968476096807697,24.016664047595548,0.0,286.9205587451044,1231.699004292855,3746.2179749219413,2760.7472029119212,0.0,0.0,0.0,0.0,0.0,679.1055951404247,23.894410309978408,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-03-21 15:00:00+00:00,1,14.0,2476.830108709238,1079.6731160625325,485.8851006110467,911.2718920356613,1079.6731160625322,560.7278427647909,518.9452732977414,1707.2453241921517,589.6221167308871,490.05099933164536,485.8851006110467,0.0,911.2718920356613,0.0,857.6321697903812,268.0100530594941,1397.156992646708,1862.8759901956105,465.7189975489026,490.05099933164536,163.35033311054846,653.4013324421938,9.801019986632907,23.689271938688016,0.0,282.35287616909034,1212.9225518133564,4487.464714785474,2720.508159985992,0.0,0.0,0.0,797.7120542628802,0.0,1435.8816976731844,23.898280676653485,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-03-21 16:00:00+00:00,1,14.0,2427.784647119749,1056.4013469931058,477.23811960224043,894.1451805244034,1056.4013469931058,548.7026233364223,507.6987236566835,1707.2453241921517,577.918166273563,478.4831807195428,477.23811960224043,0.0,894.1451805244034,0.0,840.6082418524553,262.6900755788923,1371.383300126644,1828.511066835525,457.12776670888127,478.4831807195428,159.49439357318093,637.9775742927237,9.569663614390855,23.258595393311246,0.0,276.3186647837515,1188.459159652408,3616.2438067721573,2669.1193086879803,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.90127614908245,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-03-21 17:00:00+00:00,1,14.0,2607.7242161239196,1131.2023950395235,514.9408644338738,961.5809566505228,1131.2023950395235,588.9838477569675,542.218547282556,1707.2453241921517,619.5168490889259,511.68554595059754,514.9408644338738,0.0,961.5809566505228,0.0,901.1154168566196,281.5985677676936,1476.5218210843966,1968.695761445862,492.1739403614655,511.68554595059754,170.56184865019918,682.2473946007967,10.233710919011951,25.064035499521445,0.0,296.0811256481742,1275.7132288460657,3883.437444969986,2869.8111783024815,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.89142292461398,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-03-21 18:00:00+00:00,1,14.0,3405.2650082195255,1478.8442339513822,671.2516558180561,1255.1691184500864,1478.8442339513822,770.4844414880815,708.3597924633007,1707.2453241921517,808.5073311553876,670.3369027959945,671.2516558180561,0.0,1255.1691184500864,0.0,1176.0106634987458,367.503332343358,1926.4207742681424,2568.561032357523,642.1402580893807,670.3369027959945,223.4456342653315,893.782537061326,13.40673805591989,32.68924085904254,0.0,387.0476081390909,1666.2328117521236,4273.785765708769,3744.571695856269,0.0,0.0,0.0,0.0,797.7120542628802,595.0193615256736,23.85112698319762,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-21 19:00:00+00:00,1,14.0,3403.97539606335,1482.9031449574372,668.7773566933411,1252.2948944125726,1482.9031449574372,772.4389281689345,710.4642167885028,1707.2453241921517,808.7898296143102,674.113315343127,668.7773566933411,0.0,1252.2948944125726,0.0,1176.4215703480875,367.6317407337773,1921.0722511059137,2561.429668141218,640.3574170353045,674.113315343127,224.704438447709,898.817753790836,13.48226630686254,32.58626964492596,0.0,387.9104745820409,1666.6726067506204,4657.518293024436,3737.8512384893056,0.0,0.0,0.0,0.0,413.1297097895351,159.54241085257604,23.844451568721727,0.0,0.0,0.0,6.821210263296962e-13,0.0
2025-03-21 20:00:00+00:00,1,14.0,2965.7143758801526,1295.8794441130033,579.5205175138628,1090.3144142532865,1295.8794441130033,673.9043001158901,621.9751439971132,1707.2453241921517,706.0632788391938,589.8161652738095,579.5205175138628,0.0,1090.3144142532865,0.0,1027.0011328570092,320.93785401781537,1669.8349317671493,2226.4465756895324,556.6116439223831,589.8161652738095,196.60538842460315,786.4215536984126,11.79632330547619,28.28875966794875,0.0,338.73729750456266,1452.9772668427895,4418.691642722941,3253.4477085465414,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.85677347035999,0.0,0.0,0.0,-1.3642420526593924e-12,0.0
2025-03-21 21:00:00+00:00,1,14.0,4367.399333036642,1911.0623142134896,852.6093881859931,1603.7276306371602,1911.0623142134896,992.1313352566107,918.930978956879,1707.2453241921517,1041.968576401385,869.0937378121046,852.6093881859931,0.0,1603.7276306371602,0.0,1515.5906565838327,473.6220801824477,2456.3370188231534,3275.1160250975377,818.7790062743844,869.0937378121046,289.69791260403485,1158.7916504161394,17.38187475624209,41.6155579519514,0.0,499.334754623894,2140.4311863929543,6507.830519429597,4790.70668168137,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.79376245420373,0.0,0.0,0.0,9.094947017729282e-13,0.0
2025-03-21 22:00:00+00:00,1,14.0,4044.7511990677795,1770.485924420293,789.5181961939979,1484.7470784534896,1770.485924420293,919.3535903236173,851.1323340966759,1707.2453241921517,964.3570925016897,806.1288319186033,789.5181961939979,0.0,1484.7470784534896,0.0,1402.7012254570034,438.3441329553135,2274.265274647488,3032.3536995299837,758.0884248824959,806.1288319186033,268.70961063953445,1074.8384425581378,16.122576638372067,38.53301667035484,0.0,462.6126301310913,1982.4103919171619,6027.161590984941,4435.054924986987,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.813139009197435,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-03-21 23:00:00+00:00,1,14.0,3180.2473885094764,1387.2661471413744,623.6464243958214,1169.3348169722785,1387.2661471413744,722.8501728581575,664.4159742832169,1707.2453241921517,756.0512302921746,631.2149168491998,623.6464243958214,0.0,1169.3348169722785,0.0,1099.7108804249813,343.65965013280663,1792.9812413681,2390.6416551574666,597.6604137893667,631.2149168491998,210.4049722830666,841.6198891322664,12.624298336983996,30.402740901597426,0.0,362.771844810847,1557.5239202546682,4737.771308764145,3490.3525355824477,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.843614846028093,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-03-23 00:00:00+00:00,2,1.0,3047.0827957348697,1327.681636239134,597.8487728395577,1121.5523866561773,1327.6816362391341,690.0997755823391,637.5818606567949,1707.2453241921517,725.2416026007382,602.4400336383957,597.8487728395577,0.0,1121.5523866561773,0.0,1054.8968765101647,329.65527390942646,1719.401159495735,2292.5348793276466,573.1337198319117,602.4400336383957,200.8133445461319,803.2533781845276,12.048800672767914,29.15098705174851,0.0,347.1888723855969,1491.990998397583,4539.073794132452,3347.4317558378116,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.870351353262993,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-23 01:00:00+00:00,2,1.0,3689.539622469024,1607.5318092083464,724.4744759073546,1357.533337353322,1607.5318092083467,834.6057438431891,772.9260653651575,1707.2453241921517,879.3626420678439,728.1691671405025,724.4744759073546,0.0,1357.533337353322,0.0,1279.072933916864,399.71029184902,2082.007813260677,2776.0104176809023,694.0026044202256,728.1691671405025,242.72305571350083,970.8922228540033,14.563383342810049,35.30956765075386,0.0,420.3384418908069,1806.6473448671172,6293.89902159902,4055.0833515977665,0.0,0.0,0.0,797.7120542628802,0.0,916.3185133853357,23.846648218819485,0.0,0.0,0.0,-1.5916157281026244e-12,0.0
2025-03-23 02:00:00+00:00,2,1.0,4766.883972927061,2077.8276705344106,935.4034230456015,1753.6528793470532,2077.8276705344106,1078.8354152434022,998.9922552910084,1707.2453241921517,1136.1823459925868,941.6453245418238,935.4034230456015,0.0,1753.6528793470532,0.0,1652.6288668983082,516.4465209057213,2689.0563023926547,3585.408403190206,896.3521007975515,941.6453245418238,313.8817748472746,1255.5270993890983,18.832906490836475,45.59863148483858,0.0,543.2473537410252,2334.359288267248,7101.243261194309,5238.037270088515,0.0,0.0,0.0,0.0,0.0,916.3185133853357,23.799193954603805,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-23 03:00:00+00:00,2,1.0,5065.620620082867,2206.5396863569435,994.9661947254785,1864.114739000443,2206.5396863569435,1145.4642223390488,1061.0754640178948,1707.2453241921517,1207.3266898208558,999.2129965360878,994.9661947254785,0.0,1864.114739000443,0.0,1756.1115488303358,548.7848590094799,2859.0809337259216,3812.107911634562,953.0269779086404,999.2129965360878,333.07099884536257,1332.2839953814503,19.984259930721752,48.49013323176879,0.0,576.9979085459288,2480.3551374719023,8093.643441127907,5568.219460464898,0.0,0.0,0.0,547.6676835731369,0.0,1435.8816976731844,23.79251769599231,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-03-23 04:00:00+00:00,2,1.0,4612.233252327111,2008.415120592331,905.8388659266553,1697.9792658081255,2008.4151205923308,1042.5631435885991,965.8519770037318,1707.2453241921517,1099.2114156332025,909.2037049591286,905.8388659266553,0.0,1697.9792658081255,0.0,1598.8529681937491,499.6415525605466,2603.8181317347808,3471.7575089797074,867.9393772449268,909.2037049591286,303.06790165304284,1212.2716066121714,18.18407409918257,44.15495863588092,0.0,525.1966008767491,2258.1844650703288,6870.417717397441,5070.610477173456,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.81102392026714,0.0,0.0,0.0,1.8189894035458565e-12,0.0
2025-03-23 05:00:00+00:00,2,1.0,4918.4003314097545,2142.1109118877966,966.1220778927805,1810.1673416291765,2142.1109118877966,1111.6917764214518,1030.4191354663446,1707.2453241921517,1172.5297516513967,969.5811602363999,966.1220778927805,0.0,1810.1673416291765,0.0,1705.49782058385,532.9680689324531,2776.289419521957,3701.719226029276,925.429806507319,969.5811602363999,323.19372007879997,1292.7748803151999,19.391623204728,47.08533575307518,0.0,560.1418270625472,2408.210381538923,7326.610712948675,5407.217046613126,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.80022579182494,0.0,0.0,0.0,-1.8189894035458565e-12,0.0
2025-03-23 06:00:00+00:00,2,1.0,4640.041575661417,2020.475268782966,911.389523829687,1708.176783048762,2020.475268782966,1048.805733202394,971.6695355805718,1707.2453241921517,1105.9473985605425,914.5278702224234,911.389523829687,0.0,1708.176783048762,0.0,1608.6507615426074,502.7033629820648,2619.566306878449,3492.7550758379316,873.1887689594829,914.5278702224234,304.8426234074745,1219.370493629898,18.290557404448467,44.42345354537823,0.0,528.3417659858458,2271.7905322846946,6911.83210794611,5101.405837380539,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.8095031783847,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-03-23 07:00:00+00:00,2,1.0,4423.780537253034,1928.2929814423114,867.6915729297623,1627.795982880963,1928.2929814423114,1000.7224152837211,927.5705661585902,1707.2453241921517,1054.8149383305013,873.4780431118102,867.6915729297623,0.0,1627.795982880963,0.0,1534.2762739352745,479.46133560477324,2495.487555810725,3327.3167410809665,831.8291852702416,873.4780431118102,291.1593477039367,1164.6373908157468,17.4695608622362,42.3087070167025,0.0,504.1386182332216,2166.366754691112,6590.147291944146,4861.593015016241,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.814776229680717,0.0,0.0,0.0,0.0,0.0
2025-03-23 08:00:00+00:00,2,1.0,2525.460535255602,1099.4341269720487,496.41166258553324,929.6147456980203,1099.4341269720485,571.1708808177877,528.2632461542609,1707.2453241921517,602.0126546294429,497.42147234260585,496.41166258553324,0.0,929.6147456980203,0.0,875.6547703700987,273.6421157406558,1426.0264082835536,1901.3685443780714,475.34213609451785,497.42147234260585,165.80715744753527,663.2286297901411,9.948429446852115,24.1884973345462,0.0,287.51056345431914,1236.4388995184263,3761.8994347740277,2777.0233147481704,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.88972100859732,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-23 09:00:00+00:00,2,1.0,4083.5344389885936,1780.3855369806588,801.8065170397102,1501.3423849682233,1780.3855369806588,923.4724915904769,856.9130453901819,1707.2453241921517,975.0221390399506,805.3633979407082,801.8065170397102,0.0,1501.3423849682233,0.0,1418.2140204217465,443.1918813817957,2303.1489020079334,3070.8652026772443,767.7163006693111,805.3633979407082,268.4544659802361,1073.8178639209443,16.107267958814163,39.067619360873536,0.0,465.4333332800339,1999.9708686310644,6083.505307619657,4489.079223098991,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.826830465958075,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-03-23 10:00:00+00:00,2,1.0,2599.533019262855,1135.2536184724365,509.2448824054957,955.0345183849238,1135.2536184724368,588.9428062564679,546.3108122159688,1707.2453241921517,621.3974100500377,513.8562084223988,509.2448824054957,0.0,955.0345183849238,0.0,903.8507782546003,282.4533682045626,1464.2794007904195,1952.3725343872259,488.09313359680647,513.8562084223988,171.28540280746628,685.1416112298651,10.277124168447976,24.82769165601411,0.0,296.6527169534245,1273.589437386722,3459.9927468600417,2856.223312641826,0.0,0.0,0.0,0.0,413.1297097895351,1000.4047470000868,23.877677180459823,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-23 11:00:00+00:00,2,1.0,2678.3055703265177,1169.639134639596,524.1068551048986,984.559580582023,1169.6391346395963,606.5519831008207,563.0871515387754,1707.2453241921517,639.4639310790863,530.1752035605098,524.1068551048986,0.0,984.559580582023,0.0,930.1293542968527,290.6654232177665,1508.6664356869217,2011.555247582562,502.8888118956405,530.1752035605098,176.72506785350325,706.900271414013,10.603504071210194,25.56880145896719,0.0,305.67188710446885,1312.1234956015564,3192.7170116651923,2941.684601879415,0.0,0.0,0.0,0.0,797.7120542628802,159.54241085257604,23.883144139928856,0.0,0.0,0.0,-1.8189894035458565e-12,0.0
2025-03-23 12:00:00+00:00,2,1.0,3707.387082912041,1616.0973335220217,727.6328568365425,1363.6568925534757,1616.0973335220217,836.9952710718111,779.1020624502106,1707.2453241921517,886.5250996834698,729.5722338385519,727.6328568365425,0.0,1363.6568925534757,0.0,1289.491054085047,402.96595440157716,2091.289749390018,2788.386332520024,697.096583130006,729.5722338385519,243.19074461285064,972.7629784514025,14.591444676771038,35.46555463063103,0.0,422.40979612838066,1815.7200775802166,5523.107160492257,4077.877386605071,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.845430768247876,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-23 13:00:00+00:00,2,1.0,4774.338456629509,2081.374121310253,936.7624633910752,1756.2018719281778,2081.374121310253,1078.0356981400257,1003.3384231702273,1707.2453241921517,1141.2850930417462,940.0890282685068,936.7624633910752,0.0,1756.2018719281778,0.0,1660.0510444243582,518.7659513826119,2692.964335319253,3590.619113759004,897.654778439751,940.0890282685068,313.3630094228356,1253.4520376913424,18.801780565370134,45.66489262101403,0.0,544.0159387638561,2338.266351195439,7660.272491398086,5250.670158183362,0.0,0.0,0.0,547.6676835731369,0.0,679.1055951404247,23.802872181439348,0.0,0.0,0.0,9.094947017729282e-13,0.0
2025-03-23 14:00:00+00:00,2,1.0,2979.168721184503,1296.5975322191316,584.2767389514928,1098.2944500138804,1296.5975322191316,672.0410436710508,624.5564885480807,1707.2453241921517,711.1648365673044,585.4326956518272,584.2767389514928,0.0,1098.2944500138804,0.0,1034.4215804615337,323.25674389422926,1682.571188965373,2243.4282519538306,560.8570629884576,585.4326956518272,195.1442318839424,780.5769275357696,11.708653913036544,28.51124666868359,0.0,338.97347119289236,1458.4514105412418,4437.620131725744,3277.8498324153643,0.0,0.0,0.0,0.0,0.0,679.1055951404247,23.87553680899458,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-03-23 15:00:00+00:00,2,1.0,2661.2908495157944,1157.3224688893736,521.73401386728,982.2343667591381,1157.3224688893738,599.5479938912248,557.7744749981489,1707.2453241921517,634.2762670742663,523.0462018151072,521.73401386728,0.0,982.2343667591381,0.0,922.5836611989329,288.30739412466653,1503.9683806264181,2005.2911741685575,501.3227935421394,523.0462018151072,174.34873393836907,697.3949357534763,10.460924036302144,25.47436408360978,0.0,302.634474998399,1302.548684723486,4761.5515885021605,2927.8748353674905,0.0,0.0,0.0,797.7120542628802,0.0,1435.8816976731844,23.900694412917794,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-23 16:00:00+00:00,2,1.0,2571.9426533617698,1118.4529691093746,504.7323504041801,948.7573338482131,1118.4529691093744,579.5588130659131,538.8941560434614,1707.2453241921517,613.107441192354,505.3455279170206,504.7323504041801,0.0,948.7573338482131,0.0,891.7926417343332,278.6852005419791,1453.489684252393,1937.9862456698575,484.49656141746436,505.3455279170206,168.44850930567353,673.7940372226941,10.106910558340411,24.629543850607533,0.0,292.4779427991063,1258.8446684731712,3830.78732183494,2829.7788874041908,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.90321273969815,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-03-23 17:00:00+00:00,2,1.0,2694.2734470521896,1171.986782590334,528.7874777418023,993.499186720054,1171.986782590334,607.4116868138639,564.5750957764702,1707.2453241921517,641.8724198031765,530.1143627871576,528.7874777418023,0.0,993.499186720054,0.0,933.6326106228022,291.7601908196257,1522.2866644618562,2029.715552615808,507.428888153952,530.1143627871576,176.70478759571918,706.8191503828767,10.60228725574315,25.798616199454607,0.0,306.4762451138733,1318.7710151383678,4013.044462190557,2963.34816323861,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.90341138946442,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-23 18:00:00+00:00,2,1.0,4148.013061258572,1807.9283360199045,813.8502502674353,1526.234474971233,1807.9283360199045,935.9771324775137,871.9512035423908,1707.2453241921517,990.577652456159,817.3506835637455,813.8502502674353,0.0,1526.234474971233,0.0,1440.840221754413,450.26256929825405,2340.0847252386684,3120.112966984891,780.0282417462228,817.3506835637455,272.45022785458184,1089.8009114183274,16.347013671274908,39.67785225773539,0.0,472.6130479655508,2031.3789527936199,5381.679959789311,4560.953188739304,0.0,0.0,0.0,0.0,797.7120542628802,595.0193615256736,23.845498437846526,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-23 19:00:00+00:00,2,1.0,4286.388019597032,1865.7029574811468,842.7061692116021,1577.9788929042822,1865.7029574811468,965.7349847736394,899.9679727075074,1707.2453241921517,1024.1318963285,841.5710611526467,842.7061692116021,0.0,1577.9788929042822,0.0,1489.6463946596364,465.51449833113634,2420.685062115884,3227.5800828211786,806.8950207052947,841.5710611526467,280.52368705088224,1122.094748203529,16.831421223052935,41.06097400539089,0.0,487.8035188006735,2098.6291201164304,5971.887429923929,4717.226477480815,0.0,0.0,0.0,0.0,413.1297097895351,159.54241085257604,23.840264350589297,0.0,0.0,0.0,9.094947017729282e-13,0.0
2025-03-23 20:00:00+00:00,2,1.0,3276.2455494626297,1426.701486836274,643.4824337602315,1206.061628866122,1426.701486836274,738.3503579375247,688.3511288987492,1707.2453241921517,782.4728027587344,644.2286840775396,643.4824337602315,0.0,1206.061628866122,0.0,1138.142258558159,355.66945579942467,1849.5440626263535,2466.0587501684713,616.5146875421178,644.2286840775396,214.7428946925132,858.9715787700528,12.884573681550792,31.365089301468164,0.0,373.0021922763266,1604.178893293401,4880.42444275603,3604.2010087266303,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.881146424024458,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-03-23 21:00:00+00:00,2,1.0,3539.052929292931,1542.2637829862358,695.0016458927041,1301.7875004139923,1542.2637829862356,798.5842110843217,743.679571901914,1707.2453241921517,845.1067865705174,697.1569964157184,695.0016458927041,0.0,1301.7875004139923,0.0,1229.2462350116618,384.1394484411443,1996.7891463066965,2662.3855284089286,665.5963821022322,697.1569964157184,232.38566547190612,929.5426618876245,13.943139928314366,33.867924380921046,0.0,403.16894882239575,1733.1015091469137,5272.154438439844,3891.6317634205907,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.86910387191869,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-03-23 22:00:00+00:00,2,1.0,4426.837872567179,1929.2674199610867,869.7080722093366,1627.8623803967555,1929.2674199610865,999.7884305593747,929.4789894017119,1707.2453241921517,1056.5306623254817,872.736757635605,869.7080722093366,0.0,1627.8623803967555,0.0,1536.771872473428,480.2412101479462,2497.570452606092,3330.0939368081226,832.5234842020307,872.736757635605,290.9122525452017,1163.6490101808067,17.4547351527121,42.36986597024766,0.0,504.3097963480595,2167.8113443661978,6594.649216933375,4866.86580928155,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.833180199438196,0.0,0.0,0.0,-1.8189894035458565e-12,0.0
2025-03-23 23:00:00+00:00,2,1.0,4604.1904827817725,2006.3519256571678,904.9312182037553,1692.9073389208504,2006.3519256571678,1039.5312002487165,966.8207254084514,1707.2453241921517,1099.6751272397785,906.6767984173894,904.9312182037553,0.0,1692.9073389208504,0.0,1599.5274578033143,499.8523305635357,2597.838557124606,3463.7847428328078,865.9461857082019,906.6767984173894,302.2255994724631,1208.9023978898524,18.133535968347786,44.077009935321165,0.0,524.4215031763092,2254.656164824179,6858.846647605951,5063.312200636122,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.822603655028967,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-04-12 00:00:00+00:00,3,40.0,3091.7851799709215,1344.2124600339978,607.2035131141286,1140.3692068227963,1344.2124600339978,694.0686929351674,650.1437670988304,1707.2453241921517,739.4091108951262,604.8033491388716,607.2035131141286,0.0,1140.3692068227963,0.0,1075.5041613020019,336.09505040687554,1747.5727199369248,2330.0969599159,582.524239978975,604.8033491388716,201.60111637962385,806.4044655184954,12.09606698277743,29.61979746165182,0.0,351.5150077508538,1513.4512789607575,4605.236458931678,3405.601121217902,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.8989200582767,0.0,0.0,0.0,-1.3642420526593924e-12,0.0
2025-04-12 01:00:00+00:00,3,40.0,3069.36490939459,1332.9266335036664,604.1429625047977,1132.2953133861258,1332.9266335036664,689.8586187595206,643.0680147441457,1707.2453241921517,732.7143700256081,600.2122634780583,604.1429625047977,0.0,1132.2953133861258,0.0,1065.7663564008844,333.0519863752764,1736.4382758909235,2315.2510345212313,578.8127586303078,600.2122634780583,200.0707544926861,800.2830179707444,12.004245269561165,29.44724200900519,0.0,348.6929453813356,1502.0799321581724,5369.156895815642,3381.0173909221157,0.0,0.0,0.0,797.7120542628802,0.0,916.3185133853357,23.892024736190105,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-04-12 02:00:00+00:00,3,40.0,3040.409167427768,1322.2844130793637,597.81075034705,1120.3140040013532,1322.2844130793637,683.8914696834643,638.3929433958995,1707.2453241921517,726.5938745445854,595.6905385347783,597.81075034705,0.0,1120.3140040013532,0.0,1056.8638175193971,330.26994297481156,1718.1247543484033,2290.833005797871,572.7082514494678,595.6905385347783,198.5635128449261,794.2540513797044,11.913810770695566,29.137462550425035,0.0,345.79780326685915,1488.3907838571852,4528.799951284953,3347.6968233172684,0.0,0.0,0.0,0.0,0.0,916.3185133853357,23.892678803338587,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-04-12 03:00:00+00:00,3,40.0,3062.6154219436226,1332.294438644509,602.1360335851444,1128.1849497139685,1332.294438644509,688.9876107350383,643.3068279094707,1707.2453241921517,731.7918862746167,600.5025523698923,602.1360335851444,0.0,1128.1849497139685,0.0,1064.4245618539878,332.63267557937115,1730.3209832991129,2307.094644398817,576.7736610997042,600.5025523698923,200.16751745663078,800.6700698265231,12.010051047397846,29.345930504694017,0.0,348.40893956532926,1499.3387752531273,5109.621880769886,3371.519206252805,0.0,0.0,0.0,547.6676835731369,0.0,1435.8816976731844,23.89593184604384,0.0,0.0,0.0,-6.821210263296962e-13,0.0
