timestamp_hour_utc,representative_day_id,day_weight,it_load_kw,q_air_kw,q_cp_kw,q_rdhx_kw,s_air_kw,s_air_old_kw,s_air_new_kw,old_ac_capacity_eff_kw,q_air_to_ashp_kw,q_air_to_reject_kw,q_cp_to_wshp_kw,q_cp_to_free_kw,q_rdhx_to_wshp_kw,q_rdhx_to_chiller_kw,q_ashp_out_kw,p_ashp_kw,q_wshp_in_kw,q_wshp_out_kw,p_wshp_kw,q_chiller_evap_kw,p_chiller_kw,q_tower_kw,p_tower_kw,p_pump_kw,p_cdu_free_kw,p_terminal_kw,p_cooling_kw,p_grid_kw,q_heat_kw,q_tes_ch_kw,q_tes_dis_kw,e_tes_kwh,p_bess_ch_kw,p_bess_dis_kw,e_bess_kwh,max_theta_c,hotspot_slack_c,hotspot_penalty_yuan,bess_degradation_cost_yuan,power_balance_residual_kw,heat_balance_residual_kw
2025-04-12 04:00:00+00:00,3,40.0,3109.60323598824,1353.8610611737759,610.8789300511445,1144.8632447633202,1353.8610611737759,699.8040519904282,654.0570091833476,1707.2453241921517,743.5046597155897,610.3564014581862,610.8789300511445,0.0,1144.8632447633202,0.0,1081.461323222676,337.9566635070862,1755.7421748144648,2340.9895664192863,585.2473916048216,610.3564014581862,203.45213381939539,813.8085352775815,12.207128029163723,29.775000349167538,0.0,353.9901801841531,1522.6284974937876,4632.231733482026,3422.450889641962,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.892933979073057,0.0,0.0,0.0,-1.3642420526593924e-12,0.0
2025-04-12 05:00:00+00:00,3,40.0,3108.01247362187,1352.5301849235043,610.8026210292342,1144.679667669133,1352.5301849235043,698.9568349968018,653.5733499267025,1707.2453241921517,743.1989950486977,609.3311898748066,610.8026210292342,0.0,1144.679667669133,0.0,1081.0167200708331,337.81772502213533,1755.4822886983673,2340.6430515978227,585.1607628994557,609.3311898748066,203.11039662493553,812.4415864997421,12.186623797496132,29.770875307568353,0.0,353.66458812592396,1521.710971777515,4629.723445399385,3421.6597716686556,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.894623691344798,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-04-12 06:00:00+00:00,3,40.0,3057.446493160741,1327.3615205800293,602.5741915761993,1127.5107810045122,1327.3615205800293,686.4591827561336,640.9023378238957,1707.2453241921517,730.8340093975536,596.5275111824757,602.5741915761993,0.0,1127.5107810045122,0.0,1063.0312863964416,332.19727699888796,1730.0849725807116,2306.7799634409484,576.6949908602371,596.5275111824757,198.8425037274919,795.3700149099676,11.930550223649513,29.3523335573311,0.0,347.2196244580021,1496.2372798255997,4553.68377298634,3369.8112498373903,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.89412857700964,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-04-12 07:00:00+00:00,3,40.0,3070.6544380104815,1333.532515591802,605.1770122096914,1131.9449102089889,1333.532515591802,689.9091366375153,643.6233789542866,1707.2453241921517,734.3003731318922,599.2321424599097,605.1770122096914,0.0,1131.9449102089889,0.0,1068.073270010025,333.77289687813277,1737.1219224186802,2316.162563224907,579.0406408062267,599.2321424599097,199.74404748663656,798.9761899465462,11.984642849198194,29.474759468380633,0.0,348.78977022439415,1502.806757712969,4573.461195723451,3384.235833234932,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.88690385329364,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-04-12 08:00:00+00:00,3,40.0,3024.258249840333,1312.1111486176897,596.9453452997575,1115.2017559228825,1312.1111486176897,679.3245095686098,632.78663904908,1707.2453241921517,722.7830952730405,589.3280533446491,596.9453452997575,0.0,1115.2017559228825,0.0,1051.3208658516953,328.5377705786548,1712.14710122264,2282.8628016301864,570.7157004075466,589.3280533446491,196.44268444821637,785.7707377928655,11.786561066892983,29.06037791822155,0.0,343.2522697361876,1479.7953641557199,4504.053613996053,3334.1836674818815,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.888097025073908,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-04-12 09:00:00+00:00,3,40.0,2952.048198650281,1280.445137601893,583.0217016240249,1088.5813594243612,1280.445137601893,662.3067651766229,618.1383724252702,1707.2453241921517,706.3225847901149,574.1225528117782,583.0217016240249,0.0,1088.5813594243612,0.0,1027.378305149258,321.0557203591431,1671.603061048386,2228.8040813978478,557.2010203494619,574.1225528117782,191.37418427059274,765.4967370823709,11.482451056235563,28.37646464296436,0.0,334.9422997634427,1444.4321404418401,4396.4803390921215,3256.182386547106,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.89361645858046,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-04-12 10:00:00+00:00,3,40.0,2929.163055665478,1269.3363059505305,579.6854850236545,1080.1412646912922,1269.3363059505305,656.924738158541,612.4115677919895,1707.2453241921517,700.8102437461299,568.5260622044005,579.6854850236545,0.0,1080.1412646912922,0.0,1019.3603545398254,318.5501107936954,1659.8267497149468,2213.1023329532622,553.2755832383156,568.5260622044005,189.50868740146686,758.0347496058674,11.37052124408801,28.191977197622556,0.0,332.0803075634655,1432.9771874386538,3949.0105333145966,3232.4626874930877,0.0,0.0,0.0,0.0,413.1297097895351,1000.4047470000868,23.893562425265095,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-04-12 11:00:00+00:00,3,40.0,3018.0422265829366,1310.1106027417477,595.406688926834,1112.5249349143548,1310.1106027417477,677.2484621577925,632.8621405839552,1707.2453241921517,722.4630210477745,587.6475816939732,595.406688926834,0.0,1112.5249349143548,0.0,1050.8553033422174,328.3922822944429,1707.9316238411889,2277.242165121585,569.3105412803963,587.6475816939732,195.8825272313244,783.5301089252976,11.752951633879462,28.987450016948568,0.0,342.62314702998697,1476.9488994869785,3697.2790718070346,3328.097468463802,0.0,0.0,0.0,0.0,797.7120542628802,159.54241085257604,23.891989762465897,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-04-12 12:00:00+00:00,3,40.0,2937.9634504198903,1274.6469499475822,579.9585747021749,1083.3579257701333,1274.6469499475822,659.093614704535,615.5533352430473,1707.2453241921517,703.2380497811998,571.4089001663824,579.9585747021749,0.0,1083.3579257701333,0.0,1022.8917087726543,319.65365899145445,1663.3165004723082,2217.7553339630776,554.4388334907694,571.4089001663824,190.46963338879414,761.8785335551765,11.428178003327648,28.232336498766582,0.0,333.3872730795858,1437.6099134526978,4375.573363872587,3240.6470427357317,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.893817461310064,0.0,0.0,0.0,-1.1368683772161603e-12,0.0
2025-04-12 13:00:00+00:00,3,40.0,2936.394018063023,1278.2326627503296,577.5332258845128,1080.6281294281794,1278.2326627503296,660.6241793055193,617.6084834448103,1707.2453241921517,703.2892677574565,574.9433949928731,577.5332258845128,0.0,1080.6281294281794,0.0,1022.9662076472096,319.676939889753,1658.1613553126922,2210.8818070835896,552.7204517708974,574.9433949928731,191.6477983309577,766.5911933238308,11.498867899857462,28.13227807081718,0.0,334.13864685951347,1437.814982821796,4921.876684457955,3233.848014730799,0.0,0.0,0.0,547.6676835731369,0.0,679.1055951404247,23.892211933144544,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-04-12 14:00:00+00:00,3,40.0,3007.658007168605,1310.9862299512197,590.266303222391,1106.4054739949959,1310.9862299512197,677.766731140383,633.2194988108366,1707.2453241921517,719.6700180997634,591.3162118514563,590.266303222391,0.0,1106.4054739949959,0.0,1046.792753599656,327.1227354998925,1696.671777217387,2262.2290362898493,565.5572590724623,591.3162118514563,197.10540395048542,788.4216158019417,11.826324237029125,28.77204383662169,0.0,342.6861238566236,1473.0698904531146,4480.727897621719,3309.0217898895053,0.0,0.0,0.0,0.0,0.0,679.1055951404247,23.890158111907706,0.0,0.0,0.0,0.0,0.0
2025-04-12 15:00:00+00:00,3,40.0,3059.3822059163886,1332.2081424600196,601.1499248323025,1126.024138624068,1332.2081424600196,688.6622855954956,643.545856864524,1707.2453241921517,732.059516458832,600.1486260011876,601.1499248323025,0.0,1126.024138624068,0.0,1064.8138421219376,332.7543256631055,1727.1740634563705,2302.8987512751605,575.7246878187901,600.1486260011876,200.04954200039586,800.1981680015834,12.002972520023752,29.29473913120976,0.0,348.3141989986704,1498.1404661321953,5355.234726311463,3367.7125933970983,0.0,0.0,0.0,797.7120542628802,0.0,1435.8816976731844,23.890862269978648,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-04-12 16:00:00+00:00,3,40.0,3006.305278603771,1312.9755207008081,588.4937406851909,1104.8360172177715,1312.9755207008081,679.4013160789447,633.5742046218635,1707.2453241921517,719.2056755537909,593.7698451470172,588.4937406851909,0.0,1104.8360172177715,0.0,1046.1173462600595,326.9116707062686,1693.3297579029625,2257.773010537283,564.4432526343207,593.7698451470172,197.9232817156724,791.6931268626896,11.875396902940343,28.703172392733443,0.0,343.15638574339476,1473.0131600953305,4479.318438699101,3303.8903567973425,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.878655631139942,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-04-12 17:00:00+00:00,3,40.0,3007.45062791119,1314.2532894102912,587.7295718689434,1105.4677666319558,1314.2532894102915,679.2853635398727,634.9679258704186,1707.2453241921517,719.5162417510355,594.7370476592557,587.7295718689434,0.0,1105.4677666319558,0.0,1046.5690789105972,327.0528371595616,1693.1973385008991,2257.596451334532,564.399112833633,594.7370476592557,198.24568255308523,792.9827302123409,11.894740953185114,28.686564822387858,0.0,343.4408564422374,1473.7197947640902,4481.17042267528,3304.165530245129,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.886049929251385,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-04-12 18:00:00+00:00,3,40.0,3066.3174869809536,1339.0140984813752,599.5523361499373,1127.7510523496412,1339.0140984813752,692.9797981649417,646.0343003164334,1707.2453241921517,732.4380254747144,606.5760730066607,599.5523361499373,0.0,1127.7510523496412,0.0,1065.3644006904938,332.9263752157793,1727.3033884995784,2303.0711846661043,575.7677961665261,606.5760730066607,202.19202433555358,808.7680973422143,12.131521460133214,29.26408060799453,0.0,350.0025959360966,1502.2843937220835,3770.889826440157,3368.435585356598,0.0,0.0,0.0,0.0,797.7120542628802,595.0193615256736,23.881675685332223,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-04-12 19:00:00+00:00,3,40.0,3014.1137776552564,1315.031430786974,588.916095208554,1110.1662516597305,1315.031430786974,679.6412135765753,635.3902172103986,1707.2453241921517,720.3740710889524,594.6573596980215,588.916095208554,0.0,1110.1662516597305,0.0,1047.8168306748398,327.4427595858874,1699.0823468682845,2265.4431291577125,566.3607822894281,594.6573596980215,198.2191198993405,792.876479597362,11.89314719396043,28.769145372853924,0.0,343.7303803151956,1476.4153346566661,4077.3994025223874,3313.2599598325523,0.0,0.0,0.0,0.0,413.1297097895351,159.54241085257604,23.889214101759602,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-04-12 20:00:00+00:00,3,40.0,2967.55226047756,1292.468542245138,580.948148229605,1094.135570002817,1292.468542245138,667.8279379999367,624.6406042452014,1707.2453241921517,709.4758316959342,582.9927105492038,580.948148229605,0.0,1094.135570002817,0.0,1031.964846103177,322.4890144072428,1675.0837182324221,2233.4449576432294,558.3612394108073,582.9927105492038,194.33090351640126,777.323614065605,11.659854210984076,28.36980014691632,0.0,337.91596103728494,1453.1267727296365,4420.679033207196,3265.4098037464064,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.89182629084068,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-04-12 21:00:00+00:00,3,40.0,2956.3872331650873,1289.281497188519,577.4953218779731,1089.6104140985942,1289.281497188519,665.4630272096114,623.8184699789078,1707.2453241921517,707.0600891629772,582.2214080255419,577.4953218779731,0.0,1089.6104140985942,0.0,1028.4510387825123,321.3909496195351,1667.1057359765673,2222.807647968756,555.701911992189,582.2214080255419,194.07380267518064,776.2952107007226,11.644428160510838,28.220963797325133,0.0,336.9944650952037,1448.0265213399443,4404.413754505032,3251.258686751268,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.897440844138128,0.0,0.0,0.0,0.0,0.0
2025-04-12 22:00:00+00:00,3,40.0,2970.19408654103,1298.0138202819455,578.29297670438,1093.8872895547058,1298.0138202819455,669.5966372090446,628.4171830729009,1707.2453241921517,710.9079095405842,587.1059107413613,578.29297670438,0.0,1093.8872895547058,0.0,1034.047868422668,323.1399588820837,1672.1802662590858,2229.5736883454474,557.3934220863619,587.1059107413613,195.70197024712044,782.8078809884818,11.742118214827226,28.287662196678454,0.0,339.1188779049764,1455.3840095320481,4425.578096073078,3263.6215567681156,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.892420670147004,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-04-12 23:00:00+00:00,3,40.0,3033.7416111196762,1328.327848722721,589.3642974801685,1116.0494649167883,1328.327848722721,685.6209372131802,642.7069115095408,1707.2453241921517,726.1667068248794,602.1611418978416,589.3642974801685,0.0,1116.0494649167883,0.0,1056.24248265437,330.07577582949057,1705.4137623969568,2273.8850165292756,568.4712541323189,602.1611418978416,200.72038063261388,802.8815225304555,12.043222837956833,28.84142357357294,0.0,346.93228552932544,1487.0843425352787,4520.825953654954,3330.1274991836453,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.88156929292098,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-06-08 00:00:00+00:00,4,59.0,2668.226443465902,1163.7855651735977,525.8534003767576,978.5874779155455,1163.7855651735977,606.0070563965526,557.7785087770451,1707.2453241921517,634.1566433143392,529.6289218592584,525.8534003767576,0.0,978.5874779155455,0.0,922.4096630026753,288.253019688336,1504.440878292303,2005.921171056404,501.480292764101,529.6289218592584,176.54297395308615,706.1718958123446,10.592578437185168,25.56147679045818,0.0,304.53086994960637,1306.9612115827729,3975.1876550486745,2928.3308340590793,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.899829464774175,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-06-08 01:00:00+00:00,4,59.0,2697.086106739959,1185.8641747456654,529.7421956424346,981.4797363518578,1185.8641747456654,616.6167059760713,569.247468769594,1707.2453241921517,642.8659242669212,542.9982504787442,529.7421956424346,0.0,981.4797363518578,0.0,935.0777080246127,292.2117837576914,1511.2219319942924,2014.9625759923897,503.7406439980974,542.9982504787442,180.99941682624808,723.9976673049923,10.859965009574884,25.707063232791615,0.0,309.8444005480776,1323.363273372481,4818.161434375321,2950.0402840170023,0.0,0.0,0.0,797.7120542628802,0.0,916.3185133853357,23.896587149632605,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-06-08 02:00:00+00:00,4,59.0,2748.2279820414296,1210.9033932664568,538.5803832875544,998.7442054874182,1210.9033932664565,629.250758382772,581.6526348836846,1707.2453241921517,655.3955799998603,555.5078132665965,538.5803832875544,0.0,998.7442054874182,0.0,953.3026618179786,297.9070818181183,1537.3245887749727,2049.76611836663,512.4415295916575,555.5078132665965,185.1692710888655,740.677084355462,11.110156265331929,26.144853553500816,0.0,316.28445748397667,1349.0573498014508,4097.285331842881,3003.068780184609,0.0,0.0,0.0,0.0,0.0,916.3185133853357,23.896962686951607,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-06-08 03:00:00+00:00,4,59.0,2787.1014940741543,1225.641836193231,547.0332967925665,1014.4263610883552,1225.641836193231,636.0252214996918,589.6166146935392,1707.2453241921517,665.7028692941992,559.9389668990318,547.0332967925665,0.0,1014.4263610883552,0.0,968.2950826097443,302.5922133155451,1561.4596578809217,2081.9462105078956,520.4865526269739,559.9389668990318,186.64632229967728,746.5852891987091,11.198779337980636,26.555262514660548,0.0,320.2046211723837,1367.6837512672212,4702.452928914512,3050.24129311764,0.0,0.0,0.0,547.6676835731369,0.0,1435.8816976731844,23.899515258973036,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-06-08 04:00:00+00:00,4,59.0,2835.911021442252,1251.8866370578357,553.634975369346,1030.3894090150743,1251.8866370578357,646.8915235335519,604.995113524284,1707.2453241921517,680.3193804802657,571.56725657757,553.634975369346,0.0,1030.3894090150743,0.0,989.5554625167503,309.23608203648445,1584.0243843844203,2112.03251251256,528.00812812814,571.56725657757,190.52241885919,762.08967543676,11.4313451315514,26.91294335123112,0.0,326.76698575066723,1392.8779032572643,4228.7889246995155,3101.58797502931,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.9059131173029,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-06-08 05:00:00+00:00,4,59.0,2864.877477365525,1264.2890564632717,559.7933471161871,1040.7950737860683,1264.2890564632717,653.399909253952,610.8891472093196,1707.2453241921517,687.0854885498471,577.2035679134245,559.7933471161871,0.0,1040.7950737860683,0.0,999.3970742543231,312.31158570447593,1600.5884209022554,2134.1178945363404,533.5294736340851,577.2035679134245,192.40118930447485,769.6047572178994,11.544071358268491,27.201751151346294,0.0,330.0410586910436,1407.0291298436944,4271.906607209219,3133.5149687906633,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.907950665638545,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-06-08 06:00:00+00:00,4,59.0,2869.0960452254612,1267.2054632517045,560.4395079815177,1041.4510739922391,1267.2054632517045,655.7459837600888,611.4594794916156,1707.2453241921517,686.8121603950037,580.3933028567008,560.4395079815177,0.0,1041.4510739922391,0.0,998.9995060290963,312.1873456340926,1601.890581973757,2135.8541092983423,533.9635273245856,580.3933028567008,193.4644342855669,773.8577371422676,11.607866057134014,27.227695979367923,0.0,330.8354692500122,1409.2863385307594,4278.38238375622,3134.8536153274385,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.9095894548136,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-06-08 07:00:00+00:00,4,59.0,2935.153587802032,1293.8506761690692,572.8445496181753,1068.4583620147876,1293.8506761690692,667.9929451648327,625.8577310042364,1707.2453241921517,703.5994367260688,590.2512394430004,572.8445496181753,0.0,1068.4583620147876,0.0,1023.4173625106456,319.81792578457674,1641.3029116329628,2188.403882177284,547.100970544321,590.2512394430004,196.7504131476668,787.0016525906672,11.805024788860006,27.869920108693137,0.0,337.75997737767784,1441.1042317517954,4376.257819553827,3211.8212446879293,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.91196942333053,0.0,0.0,0.0,0.0,0.0
2025-06-08 08:00:00+00:00,4,59.0,2902.079830330927,1280.5288638167642,564.9401434970714,1056.6108230170928,1280.5288638167642,659.8812913197388,620.6475724970254,1707.2453241921517,696.8698801313625,583.6589836854017,564.9401434970714,0.0,1056.6108230170928,0.0,1013.6289165547091,316.7590364233466,1621.5509665141642,2162.0679553522186,540.5169888380547,583.6589836854017,194.55299456180057,778.2119782472023,11.673179673708034,27.51431253508307,0.0,334.12640220884606,1425.1429142408388,4327.222744571767,3175.6968719069278,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.912952575231756,0.0,0.0,0.0,1.3642420526593924e-12,0.0
2025-06-08 09:00:00+00:00,4,59.0,2865.8243195745335,1266.1395505013368,556.8541397843999,1042.8306292887967,1266.1395505013368,649.73082730198,616.4087231993568,1707.2453241921517,692.1299448913243,574.0096056100125,556.8541397843999,0.0,1042.8306292887967,0.0,1006.7344652964717,314.6045204051474,1599.6847690731965,2132.9130254309284,533.2282563577321,574.0096056100125,191.3365352033375,765.34614081335,11.48019211220025,27.133930486419963,0.0,330.1076550742226,1407.8910896390598,4273.715409213593,3139.6474907274,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.91057093939839,0.0,0.0,0.0,0.0,0.0
2025-06-08 10:00:00+00:00,4,59.0,3004.936785739249,1327.7108807473574,583.0372488602306,1094.188656131658,1327.7108807473574,681.2013672067502,646.5095135406073,1707.2453241921517,725.8641292491778,601.8467514981795,583.0372488602306,0.0,1094.188656131658,0.0,1055.802369816986,329.93824056780807,1677.2259049918887,2236.3012066558513,559.0753016639628,601.8467514981795,200.61558383272651,802.4623353309061,12.03693502996359,28.433004027123502,0.0,346.1554856133569,1476.2545507349412,4068.0616266846555,3292.103576472837,0.0,0.0,0.0,0.0,413.1297097895351,1000.4047470000868,23.904449691027285,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-06-08 11:00:00+00:00,4,59.0,2992.4877938225673,1322.6415608464636,579.9802816073881,1089.8659513687162,1322.6415608464636,678.1951455513874,644.4464152950762,1707.2453241921517,723.3093149765804,599.3322458698832,579.9802816073881,0.0,1089.8659513687162,0.0,1052.0862763295715,328.77696135299107,1669.8462329761041,2226.4616439681386,556.6154109920346,599.3322458698832,199.77741528996106,799.1096611598442,11.986644917397664,28.298067961908806,0.0,344.7637216917698,1470.2182222060633,3664.99396176575,3278.5479202977103,0.0,0.0,0.0,0.0,797.7120542628802,159.54241085257604,23.902490931713086,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-06-08 12:00:00+00:00,4,59.0,2864.58811242164,1265.9555856609577,556.5659623221765,1042.0665644385042,1265.9555856609577,650.4954169031388,615.4601687578188,1707.2453241921517,691.4139359813173,574.5416496796404,556.5659623221765,0.0,1042.0665644385042,0.0,1005.692997791007,314.27906180968967,1598.6325267606808,2131.5100356809075,532.8775089202269,574.5416496796404,191.5138832265468,766.0555329061872,11.490832993592807,27.11764451405034,0.0,330.09425507213115,1407.3731865362377,4271.961298957877,3137.2030334719148,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.90411014605738,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-06-08 13:00:00+00:00,4,59.0,2798.9460515361766,1236.2243607991286,544.362430898267,1018.3592598387824,1236.2243607991286,635.1610598788923,601.0633009202364,1707.2453241921517,675.3795602535654,560.8448005455632,544.362430898267,0.0,1018.3592598387824,0.0,982.3702694597315,306.99070920616606,1562.7216907370494,2083.6289209827323,520.9072302456831,560.8448005455632,186.94826684852106,747.7930673940842,11.216896010911263,26.514465525335837,0.0,322.3720231857992,1374.9495910224166,4721.563326131729,3065.9991904424637,0.0,0.0,0.0,547.6676835731369,0.0,679.1055951404247,23.911645775518032,0.0,0.0,0.0,-1.1368683772161603e-12,0.0
2025-06-08 14:00:00+00:00,4,59.0,2815.0490135332443,1242.1604442095547,546.9861267546429,1025.9024425690443,1242.1604442095545,636.8979600093304,605.2624842002242,1707.2453241921517,680.4848000208639,561.6756441886909,546.9861267546429,0.0,1025.9024425690443,0.0,989.7960727576202,309.3112727367563,1572.888569323687,2097.1847590982493,524.2961897745623,561.6756441886909,187.22521472956362,748.9008589182545,11.233512883773816,26.66860822832973,0.0,323.8592140132046,1382.5940123661903,4197.643025899434,3086.9808318558694,0.0,0.0,0.0,0.0,0.0,679.1055951404247,23.910234072624156,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-06-08 15:00:00+00:00,4,59.0,3010.6690789388085,1310.9413334735912,593.552992307274,1106.1747531579445,1310.9413334735914,677.7400984799536,633.2012349936376,1707.2453241921517,722.9100891784068,588.0312442951844,593.552992307274,0.0,1106.1747531579445,0.0,1051.505584259501,328.595495081094,1699.7277454652185,2266.3036606202913,566.5759151550728,588.0312442951844,196.01041476506146,784.0416590602458,11.760624885903686,28.868337300797666,0.0,342.59714197421704,1474.4079291621467,5282.789062363835,3317.8092448797925,0.0,0.0,0.0,797.7120542628802,0.0,1435.8816976731844,23.8779516149707,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-06-08 16:00:00+00:00,4,59.0,3078.2069923204554,1343.249027370692,604.7774548193081,1130.1805101304556,1343.2490273706917,694.580843825584,648.6681835451078,1707.2453241921517,738.3611316819027,604.8878956887892,604.7774548193081,0.0,1130.1805101304556,0.0,1073.9798279009494,335.6186962190467,1734.9579649497637,2313.277286599685,578.3193216499212,604.8878956887892,201.62929856292973,806.5171942517189,12.097757913775784,29.4451287458838,0.0,350.96370531938123,1508.0739084109384,4586.280900731394,3387.257114500634,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.875292782208966,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-06-08 17:00:00+00:00,4,59.0,3074.9395644076244,1341.9986078739428,604.5052551207499,1128.4357014129316,1341.998607873943,693.8404052827866,648.1582025911563,1707.2453241921517,737.564303233491,604.4343046404517,604.5052551207499,0.0,1128.4357014129316,0.0,1072.8208047032597,335.25650146976864,1732.9409565336814,2310.5879420449082,577.6469855112271,604.4343046404517,201.47810154681724,805.912406187269,12.088686092809034,29.419514667751812,0.0,350.6346571817238,1506.5244464700977,4581.46401087772,3383.4087467481677,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.880252303429366,0.0,0.0,0.0,-1.8189894035458565e-12,0.0
2025-06-08 18:00:00+00:00,4,59.0,3058.9732310608524,1333.6356720130095,602.0238102008011,1123.3137488470445,1333.6356720130098,690.2811442083288,643.3545278046809,1707.2453241921517,732.9420573732363,600.6936146397733,602.0238102008011,0.0,1123.3137488470445,0.0,1066.0975379974345,333.1554806241983,1725.3375590478456,2300.4500787304605,575.1125196826151,600.6936146397733,200.23120487992443,800.9248195196977,12.013872292795465,29.29385179449448,0.0,348.5588821951219,1498.3658114691498,3759.626988267122,3366.547616727895,0.0,0.0,0.0,0.0,797.7120542628802,595.0193615256736,23.87783914241472,0.0,0.0,0.0,0.0,0.0
2025-06-08 19:00:00+00:00,4,59.0,3062.354483484829,1331.5287079356754,604.7562057289086,1126.0695698202453,1331.5287079356754,689.715047596752,641.8136603389235,1707.2453241921517,732.8382319162122,598.6904760194632,604.7562057289086,0.0,1126.0695698202453,0.0,1065.946519150854,333.10828723464186,1730.825775549154,2307.7677007322054,576.9419251830514,598.6904760194632,199.56349200648773,798.2539680259509,11.973809520389263,29.403381870069715,0.0,348.2551386113544,1499.2460344259944,4148.4708081212875,3373.7142198830597,0.0,0.0,0.0,0.0,413.1297097895351,159.54241085257604,23.883016366088402,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-06-08 20:00:00+00:00,4,59.0,3034.895582970205,1318.3834851032086,599.8665468951694,1116.645550971825,1318.3834851032088,682.9346928169018,635.4487922863069,1707.2453241921517,726.3938068219585,591.9896782812501,599.8665468951694,0.0,1116.645550971825,0.0,1056.5728099228488,330.1790031008902,1716.5120978669945,2288.6827971559924,572.1706992889981,591.9896782812501,197.3298927604167,789.3195710416668,11.839793565625001,29.162451916573335,0.0,344.85514314329953,1485.536983775803,4520.432566746008,3345.2556070788414,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.882316275082754,0.0,0.0,0.0,0.0,0.0
2025-06-08 21:00:00+00:00,4,59.0,3007.7975109015924,1307.9471146848339,593.3101861601633,1106.5402100565937,1307.947114684834,677.2866198735916,630.6604948112424,1707.2453241921517,720.7961099139874,587.1510047708465,593.3101861601633,0.0,1106.5402100565937,0.0,1048.4307053294363,327.6345954154488,1699.850396216757,2266.467194955676,566.616798738919,587.1510047708465,195.71700159028217,782.8680063611287,11.743020095416929,28.864707685370835,0.0,341.98577991178706,1472.5619034372248,4480.359414338817,3314.897900285112,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.87415690302393,0.0,0.0,0.0,0.0,0.0
2025-06-08 22:00:00+00:00,4,59.0,2975.856033715487,1298.2275933778972,584.7525897376464,1092.8758505999442,1298.2275933778974,672.5866784629137,625.6409149149836,1707.2453241921517,712.939162267032,585.2884311108652,584.7525897376464,0.0,1092.8758505999442,0.0,1037.0024178429555,324.06325557592356,1677.6284403375907,2236.8379204501207,559.2094801125302,585.2884311108652,195.09614370362172,780.3845748144869,11.705768622217303,28.471336198128835,0.0,339.2319171100311,1457.7779013224526,4433.633935037939,3273.8403382930765,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.870442506267338,0.0,0.0,0.0,0.0,0.0
2025-06-08 23:00:00+00:00,4,59.0,2972.2519996359006,1294.349223643374,585.1266318765304,1092.776144115996,1294.349223643374,670.5720293826213,623.7771942607527,1707.2453241921517,711.3199788245313,583.0292448188427,585.1266318765304,0.0,1092.776144115996,0.0,1034.647241926591,323.3272631020597,1677.9027759925264,2237.2037013233685,559.3009253308421,583.0292448188427,194.3430816062809,777.3723264251236,11.660584896376854,28.481560397455873,0.0,338.35001589949155,1455.4634312325072,4427.715430868407,3271.8509432499595,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.88029849906075,0.0,0.0,0.0,-1.1368683772161603e-12,0.0
2025-07-04 00:00:00+00:00,5,66.0,2818.240359639253,1218.554535106067,558.9044477835602,1040.781376749625,1218.554535106067,633.6058044574893,584.9487306485778,1707.2453241921517,667.8945859428807,550.6599491631864,558.9044477835602,0.0,1040.781376749625,0.0,971.4830340987355,303.58844815585485,1599.685824533185,2132.9144327109134,533.2286081777283,550.6599491631864,183.5533163877288,734.2132655509153,11.01319898326373,27.174947201003054,0.0,319.50564470815766,1378.0641636137366,4743.972206826125,3104.397466809649,0.0,0.0,0.0,547.6676835731369,0.0,679.1055951404247,23.913958856219814,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-07-04 01:00:00+00:00,5,66.0,2774.3114535455616,1198.033959334839,551.8675951757541,1024.4098990349664,1198.033959334839,624.9398871332703,573.0940722015686,1707.2453241921517,655.6474092559401,542.3865500788988,551.8675951757541,0.0,1024.4098990349664,0.0,953.6689589177312,298.02154966179097,1576.2774942107205,2101.703325614294,525.4258314035735,542.3865500788988,180.7955166929663,723.1820667718652,10.847731001577976,26.800126845622287,0.0,314.3413804582255,1356.2321360637566,4130.543589609319,3055.3722845320253,0.0,0.0,0.0,0.0,0.0,679.1055951404247,23.908595134858153,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-07-04 02:00:00+00:00,5,66.0,2760.9594491582247,1192.6385216467352,549.0719328734191,1019.2489946380705,1192.6385216467352,621.7165518421601,570.921969804575,1707.2453241921517,652.8085697137624,539.8299519329728,549.0719328734191,0.0,1019.2489946380705,0.0,949.5397377654726,296.7311680517102,1568.3209275114896,2091.0945700153193,522.7736425038298,539.8299519329728,179.94331731099092,719.7732692439637,10.796599038659455,26.66464793258328,0.0,312.8843895032538,1349.7937643410273,4110.7532134992525,3040.634307780792,0.0,0.0,0.0,0.0,0.0,679.1055951404247,23.91213839229582,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-07-04 03:00:00+00:00,5,66.0,2753.5121730464352,1190.4504006293848,546.9879559082391,1016.0738165088094,1190.450400629385,620.2118980344262,570.2385025949587,1707.2453241921517,651.640431532156,538.8099690972289,546.9879559082391,0.0,1016.0738165088094,0.0,947.840627683136,296.20019615098,1563.0617724170484,2084.082363222731,521.0205908056828,538.8099690972289,179.60332303240963,718.4132921296385,10.776199381944577,26.570376842335264,0.0,312.2473088030949,1346.417995016447,4897.642222325761,3031.922990905867,0.0,0.0,0.0,797.7120542628802,0.0,1435.8816976731844,23.91018911983519,0.0,0.0,0.0,-1.1368683772161603e-12,0.0
2025-07-04 04:00:00+00:00,5,66.0,2746.0345353449115,1187.888673053342,544.9398615671156,1013.2060007244535,1187.888673053342,618.9195920821038,568.9690809712382,1707.2453241921517,649.9713741744346,537.9172988789074,544.9398615671156,0.0,1013.2060007244535,0.0,945.4129078900867,295.44153371565204,1558.145862291569,2077.5278163887588,519.3819540971897,537.9172988789074,179.30576629296914,717.2230651718766,10.758345977578148,26.480255854258004,0.0,311.538613639305,1342.906469576952,4088.941004921863,3022.9407242788457,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.90745820562654,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-07-04 05:00:00+00:00,5,66.0,2742.154172633252,1185.374048605651,544.5752018591801,1012.2049221684223,1185.374048605651,617.316292753332,568.057755852319,1707.2453241921517,648.9527971503578,536.4212514552933,544.5752018591801,0.0,1012.2049221684223,0.0,943.9313413096114,294.97854415925354,1556.7801240276024,2075.706832036803,518.9267080092008,536.4212514552933,178.8070838184311,715.2283352737244,10.728425029105866,26.459305277459627,0.0,310.93617529443924,1340.83624158789,4082.9904142211417,3019.6381733464145,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.914043077144733,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-07-04 06:00:00+00:00,5,66.0,2725.883905048667,1178.6065458758394,540.9384537624117,1006.3389054104168,1178.6065458758394,614.1919025241535,564.4146433516858,1707.2453241921517,644.9313102066112,533.6752356692282,540.9384537624117,0.0,1006.3389054104168,0.0,938.0819057550709,293.15059554845965,1547.2773591728285,2063.0364788971046,515.7591197242762,533.6752356692282,177.89174522307607,711.5669808923043,10.673504713384563,26.291542666976518,0.0,309.1591355322746,1332.9256434084475,4058.8095484571154,3001.1183846521753,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.90808127561074,0.0,0.0,0.0,6.821210263296962e-13,0.0
2025-07-04 07:00:00+00:00,5,66.0,2750.898024777563,1189.896914379032,545.4859206902488,1015.5151897082815,1189.8969143790323,619.1377341924441,570.7591801865881,1707.2453241921517,652.1026439775984,537.7942704014337,545.4859206902488,0.0,1015.5151897082815,0.0,948.5129366946886,296.41029271709016,1561.0011103985303,2081.334813864707,520.3337034661768,537.7942704014337,179.2647568004779,717.0590272019116,10.755885408028673,26.519729517790278,0.0,312.021865130438,1345.3062330400019,4096.204257817564,3029.8477505593955,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.90741290523426,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-07-04 08:00:00+00:00,5,66.0,2781.6229960812484,1204.0919227297868,550.5516013209967,1026.9794720304644,1204.0919227297868,626.2257390000561,577.8661837297306,1707.2453241921517,659.3205863718756,544.7713363579112,550.5516013209967,0.0,1026.9794720304644,0.0,959.0117619954555,299.6911756235798,1577.5310733514611,2103.3747644686146,525.8436911171536,544.7713363579112,181.59044545263706,726.3617818105482,10.895426727158222,26.78634275993455,0.0,315.6933184846096,1360.500400165073,4142.123396246321,3062.38652646407,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.906954274635613,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-07-04 09:00:00+00:00,5,66.0,2776.4756009080784,1201.076159879686,550.435640924349,1024.9638001040432,1201.076159879686,625.3624510517561,575.7137088279298,1707.2453241921517,657.3241936342209,543.751966245465,550.435640924349,0.0,1024.9638001040432,0.0,956.1079180134122,298.7837243791913,1575.3994410283922,2100.532588037856,525.133147009464,543.751966245465,181.25065541515502,725.0026216606201,10.8750393249093,26.7627072287709,0.0,315.015556532004,1357.8208298894945,4134.296430797573,3056.640506051268,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.908425743483036,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-07-04 10:00:00+00:00,5,66.0,2749.9392623389845,1192.6376577287283,542.6838155979101,1014.6177890123462,1192.6376577287283,619.9174211171502,572.7202366115781,1707.2453241921517,652.5517471720549,540.0859105566734,542.6838155979101,0.0,1014.6177890123462,0.0,949.1661777048072,296.61443053275224,1557.3016046102562,2076.4021394803412,519.1005348700853,540.0859105566734,180.02863685222448,720.1145474088979,10.801718211133469,26.426692358060762,0.0,312.569399902001,1345.5414127262575,4095.480675065242,3025.5683171851483,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.90401111079794,0.0,0.0,0.0,0.0,0.0
2025-07-04 11:00:00+00:00,5,66.0,2729.8440828788735,1183.5095056881755,539.2637270185131,1007.0708501721849,1183.5095056881755,614.1080831218495,569.4014225663261,1707.2453241921517,649.2962545901057,534.2132510980698,0.0,539.2637270185131,1007.0708501721849,0.0,944.4309157674265,295.13466117732077,1007.0708501721849,1342.761133562913,335.69028339072827,534.2132510980698,178.0710836993566,1251.5480618159395,18.77322092723909,20.855983042092113,10.785274540370263,310.09743527760946,1169.4079420547166,3101.5399706707094,2287.1920493303396,0.0,0.0,0.0,0.0,797.7120542628802,595.0193615256736,23.907984787744233,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-07-04 12:00:00+00:00,5,66.0,2640.408421575164,1140.8282000022782,523.6962239022864,975.8839976705985,1140.8282000022782,593.0573218156572,547.7708781866208,1707.2453241921517,626.5940844093064,514.2341155929718,0.0,523.6962239022864,975.8839976705985,0.0,911.4095773226276,284.8154929133211,975.8839976705985,1301.178663560798,325.2946658901995,514.2341155929718,171.4113718643239,1209.341711359582,18.14012567039373,20.232764454751717,10.47392447804573,299.16508598978623,1129.533431260822,3356.81214304645,2212.5882408834254,0.0,0.0,0.0,0.0,413.1297097895351,159.54241085257604,23.911978059259404,0.0,0.0,0.0,-1.3642420526593924e-12,0.0
2025-07-04 13:00:00+00:00,5,66.0,2663.4376508569358,1152.190520848653,528.6908071235713,982.556322884713,1152.1905208486528,598.9365190025894,553.2540018460635,1707.2453241921517,631.9221426937164,520.2683781549366,528.6908071235713,0.0,982.556322884713,0.0,919.1594802817693,287.2373375880529,1511.2471300082843,2014.996173344379,503.74904333609476,520.2683781549366,173.4227927183122,693.6911708732488,10.405367563098732,25.686287442554267,0.0,302.07022011260085,1302.571048760714,4513.6763831907865,2934.1556536261483,0.0,0.0,0.0,547.6676835731369,0.0,679.1055951404247,23.917035247669574,0.0,0.0,0.0,0.0,0.0
2025-07-04 14:00:00+00:00,5,66.0,2712.354349978731,1175.3964200303153,537.9728204945435,998.9851094538723,1175.3964200303153,610.1398345550065,565.2565854753088,1707.2453241921517,644.319607703804,531.0768123265113,537.9728204945435,0.0,998.9851094538723,0.0,937.1921566600786,292.87254895627456,1536.9579299484158,2049.2772399312207,512.3193099828052,531.0768123265113,177.02560410883711,708.1024164353485,10.621536246530226,26.129035709375028,0.0,308.00272815919993,1326.9707631630222,4039.3251131417524,2986.4693965912993,0.0,0.0,0.0,0.0,0.0,679.1055951404247,23.923320345159727,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-07-04 15:00:00+00:00,5,66.0,2751.8690673449673,1190.3339812136426,547.6328545533615,1013.9022315779617,1190.3339812136426,618.1432214987389,572.1907597149037,1707.2453241921517,653.873017707103,536.4609635065395,547.6328545533615,0.0,1013.9022315779617,0.0,951.0880257557862,297.21500804868316,1561.5350861313232,2082.0467815084307,520.5116953771077,536.4609635065395,178.8203211688465,715.281284675386,10.72921927013079,26.568007952380462,0.0,312.0148084156151,1345.8590602327638,4895.44018184061,3033.1348072642168,0.0,0.0,0.0,797.7120542628802,0.0,1435.8816976731844,23.92163817224272,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-07-04 16:00:00+00:00,5,66.0,2760.8345873863886,1194.2426818657252,549.7844028378707,1016.8075026827919,1194.242681865725,619.9932697825253,574.2494120831998,1707.2453241921517,656.08889717442,538.1537846913052,2.9497125462905786e-12,549.7844028378678,1016.8075026827919,0.0,954.3111231627928,298.2222259883727,1016.8075026827948,1355.743336910393,338.93583422759826,538.1537846913052,179.38459489710172,1267.3227824262747,19.00984173639412,21.163763083585362,10.995688056757356,313.0537398660018,1180.7656878558114,3143.888220979319,2310.054460073186,0.0,0.0,0.0,0.0,797.7120542628802,595.0193615256736,23.92450465459308,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-07-04 17:00:00+00:00,5,66.0,2761.2847957782765,1193.313216153212,550.9987805657506,1016.9727990593143,1193.313216153212,620.0930038881567,573.2202122650552,1707.2453241921517,655.8566479431481,537.4565682100638,550.9987805657506,0.0,1016.9727990593143,0.0,953.9733060991246,298.1166581559764,1567.9715796250648,2090.6287728334196,522.6571932083549,537.4565682100638,179.15218940335458,716.6087576134183,10.749131364201274,26.699691407565663,0.0,312.8905328067686,1350.2653963462215,4111.550192124498,3044.602078932544,0.0,0.0,0.0,0.0,0.0,595.0193615256736,23.92146345526784,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-07-04 18:00:00+00:00,5,66.0,3000.193083244442,1296.100398548542,598.7820190058494,1105.3106656900486,1296.100398548542,675.2154164842354,620.8849820643065,1707.2453241921517,709.3004639637919,586.7999345847501,598.7820190058494,0.0,1105.3106656900486,0.0,1031.7097657655156,322.4093018017236,1704.092684695898,2272.1235795945304,568.0308948986326,586.7999345847501,195.5999781949167,782.3999127796668,11.735998691695002,29.01656722707597,0.0,340.09113893118695,1466.8838797452308,4053.9472532001364,3303.833345360046,0.0,0.0,0.0,0.0,413.1297097895351,159.54241085257604,23.921168355766643,0.0,0.0,0.0,-1.3642420526593924e-12,0.0
2025-07-04 19:00:00+00:00,5,66.0,2979.2868905398427,1287.5583492770006,594.1946129413003,1097.533928321543,1287.5583492770006,670.7801015130794,616.7782477639212,1707.2453241921517,704.0651482352343,583.4932010417663,594.1946129413003,0.0,1097.533928321543,0.0,1024.0947610694318,320.0296128341974,1691.7285412628435,2255.6380550171243,563.9095137542811,583.4932010417663,194.49773368058877,777.9909347223551,11.669864020835325,28.80117767145444,0.0,337.8368255197126,1456.7447274810697,4436.031618020912,3279.7328160865563,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.92275780731066,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-07-04 20:00:00+00:00,5,66.0,2756.4462746615827,1206.826462010501,542.1079656680602,1007.5118469830244,1206.826462010501,622.6272726399593,584.1991893705417,1707.2453241921517,660.5032407425565,546.3232212679445,542.1079656680602,0.0,1007.5118469830244,0.0,960.7319865346277,300.22874579207115,1549.6198126510844,2066.1597502014456,516.5399375503614,546.3232212679445,182.10774042264816,728.4309616905927,10.926464425358889,26.33835743987205,0.0,315.3116427932378,1351.4528884235494,4107.899163085132,3026.891736736073,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.922114952631368,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-07-04 21:00:00+00:00,5,66.0,2678.48131628407,1171.5175375115884,526.4417047265417,980.5220740459424,1171.5175375115884,603.7478227080137,567.7697148035747,1707.2453241921517,642.8720658617339,528.6454716498546,526.4417047265417,0.0,980.5220740459424,0.0,935.0866412534311,292.2145753916972,1506.9637787724841,2009.2850383633122,502.32125959082805,528.6454716498546,176.2151572166182,704.8606288664728,10.572909432997092,25.598471882255676,0.0,305.98088666173186,1312.903260176128,3991.3845764601983,2944.371679616743,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.921248574238295,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-07-04 22:00:00+00:00,5,66.0,2653.3286196868225,1159.6534407451156,521.2401940320789,972.4349849096275,1159.6534407451159,597.0807859645138,562.572654780602,1707.2453241921517,637.4867272383995,522.1667135067162,521.2401940320789,0.0,972.4349849096275,0.0,927.2534214376719,289.7666941992725,1493.6751789417062,1991.5669052556082,497.89172631390204,522.1667135067162,174.0555711689054,696.2222846756216,10.443334270134324,25.361555670058642,0.0,302.8516019984231,1300.3704836206962,3953.6991033075187,2918.82032669328,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.919447196398984,0.0,0.0,0.0,0.0,0.0
2025-07-04 23:00:00+00:00,5,66.0,2639.941990440102,1150.7675102978715,519.5705060675605,969.6039740746692,1150.7675102978715,593.8350222650406,556.932488032831,1707.2453241921517,632.4596107346223,518.3078995632492,519.5705060675605,0.0,969.6039740746692,0.0,919.9412519776324,287.48164124301013,1489.1744801422296,1985.5659735229729,496.3914933807432,518.3078995632492,172.7692998544164,691.0771994176656,10.366157991264984,25.283154922773505,0.0,300.70882367086824,1293.0005710630764,3932.9425615031782,2905.5072255006053,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.917508734400844,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-09-25 00:00:00+00:00,6,31.0,2901.6103379852475,1280.1896644705926,560.2914552595425,1061.1292182551147,1280.1896644705926,660.9625278376337,619.2271366329588,1707.2453241921517,696.710190050895,583.4794744196976,560.2914552595425,0.0,1061.1292182551147,0.0,1013.3966400740292,316.6864500231341,1621.4206735146572,2161.894231352876,540.473557838219,583.4794744196976,194.49315813989918,777.9726325595967,11.66958948839395,27.420035840337423,0.0,333.51590684227733,1424.2586981722611,4325.869036157508,3175.290871426905,0.0,0.0,0.0,0.0,0.0,159.54241085257604,23.874163584240623,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-09-25 01:00:00+00:00,6,31.0,2813.053221362433,1242.4047343867746,542.3967331048472,1028.2517538708123,1242.4047343867746,641.6085601388938,600.7961742478807,1707.2453241921517,674.8950043359438,567.5097300508309,542.3967331048472,0.0,1028.2517538708123,0.0,981.6654608522819,306.7704565163381,1570.6484869756596,2094.1979826342126,523.5494956585532,567.5097300508309,189.16991001694362,756.6796400677745,11.350194601016616,26.55441953185354,0.0,323.6251950195175,1381.0196713442224,4991.784946969535,3075.8634434864944,0.0,0.0,0.0,797.7120542628802,0.0,916.3185133853357,23.880247213418937,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-09-25 02:00:00+00:00,6,31.0,2778.8391508903856,1228.2086793636613,535.8547818124625,1014.7756897142596,1228.2086793636613,633.8947796344851,594.3138997291762,1707.2453241921517,667.8617408102699,560.3469385533914,535.8547818124625,0.0,1014.7756897142596,0.0,971.4352593603926,303.5735185501227,1550.630471526722,2067.5072953689623,516.8768238422406,560.3469385533914,186.78231285113046,747.1292514045218,11.206938771067827,26.22340035151647,0.0,319.82254988542775,1364.4855442515059,4143.324695141891,3038.942554729355,0.0,0.0,0.0,0.0,0.0,916.3185133853357,23.877485235647104,0.0,0.0,0.0,0.0,0.0
2025-09-25 03:00:00+00:00,6,31.0,2801.830507389542,1237.5884810124267,541.1174263016062,1023.1246000755087,1237.5884810124267,638.8304135756302,598.7580674367963,1707.2453241921517,673.8114361661535,563.7770448462732,541.1174263016062,0.0,1023.1246000755087,0.0,980.0893616962232,306.27792553006975,1564.242026377115,2085.6560351694866,521.4140087923716,563.7770448462732,187.9256816154244,751.7027264616976,11.275540896925463,26.464768789803273,0.0,322.2726272757496,1375.630552900344,4725.128743863023,3065.74539686571,0.0,0.0,0.0,547.6676835731369,0.0,1435.8816976731844,23.87369880315304,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-09-25 04:00:00+00:00,6,31.0,2797.6655864432987,1229.4138266636364,543.8966231915265,1024.3551365881353,1229.4138266636364,635.0067300514415,594.407096612195,1707.2453241921517,672.0043783906922,557.4094482729442,543.8966231915265,0.0,1024.3551365881353,0.0,977.460914022825,305.4565356321328,1568.2517597796618,2091.002346372882,522.7505865932205,557.4094482729442,185.80314942431474,743.212597697259,11.148188965458884,26.56045006162715,0.0,320.44819819002555,1372.1671088667795,4169.832695310079,3068.463260395707,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.884548473608078,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-09-25 05:00:00+00:00,6,31.0,2851.1160942723395,1250.9961221790131,556.0892922068538,1044.0306798864729,1250.9961221790131,646.9529687140961,604.043153464917,1707.2453241921517,684.2624087259894,566.7337134530237,556.0892922068538,0.0,1044.0306798864729,0.0,995.2907763287119,311.0283676027224,1600.1199720933266,2133.4932961244353,533.3733240311088,566.7337134530237,188.91123781767456,755.6449512706982,11.334674269060473,27.12298556507034,0.0,326.19490795251744,1397.965497238154,4249.081591510493,3128.784072453147,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.882351872236452,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-09-25 06:00:00+00:00,6,31.0,2897.596325228168,1269.8129795777186,565.640075759442,1062.1432698910064,1269.8129795777186,656.4620825211836,613.3508970565351,1707.2453241921517,694.9170439535346,574.895935624184,565.640075759442,0.0,1062.1432698910064,0.0,1010.7884275687777,315.871383615243,1627.7833456504484,2170.3777942005977,542.5944485501494,574.895935624184,191.63197854139466,766.5279141655786,11.49791871248368,27.590634971693326,0.0,331.1923413588213,1420.3787057497855,4317.975030977953,3181.1662217693756,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.88624694331717,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-09-25 07:00:00+00:00,6,31.0,2939.804260036653,1284.0775998679164,576.2532696705039,1079.4733904982322,1284.0775998679164,665.4044305120758,618.6731693558406,1707.2453241921517,702.9796580099118,581.0979418580047,576.2532696705039,0.0,1079.4733904982322,0.0,1022.5158661962353,319.5362081863235,1655.726660168736,2207.635546891648,551.908886722912,581.0979418580047,193.69931395266823,774.7972558106729,11.621958837160093,28.082331995097437,0.0,335.21355641686296,1440.0622561110242,4379.866516147676,3230.151413087883,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.887983968316572,0.0,0.0,0.0,-1.5916157281026244e-12,0.0
2025-09-25 08:00:00+00:00,6,31.0,2945.080060947703,1282.1568368440044,578.7581519935289,1084.1650721101716,1282.1568368440044,663.9359893043118,618.2208475396926,1707.2453241921517,704.4296860705307,577.7271507734737,578.7581519935289,0.0,1084.1650721101716,0.0,1024.6249979207719,320.1953118502412,1662.9232241037007,2217.230965471601,554.3077413679002,577.7271507734737,192.57571692449122,770.3028676979649,11.554543015469473,28.20439528090759,0.0,334.9022017972155,1441.7399102362251,4386.819971183928,3241.855963392373,0.0,0.0,0.0,0.0,0.0,1435.8816976731844,23.890264037263286,0.0,0.0,0.0,0.0,0.0
