timestamp_hour_utc,representative_day_id,day_weight,it_load_kw,q_air_kw,q_cp_kw,q_rdhx_kw,s_air_kw,s_air_old_kw,s_air_new_kw,old_ac_capacity_eff_kw,q_air_to_ashp_kw,q_air_to_reject_kw,q_cp_to_wshp_kw,q_cp_to_free_kw,q_rdhx_to_wshp_kw,q_rdhx_to_chiller_kw,q_ashp_out_kw,p_ashp_kw,q_wshp_in_kw,q_wshp_out_kw,p_wshp_kw,q_chiller_evap_kw,p_chiller_kw,q_tower_kw,p_tower_kw,p_pump_kw,p_cdu_free_kw,p_terminal_kw,p_cooling_kw,p_grid_kw,q_heat_kw,q_tes_ch_kw,q_tes_dis_kw,e_tes_kwh,p_bess_ch_kw,p_bess_dis_kw,e_bess_kwh,max_theta_c,hotspot_slack_c,hotspot_penalty_yuan,bess_degradation_cost_yuan,power_balance_residual_kw,heat_balance_residual_kw
2025-01-15 00:00:00+00:00,0,71.0,2808.3800211662774,1223.315697626367,994.3410809529296,590.7232425869801,1223.3156976262753,241.95761720794272,981.3580804183327,1201.652553583143,957.6698847304604,265.6458128959092,994.3410809529296,0.0,590.7232425869801,0.0,1392.9743777897606,435.30449305930017,1585.0643235399098,2113.419098053213,528.3547745133033,265.64581289590626,88.54860429863541,354.19441719454164,5.312916257918125,35.737464854457684,0.0,286.5525947172064,1379.810847700821,4188.190868867098,3506.3934758429737,0.0,0.0,0.0,0.0,0.0,20739.719619052463,24.044748518302917,0.0,0.0,0.0,0.0,0.0
2025-01-15 01:00:00+00:00,0,71.0,2850.3519168317885,1238.3885466625864,1012.1251900927426,599.838180076457,1238.3885466624988,246.94940101360322,991.4391456488955,1201.652553583143,971.0313303367379,267.357216325851,1012.1251900927426,0.0,599.838180076457,0.0,1412.409207762528,441.37787742579,1611.9633701691996,2149.284493558933,537.3211233897332,267.35721632584807,89.11907210861602,356.4762884344641,5.347144326516961,36.36213750354685,0.0,290.19583679213065,1399.7231915463337,4250.0751083781215,3561.693701321461,0.0,0.0,0.0,0.0,0.0,20739.719619052463,24.047500012974407,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-01-15 02:00:00+00:00,0,71.0,2878.6567769324,1247.937060373716,1022.525165065201,608.1945514934829,1247.937060373628,250.0373440495592,997.8997163240688,1201.652553583143,980.2679493665581,267.66911100716027,1022.525165065201,0.0,608.1945514934829,0.0,1425.8442899877211,445.57634062116284,1630.719716558684,2174.2929554115785,543.5732388528946,267.6691110071574,89.22303700238581,356.89214800954323,5.353382220143148,36.75770046689086,0.0,292.56169716720933,1413.0453963306866,4291.7021732630865,3600.1372453993,0.0,0.0,0.0,0.0,0.0,20739.719619052463,24.049392877209794,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-01-15 03:00:00+00:00,0,71.0,2848.0398182076824,1236.2474442639314,1008.2476531462648,603.5447207974862,1236.2474442638431,246.91097107961053,989.3364731842325,1201.652553583143,970.2845227199917,265.96292154394257,1008.2476531462648,0.0,603.5447207974861,0.0,1411.3229421381698,441.038419418178,1611.792373943751,2149.056498591668,537.264124647917,265.96292154394007,88.65430718131336,354.6172287252534,5.319258430878802,36.28287680236281,0.0,289.81257220233056,1398.3715586829805,4246.411376890663,3560.379440729838,0.0,0.0,0.0,0.0,0.0,20739.719619052463,24.048823913548745,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-01-15 04:00:00+00:00,0,71.0,2876.2462463172383,1248.4643646497616,1019.1500898234513,608.6317918440261,1248.4643646496695,249.4016773705481,999.0626872791214,1201.652553583143,979.4435842662202,269.0207803835439,1019.1500898234513,0.0,608.6317918440261,0.0,1424.6452134781387,445.2016292119183,1627.7818816674776,2170.375842223303,542.5939605558258,269.02078038354193,89.67359346118064,358.6943738447226,5.380415607670838,36.660820613143805,0.0,292.65977220782725,1412.1701916575666,4288.416437974805,3595.0210557014416,0.0,0.0,0.0,0.0,0.0,20739.719619052463,24.04861412658014,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-01-15 05:00:00+00:00,0,71.0,2860.627209702743,1241.6110922913829,1013.4907932925681,605.5253241187913,1241.6110922912956,248.06838464862557,993.5427076426699,1201.652553583143,974.4606905458776,267.1504017455081,1013.4907932925681,0.0,605.5253241187913,0.0,1417.3973680667316,442.9366775208536,1619.0161174113596,2158.688156548479,539.6720391371198,267.1504017455047,89.05013391516823,356.2005356606729,5.343008034910094,36.45997703996496,0.0,291.0608469377721,1404.522682585789,16660.920615897463,3576.0855246152105,0.0,0.0,0.0,12395.77072360893,0.0,32499.380271003785,24.049494972865933,0.0,0.0,0.0,0.0,0.0
2025-01-15 06:00:00+00:00,0,71.0,2891.20752532406,1256.3504154140417,1020.9319623329252,613.9251475770932,1256.3504154139507,250.26989266247432,1006.0805227514765,1201.652553583143,985.4888922480404,270.8615231660042,1020.9319623329252,0.0,613.9251475770932,0.0,1433.4383887244226,447.949496476382,1634.8571099100184,2179.8094798800244,544.9523699700061,270.8615231660009,90.28717438866695,361.1486975546678,5.417230463320017,36.767210345758684,0.0,294.5137598750589,1419.8872415191927,4311.094766843253,3613.247868604447,0.0,0.0,0.0,0.0,0.0,32499.380271003785,24.050931563873323,0.0,0.0,0.0,0.0,0.0
2025-01-15 07:00:00+00:00,0,71.0,2991.1255254053904,1297.1305519146322,1063.5685298862759,630.4264436044822,1297.130551914545,258.083447155242,1039.047104759303,1201.652553583143,1018.9016552483877,278.2288966662476,1063.5685298862759,0.0,630.4264436044822,0.0,1482.038771270382,463.1371160219944,1693.9949734907582,2258.659964654344,564.664991163586,278.2288966662445,92.74296555541483,370.9718622216593,5.564577933324889,38.2113203326331,0.0,304.00883113584405,1468.3298021427972,4459.455327548188,3740.698735924726,0.0,0.0,0.0,0.0,0.0,32499.380271003785,24.051124805505108,0.0,0.0,0.0,0.0,0.0
2025-01-15 08:00:00+00:00,0,71.0,2944.9752679612047,1277.3365673307792,1048.4694024943717,619.169298136055,1277.3365673306885,253.43537945586604,1023.9011878748225,1201.652553583143,1003.266769513209,274.0697978175732,1048.4694024943717,0.0,619.169298136055,0.0,1459.2971192919406,456.0303497787314,1667.638700630427,2223.5182675072356,555.8795668768089,274.06979781757025,91.35659927252341,365.42639709009364,5.481395956351404,37.64577505619171,0.0,299.3147493319407,1445.7084362725475,4390.683704233752,3682.815386799176,0.0,0.0,0.0,0.0,0.0,32499.380271003785,24.050224278708644,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-01-15 09:00:00+00:00,0,71.0,2856.3171736067093,1241.5608735321916,1018.5517456589089,596.2045544156085,1241.5608735321057,245.29227821641962,996.2685953156861,1201.652553583143,972.9885259263335,268.57234760586056,1018.5517456589089,0.0,596.2045544156085,0.0,1415.2560377110306,442.26751178469704,1614.7563000745174,2153.0084000993565,538.2521000248391,268.57234760585834,89.52411586861945,358.0964634744778,5.371446952117166,36.51859791392335,0.0,290.76588354038176,1402.6996560845778,4259.016829691287,3568.264437810387,0.0,0.0,0.0,0.0,0.0,32499.380271003785,24.046367104632864,0.0,0.0,0.0,0.0,0.0
2025-01-15 10:00:00+00:00,0,71.0,2920.5415446704137,1266.6059029862886,1038.7055686567837,615.2300730273394,1266.6059029862008,251.2883095978013,1015.3175933883996,1201.652553583143,993.8935774183913,272.7123255679003,1038.7055686567837,0.0,615.2300730273395,0.0,1445.663385335842,451.7698079174506,1653.9356416841233,2205.2475222454977,551.3118805613744,272.7123255678973,90.90410852263244,363.61643409052976,5.454246511357947,37.31346778997691,0.0,296.83047956853716,1433.5839908713294,0.0,3650.9109075813394,0.0,0.0,0.0,0.0,4354.125535541743,27909.72896746634,24.05033493244298,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-01-15 11:00:00+00:00,0,71.0,2884.3580135951543,1252.428415591557,1021.524188372395,610.4054096312019,1252.4284155914688,247.32393605964614,1005.1044795318227,1201.652553583143,982.0759115512459,270.3525040403139,1021.524188372395,0.0,610.4054096312019,0.0,1428.4740531654488,446.39814161420276,1631.929598003597,2175.9061306714625,543.9765326678656,270.35250404031103,90.11750134677034,360.47000538708136,5.40705008080622,36.74977974748387,0.0,293.51224748569166,1416.1612529428205,0.0,3604.3801838369113,0.0,0.0,0.0,0.0,4300.5192665379745,23376.583632900758,24.04864446520355,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-01-15 12:00:00+00:00,0,71.0,2853.4237402053895,1238.1980042948217,1010.6469448195718,604.5787910909979,1238.1980042947323,244.718226449918,993.4797778448143,1201.652553583143,971.379022529851,266.8189817649737,1010.6469448195718,0.0,604.5787910909979,0.0,1412.9149418616016,441.5359193317505,1615.2257359105697,2153.634314547426,538.4085786368565,266.818981764971,88.93966058832366,355.75864235329465,5.336379635299419,36.36519625549713,0.0,290.21271497930866,1400.7984494270358,0.0,3566.5492564090277,0.0,0.0,0.0,0.0,4254.222189632425,18892.239702345018,24.048748684771677,0.0,0.0,0.0,0.0,0.0
2025-01-15 13:00:00+00:00,0,71.0,2959.8028347531276,1283.9030277936633,1048.0076128338135,627.8921941256515,1283.9030277935738,253.87087781360214,1030.0321499799716,1201.652553583143,1007.0843521084937,276.8186756851722,1048.0076128338135,0.0,627.8921941256515,0.0,1464.849966703264,457.76561459477,1675.899806959465,2234.533075945953,558.6332689864882,276.81867568516907,92.27289189505635,369.0915675802254,5.5363735137033805,37.71915032627092,0.0,300.9498155546371,1452.8771148709259,4412.679949624054,3699.383042649217,0.0,0.0,0.0,0.0,0.0,18892.239702345018,24.050377531951007,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-01-15 14:00:00+00:00,0,71.0,2688.7827231125098,1169.3738329118974,944.4129074506843,574.9959827499281,1169.373832911811,230.35591325873395,939.017919653077,1201.652553583143,914.5648685836805,254.80896432822004,944.4129074506843,0.0,574.9959827499281,0.0,1330.2761724853533,415.7113039016729,1519.4088902006124,2025.878520267483,506.46963006687076,254.80896432821737,84.93632144273911,339.74528577095646,5.096179286564347,34.08234705101981,0.0,274.135318976435,1320.4311007253018,4009.2138238378116,3356.154692752836,0.0,0.0,0.0,0.0,0.0,18892.239702345018,24.048486852748454,0.0,0.0,0.0,0.0,0.0
2025-01-15 15:00:00+00:00,0,71.0,2904.154167839462,1261.938849561406,1020.9265185528047,621.2887997252519,1261.9388495613175,248.406856632604,1013.5319929287135,1201.652553583143,989.1133368763361,272.8255126850726,1020.9265185528047,0.0,621.2887997252519,0.0,1438.7103081837618,449.5969713074255,1642.2153182780567,2189.620424370742,547.4051060926855,272.82551268506995,90.94183756168998,363.7673502467599,5.456510253701398,36.84068355383666,0.0,295.84804743999484,1426.0891562093339,12003.717765219173,3628.330732554504,0.0,0.0,0.0,7673.474441170378,0.0,26171.936742700855,24.050921234014712,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-01-15 16:00:00+00:00,0,71.0,2899.9406730654787,1259.7164373574637,1018.4870867851414,621.7371489228736,1259.7164373573721,248.05067766985684,1011.6657596875152,1201.652553583143,987.3617745342104,272.35466282325586,1018.4870867851414,0.0,621.7371489228738,0.0,1436.1625811406698,448.80080660645933,1640.2242357080154,2186.965647610687,546.7414119026718,272.3546628232533,90.7848876077511,363.1395504310044,5.447093256465066,36.771984092782986,0.0,295.36337890718005,1423.9095623733103,4323.850235438789,3623.128228751357,0.0,0.0,0.0,0.0,0.0,26171.936742700855,24.049270138631993,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-01-15 17:00:00+00:00,0,71.0,2892.0617509044387,1255.2022426262533,1017.1495635257445,619.7099447524389,1255.202242626161,248.0299170779395,1007.1723255482216,1201.652553583143,984.2557375158084,270.94650511044756,1017.1495635257445,0.0,619.7099447524389,0.0,1431.6447091139032,447.38897159809477,1636.8595082781835,2182.4793443709113,545.6198360927278,270.94650511044483,90.3155017034816,361.2620068139264,5.418930102208896,36.711586353296724,0.0,294.3381999088597,1419.7930257586695,0.0,3614.124053484815,0.0,0.0,0.0,0.0,4311.854776663109,21626.842731323497,24.049102221344288,0.0,0.0,0.0,9.094947017729282e-13,0.0
2025-01-15 18:00:00+00:00,0,71.0,2844.1633228233004,1233.2576034687695,1003.9452145843288,606.9605047702026,1233.25760346868,244.51805443014928,988.7395490385306,1201.652553583143,968.0479811205391,265.20962234823327,1003.9452145843273,0.0,606.9605047702026,0.0,1408.0697907207843,440.0218096002451,1610.90571935453,2147.8742924727067,536.9685731181767,265.20962234823025,88.40320744941008,353.6128297976418,5.304192446964627,36.187961485231874,0.0,289.17895906471676,1396.064703164745,0.0,3555.9440831934908,0.0,0.0,0.0,0.0,4240.228025988046,17157.24994445621,24.049043065969055,0.0,0.0,0.0,9.094947017729282e-13,0.0
2025-01-15 19:00:00+00:00,0,71.0,2852.84069226675,1235.0322774370343,1009.2309135904239,608.5775012392917,1235.0322774369492,245.9942225880219,989.0380548489272,1201.652553583143,970.3008771789331,264.73140025810443,1009.2309135904239,0.0,608.5775012392917,0.0,1411.3467304420844,441.0458532631514,1617.8084148297157,2157.0778864396207,539.2694716099052,264.7314002581012,88.24380008603373,352.9752003441349,5.294628005162023,36.362702420105634,0.0,289.6471393763454,1399.8635947607033,0.0,3568.4246168817053,0.0,0.0,0.0,0.0,4252.7042870274545,12674.506023733138,24.045881497515722,0.0,0.0,0.0,1.1368683772161603e-12,0.0
2025-01-15 20:00:00+00:00,0,71.0,2910.839210415089,1259.5119236517066,1033.1768834220481,618.1504033413348,1259.5119236516175,251.90937387715397,1007.6025497744636,1201.652553583143,989.3158761262359,270.1960475254737,1033.1768834220481,0.0,618.1504033413348,0.0,1439.0049107290704,449.6890346028345,1651.327286763383,2201.7697156845106,550.4424289211277,270.19604752547093,90.06534917515697,360.26139670062787,5.403920950509418,37.1768105360748,0.0,295.3637068575413,1428.1412510432447,0.0,3640.7746264135812,0.0,0.0,0.0,0.0,4338.980461458334,8100.819030007548,24.045134265662224,0.0,0.0,0.0,0.0,0.0
2025-01-15 21:00:00+00:00,0,71.0,2858.059779910936,1232.5578509011962,1021.8659193525893,603.6360096571494,1232.5578509011045,250.1673068476902,982.3905440534144,1201.652553583143,969.738794410123,262.81905649107597,1021.8659193525893,0.0,603.6360096571494,0.0,1410.5291555056335,440.7903610955105,1625.501929009739,2167.335905346318,541.8339763365796,262.81905649107307,87.60635216369101,350.42540865476406,5.25638112982146,36.69233767714918,0.0,289.13705264049486,1401.3164610432466,0.0,3577.865060851952,0.0,0.0,0.0,0.0,4259.376240954183,3611.0422523337543,24.046001639556952,0.0,0.0,0.0,6.821210263296962e-13,0.0
2025-01-15 22:00:00+00:00,0,71.0,2908.4096275591255,1253.9664828739458,1041.502526682689,612.9406180024904,1253.966482873861,254.9199684446535,999.0465144292076,1201.652553583143,987.1090637545915,266.85741911935736,1041.502526682689,0.0,612.9406180024904,0.0,1435.7950018248605,448.6859380702689,1654.4431446851795,2205.9241929135724,551.4810482283931,266.85741911935395,88.95247303978465,355.8098921591386,5.3371483823870784,37.37448198050558,0.0,294.1467951624195,1425.9778848637588,4334.387512422884,3641.7191947384326,0.0,0.0,0.0,0.0,0.0,3611.0422523337543,24.04740169369833,0.0,0.0,0.0,0.0,0.0
2025-01-15 23:00:00+00:00,0,71.0,2895.535406614037,1249.5996626709468,1034.5747181359425,611.3610258071495,1249.5996626708613,253.59205220152796,996.0076104693334,1201.652553583143,983.6061364760349,265.9935261949146,1034.5747181359425,0.0,611.3610258071494,0.0,1430.6998348742325,447.09369839819766,1645.935743943092,2194.5809919241224,548.6452479810306,265.9935261949122,88.6645087316374,354.6580349265496,5.319870523898244,37.150851802149774,0.0,293.11533128068595,1419.9895087175998,22370.736177000406,3625.2808267983546,0.0,0.0,0.0,18055.21126166877,0.0,20739.719619052463,24.046916793923845,0.0,0.0,0.0,0.0,0.0
2025-03-21 00:00:00+00:00,1,14.0,4576.190816440603,1983.2418302334397,1618.5226130821984,974.4263731249633,1983.2418302333556,395.7085427164669,1587.5332875168888,1201.652553583143,1556.7384838595206,426.5033463739233,1072.6319375427008,545.8906755394976,974.4263731249632,0.0,2264.3468856138484,707.6084017543276,2047.0583106676638,2729.4110808902183,682.3527702225546,426.5033463739194,142.16778212463979,1114.5618040380568,16.718427060570853,52.841035368320604,10.917813510789951,465.07503415814335,2077.681264199347,6653.872080639949,4993.757966504067,0.0,0.0,0.0,0.0,0.0,20739.719619052463,24.07593482710406,0.0,0.0,0.0,-1.3642420526593924e-12,0.0
2025-03-21 01:00:00+00:00,1,14.0,3752.032514841168,1626.8733990116996,1325.7747667032722,799.3843491261961,1626.8733990116089,324.3506894302462,1302.5227095813627,1201.652553583143,1276.730461027228,350.1429379844748,1247.6739615414674,78.10080516180483,799.3843491261961,0.0,1857.0624887668776,580.3320277396492,2047.0583106676638,2729.4110808902183,682.3527702225546,350.1429379844717,116.71431266149057,544.9580558077671,8.174370837116506,46.98607844074209,1.5620161032360966,381.4940759713868,1817.615651976176,5569.648166817344,4586.473569657096,0.0,0.0,0.0,0.0,0.0,20739.719619052463,24.06142311114071,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-21 02:00:00+00:00,1,14.0,4490.833738574025,1946.3578119339352,1588.7221602700424,955.7537663700443,1946.35781193385,388.0829052869604,1558.2749066468896,1201.652553583143,1528.1751169903887,418.1826949435507,1091.3045442976193,497.41761597242316,955.7537663700443,0.0,2222.8001701678377,694.6250531774492,2047.0583106676638,2729.4110808902183,682.3527702225546,418.1826949435467,139.3942316478489,1054.9945425638189,15.824918138457283,52.24502631207749,9.948352319448464,456.40652719430545,2050.7968790121413,18937.401341195095,4952.2112510580555,0.0,0.0,0.0,12395.77072360893,0.0,32499.380271003785,24.075221517544296,0.0,0.0,0.0,-1.8189894035458565e-12,0.0
2025-03-21 03:00:00+00:00,1,14.0,3516.3896015150417,1525.1204356851479,1243.847571450285,747.4215943796078,1525.1204356850535,303.16995966446916,1221.9504760205843,1201.652553583143,1196.7836526037584,328.33678308139315,1243.847571450285,0.0,747.4215943796079,0.0,1740.776221969103,543.9925693653447,1991.2691658298927,2655.025554439857,663.7563886099642,328.3367830813893,109.44559436046309,437.78237744185236,6.566735661627785,44.789643087304626,0.0,357.5656549653404,1726.116586050045,5242.506187565086,4395.80177640896,0.0,0.0,0.0,0.0,0.0,32499.380271003785,24.056873252071043,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-21 04:00:00+00:00,1,14.0,3028.9048086142343,1312.3579411080984,1073.0595124990862,643.487355007052,1312.3579411080148,261.19784899598443,1051.1600921120303,1201.652553583143,1030.2939790682144,282.06396203988703,1073.0595124990862,0.0,643.487355007052,0.0,1498.609424099221,468.31544503100656,1716.5468675061381,2288.729156674851,572.1822891687127,282.06396203988334,94.02132067996111,376.08528271984443,5.641279240797666,38.6266589250431,0.0,307.70760705239854,1486.4946000979198,4515.399408712154,3787.338580774072,0.0,0.0,0.0,0.0,0.0,32499.380271003785,24.04811386231434,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-21 05:00:00+00:00,1,14.0,4635.98210501564,2008.1539656262166,1642.8890975671582,984.9390418222667,2008.1539656261305,399.8138871812246,1608.3400784449059,1201.652553583143,1577.1862100900319,430.9677555361891,1062.119268845397,580.769828721761,984.9390418222669,0.0,2294.0890328582277,716.9028227681962,2047.0583106676638,2729.4110808902183,682.3527702225546,430.96775553618545,143.65591851206182,1155.3935027700081,17.33090254155012,53.3283650580198,11.61539657443522,470.86430752410115,2096.0504832009187,6732.032588216559,5023.500113748446,0.0,0.0,0.0,0.0,0.0,32499.380271003785,24.075646863073526,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-03-21 06:00:00+00:00,1,14.0,3635.065831251845,1575.2997689717415,1287.576218158646,772.1898441214595,1575.2997689716517,313.32954006810144,1261.9702289035502,1201.652553583143,1236.7303103649756,338.56945860676973,1274.8684665462042,12.707751612441712,772.1898441214595,0.0,1798.880451439964,562.1501410749887,2047.0583106676638,2729.4110808902183,682.3527702225546,338.56945860676615,112.85648620225538,464.13369642146324,6.962005446321949,46.22210746984956,0.25415503224883423,369.347623516192,1780.145288964411,5415.211120216254,4528.291532330182,0.0,0.0,0.0,0.0,0.0,32499.380271003785,24.05854960283758,0.0,0.0,0.0,-1.8189894035458565e-12,0.0
2025-03-21 07:00:00+00:00,1,14.0,2470.475698291082,1070.4966928475396,874.6634290562349,525.3155763873082,1070.4966928474519,213.08291832347078,857.4137745239811,1201.652553583143,840.1972807331324,230.29941211441007,874.6634290562349,0.0,525.315576387308,0.0,1222.105135611829,381.9078548786965,1399.979005443543,1866.638673924724,466.659668481181,230.29941211440746,76.76647070480249,307.06588281920995,4.605988242288149,31.493058635560132,0.0,251.00632939058187,1212.4393703331102,3682.9150686241924,3088.743809536553,0.0,0.0,0.0,0.0,0.0,32499.380271003785,24.037619298656015,0.0,0.0,0.0,0.0,0.0
2025-03-21 08:00:00+00:00,1,14.0,2446.126005063638,1061.2675745341269,865.8292529075139,519.0291776219972,1061.2675745340362,210.7372882035728,850.5302863304632,1201.652553583143,832.2535217647459,229.01405276938334,865.8292529075139,0.0,519.0291776219972,0.0,1210.5505771123578,378.29705534761183,1384.858430529511,1846.4779073726813,461.61947684317033,229.01405276938067,76.33801758979355,305.3520703591742,4.580281055387613,31.165169363445386,0.0,248.7837109908528,1200.7837111902616,3646.9097162538997,3057.0284844850394,0.0,0.0,0.0,0.0,0.0,32499.380271003785,24.037916038392027,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-03-21 09:00:00+00:00,1,14.0,2455.700848684079,1063.9729825110114,872.1243892869098,519.6034768861572,1063.9729825109202,212.43526546114518,851.5377170497751,1201.652553583143,834.9196145253787,229.05336798563525,872.1243892869098,0.0,519.6034768861572,0.0,1214.428530218733,379.508915693354,1391.7278661730668,1855.6371548974223,463.9092887243556,229.05336798563235,76.35112266187744,305.40449064750976,4.581067359712646,31.359766447468857,0.0,249.4410658677366,1205.151226754505,3660.852075438584,3070.0656851161552,0.0,0.0,0.0,0.0,0.0,32499.380271003785,24.037969457059628,0.0,0.0,0.0,0.0,0.0
2025-03-21 10:00:00+00:00,1,14.0,2562.0348076078476,1108.6767561974398,917.9727468540099,535.3853045563967,1108.6767561973506,221.79478415896665,886.881972038384,1201.652553583143,871.4477396346552,237.22901656278745,917.9727468540099,0.0,535.3853045563967,0.0,1267.5603485594986,396.1126089248433,1453.3580514104065,1937.8107352138752,484.4526838034688,237.2290165627843,79.07633885426142,316.3053554170457,4.744580331255685,32.89303545118426,0.0,259.80666223446815,1257.0859095994815,0.0,3205.371083773374,0.0,0.0,0.0,0.0,3819.120717207329,28473.673562500127,24.036722632340542,0.0,0.0,0.0,0.0,0.0
2025-03-21 11:00:00+00:00,1,14.0,2488.264137829577,1077.6454684168375,886.2170048088009,524.4016646039386,1077.6454684167545,215.03498113917595,862.6104872775785,1201.652553583143,846.4770125324613,231.16845588437863,886.2170048088009,0.0,524.4016646039386,0.0,1231.2392909563077,384.76227842384617,1410.6186694127396,1880.8248925503194,470.20622313757985,231.1684558843757,77.05615196145857,308.22460784583427,4.623369117687514,31.830526790303416,0.0,252.60206995362796,1221.0806193845035,0.0,3112.064183506627,0.0,0.0,0.0,0.0,3709.3447572140813,24563.68087596653,24.036762353784653,0.0,0.0,0.0,6.821210263296962e-13,0.0
2025-03-21 12:00:00+00:00,1,14.0,2638.836141428213,1136.8707689431772,936.6118848294576,565.3534876555765,1136.870768943088,229.72651424427895,907.144254698809,1201.652553583143,893.625720120558,243.24504882262227,936.6118848294576,0.0,565.3534876555765,0.0,1299.8192292662663,406.1935091457082,1501.965372485034,2002.6204966467121,500.65512416167803,243.24504882261908,81.08168294087302,324.3267317634921,4.864900976452382,33.75189142143949,0.0,266.8659985604763,1293.4131072066275,0.0,3302.4397259129782,0.0,0.0,0.0,0.0,3932.2492486348406,20418.726224909246,24.042260967453924,0.0,0.0,0.0,0.0,0.0
2025-03-21 13:00:00+00:00,1,14.0,2567.667681468264,1110.364086732341,915.7035089378804,541.6000857980431,1110.3640867322474,222.73994498150765,887.6241417507397,1201.652553583143,871.9816766225115,238.38241010983242,915.7035089378804,0.0,541.600085798043,0.0,1268.3369841781985,396.35530755568703,1457.3035947359233,1943.0714596478977,485.7678649119744,238.38241010982938,79.46080336994312,317.8432134797725,4.767648202196587,32.88710612611684,0.0,260.340413211492,1259.57914337741,3827.2468248456744,3211.408443826096,0.0,0.0,0.0,0.0,0.0,20418.726224909246,24.0367789517488,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-03-21 14:00:00+00:00,1,14.0,2514.518970629087,1089.4451496596528,894.3848119497186,530.6890090197156,1089.4451496595718,217.80606775384197,871.6390819057298,1201.652553583143,855.0032194202389,234.4419302394166,894.3848119497186,0.0,530.6890090197157,0.0,1243.6410464294383,388.6378270091995,1425.073820969434,1900.0984279592453,475.02460698981133,234.4419302394141,78.1473100798047,312.5892403192188,4.688838604788281,32.13843444868871,0.0,255.3875863081007,1234.024603440393,13629.67083184074,3143.7394743886834,0.0,0.0,0.0,9881.12725777126,0.0,29792.786620268515,24.036720292218924,0.0,0.0,0.0,-1.8189894035458565e-12,0.0
2025-03-21 15:00:00+00:00,1,14.0,2476.830108709238,1073.977086928184,882.0436893699117,520.8093324111446,1073.9770869280958,214.26059937095718,859.7164875571386,1201.652553583143,842.8016113969151,231.17547553127153,882.0436893699117,0.0,520.8093324111446,0.0,1225.8932529409676,383.0916415440524,1402.8530217810564,1870.4706957080753,467.6176739270188,231.17547553126883,77.05849184375627,308.2339673750251,4.623509510625376,31.669404005208804,0.0,251.69343941014176,1215.7541602408032,3692.5842689500414,3096.363948649043,0.0,0.0,0.0,0.0,0.0,29792.786620268515,24.037227992183826,0.0,0.0,0.0,0.0,0.0
2025-03-21 16:00:00+00:00,1,14.0,2427.784647119749,1051.25355188772,863.1161951009251,513.4149001311048,1051.2535518876214,209.92319328736713,841.3303586002542,1201.652553583143,825.7578325312675,225.4957193564551,863.1161951009251,0.0,513.4149001311048,0.0,1201.102301863662,375.3444693323944,1376.5310952320299,1835.3747936427064,458.8436984106766,225.49571935645224,75.16523978548408,300.6609591419363,4.509914387129045,31.0276348543388,0.0,246.46147504126884,1191.3524318112918,3619.137078931041,3036.4770955063686,0.0,0.0,0.0,0.0,0.0,29792.786620268515,24.03627310720713,0.0,0.0,0.0,0.0,0.0
2025-03-21 17:00:00+00:00,1,14.0,2607.7242161239196,1127.439072773098,928.1414296303797,552.1437137204425,1127.4390727730113,225.319537330768,902.1195354422432,1201.652553583143,886.3954137156003,241.0436590575007,928.1414296303797,0.0,552.1437137204425,0.0,1289.302419949964,402.90700623436373,1480.2851433508222,1973.713524467763,493.4283811169407,241.04365905749796,80.34788635249932,321.39154540999726,4.820873181149959,33.36568002611581,0.0,264.3704253106607,1279.2402522217303,0.0,3263.015944417727,0.0,0.0,0.0,0.0,3886.96446834565,25695.566318895944,24.03799857283572,0.0,0.0,0.0,0.0,0.0
2025-03-21 18:00:00+00:00,1,14.0,3405.2650082195255,1473.232405165792,1213.7236210752942,718.3089819784385,1473.2324051657022,294.6746681998781,1178.557736965824,1201.652553583143,1158.014481212155,315.21792395363985,1213.7236210752942,0.0,718.3089819784385,0.0,1684.384699944953,526.3702187327978,1932.0326030537328,2576.04347073831,644.0108676845775,315.21792395363696,105.07264131787898,420.2905652715159,6.3043584790727385,43.59479845204321,0.0,345.38222164769013,1670.7351063140604,0.0,4260.428170683263,0.0,0.0,0.0,0.0,5076.000114533586,20344.992397162045,24.046266562638266,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-03-21 19:00:00+00:00,1,14.0,3403.97539606335,1473.5392899717444,1214.0678818192257,716.3682242723809,1473.5392899716614,294.91733659046906,1178.6219533811925,1201.652553583143,1156.7614966867097,316.777793285038,1214.0678818192257,0.0,716.3682242723808,0.0,1682.5621769988502,525.8006803121407,1930.4361060916065,2573.914808122142,643.4787020305355,316.77779328503493,105.5925977616783,422.3703910467132,6.335555865700698,43.58571869730058,0.0,345.4071611144818,1670.2004157818376,0.0,4256.476985120992,0.0,0.0,0.0,0.0,5074.175811845188,14996.341459307114,24.044872181579574,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-03-21 20:00:00+00:00,1,14.0,2965.7143758801526,1284.9201827680672,1053.6615244982088,627.1326686138764,1284.9201827679804,257.42091047216667,1027.4992722958136,1201.652553583143,1008.3239944739248,276.5961882941451,1053.6615244982088,0.0,627.1326686138764,0.0,1466.6530828711636,458.32908839723865,1680.7941931120852,2241.0589241494467,560.2647310373617,276.5961882941424,92.1987294313808,368.7949177255232,5.531923765882848,37.881172421085026,0.0,301.24213696355855,1455.4477820165075,0.0,3707.71200702061,0.0,0.0,0.0,0.0,4421.162157896661,10336.027351340968,24.03761784309832,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-03-21 21:00:00+00:00,1,14.0,4367.399333036642,1894.5764828043013,1547.6262561100812,925.1965941222604,1894.5764828042147,378.1342009972897,1516.442281806925,1201.652553583143,1484.516610174863,410.059872629441,1121.8617165454036,425.76453956467765,925.1965941222604,0.0,2159.296887527074,674.7802773522106,2047.0583106676638,2729.4110808902183,682.3527702225546,410.05987262943813,136.6866242098127,972.5110364039284,14.587665546058926,51.42310822887826,8.515290791293554,444.1359736792747,2012.4817100300834,0.0,4888.707968417292,0.0,0.0,0.0,0.0,6379.881043066725,3611.0422523337543,24.058259722803356,0.0,0.0,0.0,0.0,0.0
2025-03-21 22:00:00+00:00,1,14.0,4044.7511990677795,1752.9178441009738,1437.2011228198653,854.6322321469415,1752.917844100889,350.73868735130924,1402.1791567495798,1201.652553583143,1373.9551063373156,378.9627377636613,1192.4260785207223,244.77504429914302,854.6322321469416,0.0,1998.4801546724593,624.5250483351435,2047.0583106676638,2729.4110808902183,682.3527702225546,378.9627377636582,126.32091258788606,750.0586946506872,11.250880419760309,49.214605563073945,4.895500885982861,410.93384150034717,1909.4935595147485,5954.2447585825275,4727.891235562678,0.0,0.0,0.0,0.0,0.0,3611.0422523337543,24.055399700123942,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-21 23:00:00+00:00,1,14.0,3180.2473885094764,1375.6959122161186,1131.9000710412415,672.6514052521143,1375.695912216029,275.92160079011904,1099.77431142591,1201.652553583143,1079.8896423691208,295.80626984700064,1131.9000710412415,0.0,672.6514052521143,0.0,1570.748570718721,490.8589283496003,1804.5514762933558,2406.0686350578076,601.5171587644519,295.806269846998,98.60208994899934,394.40835979599734,5.91612539693996,40.683516183758385,0.0,322.57275217794404,1560.1505708216941,22795.60922099994,3976.8172057765287,0.0,0.0,0.0,18055.21126166877,0.0,20739.719619052463,24.03971902685675,0.0,0.0,0.0,0.0,0.0
2025-03-23 00:00:00+00:00,2,1.0,3047.0827957348697,1318.038561480296,1083.127242032057,645.9169922225162,1318.0385614802112,264.10208248231646,1053.9364789978947,1201.652553583143,1035.4632976589899,282.57526382130914,1083.127242032057,0.0,645.9169922225163,0.0,1506.1284329585308,470.66513529954085,1729.0442342545734,2305.392312339431,576.3480780848578,282.57526382130595,94.19175460710198,376.76701842840794,5.651505276426119,38.95298718318688,0.0,309.0842793244765,1494.8937397755901,4541.976535510459,3811.520745297962,0.0,0.0,0.0,0.0,0.0,3611.0422523337543,24.04632747087708,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-03-23 01:00:00+00:00,2,1.0,3689.539622469024,1598.8852530400356,1308.691903686911,781.9624657420767,1598.885253039947,318.63110618055214,1280.2541468593947,1201.652553583143,1254.475576300302,344.40967673973705,1265.0958449255872,43.596058761323775,781.9624657420766,0.0,1824.6917473458939,570.2161710455919,2047.0583106676638,2729.4110808902183,682.3527702225546,344.4096767397341,114.80322557991136,502.8089610809692,7.542134416214537,46.64442118041485,0.8719211752264755,374.8483025807409,1797.2789462006544,5486.818568669678,4554.102828236112,0.0,0.0,0.0,0.0,0.0,3611.0422523337543,24.05621553919048,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-23 02:00:00+00:00,2,1.0,4766.883972927061,2063.8101167315954,1690.6571440107207,1012.4167121847487,2063.810116731512,412.1510961312357,1651.6590206002766,1201.652553583143,1619.7359716154472,444.07414511615247,1034.6415984829152,656.0155455278057,1012.4167121847487,0.0,2355.9795950770144,736.243623461567,2047.0583106676638,2729.4110808902183,682.3527702225546,444.074145116148,148.02471503871598,1248.1144056826697,18.721716085240043,54.283725986891056,13.120310910556114,483.94824162397117,2136.6951033294963,6903.5790762565575,5085.390675967233,0.0,0.0,0.0,0.0,0.0,3611.0422523337543,24.07254779665087,0.0,0.0,0.0,0.0,0.0
2025-03-23 03:00:00+00:00,2,1.0,5065.620620082867,2195.9911038864375,1796.862924515157,1072.766591681271,2195.991103886349,437.28542646883244,1758.7056774175164,1201.652553583143,1722.9090049861477,473.0820989002948,974.2917189863928,822.5712055287643,1072.766591681271,0.0,2506.0494617980335,783.1404568118854,2047.0583106676638,2729.4110808902183,682.3527702225546,473.08209890028957,157.6940329667632,1453.347337395817,21.800210060937253,56.40784159697978,16.451424110575285,514.7959860811684,2232.642721850864,7298.263341933731,5235.460542688252,0.0,0.0,0.0,0.0,0.0,3611.0422523337543,24.078542375095022,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-23 04:00:00+00:00,2,1.0,4612.233252327111,1998.4577855529924,1635.2125228719797,978.5629439021399,1998.4577855529058,398.39508554874766,1600.0627000041582,1201.652553583143,1568.7553333032022,429.7024522497942,1068.4953667655243,566.7171561064554,978.5629439021398,0.0,2281.8259393501125,713.0706060469101,2047.0583106676638,2729.4110808902183,682.3527702225546,429.70245224978976,143.2341507499299,1139.6537591061751,17.094806386592627,53.17483356411623,11.334343122129107,468.5557280404928,2088.817238132726,6701.050490459836,5011.237020240331,0.0,0.0,0.0,0.0,0.0,3611.0422523337543,24.071721738578518,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-03-23 05:00:00+00:00,2,1.0,4918.4003314097545,2132.2763801058886,1743.6269423063295,1042.4970089975352,2132.2763801058063,424.44734515562004,1707.8290349501865,1201.652553583143,1672.9940291413266,459.28235096456683,1004.5613016701287,739.0656406362008,1042.497008997535,0.0,2433.4458605692025,760.4518314278757,2047.0583106676638,2729.4110808902183,682.3527702225546,459.2823509645614,153.09411698818712,1351.4421085889492,20.271631628834236,55.34312195280323,14.781312812724014,499.87413699639364,2186.168922029373,7104.569253439126,5162.85694145942,0.0,0.0,0.0,0.0,0.0,3611.0422523337543,24.076582242690666,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-03-23 06:00:00+00:00,2,1.0,4640.041575661417,2010.1961262861003,1644.599901054326,985.2455483209887,2010.1961262860111,400.7608372688907,1609.4352890171203,1201.652553583143,1577.9646841948822,432.23144209122177,1061.812762346675,582.7871387076509,985.2455483209887,0.0,2295.22135882892,717.2566746340375,2047.0583106676638,2729.4110808902183,682.3527702225546,432.231442091218,144.07714736373933,1159.0957281626083,17.386435922439123,53.362581127763164,11.655742774153019,471.33113883732494,2097.4224908820115,6737.464066543428,5024.632439719138,0.0,0.0,0.0,0.0,0.0,3611.0422523337543,24.071711852077716,0.0,0.0,0.0,0.0,0.0
2025-03-23 07:00:00+00:00,2,1.0,4423.780537253034,1917.095808472413,1567.3581108117007,939.3266179689228,1917.0958084723288,382.25466327515977,1534.8411451971692,1201.652553583143,1504.3878766992386,412.7079317731783,1107.7316926987414,459.6264181129593,939.3266179689228,0.0,2188.2005479261657,683.8126712269268,2047.0583106676638,2729.4110808902183,682.3527702225546,412.70793177317387,137.56931059105796,1009.9036604771911,15.148554907157866,51.817745322910646,9.192528362259186,449.4922242419548,2029.385804874822,6453.166342127855,4917.611628816384,0.0,0.0,0.0,0.0,0.0,3611.0422523337543,24.067478972863334,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-23 08:00:00+00:00,2,1.0,2525.460535255602,1095.0800864372236,893.4632430889827,536.9172057293958,1095.0800864371286,217.76437846811706,877.3157079690116,1201.652553583143,859.0206033205483,236.0594831166777,893.4632430889827,0.0,536.9172057293958,0.0,1249.4845139207978,390.4639106002493,1430.3804488183787,1907.173931757838,476.7934829394595,236.05948311667441,78.6864943722248,314.7459774888992,4.7211896623334875,32.17306934996344,0.0,256.74469904105536,1239.582845965286,3765.0433812208876,3156.658445678636,0.0,0.0,0.0,0.0,0.0,3611.0422523337543,24.03651543513531,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-23 09:00:00+00:00,2,1.0,4083.5344389885936,1774.0794968136709,1443.253631980059,866.2013101948623,1774.0794968135913,351.250513497224,1422.8289833163672,1201.652553583143,1389.3648812253225,384.71461558835153,1180.8570004728012,262.3966315072578,866.2013101948623,0.0,2020.8943726913783,631.5294914660557,2047.0583106676638,2729.4110808902183,682.3527702225546,384.7146155883481,128.23820519611604,775.349452291722,11.630241784375828,49.33565574627782,5.247932630145156,415.80185007208183,1924.136147117607,6007.6705861062,4750.305453581596,0.0,0.0,0.0,0.0,0.0,3611.0422523337543,24.060893846746332,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-23 10:00:00+00:00,2,1.0,2599.533019262855,1129.4993150367025,915.241473921358,554.7922303047958,1129.4993150366092,223.68367878005964,905.8156362565496,1201.652553583143,884.0045149188721,245.49480011783277,915.241473921358,0.0,554.7922303047958,0.0,1285.824748972905,401.82023405403277,1470.033704226154,1960.0449389682053,490.01123474205133,245.4948001178301,81.8316000392767,327.3264001571068,4.909896002356602,33.005166520688704,0.0,264.79549815287373,1276.37362951128,3875.9066487741347,3245.86968794111,0.0,0.0,0.0,0.0,0.0,3611.0422523337543,24.03546078570355,0.0,0.0,0.0,0.0,0.0
2025-03-23 11:00:00+00:00,2,1.0,2678.3055703265177,1162.303274762957,946.9233485494182,569.0789470141425,1162.303274762871,231.26440183641012,931.0388729264611,1201.652553583143,911.0154616351136,251.28781312784582,946.9233485494182,0.0,569.0789470141426,0.0,1325.1133987419837,414.0979371068699,1516.0022955635607,2021.3363940847476,505.3340985211869,251.28781312784372,83.7626043759479,335.0504175037916,5.025756262556874,34.09848992662397,0.0,272.4859235556569,1314.8048097488424,3993.11038007536,3346.449792826731,0.0,0.0,0.0,0.0,0.0,3611.0422523337543,24.039626427220846,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-23 12:00:00+00:00,2,1.0,3707.387082912041,1611.6847518816528,1305.5248181386291,790.1775128917579,1611.6847518815714,318.4257906073165,1293.258961274255,1201.652553583143,1262.144603295218,349.54014858643785,1256.8807977759054,48.64402036272372,790.1775128917578,0.0,1835.8466957021358,573.7020924069175,2047.0583106676638,2729.4110808902183,682.3527702225546,349.54014858643427,116.51338286214475,514.6975518113027,7.720463277169539,46.58107946944922,0.9728804072544744,377.78809028664864,1805.6307589321386,5513.017841844179,4565.257776592354,0.0,0.0,0.0,0.0,0.0,3611.0422523337543,24.056335471376464,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-23 13:00:00+00:00,2,1.0,4774.338456629509,2073.440346440676,1682.9608191243974,1017.9372910644325,2073.4403464405873,410.6501991568742,1662.7901472837132,1201.652553583143,1624.6584694174003,448.7818770232801,1029.121019603231,653.8397995211665,1017.9372910644325,0.0,2363.1395918798553,738.4811224624548,2047.0583106676638,2729.4110808902183,682.3527702225546,448.78187702327546,149.59395900775849,1252.2156355522004,18.783234533283004,54.1297994891646,13.07679599042333,486.0961450083728,2142.5138267140114,6916.85228334352,5092.550672770074,0.0,0.0,0.0,0.0,0.0,3611.0422523337543,24.073027044937394,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-23 14:00:00+00:00,2,1.0,2979.168721184503,1290.2196748668582,1049.8518459170914,639.0972004005552,1290.219674866772,257.399445197949,1032.8202296688232,1201.652553583143,1013.994359187285,276.2253156795762,1049.8518459170914,0.0,639.0972004005552,0.0,1474.9008860905963,460.9065269033113,1688.9490463176462,2251.9320617568615,562.9830154392154,276.2253156795731,92.07510522652436,368.30042090609743,5.524506313591461,37.886527381518285,0.0,302.66845330314027,1462.0441345673012,4441.2128557518035,3726.832947847458,0.0,0.0,0.0,0.0,0.0,3611.0422523337543,24.045534930078734,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-23 15:00:00+00:00,2,1.0,2661.2908495157944,1150.2970401707207,942.505965025772,568.487844319299,1150.297040170635,230.88884882143975,919.4081913491952,1201.652553583143,906.0455774987616,244.25146267196195,942.505965025772,0.0,568.487844319299,0.0,1317.8844763618351,411.8388988630735,1510.993809345071,2014.6584124600945,503.6646031150236,244.25146267195908,81.41715422398636,325.66861689594543,4.885029253439181,33.96005739396615,0.0,269.8702501389589,1305.6359929884477,3966.9268425042424,3332.5428888219294,0.0,0.0,0.0,0.0,0.0,3611.0422523337543,24.044513236367425,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-03-23 16:00:00+00:00,2,1.0,2571.9426533617698,1112.2851211284715,910.7337441425317,548.9237880907648,1112.2851211283873,222.74645104441143,889.5386700839758,1201.652553583143,875.3417554819999,236.94336564647415,910.7337441425317,0.0,548.9237880907649,0.0,1273.2243716101814,397.88261612818167,1459.6575322332965,1946.2100429777286,486.55251074443214,236.94336564647176,78.98112188215725,315.924487528629,4.738867312929435,32.8112502051836,0.0,260.91904395320125,1261.8854102260852,3833.828063587855,3219.43441458791,0.0,0.0,0.0,0.0,0.0,3611.0422523337543,24.042385349282906,0.0,0.0,0.0,0.0,0.0
2025-03-23 17:00:00+00:00,2,1.0,2694.2734470521896,1163.4044646091918,956.6909110049784,574.1780714380203,1163.4044646091018,233.7621415680355,929.6423230410662,1201.652553583143,916.0135004273039,247.39096418189084,956.6909110049784,0.0,574.1780714380202,0.0,1332.3832733488057,416.36977292150175,1530.8689824429985,2041.1586432573313,510.2896608143328,247.39096418188763,82.46365472729588,329.8546189091835,4.947819283637752,34.44250804452955,0.0,272.9450188785313,1321.458434669829,4015.7318817220184,3373.541916606137,0.0,0.0,0.0,0.0,0.0,3611.0422523337543,24.046844010903175,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-23 18:00:00+00:00,2,1.0,4148.013061258572,1799.7765885232955,1468.5134371391505,879.7230355961269,1799.7765885232045,357.5508671069326,1442.2257214162719,1201.652553583143,1411.6035332330325,388.1730552902663,1167.3352750715364,301.17816206761404,879.7230355961269,0.0,2053.241502884411,641.6379696513785,2047.0583106676638,2729.4110808902183,682.3527702225546,388.17305529026294,129.39101843008763,818.7422357879645,12.281133536819468,49.84085184945965,6.023563241352281,421.89895512399653,1943.4262620556485,6091.43932331422,4782.652583774629,0.0,0.0,0.0,0.0,0.0,3611.0422523337543,24.069142582576536,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-23 19:00:00+00:00,2,1.0,4286.388019597032,1861.8168899470086,1514.0141118830297,910.5570177669928,1861.8168899469233,368.346063891162,1493.4708260557613,1201.652553583143,1459.586574762032,402.23031518498027,1136.5012929006714,377.51281898235834,910.5570177669927,0.0,2123.035017835683,663.4484430736509,2047.0583106676638,2729.4110808902183,682.3527702225546,402.23031518497623,134.0767717283254,913.81990589566,13.707298588434899,50.75086534433723,7.550256379647167,436.40104173472764,1988.2874470716777,6274.67546666871,4852.446098725901,0.0,0.0,0.0,0.0,0.0,3611.0422523337543,24.07005833911291,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-03-23 20:00:00+00:00,2,1.0,3276.2455494626297,1421.8091656466504,1159.363740290422,695.0726435255551,1421.809165646566,282.11842966144866,1139.6907359851175,1201.652553583143,1115.3097774943253,306.49938815232775,1159.363740290422,0.0,695.0726435255551,0.0,1622.2687672644736,506.958989770148,1854.4363838159773,2472.5818450879697,618.1454612719924,306.49938815232485,102.16646271744162,408.6658508697665,6.129987763046497,41.73163864396821,0.0,333.28956432024506,1608.4221044868416,4884.667653949471,4094.850612352443,0.0,0.0,0.0,0.0,0.0,3611.0422523337543,24.054912577647734,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-23 21:00:00+00:00,2,1.0,3539.052929292931,1534.0252067874956,1253.5892524154622,751.4384700899748,1534.025206787411,305.03187853994046,1228.9933282474706,1201.652553583143,1203.1621542049033,330.8630525825951,1253.5892524154622,0.0,751.4384700899749,0.0,1750.0540424798598,546.8918882749562,2005.027722505437,2673.3702966739156,668.3425741684789,330.86305258259176,110.28768419419725,441.150736776789,6.617261051651835,45.12206227336361,0.0,359.65689976302747,1736.9183697256751,5275.971299018605,4423.424339153776,0.0,0.0,0.0,0.0,0.0,3611.0422523337543,24.058713062806792,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-03-23 22:00:00+00:00,2,1.0,4426.837872567179,1913.3581240148683,1569.7017696560722,943.777978896238,1913.3581240147807,382.399095251531,1530.9590287632498,1201.652553583143,1501.8631815908675,411.4949424240041,1103.2803317714256,466.42143788464665,943.777978896238,0.0,2184.528264132171,682.6650825413035,2047.0583106676638,2729.4110808902183,682.3527702225546,411.4949424240008,137.16498080800025,1015.0813611166476,15.226220416749713,51.864618499798084,9.328428757692931,448.82103140212985,2027.4231326482288,6454.261005215408,4913.939345022389,0.0,0.0,0.0,0.0,0.0,3611.0422523337543,24.073071766865755,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-23 23:00:00+00:00,2,1.0,4604.1904827817725,1990.7261466805587,1628.945118912507,984.5192171887074,1990.7261466804732,397.1012255642597,1593.6249211162133,1201.652553583143,1561.8293970247082,428.89674965585436,1062.539093478956,566.4060254335511,984.5192171887076,0.0,2271.7518502177577,709.9224531930493,2047.0583106676638,2729.4110808902183,682.3527702225546,428.8967496558505,142.9655832186168,1138.2683583080184,17.074025374620277,53.04948548492679,11.328120508671022,467.0006117287694,2083.693049731208,6687.88353251298,5001.162931107976,0.0,0.0,0.0,0.0,0.0,3611.0422523337543,24.07449120449612,0.0,0.0,0.0,0.0,0.0
2025-04-12 00:00:00+00:00,3,40.0,3091.7851799709215,1348.651974482208,1089.4749736451156,653.6582318435989,1348.6519744821308,265.05017309372624,1083.6018013884045,1201.652553583143,1057.653689408349,290.9982850738614,1089.4749736451156,0.0,653.6582318435989,0.0,1538.4053664121443,480.75167700379507,1743.1332054887143,2324.1776073182855,581.0444018295714,290.9982850738588,96.99942835795294,387.99771343181175,5.819965701477176,39.22083152778945,0.0,315.9040572593253,1519.7403616799113,4611.525541650833,3862.58297373043,0.0,0.0,0.0,0.0,0.0,20739.719619052463,24.054290041527324,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-04-12 01:00:00+00:00,3,40.0,3069.36490939459,1337.1291719200074,1084.0439879752853,648.1917494992971,1337.1291719199248,263.3394378099119,1073.789734110013,1201.652553583143,1049.0289601130212,288.1002118069889,1084.0439879752853,0.0,648.1917494992971,0.0,1525.8603056189402,476.8313455059188,1732.2357374745825,2309.64764996611,577.4119124915275,288.1002118069857,96.03340393566191,384.13361574264763,5.762004236139714,39.003237134251535,0.0,313.23033972563553,1508.2722430291349,4577.637152423725,3835.50795558505,0.0,0.0,0.0,0.0,0.0,20739.719619052463,24.051067033312073,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-04-12 02:00:00+00:00,3,40.0,3040.409167427768,1325.1605857359873,1072.9185993641388,642.3299823276404,1325.1605857358984,260.6348052332027,1064.5257805026956,1201.652553583143,1038.5504835480435,286.6101021879468,1072.9185993641388,0.0,642.3299823276406,0.0,1510.6188851607906,472.06840161274704,1715.2485816917795,2286.9981089223725,571.7495272305931,286.610102187944,95.53670072931466,382.14680291725864,5.732202043758879,38.61085780420058,0.0,310.413692098241,1494.1113815188553,4534.5205489466225,3797.6169940831633,0.0,0.0,0.0,0.0,0.0,20739.719619052463,24.05109016373356,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-04-12 03:00:00+00:00,3,40.0,3062.6154219436226,1334.354149604833,1082.1573089628891,646.1039633758998,1334.3541496047444,262.6668818046816,1071.6872678000627,1201.652553583143,1045.7623157952526,288.59183380958325,1082.1573089628891,0.0,646.1039633758998,0.0,1521.1088229749128,475.34650717966025,1728.2612723387888,2304.348363118385,576.0870907795962,288.59183380958075,96.19727793652692,384.78911174610766,5.771836676191615,38.92575890264567,0.0,312.5635698423521,1504.8920413169726,4567.507463260596,3825.4571860932974,0.0,0.0,0.0,0.0,0.0,20739.719619052463,24.053227143920648,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-04-12 04:00:00+00:00,3,40.0,3109.60323598824,1355.9597981528063,1098.0605687266816,655.5828691087526,1355.9597981527163,266.4883581970106,1089.4714399557058,1201.652553583143,1061.9395751312065,294.02022302160253,1098.0605687266816,0.0,655.5828691087526,0.0,1544.6393820090277,482.6998068778212,1753.6434378354343,2338.1912504472457,584.5478126118114,294.02022302159935,98.00674100719978,392.0269640287991,5.880404460431986,39.497645752887976,0.0,317.58533463556114,1528.2177453457136,4637.820981333954,3882.8306324562736,0.0,0.0,0.0,0.0,0.0,20739.719619052463,24.052720085418855,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
