timestamp_hour_utc,representative_day_id,day_weight,it_load_kw,q_air_kw,q_cp_kw,q_rdhx_kw,s_air_kw,s_air_old_kw,s_air_new_kw,old_ac_capacity_eff_kw,q_air_to_ashp_kw,q_air_to_reject_kw,q_cp_to_wshp_kw,q_cp_to_free_kw,q_rdhx_to_wshp_kw,q_rdhx_to_chiller_kw,q_ashp_out_kw,p_ashp_kw,q_wshp_in_kw,q_wshp_out_kw,p_wshp_kw,q_chiller_evap_kw,p_chiller_kw,q_tower_kw,p_tower_kw,p_pump_kw,p_cdu_free_kw,p_terminal_kw,p_cooling_kw,p_grid_kw,q_heat_kw,q_tes_ch_kw,q_tes_dis_kw,e_tes_kwh,p_bess_ch_kw,p_bess_dis_kw,e_bess_kwh,max_theta_c,hotspot_slack_c,hotspot_penalty_yuan,bess_degradation_cost_yuan,power_balance_residual_kw,heat_balance_residual_kw
2025-04-12 05:00:00+00:00,3,40.0,3108.01247362187,1355.6599356480822,1096.9517430732478,655.4007949005415,1355.6599356479962,266.2059025457597,1089.4540331022365,1201.652553583143,1061.813181814713,293.84675383337196,1096.9517430732478,0.0,655.4007949005415,0.0,1544.4555371850372,482.64235537032414,1752.3525379737894,2336.470050631719,584.1175126579298,293.8467538333696,97.94891794445653,391.7956717778261,5.876935076667391,39.46256024120285,0.0,317.50594429303374,1527.5542255836144,17031.337422814413,3880.925587816756,0.0,0.0,0.0,12395.77072360893,0.0,32499.380271003785,24.053079556390173,0.0,0.0,0.0,0.0,0.0
2025-04-12 06:00:00+00:00,3,40.0,3057.446493160741,1333.9158641944734,1076.8938409958132,646.636787970454,1333.9158641943882,261.31093474998727,1072.6049294444008,1201.652553583143,1045.1753233952022,288.7405407992741,1076.8938409958132,0.0,646.636787970454,0.0,1520.255015847567,475.07969245236467,1723.5306289662672,2298.0408386216895,574.5102096554224,288.74054079927146,96.24684693309048,384.9873877323619,5.774810815985429,38.77318310957894,0.0,312.4307463816408,1502.8154893480828,4560.261982508823,3818.2958544692565,0.0,0.0,0.0,0.0,0.0,32499.380271003785,24.051336767991103,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-04-12 07:00:00+00:00,3,40.0,3070.6544380104815,1339.2046665096595,1079.6964390437595,651.7533324570629,1339.204666509575,262.3162488493972,1076.8884176601778,1201.652553583143,1048.903468462752,290.30119804691117,1079.6964390437595,0.0,651.7533324570629,0.0,1525.6777723094572,476.7743038467054,1731.4497715008226,2308.59969533443,577.1499238336075,290.30119804690776,96.76706601563592,387.0682640625437,5.8060239609381545,38.90842649588342,0.0,313.7256654358375,1509.1314095886078,4579.785847599089,3834.2774676438876,0.0,0.0,0.0,0.0,0.0,32499.380271003785,24.049763676751926,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-04-12 08:00:00+00:00,3,40.0,3024.258249840333,1317.8892988846865,1063.8099337545148,642.5590172011284,1317.889298884599,258.3216436270075,1059.5676552575915,1201.652553583143,1032.5372339202625,285.3520649644271,1063.8099337545148,0.0,642.5590172011284,0.0,1501.8723402476546,469.33510632739205,1706.3689509556434,2275.158601274191,568.7896503185477,285.35206496442424,95.11735498814141,380.46941995256566,5.707041299288485,38.33988818464673,0.0,308.7692676440047,1486.058308762021,4510.316558602353,3777.0309415218453,0.0,0.0,0.0,0.0,0.0,32499.380271003785,24.04913525393295,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-04-12 09:00:00+00:00,3,40.0,2952.048198650281,1287.5620054703502,1035.856656421429,628.6295367585,1287.562005470261,251.56579163441097,1035.99621383585,1201.652553583143,1008.1676122258783,279.39439324447443,1035.856656421429,0.0,628.6295367585,0.0,1466.4256177830957,458.2580055572174,1664.4861931799292,2219.3149242399054,554.8287310599763,279.3943932444721,93.13146441482402,372.5258576592961,5.587887864889441,37.361995060227876,0.0,301.6552221838215,1450.8233061409564,4402.871504791237,3685.740542023001,0.0,0.0,0.0,0.0,0.0,32499.380271003785,24.049222074407655,0.0,0.0,0.0,0.0,0.0
2025-04-12 10:00:00+00:00,3,40.0,2929.163055665478,1276.6995987121943,1027.1996690436363,625.2637879096467,1276.699598712104,249.25881176394145,1027.4407869481627,1201.652553583143,999.4712899463032,277.2283087658941,1027.1996690436363,0.0,625.2637879096467,0.0,1453.7764217400775,454.3051317937742,1652.463456953283,2203.284609271044,550.821152317761,277.22830876589126,92.40943625529708,369.6377450211883,5.544566175317825,37.068627950405556,0.0,299.1541676445768,1439.3030821371324,0.0,3657.0610310111215,0.0,0.0,0.0,0.0,4368.46613780261,27894.61264541204,24.048310929444998,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-04-12 11:00:00+00:00,3,40.0,3018.0422265829366,1315.0024752797826,1058.8195927608929,644.2201585422612,1315.0024752796967,257.4618448608112,1057.5406304188855,1201.652553583143,1029.8246398403353,285.1778354394496,1058.8195927608929,0.0,644.2201585422611,0.0,1497.92674885867,468.1021090183344,1703.0397513031544,2270.7196684042055,567.6799171010514,285.1778354394471,95.0592784798157,380.2371139192628,5.703556708788942,38.2067893682494,0.0,308.15546225740445,1482.9071129336444,0.0,3768.6464172628757,0.0,0.0,0.0,0.0,4500.949339516581,23150.195463444405,24.05086859360883,0.0,0.0,0.0,0.0,0.0
2025-04-12 12:00:00+00:00,3,40.0,2937.9634504198903,1280.972237415333,1029.9644330767967,627.0267799277609,1280.972237415242,250.38544725440528,1030.5867901608367,1201.652553583143,1003.0233796768932,277.9488577384428,1029.9644330767967,0.0,627.0267799277609,0.0,1458.9430977118445,455.9197180349514,1656.9912130045577,2209.3216173394103,552.3304043348526,277.94885773843987,92.64961924614661,370.59847698458645,5.5589771547687965,37.16920079158152,0.0,300.15192748953405,1443.7798470518348,0.0,3668.264715051255,0.0,0.0,0.0,0.0,4381.743297471725,18531.43248271528,24.049596710860115,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-04-12 13:00:00+00:00,3,40.0,2936.394018063023,1279.9648750246288,1031.3682565217835,625.0608865166096,1279.9648750245344,250.86619733469203,1029.0986776898424,1201.652553583143,1001.4190421042273,278.54583292040456,1031.3682565217835,0.0,625.0608865166096,0.0,1456.609515787967,455.1904736837397,1656.429143038393,2208.572190717857,552.1430476794643,278.5458329204015,92.84861097346716,371.39444389386864,5.570916658408029,37.1916565608196,0.0,299.9045118507256,1442.8492174066243,4379.243235469647,3665.181706505824,0.0,0.0,0.0,0.0,0.0,18531.43248271528,24.050094072108624,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-04-12 14:00:00+00:00,3,40.0,3007.658007168605,1311.4600924703618,1060.1633768684844,636.0345378297601,1311.460092470274,257.6440013037767,1053.8160911664972,1201.652553583143,1026.2731613044862,285.18693116587895,1060.1633768684844,0.0,636.0345378297601,0.0,1492.760961897434,466.48780059294813,1696.1979146982449,2261.5972195976597,565.3993048994149,285.18693116587633,95.06231038862543,380.24924155450174,5.703738623317526,38.16524668435214,0.0,307.2004022547576,1478.0188034434157,4485.676810612021,3754.358181495094,0.0,0.0,0.0,0.0,0.0,18531.43248271528,24.051516269292904,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-04-12 15:00:00+00:00,3,40.0,3059.3822059163886,1336.665122085668,1077.6921452518425,645.0249385788798,1336.6651220855808,261.4306676449143,1075.2344544406665,1201.652553583143,1045.4599071511302,291.20521493454066,1077.6921452518425,0.0,645.0249385788798,0.0,1520.6689558561895,475.2090487050592,1722.7170838307225,2296.9561117742965,574.2390279435741,291.2052149345377,97.06840497817923,388.2736199127169,5.824104298690754,38.781013743344076,0.0,312.98661857560455,1504.108218244452,13715.500058744477,3817.6250676304862,0.0,0.0,0.0,9152.009634583637,0.0,27213.791166642164,24.05327219641643,0.0,0.0,0.0,0.0,0.0
2025-04-12 16:00:00+00:00,3,40.0,3006.305278603771,1314.4720260816118,1060.0366290628867,631.7966234592718,1314.4720260815227,257.51500528068857,1056.9570208008342,1201.652553583143,1027.1618231995535,287.31020288206105,1060.0366290628867,0.0,631.7966234592718,0.0,1494.0535610175325,466.8917378179789,1691.8332525221583,2255.7776700295444,563.9444175073861,287.3102028820583,95.77006762735277,383.0802705094111,5.746204057641166,38.11906510647931,0.0,307.7352236103229,1478.2067157271613,4484.511994330931,3749.831231047077,0.0,0.0,0.0,0.0,0.0,27213.791166642164,24.047524121301013,0.0,0.0,0.0,-1.3642420526593924e-12,0.0
2025-04-12 17:00:00+00:00,3,40.0,3007.45062791119,1313.7170870525001,1062.1036500549794,631.6298908037109,1313.7170870524058,258.25768678397606,1055.4594002684296,1201.652553583143,1027.5849683519916,286.13211870051157,1062.1036500549794,0.0,631.6298908037109,0.0,1494.6690448756242,467.0840765236326,1693.7335408586903,2258.311387811587,564.5778469528967,286.1321187005087,95.37737290016958,381.5094916006783,5.722642374010174,38.17940840968649,0.0,307.59652252980004,1478.5378696901955,0.0,3752.980432687211,0.0,0.0,0.0,0.0,4485.9884976013855,22485.144096729775,24.049856978528204,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-04-12 18:00:00+00:00,3,40.0,3066.3174869809536,1337.8749092500998,1085.618426039786,642.8241516910679,1337.8749092500134,263.8953522817122,1073.9795569683013,1201.652553583143,1047.5509858354246,290.3239234146778,1085.618426039786,0.0,642.8241516910678,0.0,1523.710524851527,476.1595390161022,1728.4425777308538,2304.5901036411383,576.1475259102846,290.32392341467516,96.77464113822505,387.0985645529002,5.806478468293503,38.99679429810426,0.0,313.2748645436759,1507.1598433746856,0.0,3828.300628492665,0.0,0.0,0.0,0.0,4573.4773303556385,17664.27569970639,24.04985447103712,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-04-12 19:00:00+00:00,3,40.0,3014.1137776552564,1314.6811735362087,1064.7945597562982,634.6380443627515,1314.6811735361148,259.62149190011667,1055.0596816359982,1201.652553583143,1030.794799331554,283.8863742046576,1064.7945597562982,0.0,634.6380443627515,0.0,1499.3378899368058,468.5430906052518,1699.4326041190495,2265.9101388253994,566.4775347063498,283.8863742046549,94.62879140155162,378.5151656062065,5.677727484093097,38.29021723631646,0.0,307.9182414008369,1481.5356028343997,0.0,3765.248028762205,0.0,0.0,0.0,0.0,4495.649380489656,12925.445165082307,24.051048953910083,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-04-12 20:00:00+00:00,3,40.0,2967.55226047756,1295.879989018686,1045.775472899622,625.8967985592523,1295.8799890185949,254.9167447160312,1040.9632443025637,1201.652553583143,1016.0108816509403,279.8691073677487,1045.775472899622,0.0,625.8967985592523,0.0,1477.8340096740951,461.8231280231547,1671.672271458874,2228.896361945165,557.2240904862913,279.8691073677461,93.28970245591536,373.15880982366144,5.597382147354922,37.632232172581176,0.0,303.4858636027493,1459.0523988880468,0.0,3706.73037161926,0.0,0.0,0.0,0.0,4426.6046593656065,8259.394156845934,24.049841786956122,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-04-12 21:00:00+00:00,3,40.0,2956.3872331650873,1290.3528794690183,1043.110565306811,622.9237883892571,1290.3528794689325,254.4652313265181,1035.8876481424145,1201.652553583143,1012.0030552700044,278.34982419901615,1043.110565306811,0.0,622.9237883892571,0.0,1472.0044440290976,460.001388759093,1666.0343536960681,2221.379138261424,555.344784565356,278.3498241990137,92.78327473300456,371.13309893201824,5.566996483980273,37.522554843096906,0.0,302.2075827223839,1453.4265821069146,0.0,3693.3835822905216,0.0,0.0,0.0,0.0,4409.813815272002,3611.0422523337543,24.051717980393693,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-04-12 22:00:00+00:00,3,40.0,2970.19408654103,1295.5076123963222,1046.9923395677054,627.6941345770036,1295.5076123962363,256.28668528030187,1039.2209271159345,1201.652553583143,1016.1454137473052,279.36219864901955,1046.9923395677054,0.0,627.6941345770036,0.0,1478.029692723353,461.8842789760478,1674.6864741447089,2232.9152988596115,558.2288247149029,279.3621986490175,93.12073288300583,372.4829315320233,5.58724397298035,37.6867115328012,0.0,303.4890943451642,1459.9968864249022,4430.190972965933,3710.9449915829646,0.0,0.0,0.0,0.0,0.0,3611.0422523337543,24.051239521803506,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-04-12 23:00:00+00:00,3,40.0,3033.7416111196762,1322.7310723863977,1069.7392943854873,641.2712443477926,1322.7310723863072,262.2384695997837,1060.4926027865235,1201.652553583143,1037.0436601086976,285.68741227770283,1069.7392943854873,0.0,641.2712443477926,0.0,1508.4271419762874,471.3834818675898,1711.0105387332799,2281.3473849777065,570.3368462444266,285.6874122777001,95.22913742590003,380.91654970360014,5.713748245554002,38.50489127504254,0.0,309.8904858186097,1491.0585908771227,22580.01146366557,3789.7745269539937,0.0,0.0,0.0,18055.21126166877,0.0,20739.719619052463,24.04991039447729,0.0,0.0,0.0,3.637978807091713e-12,0.0
2025-06-08 00:00:00+00:00,4,59.0,2668.226443465902,1164.7726430413848,957.2539297261512,546.1998706983649,1164.7726430412972,228.89540107108817,935.877241970209,1201.652553583143,909.4656058954781,255.30703714590905,957.2539297261512,0.0,546.1998706983649,0.0,1322.8590631206955,413.39345722521733,1503.453800424516,2004.6050672326878,501.15126680817195,255.3070371459064,85.10234571530214,340.40938286120854,5.106140742918128,34.179616598768185,0.0,272.4243135855522,1311.35714067593,3979.5835841418316,3327.4641303533836,0.0,0.0,0.0,0.0,0.0,20739.719619052463,24.040262421981264,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-06-08 01:00:00+00:00,4,59.0,2697.086106739959,1173.2033898026232,972.908371761937,550.9743451753974,1173.2033898025352,231.50575553216268,941.6976342703725,1201.652553583143,911.9415429524851,261.2618468501411,972.908371761937,0.0,550.9743451753974,0.0,1326.4604261127056,414.5188831602205,1523.8827169373344,2031.8436225831124,507.9609056457781,261.26184685013743,87.08728228337914,348.34912913351656,5.225236937002748,34.69699460461209,0.0,274.48309908422607,1323.9724017152187,4021.058508455177,3358.304048695818,0.0,0.0,0.0,0.0,0.0,20739.719619052463,24.040268365107778,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-06-08 02:00:00+00:00,4,59.0,2748.2279820414296,1196.215292477453,992.7575017914419,559.2551877725342,1196.215292477367,236.06848565218633,960.1468068251806,1201.652553583143,929.0438048398555,267.1714876376001,992.7575017914419,0.0,559.2551877725343,0.0,1351.3364434034263,422.29263856357073,1552.012689563976,2069.3502527519677,517.3375631879919,267.1714876375969,89.05716254586562,356.2286501834625,5.343429752751937,35.3752769314686,0.0,279.8090108706483,1349.215081852297,4097.4430638937265,3420.686696155394,0.0,0.0,0.0,0.0,0.0,20739.719619052463,24.04269237903977,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-06-08 03:00:00+00:00,4,59.0,2787.1014940741543,1218.2007120430778,1001.1874014358068,567.7133805952681,1218.200712042988,238.05053700880245,980.1501750341856,1201.652553583143,945.4019012284125,272.79881081466834,1001.1874014358068,0.0,567.7133805952682,0.0,1375.1300381504182,429.72813692200566,1568.9007820310753,2091.867709374767,522.9669273436917,272.79881081466556,90.93293693822184,363.7317477528874,5.45597621629331,35.71275584902689,0.0,284.8156670585822,1369.612400327822,4156.713894401975,3466.9977475251853,0.0,0.0,0.0,0.0,0.0,20739.719619052463,24.043743146683923,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-06-08 04:00:00+00:00,4,59.0,2835.911021442252,1246.4469969270203,1013.173510321201,576.2905141940347,1246.446996926935,241.23584880750212,1005.2111481194329,1201.652553583143,964.6234086096865,281.82358831733706,1013.173510321201,0.0,576.2905141940347,0.0,1403.088594341362,438.46518573167566,1589.4640245152357,2119.285366020314,529.8213415050785,281.8235883173344,93.94119610577812,375.7647844231125,5.636471766346687,36.15811045157638,0.0,291.21613841640146,1395.2384439768568,4231.149465419108,3522.373960361676,0.0,0.0,0.0,0.0,0.0,20739.719619052463,24.04731813223487,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-06-08 05:00:00+00:00,4,59.0,2864.877477365525,1259.5585133447091,1024.580667647539,580.7382963732788,1259.558513344618,243.51631548882378,1016.0421978557943,1201.652553583143,974.5039116079778,285.05460173673373,1024.580667647539,0.0,580.7382963732788,0.0,1417.4602350661496,442.95632345817177,1605.318964020818,2140.4252853610906,535.1063213402726,285.054601736731,95.01820057891032,380.0728023156413,5.70109203473462,36.54480299315897,0.0,294.2364874628538,1409.563227868102,16670.21142884256,3557.8855204272404,0.0,0.0,0.0,12395.77072360893,0.0,32499.380271003785,24.049099290619235,0.0,0.0,0.0,1.8189894035458565e-12,0.0
2025-06-08 06:00:00+00:00,4,59.0,2869.0960452254612,1259.179707268694,1032.343449561085,577.5728883956821,1259.1797072686052,244.70866040230402,1014.4710468663011,1201.652553583143,974.6067914391441,284.57291582955315,1032.343449561085,0.0,577.5728883956821,0.0,1417.6098784569372,443.00308701779284,1609.9163379567672,2146.5551172756896,536.6387793189224,284.57291582954974,94.85763860984991,379.43055443939966,5.691458316590994,36.74603237078937,0.0,294.1324652597391,1411.0694608936847,4280.165506119145,3564.1649957326267,0.0,0.0,0.0,0.0,0.0,32499.380271003785,24.04950868732715,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-06-08 07:00:00+00:00,4,59.0,2935.153587802032,1285.786965113866,1049.9288444142685,599.4377782738975,1285.7869651137826,250.77518955800747,1035.011775555775,1201.652553583143,998.0505992203757,287.7363658934927,1049.9288444142685,0.0,599.4377782738975,0.0,1451.709962502365,453.65936328198904,1649.366622688166,2199.1554969175545,549.7888742293886,287.7363658934903,95.91212196449676,383.64848785798705,5.754727317869806,37.49224311516703,0.0,300.5942574636092,1443.2015873725204,4378.355175174553,3650.8654594199197,0.0,0.0,0.0,0.0,0.0,32499.380271003785,24.051829214266554,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-06-08 08:00:00+00:00,4,59.0,2902.079830330927,1270.020965281274,1034.436068687078,597.6227963625765,1270.0209652811875,248.28462551405053,1021.7363397671369,1201.652553583143,986.4463115945292,283.5746536867481,1034.436068687078,0.0,597.6227963625765,0.0,1434.8309986829515,448.38468708842237,1632.0588650496545,2176.0784867328725,544.0196216832181,283.5746536867449,94.5248845622483,378.0995382489932,5.671493073734898,37.009310024238104,0.0,297.05210945665976,1426.6621058885216,4328.741936219449,3610.909485415824,0.0,0.0,0.0,0.0,0.0,32499.380271003785,24.051430134152376,0.0,0.0,0.0,0.0,0.0
2025-06-08 09:00:00+00:00,4,59.0,2865.8243195745335,1260.3556367533408,1008.2154937820784,597.2531890391141,1260.355636753248,243.1246992965025,1017.2309374567456,1201.652553583143,976.0601897158388,284.2954470375048,1008.2154937820784,0.0,597.2531890391141,0.0,1419.7239123139473,443.6637225981085,1605.4686828211925,2140.6249104282565,535.1562276070641,284.29544703750184,94.76514901250061,379.06059605000246,5.6859089407500365,36.21899670385349,0.0,294.7565155558459,1410.2465204181226,4276.070839992655,3560.348822742204,0.0,0.0,0.0,0.0,0.0,32499.380271003785,24.04996773378335,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-06-08 10:00:00+00:00,4,59.0,3004.936785739249,1323.6582010194186,1055.0883472322123,626.1902374876153,1323.658201019331,254.91529477487313,1068.7429062444578,1201.652553583143,1025.189393002076,298.4688080173456,1055.0883472322123,0.0,626.1902374876153,0.0,1491.184571639383,465.99517863730716,1681.2785847198274,2241.7047796264364,560.4261949066091,298.46880801734255,99.48960267244752,397.95841068979007,5.969376160346851,37.914552791842524,0.0,309.50904878912206,1479.303953957675,0.0,3732.8893512658196,0.0,0.0,0.0,0.0,4484.240739696924,27772.575499683615,24.054679718623554,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-06-08 11:00:00+00:00,4,59.0,2992.4877938225673,1317.180761457378,1048.7595692292389,626.547463135951,1317.1807614572947,254.142267859435,1063.0384935978595,1201.652553583143,1020.7447081980152,296.4360532593654,1048.7595692292389,0.0,626.547463135951,0.0,1484.7195755607493,463.97486736273413,1675.30703236519,2233.7427098202534,558.4356774550633,296.436053259363,98.812017753121,395.248071012484,5.9287210651872595,37.72826170823668,0.0,308.0862898869991,1472.9658352313415,0.0,3718.4622853810024,0.0,0.0,0.0,0.0,4465.453629053909,23065.57408179195,24.053572368559855,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-06-08 12:00:00+00:00,4,59.0,2864.58811242164,1262.036494805512,1007.7517965021099,594.7998211140164,1262.0364948054273,242.7751950066556,1019.2612997987717,1201.652553583143,976.4507474846059,285.5857473209089,1007.7517965021099,0.0,594.7998211140164,0.0,1420.2919963412453,443.84124885663914,1602.5516176161264,2136.735490154835,534.1838725387088,285.58574732090597,95.19524910696865,380.7809964278746,5.711714946418119,36.180552106203464,0.0,295.04269279143455,1410.1553303463727,0.0,3557.02748649608,0.0,0.0,0.0,0.0,4274.743442768013,18559.598851119765,24.050463813329515,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-06-08 13:00:00+00:00,4,59.0,2798.9460515361766,1231.6827477033037,985.8897266901346,581.3735771427397,1231.6827477032157,237.29174419481828,994.3910035083974,1201.652553583143,953.4019111861762,278.28083651713047,985.8897266901346,0.0,581.3735771427398,0.0,1386.766416270802,433.36450508462565,1567.2633038328743,2089.684405110499,522.4211012776248,278.2808365171271,92.76027883904237,371.0411153561695,5.565616730342542,35.39042757213143,0.0,287.9867113820742,1377.4886408858408,4176.434692422017,3476.450821381301,0.0,0.0,0.0,0.0,0.0,18559.598851119765,24.051416538376607,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-06-08 14:00:00+00:00,4,59.0,2815.0490135332443,1238.7274679280333,985.5963320801318,590.7252135250768,1238.7274679279512,238.59374403778506,1000.1337238901663,1201.652553583143,960.0964149565314,278.63105297150514,985.5963320801318,0.0,590.7252135250768,0.0,1396.503876300409,436.4074613438778,1576.3215456052087,2101.7620608069446,525.4405152017362,278.6310529715023,92.87701765716743,371.5080706286697,5.572621059430046,35.475142097654725,0.0,289.7616072843866,1385.5343646442527,4200.583378177496,3498.2659371073537,0.0,0.0,0.0,0.0,0.0,18559.598851119765,24.050476371104935,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-06-08 15:00:00+00:00,4,59.0,3010.6690789388085,1315.5019860919747,1049.7896687407563,645.3774241060787,1315.5019860918876,255.33612976292238,1060.1658563289652,1201.652553583143,1026.2647337561118,289.23725233586526,1049.7896687407563,0.0,645.3774241060786,0.0,1492.7487036452535,466.4839698891417,1695.167092846835,2260.2227904624465,565.0556976156116,289.23725233586265,96.41241744528755,385.6496697811502,5.784745046717252,37.947464303283475,0.0,308.2033033621765,1479.8875976622178,13990.340947003162,3752.9714941077,0.0,0.0,0.0,9499.784270402135,0.0,27571.885523533256,24.04632715648494,0.0,0.0,0.0,0.0,0.0
2025-06-08 16:00:00+00:00,4,59.0,3078.2069923204554,1343.622622611874,1078.2650914530523,656.3192782555292,1343.6226226117838,262.3811438705379,1081.2414787412458,1201.652553583143,1048.9924934607839,294.6301291510926,1078.2650914530523,0.0,656.3192782555292,0.0,1525.8072632156857,476.81476975490176,1734.5843697085816,2312.779159611442,578.1947899028605,294.63012915108993,98.21004305036331,392.84017220145324,5.892602583021798,38.91114552614686,0.0,314.779220209482,1512.8025710267761,4591.009563347232,3838.5864228271275,0.0,0.0,0.0,0.0,0.0,27571.885523533256,24.04695222688369,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-06-08 17:00:00+00:00,4,59.0,3074.9395644076244,1341.55226526632,1078.5998789619857,654.7874201793185,1341.5522652662276,262.03898948676414,1079.5132757794634,1201.652553583143,1047.133534978899,294.41873028742435,1078.5998789619857,0.0,654.7874201793185,0.0,1523.1033236056712,475.96978862677224,1733.3872991413043,2311.183065521739,577.7957663804348,294.41873028742134,98.13957676247378,392.5583070498951,5.888374605748426,38.90587057065275,0.0,314.2917091432346,1510.9910860893165,0.0,3834.28638912741,0.0,0.0,0.0,0.0,4585.930650496941,22737.89017448395,24.04903323366026,0.0,0.0,0.0,0.0,0.0
2025-06-08 18:00:00+00:00,4,59.0,3058.9732310608524,1335.2488219912634,1073.9209481687571,649.8034609008346,1335.2488219911743,260.64747995287985,1074.6013420382944,1201.652553583143,1042.4774421743023,292.771379816964,1073.9209481687571,0.0,649.8034609008346,0.0,1516.3308249808033,473.85338280650103,1723.7244090695917,2298.299212092789,574.5748030231972,292.7713798169609,97.59045993898697,390.36183975594787,5.855427596339218,38.71566305407106,0.0,312.76280960356735,1503.3525460226626,0.0,3814.630037073592,0.0,0.0,0.0,0.0,4562.325777083515,17928.776546723435,24.04750612339087,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-06-08 19:00:00+00:00,4,59.0,3062.354483484829,1340.7502118528005,1076.5422156683492,645.0620559636799,1340.7502118527113,259.99858605361703,1080.7516257990942,1201.652553583143,1046.4109199322413,294.33929192056223,1076.5422156683492,0.0,645.0620559636799,0.0,1522.0522471741692,475.6413272419279,1721.604271632029,2295.4723621760386,573.8680905440096,294.33929192055894,98.11309730685298,392.4523892274119,5.886785838411178,38.74688702968727,0.0,313.8186378284522,1506.0748257893413,0.0,3817.524609350208,0.0,0.0,0.0,0.0,4568.42930927417,13113.229231131378,24.047766998167514,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-06-08 20:00:00+00:00,4,59.0,3034.895582970205,1329.3888740336827,1064.9170055876207,640.5897033488998,1329.3888740335942,257.3397344389455,1072.0491395946488,1201.652553583143,1037.5838924384889,291.80498159519647,1064.9170055876207,0.0,640.5897033488998,0.0,1509.212934455984,471.62904201749495,1705.5067089365205,2274.0089452486936,568.5022363121734,291.804981595194,97.268327198398,389.073308793592,5.836099631903879,38.35340720111762,0.0,311.1631855830906,1492.7522979441783,0.0,3783.2218797046776,0.0,0.0,0.0,0.0,4527.647880914383,8340.669315489959,24.04687496265896,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-06-08 21:00:00+00:00,4,59.0,3007.7975109015924,1316.3106419484834,1050.963893730045,640.5229752230626,1316.3106419483902,255.30622073271184,1061.0044212156783,1201.652553583143,1027.6072551068637,288.7033868416229,1050.963893730045,0.0,640.5229752230628,0.0,1494.7014619736199,467.0942068667562,1691.4868689531077,2255.31582527081,563.8289563177025,288.7033868416195,96.23446228053982,384.93784912215926,5.7740677368323885,37.93414656413198,0.0,308.2548501564379,1479.1206899224007,0.0,3750.01728724443,0.0,0.0,0.0,0.0,4486.918200823994,3611.0422523337543,24.044212081643067,0.0,0.0,0.0,9.094947017729282e-13,0.0
2025-06-08 22:00:00+00:00,4,59.0,2975.856033715487,1296.4193353435053,1042.7353957066716,636.7013026653108,1296.4193353434198,254.30354211613147,1042.1157932272881,1201.652553583143,1013.0622684839925,283.3570668595157,1042.7353957066716,0.0,636.7013026653108,0.0,1473.5451177948983,460.4828493109057,1679.4366983719824,2239.248931162643,559.8122327906608,283.3570668595123,94.45235561983743,377.80942247934973,5.6671413371902455,37.649074897853254,0.0,303.8364583759012,1461.9001123323487,4437.7561460478355,3712.7940489575412,0.0,0.0,0.0,0.0,0.0,3611.0422523337543,24.043779431751954,0.0,0.0,0.0,0.0,0.0
2025-06-08 23:00:00+00:00,4,59.0,2972.2519996359006,1294.1329592649558,1043.9674819273764,634.151558443568,1294.1329592648653,254.07974608637844,1040.0532131784869,1201.652553583143,1012.3293920546784,281.8035672102803,1043.9674819273764,0.0,634.151558443568,0.0,1472.479115715896,460.1497236612175,1678.1190403709443,2237.4920538279257,559.3730134569814,281.8035672102769,93.93452240342563,375.7380896137025,5.636071344205538,37.66054004225697,0.0,303.2825107046806,1460.0363816127676,22487.49964291744,3709.971169543822,0.0,0.0,0.0,18055.21126166877,0.0,20739.719619052463,24.046713796107994,0.0,0.0,0.0,0.0,0.0
2025-07-04 00:00:00+00:00,5,66.0,2818.240359639253,1242.95053600148,1013.0560483659856,562.2337752717867,1242.9505360013925,239.96145376919702,1002.9890822321954,1201.652553583143,972.1188541046662,270.83168189681663,1013.0560483659856,0.0,562.2337752717867,0.0,1413.9910605158782,441.87220641121195,1575.2898236377723,2100.3864315170295,525.0966078792574,270.8316818968133,90.27722729893776,361.10890919575104,5.416633637936266,36.01401920369744,0.0,290.05911222917257,1388.7358066602133,22262.187427968238,3514.377492032908,0.0,0.0,0.0,18055.21126166877,0.0,20739.719619052463,24.044475864070396,0.0,0.0,0.0,0.0,0.0
2025-07-04 01:00:00+00:00,5,66.0,2774.3114535455616,1225.4793567741258,1002.0865464685612,546.7455503028727,1225.4793567740353,235.8846452911224,989.5947114829129,1201.652553583143,957.5484059338145,267.93095084031387,1002.0865464685612,0.0,546.7455503028727,0.0,1392.7976813582757,435.24927542446113,1548.832096771434,2065.109462361912,516.277365590478,267.9309508403113,89.31031694677043,357.2412677870817,5.358619016806226,35.53005189708557,0.0,285.7838652155792,1367.5094940911806,4141.820947636742,3457.9071437201874,0.0,0.0,0.0,0.0,0.0,20739.719619052463,24.0398771487387,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-07-04 02:00:00+00:00,5,66.0,2760.9594491582247,1218.867202464356,997.1151347094867,544.9771119843818,1218.8672024642608,234.80340014922848,984.0638023150323,1201.652553583143,952.4433116610612,266.42389080329747,997.1151347094867,0.0,544.9771119843818,0.0,1385.3720896888165,432.92877802775513,1542.0922466938687,2056.1229955918247,514.0307488979562,266.4238908032952,88.8079636010984,355.2318544043936,5.328477816065903,35.363225161128426,0.0,284.2792311127232,1360.7384246167271,16517.468597383882,3441.4950852806414,0.0,0.0,0.0,12395.77072360893,0.0,32499.380271003785,24.04069089429235,0.0,0.0,0.0,0.0,0.0
2025-07-04 03:00:00+00:00,5,66.0,2753.5121730464352,1217.1371066248362,992.8261134060434,543.5489530155539,1217.1371066247475,233.92413618235244,983.212970442395,1201.652553583143,950.3796256809029,266.7574809439359,992.8261134060434,0.0,543.5489530155539,0.0,1382.370364626768,431.99073894586496,1536.3750664215972,2048.5000885621293,512.1250221405323,266.75748094393305,88.91916031464434,355.6766412585774,5.335149618878661,35.22027293233684,0.0,283.8362652435312,1357.4266091957884,4110.938782242223,3430.870453188897,0.0,0.0,0.0,0.0,0.0,32499.380271003785,24.039897838154335,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-07-04 04:00:00+00:00,5,66.0,2746.0345353449115,1213.7829178996994,989.5151209137996,542.7364965314121,1213.7829178996117,233.4579892887539,980.3249286108578,1201.652553583143,947.8082140339332,265.97470386576913,989.5151209137996,0.0,542.7364965314122,0.0,1378.630129503903,430.82191546996967,1532.2516174452117,2043.0021565936154,510.75053914840385,265.9747038657662,88.65823462192205,354.6329384876882,5.319494077315323,35.11281859272811,0.0,283.07242840169147,1353.7354303120305,4099.769965656942,3421.6322860975183,0.0,0.0,0.0,0.0,0.0,32499.380271003785,24.03899933462965,0.0,0.0,0.0,0.0,0.0
2025-07-04 05:00:00+00:00,5,66.0,2742.154172633252,1213.2855346348458,989.0283508665549,539.8402871318528,1213.285534634755,232.88007327381584,980.4054613609394,1201.652553583143,947.371841109564,265.91369352528505,989.0283508665549,0.0,539.8402871318528,0.0,1377.9954052502749,430.62356414071087,1528.8686379984078,2038.4915173312104,509.6228793328026,265.9136935252816,88.63789784176052,354.5515913670421,5.318273870505631,35.06925339731518,0.0,282.8800830645728,1352.1519516476676,4094.3061242809194,3416.4869225814855,0.0,0.0,0.0,0.0,0.0,32499.380271003785,24.040666234880547,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-07-04 06:00:00+00:00,5,66.0,2725.883905048667,1206.483337824032,982.4548465399544,536.9457206846812,1206.4833378239452,231.63964757347117,974.8436902504741,1201.652553583143,942.1097178104391,264.3736200135955,982.4548465399544,0.0,536.9457206846812,0.0,1370.3414077242753,428.231689913836,1519.4005672246356,2025.8674229661806,506.46685574154515,264.3736200135928,88.12454000453093,352.4981600181237,5.287472400271856,34.84310260304544,0.0,281.2927849013131,1344.2464455645425,4070.1303506132094,3396.208830690456,0.0,0.0,0.0,0.0,0.0,32499.380271003785,24.038291720749122,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-07-04 07:00:00+00:00,5,66.0,2750.898024777563,1218.4032591342282,987.1475274164397,545.3472382268944,1218.4032591341463,233.34115975023647,985.0620993839099,1201.652553583143,950.9657205791717,267.43753855505906,987.1475274164397,0.0,545.3472382268943,0.0,1383.2228662969771,432.2571457178054,1532.4947656433342,2043.3263541911122,510.83158854777804,267.4375385550561,89.1458461850187,356.5833847400748,5.3487507711011215,35.06789820476214,0.0,284.1189979834903,1356.7702274099556,4107.668252187519,3426.5492204880893,0.0,0.0,0.0,0.0,0.0,32499.380271003785,24.039585788812516,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-07-04 08:00:00+00:00,5,66.0,2781.6229960812484,1230.9482197742734,998.9252481780319,551.7495281289425,1230.9482197741825,236.58380786914213,994.3644119050405,1201.652553583143,961.5542424081369,269.39397736613944,998.9252481780319,0.0,551.7495281289425,0.0,1398.624352593654,437.0701101855169,1550.6747763069743,2067.566368409299,516.8915921023247,269.39397736613626,89.79799245537875,359.191969821515,5.387879547322725,35.48525272663038,0.0,287.0899842032454,1371.7228112204189,4153.345807301666,3466.190721002953,0.0,0.0,0.0,0.0,0.0,32499.380271003785,24.040208321491637,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-07-04 09:00:00+00:00,5,66.0,2776.4756009080784,1230.2649810085604,999.8076464456796,546.4029734538383,1230.2649810084781,235.80632638681692,994.4586546216613,1201.652553583143,960.3366785086565,269.92830249990664,999.8076464456796,0.0,546.4029734538382,0.0,1396.8533505580458,436.5166720493893,1546.2106198995177,2061.6141598660233,515.4035399665058,269.92830249990436,89.97610083330144,359.9044033332058,5.398566049998086,35.45825912790877,0.0,286.7945695493918,1369.5477075764952,4146.023308484573,3458.467510424069,0.0,0.0,0.0,0.0,0.0,32499.380271003785,24.040307018107157,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-07-04 10:00:00+00:00,5,66.0,2749.9392623389845,1218.7643106434691,985.302391893786,545.8725598017294,1218.7643106433786,233.89429743603975,984.8700132073388,1201.652553583143,951.3013991053783,267.46291153809375,985.302391893786,0.0,545.8725598017293,0.0,1383.7111259714595,432.4097268660811,1531.1749516955151,2041.5666022606868,510.3916505651717,267.46291153809113,89.15430384603037,356.6172153841215,5.349258230761822,35.01779735483087,0.0,284.21555953539473,1356.5382963982706,0.0,3425.2777282321463,0.0,0.0,0.0,0.0,4106.477558737255,28170.77285567792,24.039681787127705,0.0,0.0,0.0,0.0,0.0
2025-07-04 11:00:00+00:00,5,66.0,2729.8440828788735,1210.0723968953694,973.230762967522,546.5409230159822,1210.072396895283,231.3595487790806,978.7128481162023,1201.652553583143,943.908805378816,266.16359151655587,973.230762967522,0.0,546.5409230159822,0.0,1372.958262369187,429.0494569903709,1519.7716859835045,2026.362247978006,506.5905619945015,266.16359151655286,88.72119717218428,354.8847886887371,5.323271830331056,34.66233211918549,0.0,282.26650321628085,1346.6133233228543,0.0,3399.320510347193,0.0,0.0,0.0,0.0,4076.4574062017273,23873.809459591364,24.04100564944484,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-07-04 12:00:00+00:00,5,66.0,2640.408421575164,1170.9378557854168,943.3404203946615,526.130145395085,1170.9378557853308,223.47258476847213,947.4652710168587,1201.652553583143,914.1278482935384,256.8100074918811,943.3404203946615,0.0,526.130145395085,0.0,1329.6405066087832,415.5126583152447,1469.4705657897464,1959.2940877196618,489.82352192991544,256.8100074918781,85.60333583062602,342.4133433225041,5.136200149837562,33.56151406579069,0.0,273.0630371020052,1302.7002673934196,0.0,3288.934594328445,0.0,0.0,0.0,0.0,3943.108688968584,19717.407953344304,24.038889446243367,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-07-04 13:00:00+00:00,5,66.0,2663.4376508569358,1176.5640802406874,955.8442027361364,531.0293678801135,1176.5640802405992,225.9786637770461,950.5854164635532,1201.652553583143,918.606849386913,257.95723085377745,955.8442027361364,0.0,531.0293678801133,0.0,1336.1554172900553,417.54856790314227,1486.8735706162497,1982.4980941549995,495.6245235387499,257.95723085377506,85.98574361792501,343.94297447170004,5.1591446170755,33.98561976088523,0.0,274.500868965089,1312.8044684028669,15082.299037254386,3318.653511445055,0.0,0.0,0.0,11106.056917994585,0.0,30253.53865864413,24.040489631642735,0.0,0.0,0.0,-1.8189894035458565e-12,0.0
2025-07-04 14:00:00+00:00,5,66.0,2712.354349978731,1195.2182124241174,974.3293519565748,542.8067855980388,1195.2182124240305,230.42034383143096,964.7978685925996,1201.652553583143,932.9872608677192,262.23095155640124,974.3293519565748,0.0,542.8067855980388,0.0,1357.0723794439552,424.085118576236,1517.1361375546137,2022.8481834061515,505.7120458515379,262.23095155639794,87.41031718546597,349.6412687418639,5.244619031127958,34.657948414677634,0.0,278.9741466512005,1336.084195710246,4048.438545688977,3379.9205628501068,0.0,0.0,0.0,0.0,0.0,30253.53865864413,24.045645686140357,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-07-04 15:00:00+00:00,5,66.0,2751.8690673449673,1214.1686300642234,986.6745854112028,551.0258518695395,1214.168630064133,232.79245236912237,981.3761776950105,1201.652553583143,946.9963330362718,267.1722970279544,986.6745854112028,0.0,551.0258518695395,0.0,1377.4492116891226,430.4528786528508,1537.700437280742,2050.267249707656,512.566812426914,267.1722970279518,89.0574323426506,356.2297293706024,5.343445940559036,35.11049608103148,0.0,283.3463009780203,1355.8773664220262,4107.7464337669935,3427.716461396779,0.0,0.0,0.0,0.0,0.0,30253.53865864413,24.045442999182676,0.0,0.0,0.0,0.0,0.0
2025-07-04 16:00:00+00:00,5,66.0,2760.8345873863886,1219.133688333453,990.8017012750687,550.8991977778662,1219.1336883333618,233.2126364249118,985.9210519084501,1201.652553583143,950.2289955564461,268.9046927770094,990.8017012750687,0.0,550.8991977778662,0.0,1382.1512662639216,431.9222707074755,1541.7008990529348,2055.6011987372462,513.9002996843116,268.9046927770064,89.63489759233546,358.53959036934185,5.378093855540127,35.23304301603072,0.0,284.435336007502,1360.5039408631953,0.0,3437.752465001168,0.0,0.0,0.0,0.0,4121.338528249584,25909.26640601917,24.04600638402711,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-07-04 17:00:00+00:00,5,66.0,2761.2847957782765,1219.9754153034285,991.2680311714009,550.0413493034473,1219.975415303339,232.7886861940714,987.1867291092676,1201.652553583143,950.3390447477933,269.636370555638,991.2680311714009,0.0,550.0413493034473,0.0,1382.3113378149721,431.9722930671788,1541.3093804748482,2055.079173966464,513.769793491616,269.6363705556347,89.87879018521156,359.5151607408462,5.392727411112693,35.2384544281765,0.0,284.58577853333645,1360.837837116632,0.0,3437.3905117814365,0.0,0.0,0.0,0.0,4122.122632894909,21564.167634526493,24.04331569445388,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-07-04 18:00:00+00:00,5,66.0,3000.193083244442,1325.8158637327265,1090.034915725504,584.3423037862095,1325.8158637326364,254.22710298202537,1071.588760750611,1201.652553583143,1033.9326601547232,291.88320357800626,1090.034915725504,0.0,584.3423037862094,0.0,1503.9020511341428,469.9693909794196,1674.3772195117135,2232.502959348951,558.1257398372378,291.8832035780033,97.29440119266776,389.17760477067105,5.837664071560066,38.54447050962722,0.0,309.01285071428583,1478.7845173047983,0.0,3736.405010483094,0.0,0.0,0.0,0.0,4478.97760054924,16842.910698989348,24.04857644414587,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-07-04 19:00:00+00:00,5,66.0,2979.2868905398427,1315.5055910331662,1084.0820892445809,579.6992102620969,1315.505591033081,252.908759180549,1062.596831852532,1201.652553583143,1026.3882914110325,289.11729962213656,1084.0820892445809,0.0,579.6992102620968,0.0,1492.9284238705927,466.54013245956025,1663.7812995066774,2218.375066008903,554.5937665022258,289.1172996221337,96.3724332073779,385.4897328295116,5.782345992442673,38.31945477995839,0.0,306.6320829040196,1468.2402158455848,0.0,3711.303489879496,0.0,0.0,0.0,0.0,4447.527106385428,12154.805495150697,24.048723544670704,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-07-04 20:00:00+00:00,5,66.0,2756.4462746615827,1205.1248517126496,981.9988228254227,569.322600123513,1205.1248517125582,234.78517252055562,970.3396791920027,1201.652553583143,938.1146306655552,267.01022104709756,981.9988228254227,0.0,569.3226001235129,0.0,1364.530371877171,426.41574121161597,1551.3214229489358,2068.428563931914,517.1071409829785,267.010221047095,89.00340701569833,356.0136280627933,5.3402044209419,35.153190685997814,0.0,281.9068391198166,1354.9265234370491,0.0,3432.9589358090852,0.0,0.0,0.0,0.0,4111.372798098631,7821.038044466943,24.048502231007145,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-07-04 21:00:00+00:00,5,66.0,2678.48131628407,1166.0898613482298,947.4503663230291,564.9410886128139,1166.0898613481377,228.66911566064238,937.4207456874954,1201.652553583143,909.9551484333942,256.1347129148377,947.4503663230291,0.0,564.9410886128139,0.0,1323.571124994028,413.6159765606337,1512.3914549358433,2016.5219399144576,504.1304849786144,256.1347129148353,85.37823763827842,341.5129505531137,5.122694258296705,34.07292187581902,0.0,273.1510612639854,1315.4713765756278,0.0,3340.0930649084858,0.0,0.0,0.0,0.0,3993.9526928596974,3611.0422523337543,24.046414874555587,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-07-04 22:00:00+00:00,5,66.0,2653.3286196868225,1155.0995450670068,934.4596064728977,563.7694681469176,1155.0995450669227,226.4431141870846,928.6564308798381,1201.652553583143,902.0619463828542,253.03759868415506,934.4596064728977,0.0,563.7694681469175,0.0,1312.0901038296063,410.02815744675195,1498.229074619815,1997.6387661597532,499.4096915399383,253.0375986841525,84.34586622805082,337.3834649122033,5.0607519736830495,33.6714828756561,0.0,270.66169582199245,1303.1776458860727,3956.5062655728952,3309.7288699893597,0.0,0.0,0.0,0.0,0.0,3611.0422523337543,24.045228364025782,0.0,0.0,0.0,0.0,0.0
2025-07-04 23:00:00+00:00,5,66.0,2639.941990440102,1145.6139366974362,932.3968426297067,561.9312111129582,1145.6139366973555,226.25557969878977,919.3583569985657,1201.652553583143,897.2690661262884,248.34487057115064,932.3968426297067,0.0,561.9312111129582,0.0,1305.1186416382377,407.8495755119493,1494.3280537426647,1992.4374049902194,498.10935124755486,248.34487057114802,82.78162352371601,331.12649409486403,4.96689741142296,33.59121739002078,0.0,268.5629855565471,1295.861650641211,3935.803641081313,3297.556046628457,0.0,0.0,0.0,0.0,0.0,3611.0422523337543,24.04414289101291,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-09-25 00:00:00+00:00,6,31.0,2901.6103379852475,1237.1931238774164,1020.2893051277359,644.1279089800976,1237.1931238773368,254.92754864585274,982.2655752314841,1201.652553583143,974.1358483273084,263.05727555011117,1020.2893051277359,0.0,644.1279089800976,0.0,1416.9248702942664,442.7890219669582,1664.4172141078334,2219.2229521437775,554.8057380359444,263.0572755501082,87.68575851670273,350.74303406681094,5.261145511002164,37.04995824363306,0.0,291.23692728175,1418.8285495559905,4320.438887541238,3636.147822438044,0.0,0.0,0.0,0.0,0.0,20739.719619052463,24.04573382884875,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-09-25 01:00:00+00:00,6,31.0,2813.053221362433,1196.3611314511577,992.368331892482,624.3237580187944,1196.3611314510672,248.1000177187398,948.2611137323275,1201.652553583143,942.9330640406682,253.42806741049247,992.368331892482,0.0,624.3237580187944,0.0,1371.539002240972,428.60593820030374,1616.6920899112765,2155.589453215035,538.8973633037588,253.42806741048946,84.47602247016314,337.9040898806526,5.068561348209789,36.01428753696241,0.0,281.7196537913833,1374.781826650781,4187.835048013214,3527.128455456007,0.0,0.0,0.0,0.0,0.0,20739.719619052463,24.045591287206175,0.0,0.0,0.0,0.0,0.0
2025-09-25 02:00:00+00:00,6,31.0,2778.8391508903856,1182.2134627119942,976.3938291665106,620.2318590118786,1182.2134627119085,244.42034436641862,937.7931183454899,1201.652553583143,930.428344090738,251.78511862125882,976.3938291665106,0.0,620.2318590118786,0.0,1353.3503186774371,422.9219745866991,1596.6256881783893,2128.8342509045187,532.2085627261297,251.78511862125617,83.92837287375205,335.7134914950082,5.035702372425123,35.4941334651141,0.0,278.438369476547,1358.0271155006672,4136.866266391052,3482.1845695819557,0.0,0.0,0.0,0.0,0.0,20739.719619052463,24.04435448509253,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-09-25 03:00:00+00:00,6,31.0,2801.830507389542,1192.5599441540073,981.8537881897763,627.416775045758,1192.5599441539164,245.8317712183496,946.7281729355668,1201.652553583143,937.9063804310772,254.6535637229329,981.8537881897763,0.0,627.4167750457581,0.0,1364.2274624452034,426.3210820141261,1609.2705632355342,2145.6940843140455,536.4235210785114,254.6535637229298,84.8845212409766,339.5380849639064,5.0930712744585955,35.72978139615087,0.0,280.8907396160389,1369.3427166202623,4171.1732240098045,3509.921546759249,0.0,0.0,0.0,0.0,0.0,20739.719619052463,24.043784875561336,0.0,0.0,0.0,0.0,0.0
2025-09-25 04:00:00+00:00,6,31.0,2797.6655864432987,1191.4961764558325,979.8166770425898,626.352732944876,1191.4961764557365,244.3646649602895,947.131511495447,1201.652553583143,937.909631786879,253.58654466895618,979.8166770425898,0.0,626.3527329448759,0.0,1364.232191690006,426.32255990312683,1606.1694099874655,2141.5592133166206,535.3898033291551,253.58654466895337,84.52884822298445,338.1153928919378,5.071730893379067,35.658027640726445,0.0,280.59604075525976,1367.5670107446317,4165.23259718793,3505.7914050066265,0.0,0.0,0.0,0.0,0.0,20739.719619052463,24.046391136081038,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-09-25 05:00:00+00:00,6,31.0,2851.1160942723395,1214.5621403989921,999.4021117670499,637.1518421062976,1214.5621403989057,248.45684381506268,966.1052965838431,1201.652553583143,955.5763737855729,258.9857666134222,999.4021117670499,0.0,637.1518421062977,0.0,1389.9292709608335,434.35289717526047,1636.5539538733474,2182.0719384977965,545.5179846244491,258.9857666134192,86.32858887113971,345.31435548455886,5.179715332268382,36.35358177407447,0.0,285.9808495022098,1393.713617279402,16640.60043516067,3572.00120945863,0.0,0.0,0.0,12395.77072360893,0.0,32499.380271003785,24.04718243553683,0.0,0.0,0.0,0.0,0.0
2025-09-25 06:00:00+00:00,6,31.0,2897.596325228168,1234.5034267153626,1017.5194100731774,645.5734884396271,1234.5034267152762,252.63297684182086,981.8704498734553,1201.652553583143,972.1739893480822,262.329437367283,1017.5194100731774,0.0,645.5734884396271,0.0,1414.071257233574,441.8972678854919,1663.0928985128044,2217.457198017072,554.364299504268,262.32943736727975,87.44314578909325,349.772583156373,5.246588747345595,36.98131718659159,0.0,290.6339289135208,1416.5665480263112,4314.16287325448,3631.5284552506464,0.0,0.0,0.0,0.0,0.0,32499.380271003785,24.04862690192113,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-09-25 07:00:00+00:00,6,31.0,2939.804260036653,1252.2164679128612,1036.704236287053,650.8835558367384,1252.216467912771,256.3434666701098,995.8730012426612,1201.652553583143,987.4944118003118,264.7220561125522,1036.704236287053,0.0,650.8835558367383,0.0,1436.355508073181,448.8610962728691,1687.5877921237911,2250.1170561650547,562.5292640412637,264.722056112549,88.24068537084966,352.96274148339864,5.294441122250979,37.60996264697897,0.0,294.7222200928841,1437.2576695470966,4377.06192958375,3686.4725642382355,0.0,0.0,0.0,0.0,0.0,32499.380271003785,24.049418601643403,0.0,0.0,0.0,0.0,0.0
2025-09-25 08:00:00+00:00,6,31.0,2945.080060947703,1259.7350522743932,1034.3082038379237,651.0368048353882,1259.7350522743063,255.590938084693,1004.1441141896134,1201.652553583143,993.5259037988163,266.2091484755793,1034.3082038379237,0.0,651.0368048353882,0.0,1445.128587343733,451.60268354491654,1685.3450086733117,2247.126678231082,561.7816695577706,266.20914847557697,88.73638282519232,354.9455313007693,5.324182969511539,37.539614163491585,0.0,296.3127310017526,1441.297264062635,4386.377325010338,3692.255265574815,0.0,0.0,0.0,0.0,0.0,32499.380271003785,24.048095615909766,0.0,0.0,0.0,0.0,0.0
2025-09-25 09:00:00+00:00,6,31.0,2930.317398884138,1254.5354653655613,1029.2601132889886,646.5218202295888,1254.5354653654706,254.14427702700894,1000.3911883384616,1201.652553583143,988.5515526702524,265.98391269531146,1029.2601132889886,0.0,646.5218202295887,0.0,1437.8931675203671,449.34161485011475,1675.7819335185773,2234.3759113581027,558.5939778395257,265.98391269530873,88.66130423176958,354.6452169270783,5.319678253906174,37.34302160096554,0.0,295.02899686733736,1434.2885936436192,4364.605992527757,3672.26907887847,0.0,0.0,0.0,0.0,0.0,32499.380271003785,24.044629371396173,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-09-25 10:00:00+00:00,6,31.0,2948.936314313021,1259.4599782928892,1044.4025045729366,645.0738314471961,1259.4599782928003,257.50133538027154,1001.9586429125288,1201.652553583143,994.2679017306442,265.19207656224813,1044.4025045729366,0.0,645.073831447196,0.0,1446.2078570627552,451.939955332111,1689.4763360201327,2252.6351146935103,563.1587786733776,265.19207656224523,88.39735885408174,353.589435416327,5.303841531244904,37.78281345166006,0.0,296.1829585020673,1442.7657063445427,0.0,3698.842971756266,0.0,0.0,0.0,0.0,4391.7020206575635,27870.1198743232,24.04724133211461,0.0,0.0,0.0,0.0,0.0
