timestamp_hour_utc,representative_day_id,day_weight,it_load_kw,q_air_kw,q_cp_kw,q_rdhx_kw,s_air_kw,s_air_old_kw,s_air_new_kw,old_ac_capacity_eff_kw,q_air_to_ashp_kw,q_air_to_reject_kw,q_cp_to_wshp_kw,q_cp_to_free_kw,q_rdhx_to_wshp_kw,q_rdhx_to_chiller_kw,q_ashp_out_kw,p_ashp_kw,q_wshp_in_kw,q_wshp_out_kw,p_wshp_kw,q_chiller_evap_kw,p_chiller_kw,q_tower_kw,p_tower_kw,p_pump_kw,p_cdu_free_kw,p_terminal_kw,p_cooling_kw,p_grid_kw,q_heat_kw,q_tes_ch_kw,q_tes_dis_kw,e_tes_kwh,p_bess_ch_kw,p_bess_dis_kw,e_bess_kwh,max_theta_c,hotspot_slack_c,hotspot_penalty_yuan,bess_degradation_cost_yuan,power_balance_residual_kw,heat_balance_residual_kw
2025-01-15 00:00:00+00:00,0,71.0,2808.3800211662774,1095.4579575261687,834.8198403454592,878.1022232946488,1095.4579575260962,231.7008237894718,863.7571337366244,1174.2013520221549,529.2364887732257,566.2214687529446,834.8198403454592,0.0,878.1022232946488,0.0,769.798529124692,240.56204035146624,1712.9220636401078,2283.896084853477,570.9740212133693,566.2214687529421,188.74048958431402,754.9619583372561,11.324429375058841,33.825617443310264,0.0,265.4941307016643,1310.9207286691828,4119.30074983546,3053.694613978169,0.0,0.0,0.0,0.0,0.0,1681.5270860211085,23.995896719893302,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-01-15 01:00:00+00:00,0,71.0,2850.3519168317885,1114.7766979965536,849.0005520320879,886.5746668031446,1114.77669799648,235.97926276275462,878.7974352337254,1174.2013520221549,537.7547701669679,577.0219278295872,849.0005520320879,0.0,886.5746668031445,0.0,782.1887566064987,244.43398643953086,1735.5752188352324,2314.10029178031,578.5250729450775,577.0219278295855,192.34064260986182,769.3625704394473,11.540438556591708,34.33576322899408,0.0,269.9442305916946,1331.1201343717503,9953.71805867822,3096.2890483868086,0.0,0.0,0.0,5772.246007474682,0.0,7157.560465551101,23.996584463294077,0.0,0.0,0.0,-1.8189894035458565e-12,0.0
2025-01-15 02:00:00+00:00,0,71.0,2878.6567769324,1125.3770981063249,859.4807961809461,893.798882645129,1125.377098106254,239.5320159079199,885.8450821983339,1174.2013520221549,544.0404222007438,581.3366759055826,859.4807961809461,0.0,893.7988826451291,0.0,791.331523201082,247.2911010003381,1753.2796788260753,2337.706238434767,584.4265596086917,581.336675905581,193.778891968527,775.115567874108,11.62673351811162,34.72241271187968,0.0,272.50563294455515,1344.3513317521033,12630.643538790046,3129.0377616358487,0.0,0.0,0.0,8407.635430105542,0.0,15133.743774189976,23.996636464082673,0.0,0.0,0.0,1.8189894035458565e-12,0.0
2025-01-15 03:00:00+00:00,0,71.0,2848.0398182076824,1111.7889664660113,850.2256976628679,886.0251540788033,1111.788966465932,237.57775781341394,874.211208652518,1174.2013520221549,537.1626308947298,574.6263355712834,850.2256976628679,0.0,886.0251540788033,0.0,781.3274631196069,244.16483222487716,1736.2508517416713,2315.0011356555615,578.7502839138904,574.6263355712813,191.54211185709374,766.168447428375,11.492526711425624,34.36702247067407,0.0,269.3358596608314,1329.6526368387924,4177.692455046474,3096.3285987751683,0.0,0.0,0.0,0.0,0.0,15133.743774189976,23.996294792823914,0.0,0.0,0.0,-1.1368683772161603e-12,0.0
2025-01-15 04:00:00+00:00,0,71.0,2876.2462463172383,1124.0576951996818,858.276606997389,893.9119441201681,1124.0576951996063,239.58290376208748,884.4747914375189,1174.2013520221549,542.5626359782563,581.4950592214267,858.276606997389,0.0,893.9119441201681,0.0,789.1820159683728,246.6193799901165,1752.188551117557,2336.2514014900758,584.0628503725189,581.4950592214258,193.83168640714192,775.3267456285677,11.629901184428515,34.68741765112335,0.0,272.23579304673876,1343.0670286520678,4219.313274969307,2743.035765541792,382.39765191665674,0.0,363.2777693208239,0.0,0.0,15133.743774189976,23.996314160224024,0.0,0.0,0.0,6.821210263296962e-13,-4.547473508864641e-13
2025-01-15 05:00:00+00:00,0,71.0,2860.627209702743,1117.5741022715679,853.8873187076462,889.1657887235282,1117.5741022714915,238.4321782581901,879.1419240133014,1174.2013520221549,539.4151421024343,578.1589601691353,853.8873187076462,0.0,889.1657887235282,0.0,784.6038430580862,245.18870095565194,1743.0531074311743,2324.070809908232,581.017702477058,578.1589601691336,192.7196533897112,770.8786135588448,11.56317920338267,34.50827744846467,0.0,270.6816642660442,1335.6791777403128,4196.306387443055,3412.1171160280096,0.0,303.44246306169134,43.13809476987558,0.0,0.0,15133.743774189976,23.997582154775163,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-01-15 06:00:00+00:00,0,71.0,2891.20752532406,1127.7542198110684,863.1008699899252,900.3524355230666,1127.7542198109954,241.66611553025535,886.08810428074,1174.2013520221549,543.9807941366397,583.7734256744304,863.1008699899252,0.0,900.3524355230666,0.0,791.244791471476,247.26399733483623,1763.4533055129918,2351.2710740173225,587.8177685043306,583.7734256744285,194.59114189147616,778.3645675659046,11.67546851348857,34.89655045492842,0.0,273.27239948544775,1349.5173261845077,4240.724851508568,3183.4150931401173,0.0,40.89922765131905,0.0,0.0,0.0,15133.743774189976,23.99824299590378,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-01-15 07:00:00+00:00,0,71.0,2991.1255254053904,1165.3154520702128,891.7812105141437,934.0288628210334,1165.3154520701441,247.00812721001626,918.307324860128,1174.2013520221549,567.8730426213143,597.4424094489003,891.7812105141437,0.0,934.0288628210335,0.0,825.9971529037299,258.1241102824156,1825.810073335177,2434.4134311135695,608.6033577783924,597.4424094488992,199.14746981629972,796.5898792651989,11.948848188977983,36.09372494363464,0.0,282.4660118700658,1396.3835228797861,4387.5090482851765,3260.4105840172992,0.0,0.0,0.0,0.0,0.0,15133.743774189976,23.997960781821426,0.0,0.0,0.0,0.0,0.0
2025-01-15 08:00:00+00:00,0,71.0,2944.9752679612047,1146.1012979702516,877.1457174381992,921.728252552755,1146.1012979701754,242.04409934562514,904.0571986245503,1174.2013520221549,560.395330900152,585.7059670701015,877.1457174381992,0.0,921.728252552755,0.0,815.120481309312,254.72515040916,1798.873969990954,2398.4986266546052,599.6246566636513,585.7059670700994,195.23532235669978,780.9412894267991,11.714119341401986,35.53165404867352,0.0,277.90163838937497,1374.7325412089615,4319.707809170166,3213.6191079639175,0.0,0.0,0.0,0.0,0.0,15133.743774189976,23.997823662523146,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-01-15 09:00:00+00:00,0,71.0,2856.3171736067093,1113.6623656738707,847.921884878643,894.7329230541951,1113.6623656738032,232.7521443829596,880.9102212908435,1174.2013520221549,543.0514816128286,570.6108840610439,847.921884878643,0.0,894.7329230541951,0.0,789.8930641641144,246.84158255128577,1742.654807932838,2323.5397439104504,580.8849359776126,570.6108840610427,190.20362802034757,760.8145120813903,11.412217681220854,34.38498577690124,0.0,269.94617209334774,1333.6735221007157,4189.990695707425,3113.432808074565,0.0,0.0,0.0,0.0,0.0,15133.743774189976,23.997077272531552,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-01-15 10:00:00+00:00,0,71.0,2920.5415446704137,1138.200533505583,870.1610465950738,912.1799645697549,1138.2005335054998,240.56956944179421,897.6309640637056,1174.2013520221549,555.1454252816521,583.055108223933,870.1610465950738,0.0,912.1799645697549,0.0,807.4842549551304,252.33882967347824,1782.3410111648286,2376.454681553105,594.1136703882762,583.0551082239309,194.3517027413103,777.4068109652412,11.661102164478617,35.22663104354976,0.0,275.9030909609046,1363.5950269719979,0.0,3183.938936508235,0.0,0.0,0.0,0.0,4284.136571642412,10617.867316318261,23.99818838129625,0.0,0.0,0.0,0.0,0.0
2025-01-15 11:00:00+00:00,0,71.0,2884.3580135951543,1121.009396525179,859.4897876820422,903.8588293879327,1121.009396525098,238.31251500369024,882.6968815214078,1174.2013520221549,547.5725994836548,573.4367970415257,859.4897876820422,0.0,903.8588293879327,0.0,796.469235612589,248.89663612893406,1763.3486170699748,2351.131489426633,587.7828723566582,573.4367970415245,191.1455990138415,764.582396055366,11.46873594083049,34.82328192434059,0.0,271.95640033906966,1346.0735257036745,0.0,3147.600725039222,0.0,0.0,0.0,0.0,4230.431539298828,6158.600933119455,23.997493247122048,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-01-15 12:00:00+00:00,0,71.0,2853.4237402053895,1108.7953858461453,850.8735033864629,893.7548509727833,1108.7953858460662,236.0560567817614,872.7393290643049,1174.2013520221549,541.9800457438947,566.8153401022523,850.8735033864629,0.0,893.7548509727834,0.0,788.3346119911196,246.35456624722485,1744.6283543592463,2326.1711391456615,581.5427847864154,566.8153401022513,188.93844670075043,755.7537868030017,11.336306802045026,34.46375361132172,0.0,268.99882235846417,1331.6346805062215,0.0,3114.5057511367813,0.0,0.0,0.0,0.0,4185.058420711611,1747.1620163474927,23.998455928732906,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-01-15 13:00:00+00:00,0,71.0,2959.8028347531276,1149.8723653000488,882.7499207033974,927.180548749682,1149.872365299974,245.04551743083286,904.8268478691411,1174.2013520221549,562.8512574342187,587.0211078658318,882.7499207033974,0.0,927.1805487496819,0.0,818.6927380861364,255.8414806519176,1809.930469453079,2413.2406259374384,603.3101564843596,587.0211078658301,195.67370262194336,782.6948104877735,11.740422157316601,35.754303108598734,0.0,278.985565462408,1381.305630486544,4341.108465239671,3231.9333640235745,0.0,0.0,0.0,0.0,0.0,1747.1620163474927,23.99611628362533,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-01-15 14:00:00+00:00,0,71.0,2688.7827231125098,1046.225634564937,802.5422721249582,840.0148164226144,1046.2256345648582,224.98647983085235,821.2391547340058,1174.2013520221549,506.55078438646933,539.6748501784692,802.5422721249582,0.0,840.0148164226144,0.0,736.8011409257737,230.25035653930428,1642.5570885475727,2190.07611806343,547.5190295158575,539.6748501784684,179.89161672615614,719.5664669046246,10.793497003569367,32.476416327974896,0.0,253.77617959054896,1254.7070957034111,9646.550534991326,2926.8772589892037,0.0,0.0,0.0,5703.060716175405,0.0,7157.560465551101,23.99893510406728,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-01-15 15:00:00+00:00,0,71.0,2904.154167839462,1124.7215414221198,867.1350754633982,912.2975509539446,1124.7215414220436,242.4734895152626,882.2480519067809,1174.2013520221549,549.83293386725,574.8886075548714,867.1350754633982,0.0,912.2975509539446,0.0,799.7569947159999,249.92406084874997,1779.4326264173428,2372.5768352231235,593.1442088057809,574.8886075548696,191.6295358516232,766.5181434064928,11.49777215109739,35.13702777344139,0.0,273.1265131390046,1354.4591185696972,4258.613286409159,3172.3338299391235,0.0,0.0,0.0,0.0,0.0,7157.560465551101,23.996614373161414,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-01-15 16:00:00+00:00,0,71.0,2899.9406730654787,1122.5760051861246,866.3236422532983,911.0410256260559,1122.5760051860495,242.60458797586082,879.9714172101887,1174.2013520221549,549.2774649836524,573.2985402024741,866.3236422532983,0.0,911.0410256260559,0.0,798.9490399762217,249.67157499256928,1777.364667879354,2369.819557172472,592.454889293118,573.2985402024724,191.09951340082412,764.3980536032965,11.465970804049446,35.100119523859505,0.0,272.64020755122783,1352.432275565648,12660.008378736668,3168.7685971486935,0.0,0.0,0.0,8407.635430105542,0.0,15133.743774189976,23.994803105057393,0.0,0.0,0.0,-1.8189894035458565e-12,0.0
2025-01-15 17:00:00+00:00,0,71.0,2892.0617509044387,1121.1965553234922,864.4099838613322,906.4552117196122,1121.1965553234147,242.14681459862592,879.0497407247888,1174.2013520221549,547.9247125900771,573.2718427334165,864.4099838613322,0.0,906.4552117196122,0.0,796.9814001310214,249.05668754094418,1770.8651955809441,2361.1535941079255,590.2883985269814,573.271842733415,191.09061424447168,764.3624569778867,11.465436854668301,34.99685163303609,0.0,272.18117942960816,1349.07916822971,4241.140919134148,3158.134994238947,0.0,0.0,0.0,0.0,0.0,15133.743774189976,23.99451084986156,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-01-15 18:00:00+00:00,0,71.0,2844.1633228233004,1103.9424802362867,849.928390628539,890.2924519584753,1103.9424802362144,237.36003292930081,866.5824473069135,1174.2013520221549,539.7835419985634,564.1589382377249,849.928390628539,0.0,890.2924519584753,0.0,785.1396974524558,245.35615545389246,1740.2208425870142,2320.2944567826853,580.0736141956713,564.1589382377231,188.05297941257436,752.2119176502974,11.283178764754462,34.40077623844092,0.0,267.8821522848684,1327.0488563502017,0.0,3105.4341542351412,0.0,0.0,0.0,0.0,4171.212179173503,10736.900077515766,23.99497155100548,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-01-15 19:00:00+00:00,0,71.0,2852.84069226675,1107.9170223442452,853.0006437473471,891.9230261751577,1107.9170223441652,238.0868783704556,869.8301439737095,1174.2013520221549,543.1522308613926,564.7647914828541,853.0006437473456,0.0,891.9230261751576,0.0,790.039608525662,246.88737766426937,1744.9236699225032,2326.564893230004,581.641223307501,564.7647914828526,188.2549304942842,753.0197219771383,11.295295829657073,34.509249574171974,0.0,268.7855477862613,1331.3736246561448,0.0,2859.397006362923,257.2074953927433,0.0,244.3471206231061,0.0,4184.214316922896,6326.350924261776,23.990775522325897,0.0,0.0,0.0,9.094947017729282e-13,-1.7053025658242404e-13
2025-01-15 20:00:00+00:00,0,71.0,2910.839210415089,1134.1854935659203,869.7024838851767,906.9512329639927,1134.1854935658434,242.2485922974686,891.9369012683749,1174.2013520221549,554.3637614915683,579.8217320743538,869.7024838851767,0.0,906.9512329639927,0.0,806.3472894422812,251.98352795071287,1776.6537168491695,2368.871622465559,592.2179056163898,579.8217320743524,193.2739106914508,773.0956427658032,11.596434641487047,35.16058684619523,0.0,274.90832715611214,1359.1406929023478,0.0,3262.4057633349084,0.0,87.18685142706818,152.0827933007355,0.0,4269.979903317437,1825.39690505222,23.989027700873105,0.0,0.0,0.0,0.0,0.0
2025-01-15 21:00:00+00:00,0,71.0,2858.059779910936,1122.2908536504578,855.2317650686088,880.5371611918683,1122.2908536503662,238.13107509190633,884.15977855846,1174.2013520221549,544.2699591078377,578.0208945426218,855.2317650686088,0.0,880.5371611918683,0.0,791.6653950659459,247.39543595810807,1735.7689262604772,2314.358568347303,578.5896420868257,578.0208945426206,192.67363151420685,770.6945260568274,11.56041789085241,34.46232456397695,0.0,271.4033863832956,1336.0848383972657,4057.657723899836,3250.2136597416875,0.0,144.1896963284389,0.0,0.0,136.48689440836546,1681.5270860211085,23.99051810971656,0.0,0.0,0.0,0.0,0.0
2025-01-15 22:00:00+00:00,0,71.0,2908.4096275591255,1142.8684036627992,870.2183163230295,895.3229075732963,1142.8684036627262,242.0081780008065,900.8602256619198,1174.2013520221549,553.8487572924978,589.0196463703029,870.2183163230295,0.0,895.3229075732963,0.0,805.5981924254513,251.74943513295352,1765.5412238963258,2354.054965195101,588.5137412987752,589.019646370301,196.33988212343365,785.3595284937346,11.78039292740602,35.05977856542385,0.0,276.31286552224174,1359.756095570234,4268.165723129359,3159.6531576205525,0.0,0.0,0.0,0.0,0.0,1681.5270860211085,23.991488730657135,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-01-15 23:00:00+00:00,0,71.0,2895.535406614037,1136.3113660445667,866.4496629910086,892.7743775784633,1136.3113660444878,241.43522468208434,894.8761413624036,1174.2013520221549,550.3177986648096,585.9935673797588,866.4496629910086,0.0,892.7743775784633,0.0,800.4622526033595,250.14445393854984,1759.2240405694715,2345.6320540926286,586.4080135231571,585.9935673797571,195.33118912658568,781.3247565063427,11.719871347595141,34.92123366551489,0.0,274.8218111663509,1353.3465727677535,4248.881979381791,3146.094306695988,0.0,0.0,0.0,0.0,0.0,1681.5270860211085,23.99185480528238,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-03-21 00:00:00+00:00,1,14.0,4576.190816440603,1785.7257022755266,1368.8926319355555,1421.5724822295194,1785.7257022754497,383.4644104221107,1402.261291853339,1174.2013520221549,863.8608882075278,921.864814068001,1368.8926319355555,0.0,1421.5724822295194,0.0,1256.5249283018586,392.6640400943308,2790.4651141650747,3720.6201522200995,930.1550380550249,921.8648140679986,307.28827135599954,1229.1530854239982,18.437296281359973,55.282503780361864,0.0,432.65501525812215,2136.482164825199,6712.672981265802,4977.145080521958,0.0,0.0,0.0,0.0,0.0,9657.710394659984,23.995052200753157,0.0,0.0,0.0,0.0,0.0
2025-03-21 01:00:00+00:00,1,14.0,3752.032514841168,1463.5119625365483,1122.1971246905339,1166.3234276140856,1463.5119625364707,314.58983696620226,1148.9221255702685,1174.2013520221549,707.728536759673,755.783425776877,1122.1971246905339,0.0,1166.3234276140856,0.0,1029.4233261958882,321.69478943621505,2288.5205523046197,3051.3607364061595,762.8401841015399,755.7834257768758,251.9278085922919,1007.7112343691676,15.115668515537514,45.32914801685688,0.0,354.62992435924525,1751.5375230216864,5503.570037862854,4080.784062602048,0.0,0.0,0.0,0.0,0.0,9657.710394659984,23.995163197044466,0.0,0.0,0.0,0.0,0.0
2025-03-21 02:00:00+00:00,1,14.0,4490.833738574025,1751.3073332655908,1343.1521247639141,1396.374280544517,1751.3073332655101,375.93186662954605,1375.3754666359641,1174.2013520221549,848.1382991117433,903.1690341538502,1343.1521247639141,0.0,1396.374280544517,0.0,1233.6557077988996,385.51740868715615,2739.526405308431,3652.7018737445746,913.1754684361437,903.1690341538467,301.0563447179489,1204.2253788717956,18.063380683076932,54.2583065483626,0.0,424.38385229409687,2096.4547613667846,12359.53450741549,4886.357581543474,0.0,0.0,0.0,5772.246007474682,0.0,15133.743774189976,23.996015460777503,0.0,0.0,0.0,-1.8189894035458565e-12,0.0
2025-03-21 03:00:00+00:00,1,14.0,3516.3896015150417,1369.9800945700429,1050.609223436358,1095.8002835086397,1369.980094569968,293.4827578671217,1076.4973367028465,1174.2013520221549,664.6547253763217,705.3253691937235,1050.609223436358,0.0,1095.8002835086397,0.0,966.7705096382861,302.1157842619644,2146.4095069449977,2861.87934259333,715.4698356483325,705.3253691937207,235.10845639790688,940.4338255916275,14.106507383874412,42.47627953817714,0.0,332.0860969649857,1641.362960195241,5157.752561710282,3828.649852231616,0.0,0.0,0.0,0.0,0.0,15133.743774189976,23.99568869337338,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-03-21 04:00:00+00:00,1,14.0,3028.9048086142343,1180.3256375800306,905.2061561326569,943.373014901549,1180.3256375799474,252.53862337133742,927.78701420861,1174.2013520221549,573.749160667226,606.5764769128059,905.2061561326569,0.0,943.373014901549,0.0,834.5442336977833,260.79507303055726,1848.579171034206,2464.772228045608,616.193057011402,606.5764769128042,202.1921589709347,808.7686358837389,12.131529538256082,36.5899148329952,0.0,286.0929394236282,1413.9946728077734,4442.899481422008,3299.3164617433913,0.0,0.0,0.0,0.0,0.0,15133.743774189976,23.995636843157538,0.0,0.0,0.0,0.0,0.0
2025-03-21 05:00:00+00:00,1,14.0,4635.98210501564,1806.1110783220754,1385.8161818471197,1444.0548448464465,1806.111078322,386.5409507190912,1419.5701276029088,1174.2013520221549,878.4201308177783,927.6909475042996,1385.8161818471197,0.0,1444.0548448464465,0.0,1277.702008462223,399.28187764444465,2829.871026693566,3773.1613689247542,943.2903422311886,927.6909475042974,309.23031583476575,1236.921263339063,18.553818950085944,56.015033903878056,0.0,437.7927719771951,2164.164160541558,6800.146265557198,5050.863377386977,0.0,0.0,0.0,0.0,0.0,15133.743774189976,23.995081521546958,0.0,0.0,0.0,0.0,0.0
2025-03-21 06:00:00+00:00,1,14.0,3635.065831251845,1416.0580004168994,1086.2261402072945,1132.781690627653,1416.0580004168282,302.9835528747655,1113.0744475420627,1174.2013520221549,688.4799273518903,727.5780730650113,1086.2261402072945,0.0,1132.781690627653,0.0,1001.4253488754769,312.9454215235865,2219.0078308349475,2958.67710777993,739.6692769449825,727.5780730650089,242.52602435500296,970.1040974200118,14.551561461300176,43.91460111249537,0.0,343.262855498157,1696.8697408955245,5331.935572147369,3960.102456655407,0.0,0.0,0.0,0.0,0.0,15133.743774189976,23.995412628666433,0.0,0.0,0.0,0.0,0.0
2025-03-21 07:00:00+00:00,1,14.0,2470.475698291082,962.703951587558,738.3323206242117,769.439426079313,962.7039515874825,206.17062440091212,756.5333271865704,1174.2013520221549,467.88606469638694,494.81788689117235,738.3323206242117,0.0,769.4394260793129,0.0,680.56154864929,212.6754839529031,1507.7717467035245,2010.3623289380325,502.59058223450813,494.8178868911709,164.9392956303903,659.7571825215612,9.896357737823417,29.844363879519477,0.0,233.34854890076258,1153.294632335907,3623.770330626989,2690.9238775873227,0.0,0.0,0.0,0.0,0.0,15133.743774189976,23.99482451017721,0.0,0.0,0.0,0.0,0.0
2025-03-21 08:00:00+00:00,1,14.0,2446.126005063638,953.4830725751287,730.1902582166407,762.4526742718683,953.4830725750539,203.6518370912115,749.8312354838424,1174.2013520221549,462.59868406948743,490.88438850564285,730.1902582166407,0.0,762.4526742718683,0.0,672.8708131919817,210.27212912249428,1492.6429324885091,1990.1905766513455,497.5476441628364,490.88438850564154,163.6281295018805,654.512518007522,9.81768777011283,29.53023448921791,0.0,231.10927219602127,1141.9050972425632,3588.0311023062013,2663.061389843327,0.0,0.0,0.0,0.0,0.0,15133.743774189976,23.995835648647272,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-03-21 09:00:00+00:00,1,14.0,2455.700848684079,959.9952115860082,733.3503685108371,762.3552685872331,959.9952115859408,204.32174450480807,755.6734670811327,1174.2013520221549,464.7343085604641,495.26090302554536,733.3503685108371,0.0,762.3552685872331,0.0,675.9771760879478,211.24286752748367,1495.7056370980704,1994.274182797427,498.5685456993568,495.2609030255438,165.08696767518126,660.347870700725,9.905218060510874,29.624063741197446,0.0,232.48867206211526,1146.9163347658452,3602.617183449924,2670.251358885375,0.0,0.0,0.0,0.0,0.0,15133.743774189976,23.995805106529364,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-21 10:00:00+00:00,1,14.0,2562.0348076078476,1001.8532659347942,763.2875564595277,796.8939852135245,1001.8532659347118,210.07774000723163,791.7755259274802,1174.2013520221549,488.3812973829836,513.4719685518121,763.2875564595277,0.0,796.8939852135244,0.0,710.3727961934306,221.99149881044707,1560.1815416730522,2080.2420555640692,520.0605138910173,513.4719685518107,171.15732285060358,684.6292914024143,10.269439371036214,30.867566545921076,0.0,242.58190706640926,1196.9282485354345,0.0,2790.6148517574998,0.0,0.0,0.0,0.0,3758.963056143282,11171.448808243258,23.99438159728948,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-21 11:00:00+00:00,1,14.0,2488.264137829577,971.1025017641145,742.4155989323473,774.7460371331152,971.1025017640366,205.81069300139035,765.2918087626462,1174.2013520221549,472.7721476306156,498.3303541335003,742.4155989323473,0.0,774.7460371331152,0.0,687.6685783718046,214.89643074118896,1517.1616360654625,2022.8821814206167,505.7205453551542,498.33035413349876,166.1101180444996,664.4404721779983,9.966607082669976,30.01992833930157,0.0,235.27167279099922,1161.9853023538135,0.0,2710.5507597924216,0.0,0.0,0.0,0.0,3650.24944018339,7323.7480553319,23.994086715844695,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-21 12:00:00+00:00,1,14.0,2638.836141428213,1035.0498548449427,792.8522552313144,810.9340313519541,1035.0498548448659,223.05933744895793,811.990517395908,1174.2013520221549,500.47581004534766,534.5740447995967,792.8522552313144,0.0,810.9340313519541,0.0,727.9648146114147,227.48900456606708,1603.7862865832685,2138.3817154443577,534.5954288610894,534.5740447995954,178.1913482665318,712.7653930661272,10.691480895991909,31.894907970458974,0.0,250.41378228489157,1233.2759528450308,0.0,2866.3465300557723,0.0,0.0,0.0,0.0,3872.1120942732437,3242.183530869208,23.99548751088587,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-21 13:00:00+00:00,1,14.0,2567.667681468264,1005.5430833739986,766.8584051757362,795.2661929185299,1005.54308337391,213.00649309127567,792.5365902826343,1174.2013520221549,487.8263155430231,517.7167678309768,766.8584051757362,0.0,795.2661929185299,0.0,709.5655498807608,221.73923433773777,1562.1245980942663,2082.8327974590215,520.7081993647554,517.7167678309754,172.57225594365846,690.2890237746338,10.354335356619508,30.958414084457388,0.0,243.3907535861308,1199.7231926733593,3767.3908741416235,2792.3983473397825,0.0,0.0,0.0,0.0,0.0,3242.183530869208,23.993492358999763,0.0,0.0,0.0,0.0,0.0
2025-03-21 14:00:00+00:00,1,14.0,2514.518970629087,983.3782174840219,750.4403640724773,780.7003890725879,983.3782174839449,208.73381048392025,774.6444070000247,1174.2013520221549,476.3958790800115,506.9823384040119,750.4403640724773,0.0,780.7003890725879,0.0,692.9394604800167,216.54358140000522,1531.1407531450654,2041.5210041934206,510.38025104835515,506.9823384040103,168.99411280133677,675.9764512053471,10.139646768080206,30.320214812900204,0.0,238.11983316899023,1174.4976399996676,7816.186281189786,2734.4604646734374,0.0,0.0,0.0,4127.169670561032,0.0,7157.560465551101,23.9936880469282,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-03-21 15:00:00+00:00,1,14.0,2476.830108709238,968.0441469332608,738.1577100850055,770.6282516909739,968.0441469331842,204.6152001561793,763.4289467770049,1174.2013520221549,469.52176729426867,498.5223796389935,738.1577100850055,0.0,770.6282516909739,0.0,682.9407524280273,213.41898513375853,1508.7859617759796,2011.714615701306,502.9286539253265,498.52237963899165,166.17412654633054,664.6965061853222,9.970447592779832,29.851013819459908,0.0,234.44777503116984,1156.7910020488252,12041.256540863606,2694.6553681293335,0.0,0.0,0.0,8407.635430105542,0.0,15133.743774189976,23.994347844100623,0.0,0.0,0.0,0.0,0.0
2025-03-21 16:00:00+00:00,1,14.0,2427.784647119749,947.3306476569751,725.0186312672629,755.4353681955117,947.3306476568949,201.62814038666565,745.7025072702293,1174.2013520221549,460.8355846279742,486.4950630290022,725.0186312672629,0.0,755.4353681955117,0.0,670.306304913417,209.4707202854428,1480.4539994627746,1973.9386659503662,493.48466648759154,486.4950630290009,162.16502100966696,648.6600840386678,9.729901260580018,29.304912619973003,0.0,229.52261992772674,1133.6778415909812,3561.46248871073,2644.2449708637832,0.0,0.0,0.0,0.0,0.0,15133.743774189976,23.994546166417383,0.0,0.0,0.0,0.0,0.0
2025-03-21 17:00:00+00:00,1,14.0,2607.7242161239196,1016.3241548235793,779.3106973303483,812.0893639699926,1016.3241548235053,216.4635623805562,799.8605924429492,1174.2013520221549,496.91202163742275,519.4121331861579,779.3106973303483,0.0,812.0893639699926,0.0,722.7811223817058,225.86910074428306,1591.400061300341,2121.8667484004545,530.4666871001136,519.4121331861566,173.13737772871883,692.5495109148753,10.38824266372313,31.50021455961037,0.0,246.31203292211922,1217.6736557185682,3825.397871842488,2844.64787078216,0.0,0.0,0.0,0.0,0.0,15133.743774189976,23.99266638887275,0.0,0.0,0.0,0.0,0.0
2025-03-21 18:00:00+00:00,1,14.0,3405.2650082195255,1328.3719073239697,1016.5070146585066,1060.3860862370486,1328.3719073238915,281.8302434085503,1046.5416639153411,1174.2013520221549,648.5803402255987,679.7915670983733,1016.5070146585066,0.0,1060.3860862370486,0.0,943.3895857826889,294.80924555709026,2076.893100895555,2769.190801194073,692.2977002985183,679.7915670983712,226.59718903279037,906.3887561311615,13.595831341967422,41.09907130212568,0.0,321.85220285817286,1590.2512403906649,1578.6471441055828,3712.580386976762,0.0,0.0,0.0,0.0,3416.8691045046075,11532.047495225157,23.988541104337852,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-03-21 19:00:00+00:00,1,14.0,3403.97539606335,1331.1416936122096,1015.1112347533499,1057.7224676977917,1331.141693612136,281.31304202620333,1049.8286515859324,1174.2013520221549,647.5410267520136,683.6006668601979,1015.1112347533499,0.0,1057.7224676977914,0.0,941.8778570938381,294.3368303418244,2072.833702451141,2763.7782699348545,690.9445674837136,683.6006668601962,227.8668889533987,911.4675558135948,13.672013337203921,41.03056171957841,0.0,322.33329035970655,1590.1841521954254,0.0,3705.6561270286925,0.0,0.0,0.0,0.0,4994.159548258775,6267.741104966714,23.987172687561284,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-21 20:00:00+00:00,1,14.0,2965.7143758801526,1159.2300001019044,885.2844746018606,921.1999011763875,1159.2300001018257,246.79908271198917,912.4309173898366,1174.2013520221549,562.1401870102392,597.0898130916667,885.2844746018606,0.0,921.1999011763875,0.0,817.6584538330752,255.518266822836,1806.484375778248,2408.6458343709974,602.1614585927493,597.0898130916652,199.02993769722173,796.1197507888869,11.941796261833304,35.77053324981969,0.0,280.72827255420634,1385.1502651786664,0.0,3226.3042882040727,0.0,0.0,0.0,0.0,4350.864641058819,1681.5270860211085,23.986488242867022,0.0,0.0,0.0,0.0,0.0
2025-03-21 21:00:00+00:00,1,14.0,4367.399333036642,1707.1592511375818,1303.0466365281582,1357.1934453709032,1707.1592511375038,363.83332539517164,1343.3259257423322,1174.2013520221549,825.9529636319999,881.2062875055846,1303.0466365281582,0.0,1357.193445370903,0.0,1201.3861289192726,375.4331652872727,2660.240081899061,3546.9867758654145,886.7466939663536,881.2062875055815,293.73542916852716,1174.9417166741086,17.624125750111627,52.66333354955377,0.0,413.4690040809569,2039.6717518027756,6407.071084839417,4748.372904784687,0.0,0.0,0.0,0.0,0.0,1681.5270860211085,23.98236334948464,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-21 22:00:00+00:00,1,14.0,4044.7511990677795,1584.0231893417556,1206.8209489620144,1253.9070607640108,1584.0231893416817,336.291382835695,1247.7318065059867,1174.2013520221549,765.7982411778478,818.2249481639099,1206.8209489620144,0.0,1253.9070607640106,0.0,1113.8883508041422,348.0901096262944,2460.728009726025,3280.9706796347,820.242669908675,818.2249481639076,272.7416493879692,1090.9665975518767,16.36449896327815,48.74369907650054,0.0,383.4447848088098,1889.627411771527,5934.378610839307,4394.859030438842,0.0,0.0,0.0,0.0,0.0,1681.5270860211085,23.985064220936035,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-03-21 23:00:00+00:00,1,14.0,3180.2473885094764,1243.5396321196058,949.7607490329042,986.9470073569643,1243.5396321195312,264.3503661011101,979.1892660184211,1174.2013520221549,604.9233700998002,638.6162620198077,949.7607490329042,0.0,986.9470073569643,0.0,879.8885383269821,274.96516822718195,1936.7077563898683,2582.2770085198244,645.5692521299561,638.6162620198065,212.8720873399355,851.488349359742,12.772325240396128,38.362292544556766,0.0,301.1243417651149,1485.6654672471414,13073.548285862158,3462.1655468468066,0.0,0.0,0.0,8407.635430105542,0.0,9657.710394659984,23.98419251497201,0.0,0.0,0.0,-1.8189894035458565e-12,0.0
2025-03-23 00:00:00+00:00,2,1.0,3047.0827957348697,1190.0785463560628,910.8884557551447,946.1157936236617,1190.0785463559866,253.92321345438955,936.1553329015971,1174.2013520221549,578.6913460417671,611.3872003142973,910.8884557551447,0.0,946.1157936236617,0.0,841.7328669698431,263.041520928076,1857.0042493788067,2476.0056658384087,619.0014164596022,611.3872003142961,203.7957334380987,815.1829337523948,12.22774400628592,36.78781160889096,0.0,288.2560749537106,1423.1103013946645,4470.193097129534,3317.738532808252,0.0,0.0,0.0,0.0,0.0,9657.710394659984,23.99177227959991,0.0,0.0,0.0,0.0,0.0
2025-03-23 01:00:00+00:00,2,1.0,3689.539622469024,1439.4402719861855,1101.541176079225,1148.5581744036128,1439.4402719861064,306.93571931933326,1132.5045526667732,1174.2013520221549,699.4190674121488,740.0212045740387,1101.541176079225,0.0,1148.5581744036128,0.0,1017.336825326762,317.9177579146131,2250.0993504828375,3000.13246731045,750.0331168276125,740.0212045740369,246.6737348580123,986.6949394320492,14.800424091480737,44.53181702641287,0.0,348.7966960375129,1722.7535467556445,5412.2931692246675,4017.4692926372118,0.0,0.0,0.0,0.0,0.0,9657.710394659984,23.991443903029083,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-03-23 02:00:00+00:00,2,1.0,4766.883972927061,1860.6546593776366,1424.6196257295378,1481.6096878198907,1860.6546593775672,397.6142174156951,1463.0404419618721,1174.2013520221549,904.076229844098,956.5784295335411,1424.6196257295378,0.0,1481.609687819891,0.0,1315.0199706823246,410.9437408382264,2906.2293135494288,3874.972418065905,968.7431045164763,956.5784295335388,318.8594765111796,1275.4379060447184,19.131568590670774,57.55468565008505,0.0,450.79459023273193,2226.02716633937,12765.157146741112,5189.992388748229,0.0,0.0,0.0,5772.246007474682,0.0,15133.743774189976,23.987851484811877,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-03-23 03:00:00+00:00,2,1.0,5065.620620082867,1975.7873301206257,1511.904258189964,1577.9290317722757,1975.7873301205475,421.0177263887772,1554.76960373177,1174.2013520221549,960.0501453626432,1015.7371847579859,1511.904258189964,0.0,1577.9290317722757,0.0,1396.4365750729355,436.38642971029236,3089.8332899622396,4119.777719949652,1029.944429987413,1015.7371847579818,338.57906158599394,1354.3162463439758,20.314743695159635,61.13641806342167,0.0,478.79496146001793,2365.1560445022988,7430.776664585166,5516.214295022588,0.0,0.0,0.0,0.0,0.0,15133.743774189976,23.989005066485735,0.0,0.0,0.0,0.0,0.0
2025-03-23 04:00:00+00:00,2,1.0,4612.233252327111,1798.0881769037849,1377.6902984751443,1436.4547769481826,1798.0881769037105,384.19149265955525,1413.8966842441553,1174.2013520221549,874.2529546450047,923.8352222587824,1377.6902984751443,0.0,1436.4547769481824,0.0,1271.6406613018253,397.3877066568204,2814.145075423327,3752.193433897769,938.0483584744422,923.8352222587805,307.94507408626015,1231.7802963450406,18.47670444517561,55.69525672373616,0.0,435.77062011487124,2153.3237205013056,6765.556972828416,5023.834095199594,0.0,0.0,0.0,0.0,0.0,15133.743774189976,23.989755467319462,0.0,0.0,0.0,0.0,0.0
2025-03-23 05:00:00+00:00,2,1.0,4918.4003314097545,1917.6610952037684,1468.2500510789162,1532.4891851270688,1917.6610952036885,409.11487340592896,1508.5462217977597,1174.2013520221549,931.8943522902289,985.766742913542,1468.2500510789162,0.0,1532.4891851270688,0.0,1355.4826942403329,423.588341950104,3000.739236205985,4000.9856482746463,1000.2464120686616,985.7667429135395,328.58891430451314,1314.3556572180526,19.715334858270786,59.37239338363817,0.0,464.75456651538207,2296.2659630805697,7214.666294490324,5356.46834251498,0.0,0.0,0.0,0.0,0.0,15133.743774189976,23.98994534378083,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-23 06:00:00+00:00,2,1.0,4640.041575661417,1808.81462523474,1386.2982346768124,1444.9287157498625,1808.814625234662,386.78165861196607,1422.0329666226958,1174.2013520221549,879.6052118765683,929.2094133581746,1386.2982346768124,0.0,1444.9287157498625,0.0,1279.425762729554,399.8205508529856,2831.2269504266746,3774.969267235566,943.7423168088915,929.2094133581713,309.73647111939044,1238.9458844775618,18.584188267163427,56.03823419780299,0.0,438.37987918989666,2166.3016404361306,6806.343216097546,5054.39502996512,0.0,0.0,0.0,0.0,0.0,15133.743774189976,23.98970249997814,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-03-23 07:00:00+00:00,2,1.0,4423.780537253034,1725.2216805833682,1321.4656917709053,1377.093164898763,1725.2216805832886,368.9155318154934,1356.306148767795,1174.2013520221549,837.9671588179053,887.2545217654657,1321.4656917709053,0.0,1377.093164898763,0.0,1218.8613219169533,380.8941630990479,2698.5588566696683,3598.078475559558,899.5196188898894,887.2545217654623,295.7515072551541,1183.0060290206163,17.745090435309244,53.41490240211479,0.0,418.0788804554827,2065.4041625369982,6489.184699790032,4816.939797476511,0.0,0.0,0.0,0.0,0.0,15133.743774189976,23.989217368683818,0.0,0.0,0.0,0.0,0.0
2025-03-23 08:00:00+00:00,2,1.0,2525.460535255602,983.1906371734597,754.0708195684199,788.1990785137226,983.1906371733854,210.53413054152887,772.6565066318566,1174.2013520221549,478.66976548579777,504.52087168766366,754.0708195684199,0.0,788.1990785137226,0.0,696.2469316157058,217.57716612990805,1542.2698980821424,2056.359864109523,514.0899660273808,504.52087168766195,168.17362389588732,672.6944955835493,10.090417433753238,30.504115372189823,0.0,238.3820827441059,1178.8173716032252,3704.277906858827,2752.606795725229,0.0,0.0,0.0,0.0,0.0,15133.743774189976,23.992371050860704,0.0,0.0,0.0,0.0,0.0
2025-03-23 09:00:00+00:00,2,1.0,4083.5344389885936,1590.6492493588585,1217.267589319416,1275.6176003103176,1590.6492493587832,339.4282236540289,1251.2210257047543,1174.2013520221549,772.095949642031,818.5532997168299,1217.267589319416,0.0,1275.6176003103178,0.0,1123.0486540247723,350.95270438274133,2492.8851896297338,3323.8469195063117,830.9617298765779,818.5532997168277,272.8510999056092,1091.4043996224368,16.37106599433655,49.27420368268566,0.0,385.6545979758653,1906.065401817816,5989.59984080641,4446.895573531084,0.0,0.0,0.0,0.0,0.0,15133.743774189976,23.989796708335,0.0,0.0,0.0,0.0,0.0
2025-03-23 10:00:00+00:00,2,1.0,2599.533019262855,1011.6927975142863,775.7343678721691,812.1058538764008,1011.6927975142116,217.4745861833668,794.2182113308448,1174.2013520221549,490.9622155187983,520.7305819954894,775.7343678721691,0.0,812.1058538764009,0.0,714.1268589364339,223.1646434176356,1587.84022174857,2117.12029566476,529.28007391619,520.7305819954883,173.57686066516274,694.307442660651,10.414611639909763,31.393089574929082,0.0,245.350902356161,1213.1801815699882,416.6964122719414,2831.247154601194,0.0,0.0,0.0,0.0,3396.016788560901,11554.027766182342,23.989498544793108,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-23 11:00:00+00:00,2,1.0,2678.3055703265177,1044.4375825217926,799.4956171254868,834.3723706792384,1044.4375825217153,223.52982773154304,820.9077547901722,1174.2013520221549,506.1999599203366,538.2376226014575,799.4956171254868,0.0,834.3723706792383,0.0,736.2908507932169,230.0908908728803,1633.867987804725,2178.4906504063,544.622662601575,538.237622601456,179.412540867152,717.650163468608,10.76475245202912,32.328592220556985,0.0,253.1224889439809,1250.3419279581744,0.0,2914.781501199517,0.0,0.0,0.0,0.0,3928.647498284692,7412.869693348318,23.99209685735903,0.0,0.0,0.0,0.0,0.0
2025-03-23 12:00:00+00:00,2,1.0,3707.387082912041,1441.2722881719005,1106.1552436562256,1159.9595510839138,1441.2722881718237,309.62425742941537,1131.6480307424083,1174.2013520221549,699.6349369941413,741.6373511777614,1106.1552436562256,0.0,1159.9595510839135,0.0,1017.6508174460238,318.0158804518824,2266.1147947401396,3021.4863929868525,755.3715982467131,741.6373511777585,247.21245039258616,988.8498015703447,14.83274702355517,44.78425282052591,0.0,349.62499512930344,1729.841924064566,0.0,4039.137210432876,0.0,0.0,0.0,0.0,5437.229006976608,1681.5270860211085,23.99112853292282,0.0,0.0,0.0,6.821210263296962e-13,0.0
2025-03-23 13:00:00+00:00,2,1.0,4774.338456629509,1857.491098756119,1425.5475366058697,1491.299821267517,1857.4910987560336,399.1376526827831,1458.3534460732506,1174.2013520221549,901.6727722387345,955.8183265173876,1425.5475366058697,0.0,1491.299821267517,0.0,1311.5240323472506,409.8512601085158,2916.8473578733865,3889.1298104978487,972.2824526244622,955.818326517385,318.6061088391283,1274.4244353565132,19.116366530347698,57.67942431085126,0.0,450.4800676974155,2228.0156801107205,7002.3541367402295,5200.6538428450995,0.0,0.0,0.0,0.0,0.0,1681.5270860211085,23.989170932413984,0.0,0.0,0.0,0.0,0.0
2025-03-23 14:00:00+00:00,2,1.0,2979.168721184503,1157.2682752700175,892.6747891446076,929.2256567698796,1157.2682752699375,251.14526872999727,906.1230065399402,1174.2013520221549,563.6156977635393,593.6525775064799,892.6747891446076,0.0,929.2256567698796,0.0,819.8046512924208,256.1889535288815,1821.9004459144871,2429.2005945526494,607.3001486381623,593.6525775064782,197.8841925021594,791.5367700086376,11.873051550129563,36.07250024203702,0.0,280.7085357227015,1390.0273821840713,10141.442110843256,3249.00524584507,0.0,0.0,0.0,5772.246007474682,0.0,7157.560465551101,23.992293146370734,0.0,0.0,0.0,0.0,0.0
2025-03-23 15:00:00+00:00,2,1.0,2661.2908495157944,1035.8550660633648,798.2207096385355,827.2150738138915,1035.8550660632857,223.9430629107233,811.9120031525624,1174.2013520221549,504.16295135563763,531.6921147077288,798.2207096385355,0.0,827.2150738138915,0.0,733.3279292445638,229.16497788892622,1625.4357834524271,2167.2477112699025,541.8119278174756,531.6921147077269,177.2307049025756,708.9228196103024,10.633842294154537,32.21877202729498,0.0,251.07739434279574,1242.1376192732228,12311.063898894557,2900.5756405144666,0.0,0.0,0.0,8407.635430105542,0.0,15133.743774189976,23.99670208529505,0.0,0.0,0.0,0.0,0.0
2025-03-23 16:00:00+00:00,2,1.0,2571.9426533617698,1001.2125537699391,770.7851689241575,799.9449306676712,1001.2125537698638,215.99313153413257,785.2194222357313,1174.2013520221549,487.33939643632243,513.8731573336181,770.7851689241575,0.0,799.9449306676712,0.0,708.8573039073782,221.51790747105568,1570.7300995918285,2094.3067994557714,523.5766998639428,513.873157333617,171.291052444539,685.164209778156,10.27746314667234,31.123004374401432,0.0,242.69243859458402,1200.4785658951953,3772.421219256965,2803.1641033631495,0.0,0.0,0.0,0.0,0.0,15133.743774189976,23.997000309465516,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-23 17:00:00+00:00,2,1.0,2694.2734470521896,1051.0434960980015,807.9599559852277,835.2699949689611,1051.0434960979187,226.09931315399356,824.9441829439251,1174.2013520221549,511.3336445383252,539.7098515596779,807.9599559852277,0.0,835.2699949689611,0.0,743.7580284193821,232.42438388105688,1643.2299509541886,2190.973267938918,547.7433169847295,539.7098515596765,179.9032838532255,719.613135412902,10.79419703119353,32.59149862924644,0.0,254.62082529417057,1258.0775056736225,3952.3509527258116,2934.7312963583,0.0,0.0,0.0,0.0,0.0,15133.743774189976,23.99853993626051,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-23 18:00:00+00:00,2,1.0,4148.013061258572,1617.2663146737127,1238.362494122797,1292.3842524620632,1617.2663146736384,345.3981751678132,1271.8681395058252,1174.2013520221549,784.0494745248081,833.2168401489065,1238.362494122797,0.0,1292.3842524620632,0.0,1140.435599308812,356.38612478400375,2530.7467465848604,3374.3289954464803,843.5822488616201,833.2168401489045,277.7389467163015,1110.955786865206,16.664336802978088,50.074717348304546,0.0,391.963416860086,1936.409791373294,4414.698780244427,4514.764594755292,0.0,0.0,0.0,0.0,1669.7240723874386,13373.700063271255,23.99651773422078,0.0,0.0,0.0,0.0,0.0
2025-03-23 19:00:00+00:00,2,1.0,4286.388019597032,1667.6027737207019,1279.093450934618,1339.6917949417114,1667.6027737206323,356.9135819348876,1310.6891917857447,1174.2013520221549,809.7745470357513,857.828226684953,1279.093450934618,0.0,1339.691794941711,0.0,1177.8538865974565,368.0793395617052,2618.785245876329,3491.7136611684386,872.9284152921097,857.828226684951,285.942742228317,1143.770968913268,17.15656453369902,51.76972147745565,0.0,404.42069183183776,2000.2974749251243,0.0,4669.567547765895,0.0,0.0,0.0,0.0,6286.685494522157,6746.951697993914,23.99603488876559,0.0,0.0,0.0,0.0,0.0
2025-03-23 20:00:00+00:00,2,1.0,3276.2455494626297,1276.3225100383456,978.1013432599049,1021.821696164377,1276.3225100382701,272.7614315432364,1003.5610784950336,1174.2013520221549,619.1827371313552,657.1397729069923,978.1013432599049,0.0,1021.821696164377,0.0,900.6294358274258,281.4466986960706,1999.9230394242818,2666.564052565709,666.6410131414273,657.1397729069904,219.04659096899678,876.1863638759871,13.142795458139807,39.56125725944092,0.0,309.39982192589923,1529.2381774499745,0.0,3567.193488393135,0.0,0.0,0.0,0.0,4805.483726912606,1681.5270860211085,23.99794276934216,0.0,0.0,0.0,1.3642420526593924e-12,0.0
2025-03-23 21:00:00+00:00,2,1.0,3539.052929292931,1380.835511829172,1057.1562970009716,1101.0611204627887,1380.835511829096,294.8998197082075,1085.9356921208885,1174.2013520221549,669.720146268889,711.1153655602851,1057.1562970009716,0.0,1101.0611204627887,0.0,974.1383945729294,304.41824830404045,2158.2174174637603,2877.6232232850134,719.4058058212534,711.1153655602827,237.0384551867609,948.1538207470436,14.222307311205654,42.725300114657045,0.0,334.6067253754627,1652.4168421133802,5191.469771406311,3851.761617857943,0.0,0.0,0.0,0.0,0.0,1681.5270860211085,23.997283079338064,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-03-23 22:00:00+00:00,2,1.0,4426.837872567179,1729.8370542107054,1325.411040800037,1371.5897775564363,1729.8370542106334,370.5807167762811,1359.2563374343522,1174.2013520221549,839.996585951447,889.8404682592609,1325.411040800037,0.0,1371.589777556436,0.0,1221.8132159293775,381.81662997793046,2697.0008183564732,3596.001091141964,899.000272785491,889.8404682592586,296.61348941975285,1186.4539576790114,17.79680936518517,53.478228999565474,0.0,418.9952039150103,2067.7006344629353,6494.5385070301145,4817.814307071341,0.0,0.0,0.0,0.0,0.0,1681.5270860211085,23.995790200520958,0.0,0.0,0.0,0.0,0.0
2025-03-23 23:00:00+00:00,2,1.0,4604.1904827817725,1797.241757864827,1378.843489853189,1428.1052350637572,1797.2417578647455,386.2672072046128,1410.9745506601328,1174.2013520221549,873.235801965658,924.0059558991712,1378.843489853189,0.0,1428.1052350637574,0.0,1270.1611664955026,396.92536452984456,2806.948724916947,3742.5982998892623,935.6495749723156,924.0059558991688,308.00198529972295,1232.0079411988918,18.480119117983374,55.646357046233256,0.0,435.4666444516615,2150.1700454177612,15161.995958305075,5012.759466384765,0.0,0.0,0.0,8407.635430105542,0.0,9657.710394659984,23.994336329466353,0.0,0.0,0.0,0.0,0.0
2025-04-12 00:00:00+00:00,3,40.0,3091.7851799709215,1198.010348571347,920.2834749077912,973.4913564917844,1198.0103485712787,256.3655814042213,941.6447671670572,1174.2013520221549,580.8701433541845,617.1402052171642,920.2834749077912,0.0,973.4913564917845,0.0,844.9020266969957,264.03188334281117,1893.7748313995758,2525.0331085327675,631.2582771331919,617.1402052171633,205.7134017390544,822.8536069562176,12.342804104343264,37.343417812151586,0.0,290.82251378612546,1441.5122979176776,4533.297477888599,3369.935135229763,0.0,0.0,0.0,0.0,0.0,9657.710394659984,24.000996554920025,0.0,0.0,0.0,0.0,0.0
2025-04-12 01:00:00+00:00,3,40.0,3069.36490939459,1189.990005553295,913.7531619330666,965.6217419082279,1189.9900055532219,254.0558849921537,935.9341205610682,1174.2013520221549,578.5131168615924,611.4768886917041,913.7531619330666,0.0,965.6217419082278,0.0,841.4736245259526,262.9605076643602,1879.3749038412946,2505.8332051217258,626.4583012804314,611.4768886917029,203.82562956390097,815.3025182556039,12.229537773834059,37.06881227707429,0.0,288.8282204925126,1431.3710090521135,4500.735918446703,3347.3068296476786,0.0,0.0,0.0,0.0,0.0,9657.710394659984,23.99804232347988,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-04-12 02:00:00+00:00,3,40.0,3040.409167427768,1179.8093772145214,904.7777167316901,955.8220734815552,1179.809377214445,251.70279804163573,928.1065791728093,1174.2013520221549,572.4823160672127,607.3270611473108,904.7777167316901,0.0,955.8220734815552,0.0,832.7015506432184,260.21923457600576,1860.5997902132453,2480.799720284327,620.1999300710818,607.327061147309,202.44235371576966,809.7694148630786,12.14654122294618,36.70155223676626,0.0,286.31352960172535,1418.023141424295,10230.678316326746,3313.5012709275456,0.0,0.0,0.0,5772.246007474682,0.0,15133.743774189976,23.998615911515383,0.0,0.0,0.0,9.094947017729282e-13,0.0
2025-04-12 03:00:00+00:00,3,40.0,3062.6154219436226,1189.695709149037,911.2774876411594,961.6422251534257,1189.6957091489585,253.23083232687028,936.4648768220882,1174.2013520221549,576.8475934217205,612.8481157273183,911.2774876411594,0.0,961.6422251534258,0.0,839.051044977048,262.2034515553275,1872.9197127945852,2497.2262837261133,624.3065709315283,612.8481157273167,204.28270524243888,817.1308209697555,12.256962314546332,36.95474688076904,0.0,288.6318699479225,1428.6363068725327,4491.251728816154,3336.2773287031614,0.0,0.0,0.0,0.0,0.0,15133.743774189976,24.000020768826417,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-04-12 04:00:00+00:00,3,40.0,3109.60323598824,1208.160874406178,924.6055322801917,976.8368293018709,1208.1608744060982,256.9042341714294,951.2566402346688,1174.2013520221549,585.0305999046954,623.1302745014843,924.6055322801917,0.0,976.8368293018709,0.0,850.9535998613751,265.92299995667975,1901.4423615820626,2535.2564821094165,633.8141205273541,623.1302745014822,207.71009150049406,830.8403660019762,12.462605490029643,37.50653426142446,0.0,293.1126029998386,1450.5289547358207,4560.132190724061,3386.2100819707916,0.0,0.0,0.0,0.0,0.0,15133.743774189976,23.99979889388941,0.0,0.0,0.0,0.0,0.0
