timestamp_hour_utc,representative_day_id,day_weight,it_load_kw,q_air_kw,q_cp_kw,q_rdhx_kw,s_air_kw,s_air_old_kw,s_air_new_kw,old_ac_capacity_eff_kw,q_air_to_ashp_kw,q_air_to_reject_kw,q_cp_to_wshp_kw,q_cp_to_free_kw,q_rdhx_to_wshp_kw,q_rdhx_to_chiller_kw,q_ashp_out_kw,p_ashp_kw,q_wshp_in_kw,q_wshp_out_kw,p_wshp_kw,q_chiller_evap_kw,p_chiller_kw,q_tower_kw,p_tower_kw,p_pump_kw,p_cdu_free_kw,p_terminal_kw,p_cooling_kw,p_grid_kw,q_heat_kw,q_tes_ch_kw,q_tes_dis_kw,e_tes_kwh,p_bess_ch_kw,p_bess_dis_kw,e_bess_kwh,max_theta_c,hotspot_slack_c,hotspot_penalty_yuan,bess_degradation_cost_yuan,power_balance_residual_kw,heat_balance_residual_kw
2025-04-12 05:00:00+00:00,3,40.0,3108.01247362187,1206.7126059447355,924.1004958171346,977.1993718600015,1206.7126059446603,256.7880238891305,949.9245820555298,1174.2013520221549,584.5528176329642,622.1597883117734,924.1004958171346,0.0,977.1993718600015,0.0,850.2586438297661,265.7058261968019,1901.2998676771363,2535.0664902361814,633.7666225590453,622.1597883117713,207.38659610392375,829.546384415695,12.443195766235425,37.49500859311406,0.0,292.8128895239188,1449.6101387430394,4557.622612364909,3385.3251340659476,0.0,0.0,0.0,0.0,0.0,15133.743774189976,24.000219732699176,0.0,0.0,0.0,0.0,0.0
2025-04-12 06:00:00+00:00,3,40.0,3057.446493160741,1183.7048072451496,909.3960015427742,964.3456843728168,1183.7048072450675,252.97067198497416,930.7341352600934,1174.2013520221549,575.4697987574078,608.2350084877432,909.3960015427742,0.0,964.3456843728168,0.0,837.0469800107751,261.5771812533672,1873.741685915591,2498.3222478874545,624.5805619718636,608.235008487742,202.7450028292473,810.9800113169892,12.164700169754838,36.925336890011394,0.0,287.4475327895925,1425.4403159038368,4482.886809064577,3335.36922789823,0.0,0.0,0.0,0.0,0.0,15133.743774189976,23.99876103581472,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-04-12 07:00:00+00:00,3,40.0,3070.6544380104815,1188.402964195102,913.9970669659401,968.25440684944,1188.4029641950244,254.86502330191834,933.537940893106,1174.2013520221549,578.1620875911044,610.2408766039991,913.9970669659401,0.0,968.25440684944,0.0,840.9630364961521,262.8009489050475,1882.25147381538,2509.6686317538397,627.4171579384599,610.2408766039979,203.41362553466595,813.6545021386638,12.204817532079957,37.1024560774726,0.0,288.62719009692137,1431.5661960846473,4502.220634095128,3350.631668249992,0.0,0.0,0.0,0.0,0.0,15133.743774189976,23.996571905772303,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-04-12 08:00:00+00:00,3,40.0,3024.258249840333,1170.22927783628,900.7082131333309,953.3207588707188,1170.229277836205,251.15674252601133,919.0725353101936,1174.2013520221549,570.2945107937196,599.9347670425624,900.7082131333309,0.0,953.3207588707187,0.0,829.5192884272285,259.2247776335089,1854.0289720040496,2472.038629338733,618.0096573346832,599.9347670425611,199.9782556808537,799.9130227234148,11.99869534085122,36.554453982707116,0.0,284.22597545733515,1409.9918154299394,4434.250065270273,3301.557917765961,0.0,0.0,0.0,0.0,0.0,15133.743774189976,23.996441937194096,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-04-12 09:00:00+00:00,3,40.0,2952.048198650281,1140.7823386716595,879.1658152102597,932.1000447683599,1140.7823386715854,245.51006710330995,895.2722715682753,1174.2013520221549,556.0018306869129,584.7805079847485,879.1658152102597,0.0,932.1000447683597,0.0,808.7299355446005,252.72810485768764,1811.2658599786193,2415.021146638159,603.7552866595397,584.7805079847474,194.9268359949158,779.7073439796632,11.695610159694947,35.695974903991385,0.0,277.1885756754491,1375.9903882512785,4328.038586901559,3223.751082182759,0.0,0.0,0.0,0.0,0.0,15133.743774189976,23.99756716665821,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-04-12 10:00:00+00:00,3,40.0,2929.163055665478,1131.4855145685246,872.8519730657895,924.8255680311631,1131.485514568446,243.89983568857707,887.5856788798687,1174.2013520221549,552.4744786992455,579.0110358692807,872.8519730657895,0.0,924.8255680311631,0.0,803.5992417443572,251.12476304511162,1797.6775410969526,2396.90338812927,599.2258470323175,579.0110358692791,193.00367862309304,772.0147144923721,11.580220717385583,35.43381487228531,0.0,274.97348006026186,1365.3418043504548,264.99305595854275,3200.502629873627,0.0,0.0,0.0,0.0,4029.5118040573902,10886.265387738153,23.997283694559275,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-04-12 11:00:00+00:00,3,40.0,3018.0422265829366,1167.3428277830837,899.8544157866133,950.8449830132396,1167.3428277830135,251.78253148754314,915.5602962954703,1174.2013520221549,568.4562314979244,598.8865962851611,899.8544157866133,0.0,950.8449830132395,0.0,826.8454276333446,258.3891961354202,1850.6993987998528,2467.5991983998038,616.8997995999509,598.8865962851596,199.62886542838652,798.5154617135461,11.977731925703191,36.5040823037308,0.0,283.5708738716412,1406.9705492648327,0.0,3294.4446260331483,0.0,0.0,0.0,0.0,4425.012775847769,6221.892372063797,23.997546079240355,0.0,0.0,0.0,0.0,0.0
2025-04-12 12:00:00+00:00,3,40.0,2937.9634504198903,1135.2138026872742,875.5606089396061,927.1890387930101,1135.2138026871949,244.92359973306452,890.2902029541303,1174.2013520221549,553.2636745116378,581.950128175638,875.5606089396061,0.0,927.1890387930101,0.0,804.7471629260186,251.48348841438082,1802.7496477326165,2403.666196976822,600.9165492442055,581.9501281756367,193.98337605854556,775.9335042341822,11.639002563512733,35.53870865611829,0.0,275.8441385603883,1369.4052634971513,0.0,3208.4133599028405,0.0,0.0,0.0,0.0,4307.3687139170415,1681.5270860211085,23.997398706429017,0.0,0.0,0.0,0.0,0.0
2025-04-12 13:00:00+00:00,3,40.0,2936.394018063023,1138.5385023044296,874.7100259418843,923.145489816708,1138.538502304362,244.53049599664945,894.0080063077127,1174.2013520221549,552.5428922357087,585.9956100687225,874.7100259418843,0.0,923.145489816708,0.0,803.698752342849,251.1558601071403,1797.8555157585924,2397.140687678123,599.2851719195307,585.9956100687209,195.33187002290697,781.3274800916279,11.719912201374418,35.47275567642362,0.0,276.4040188916215,1369.3695888189977,4305.763606882021,3200.839440020972,0.0,0.0,0.0,0.0,0.0,1681.5270860211085,23.997565287495668,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-04-12 14:00:00+00:00,3,40.0,3007.658007168605,1168.6565844946697,894.7241702548018,944.277252419135,1168.6565844945965,249.2058951040498,919.4506893905468,1174.2013520221549,565.7791473284988,602.8774371661725,894.7241702548018,0.0,944.277252419135,0.0,822.9514870232709,257.1723396947722,1839.0014226739368,2452.0018968985823,613.0004742246456,602.8774371661711,200.95914572205703,803.8365828882281,12.057548743323421,36.28449763183541,0.0,283.53723809664643,1403.01124411328,10182.915258756568,3274.9533839218534,0.0,0.0,0.0,5772.246007474682,0.0,7157.560465551101,23.99789447849171,0.0,0.0,0.0,9.094947017729282e-13,0.0
2025-04-12 15:00:00+00:00,3,40.0,3059.3822059163886,1186.832815924111,908.4696771044094,964.0797128878698,1186.8328159240325,252.43347437057847,934.399341553454,1174.2013520221549,574.815742613964,612.0170733101488,908.4696771044094,0.0,964.0797128878698,0.0,836.0956256203112,261.2798830063473,1872.5493899922792,2496.7325199897055,624.1831299974264,612.0170733101465,204.00569110338216,816.0227644135286,12.24034146620293,36.89488744201098,0.0,288.08200648782895,1426.6859395031986,12893.703575525129,3332.8281456100167,0.0,0.0,0.0,8407.635430105542,0.0,15133.743774189976,23.99859772032109,0.0,0.0,0.0,0.0,0.0
2025-04-12 16:00:00+00:00,3,40.0,3006.305278603771,1168.524665628499,891.5456296171527,946.2349833581189,1168.5246656284185,247.56253222651793,920.9621334019006,1174.2013520221549,564.3599872895195,604.1646783389808,891.5456296171527,0.0,946.2349833581188,0.0,820.8872542393012,256.5272669497816,1837.7806129752717,2450.3741506336955,612.5935376584239,604.1646783389798,201.38822611299327,805.5529044519731,12.083293566779595,36.20871872209577,0.0,283.4945047671654,1402.2955477772396,4408.600826381011,3271.2614048729965,0.0,0.0,0.0,0.0,0.0,15133.743774189976,23.994276553196944,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-04-12 17:00:00+00:00,3,40.0,3007.45062791119,1170.4546706570397,892.6737979653162,944.3221592888348,1170.45467065696,247.94004528734138,922.5146253696187,1174.2013520221549,564.3592933354358,606.0953773216057,892.6737979653162,0.0,944.3221592888348,0.0,820.8862448515431,256.5269515161072,1836.995957254151,2449.3279430055345,612.3319857513836,606.0953773216037,202.03179244053456,808.1271697621382,12.121907546432073,36.22343553184784,0.0,283.8405096004608,1403.076582386766,4410.527210297956,3270.2141878570774,0.0,0.0,0.0,0.0,0.0,15133.743774189976,23.99683927209335,0.0,0.0,0.0,0.0,0.0
2025-04-12 18:00:00+00:00,3,40.0,3066.3174869809536,1194.1465892857934,910.4765229268781,961.6943747682819,1194.1465892857098,252.50000298349408,941.6465863022157,1174.2013520221549,576.4922166344742,617.6543726513208,910.4765229268781,0.0,961.694374768282,0.0,838.5341332865079,262.0419166520337,1872.17089769516,2496.2278635935463,624.0569658983866,617.6543726513192,205.88479088377306,823.5391635350923,12.353087453026383,36.93123943548916,0.0,289.51042200428765,1430.7784223269966,506.3182560888222,3334.761996880054,0.0,0.0,0.0,0.0,3990.777653219128,10927.094767698629,23.9958662217472,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-04-12 19:00:00+00:00,3,40.0,3014.1137776552564,1171.450623172733,896.5415435114329,946.1216109710925,1171.4506231726514,249.58272511857723,921.8678980540742,1174.2013520221549,565.9828110373168,605.4678121354177,896.5415435114329,0.0,946.1216109710925,0.0,823.247725145188,257.2649141078713,1842.6631544825254,2456.8842059767003,614.2210514941751,605.4678121354162,201.82260404513875,807.290416180555,12.109356242708325,36.35746241505392,0.0,284.12775590749516,1405.9031442124426,0.0,3280.1319311218886,0.0,0.0,0.0,0.0,4420.016921867699,6267.987844502486,23.997233659276212,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-04-12 20:00:00+00:00,3,40.0,2967.55226047756,1150.1801482608607,882.4212874742566,934.9508247424427,1150.180148260785,245.81556315618505,904.3645851045999,1174.2013520221549,556.8239727835526,593.3561754773099,882.4212874742566,0.0,934.9508247424426,0.0,809.9257785942583,253.1018058107057,1817.372112216699,2423.162816288932,605.790704072233,593.3561754773089,197.7853918257696,791.1415673030784,11.867123509546175,35.82214687165212,0.0,279.17928616790687,1383.5464582578136,0.0,3233.08859488319,0.0,0.0,0.0,0.0,4351.098718735374,1681.5270860211085,23.997215563149197,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-04-12 21:00:00+00:00,3,40.0,2956.3872331650873,1147.6875790997867,879.4626086937625,929.2370453715372,1147.687579099705,245.0248219101623,902.6627571895428,1174.2013520221549,554.2942219531307,593.3933571466576,879.4626086937625,0.0,929.2370453715371,0.0,806.2461410227355,251.95191906960486,1808.6996540653,2411.599538753733,602.8998846884333,593.3933571466561,197.797785715552,791.191142862208,11.86786714293312,35.67624871452825,0.0,278.44236695374457,1378.6360722847962,4335.023305449883,3217.845679776469,0.0,0.0,0.0,0.0,0.0,1681.5270860211085,23.99921766192286,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-04-12 22:00:00+00:00,3,40.0,2970.19408654103,1154.2152213722588,884.6607347428601,931.3181304259124,1154.2152213721793,247.33517465714468,906.8800467150345,1174.2013520221549,556.3751316569728,597.8400897152877,884.6607347428601,0.0,931.3181304259124,0.0,809.2729187737787,252.89778711680583,1815.9788651687727,2421.3051535583636,605.3262883895909,597.840089715286,199.28002990509532,797.1201196203813,11.956801794305719,35.85300334654493,0.0,279.94005731315065,1385.2539678654935,4355.448054406523,3230.5780723321423,0.0,0.0,0.0,0.0,0.0,1681.5270860211085,23.998118465617686,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-04-12 23:00:00+00:00,3,40.0,3033.7416111196762,1180.6891737614842,903.6973481994829,949.3550891587105,1180.689173761405,252.89781673086617,927.791357030539,1174.2013520221549,568.3107949885551,612.378378772931,903.6973481994829,0.0,949.3550891587104,0.0,826.6338836197166,258.32308863116145,1853.0524373581934,2470.7365831442576,617.6841457860644,612.3783787729298,204.12612625764325,816.504505030573,12.247567575458595,36.604471337571596,0.0,286.24921523534067,1415.2346148232398,12856.611656048457,3297.370466763974,0.0,0.0,0.0,8407.635430105542,0.0,9657.710394659984,23.995395503398914,0.0,0.0,0.0,0.0,0.0
2025-06-08 00:00:00+00:00,4,59.0,2668.226443465902,1045.6262180584977,786.7325179703541,835.8677074370488,1045.6262180584195,213.65892434637573,831.9672937120437,1174.2013520221549,505.2299352783101,540.3962827801887,786.7325179703541,0.0,835.8677074370488,0.0,734.8799058593602,229.64997058105007,1622.600225407403,2163.4669672098707,540.8667418024677,540.3962827801871,180.13209426006236,720.5283770402494,10.807925655603741,31.960652613481116,0.0,253.14417996505654,1246.5615648777216,3914.7880083436235,2898.346873069231,0.0,0.0,0.0,0.0,0.0,9657.710394659984,23.999736436383543,0.0,0.0,0.0,0.0,0.0
2025-06-08 01:00:00+00:00,4,59.0,2697.086106739959,1069.8337056589294,795.3048673885394,831.9475336924888,1069.8337056588625,215.4255950081111,854.4081106507514,1174.2013520221549,511.8981277913395,557.9355778675916,795.3048673885394,0.0,831.9475336924888,0.0,744.5790949692212,232.6809671778816,1627.2524010810284,2169.669868108038,542.4174670270095,557.9355778675898,185.97852595586326,743.914103823453,11.158711557351795,32.178621358581076,0.0,258.28513237735024,1262.6994254540373,3959.7855321939965,2914.248963077259,0.0,0.0,0.0,0.0,0.0,9657.710394659984,23.99589470326019,0.0,0.0,0.0,0.0,0.0
2025-06-08 02:00:00+00:00,4,59.0,2748.2279820414296,1092.4450016161707,809.4532518053032,846.3297286199553,1092.4450016160913,218.8249487265531,873.6200528895381,1174.2013520221549,521.0212702985444,571.4237313176278,809.4532518053032,0.0,846.3297286199553,0.0,757.8491204342465,236.82785013570202,1655.7829804252588,2207.7106405670115,551.9276601417529,571.423731317626,190.4745771058753,761.8983084235012,11.428474626352518,32.74689484035866,0.0,263.60646501230895,1287.0119218623504,9807.485911378462,2965.5597610012583,0.0,0.0,0.0,5772.246007474682,0.0,15133.743774189976,23.997157560653108,0.0,0.0,0.0,0.0,0.0
2025-06-08 03:00:00+00:00,4,59.0,2787.1014940741543,1101.892501840242,819.1497318322142,866.0592604016967,1101.8925018401578,221.64336687957757,880.2491349605802,1174.2013520221549,526.2017635807358,575.6907382595076,819.1497318322142,0.0,866.0592604016967,0.0,765.3843833901614,239.18261980942543,1685.208992233911,2246.9453229785477,561.7363307446369,575.6907382595065,191.8969127531688,767.5876510126752,11.513814765190128,33.235084558983395,0.0,266.2823998818976,1303.8471625133022,4090.9486565874568,3012.329706368709,0.0,0.0,0.0,0.0,0.0,15133.743774189976,23.99961556259679,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-06-08 04:00:00+00:00,4,59.0,2835.911021442252,1119.8390441354736,830.5742806253348,885.4976966814478,1119.8390441353981,225.06009563248747,894.7789485029107,1174.2013520221549,530.7904726490572,589.0485714864178,830.5742806253348,0.0,885.4976966814479,0.0,772.0588693077195,241.26839665866237,1716.0719773067826,2288.095969742377,572.0239924355942,589.0485714864162,196.3495238288054,785.3980953152216,11.780971429728323,33.77220538557452,0.0,270.7500403105605,1325.9451300489254,4161.856151491178,3060.1548390500966,0.0,0.0,0.0,0.0,0.0,15133.743774189976,24.00568725935661,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-06-08 05:00:00+00:00,4,59.0,2864.877477365525,1131.6807482179352,838.3784049155735,894.8183242320183,1131.6807482178608,226.66982418670116,905.0109240311596,1174.2013520221549,536.3788736084648,595.3018746094718,838.3784049155735,0.0,894.8183242320183,0.0,780.1874525214033,243.80857891293854,1733.196729147592,2310.928972196789,577.7322430491972,595.3018746094699,198.43395820315664,793.7358328126265,11.906037492189398,34.09953538978739,0.0,273.59567856987724,1339.5760316171463,4204.453508982671,3091.1164247181923,0.0,0.0,0.0,0.0,0.0,15133.743774189976,24.006921176031188,0.0,0.0,0.0,0.0,0.0
2025-06-08 06:00:00+00:00,4,59.0,2869.0960452254612,1137.9598302288007,839.212286149072,891.9239288475885,1137.9598302287268,225.68696085763077,912.272869371096,1174.2013520221549,538.6586949685001,599.3011352603025,839.212286149072,0.0,891.9239288475886,0.0,783.5035563178183,244.8448613493182,1731.1362149966606,2308.1816199955474,577.0454049988869,599.3011352603004,199.76704508676679,799.0681803470671,11.986022705206008,34.09560787294805,0.0,274.80839540581655,1342.5473374189423,4211.643382644404,3091.6851763133654,0.0,0.0,0.0,0.0,0.0,15133.743774189976,24.007744152231908,0.0,0.0,0.0,0.0,0.0
2025-06-08 07:00:00+00:00,4,59.0,2935.153587802032,1159.113129468597,862.8520540354976,913.1884042979372,1159.113129468522,234.68587643992885,924.4272530285932,1174.2013520221549,550.2140394687797,608.899089999819,862.8520540354976,0.0,913.1884042979372,0.0,800.3113301364068,250.09729066762714,1776.0404583334348,2368.0539444445794,592.0134861111449,608.8990899998178,202.96636333327257,811.8654533330903,12.177981799996354,35.0174456640443,0.0,280.1767330865714,1372.4493006626567,4307.6028884646885,3168.3652745809864,0.0,0.0,0.0,0.0,0.0,15133.743774189976,24.00866887757061,0.0,0.0,0.0,0.0,0.0
2025-06-08 08:00:00+00:00,4,59.0,2902.079830330927,1145.1710326233701,855.4891171925267,901.4196805150316,1145.1710326232994,234.35787820976486,910.8131544135344,1174.2013520221549,543.1279754492645,602.0430571741075,855.4891171925267,0.0,901.4196805150316,0.0,790.0043279262029,246.8763524769384,1756.9087977075583,2342.5450636100777,585.6362659025194,602.0430571741057,200.68101905803522,802.7240762321409,12.040861143482113,34.678870320926116,0.0,276.8468864554843,1356.7602553573854,4258.840085688313,3132.5493915362804,0.0,0.0,0.0,0.0,0.0,15133.743774189976,24.00873428303695,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-06-08 09:00:00+00:00,4,59.0,2865.8243195745335,1123.9364272882694,844.4781248835918,897.4097674026721,1123.9364272881892,233.63785750023766,890.2985697879515,1174.2013520221549,532.0509526779391,591.8854746103319,844.4781248835918,0.0,897.409767402672,0.0,773.8922948042753,241.84134212633603,1741.8878922862639,2322.5171897150185,580.6292974287546,591.8854746103304,197.29515820344346,789.1806328137739,11.837709492206608,34.30844142053448,0.0,272.21804257437543,1338.1299912456507,4203.954310820183,3096.409484519294,0.0,0.0,0.0,0.0,0.0,15133.743774189976,24.007706937168834,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-06-08 10:00:00+00:00,4,59.0,3004.936785739249,1176.3184319375853,885.0266969631168,943.5916568385442,1176.318431937505,245.12794657780162,931.1904853597034,1174.2013520221549,556.7736269465094,619.5448049910776,885.0266969631168,0.0,943.5916568385442,0.0,809.8525482858319,253.07892133932245,1828.6183538016612,2438.1578050688813,609.5394512672203,619.5448049910752,206.51493499702508,826.0597399881003,12.390896099821504,35.986717477278944,0.0,285.0316870061715,1402.54260818684,236.66975098137937,3248.010353354713,0.0,0.0,0.0,0.0,4170.80964294471,10737.324387957007,24.006750200876926,0.0,0.0,0.0,0.0,0.0
2025-06-08 11:00:00+00:00,4,59.0,2992.4877938225673,1170.769593905908,882.8704434172173,938.8477564994425,1170.7695939058274,245.50019882032726,925.2693950855,1174.2013520221549,554.2271369317926,616.5424569741174,882.8704434172173,0.0,938.8477564994424,0.0,806.1485628098802,251.92142587808758,1821.7181999166596,2428.9575998888795,607.2393999722199,616.5424569741159,205.5141523247053,822.0566092988212,12.330849139482318,35.87459086751094,0.0,283.7175823800053,1396.5980005620113,0.0,3235.10616269876,0.0,0.0,0.0,0.0,4389.085794384579,6110.82173590876,24.005721555874892,0.0,0.0,0.0,0.0,0.0
2025-06-08 12:00:00+00:00,4,59.0,2864.58811242164,1122.8923062226575,842.549782102231,899.1460240967498,1122.8923062225754,232.5708634007234,890.3214428218519,1174.2013520221549,531.623122804576,591.269183418083,842.549782102231,0.0,899.1460240967497,0.0,773.2699968066561,241.64687400208004,1741.6958061989808,2322.2610749319742,580.5652687329936,591.2691834180819,197.08972780602727,788.3589112241091,11.825383668361635,34.26795370403443,0.0,272.014536157777,1337.409744071274,0.0,3095.53107173863,0.0,0.0,0.0,0.0,4201.997856492913,1681.5270860211085,24.005036848135482,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-06-08 13:00:00+00:00,4,59.0,2798.9460515361766,1097.9361857238518,823.8264309882832,877.183434824043,1097.9361857237802,227.29955938005043,870.6366263437299,1174.2013520221549,520.0817671814436,577.8544185424099,823.8264309882832,0.0,877.183434824043,0.0,756.4825704457362,236.40080326429256,1701.009865812326,2268.0131544164346,567.0032886041087,577.8544185424082,192.61813951413606,770.4725580565442,11.557088370848163,33.48662727788893,0.0,265.91557834774085,1306.9815253790152,4105.927576915192,3024.495724862171,0.0,0.0,0.0,0.0,0.0,1681.5270860211085,24.00683177442932,0.0,0.0,0.0,0.0,0.0
2025-06-08 14:00:00+00:00,4,59.0,2815.0490135332443,1099.9388931083834,830.9462029011424,884.1639175237161,1099.9388931083095,231.1720881703926,868.7668049379167,1174.2013520221549,521.7990821297137,578.1398109786714,830.9462029011424,0.0,884.1639175237161,0.0,758.9804830977654,237.1814009680517,1715.1101204248587,2286.8134938998114,571.7033734749529,578.1398109786699,192.71327032622327,770.8530813048931,11.562796219573396,33.77002526227143,0.0,266.6497700641794,1313.580636315252,9900.875657323179,3045.793976997577,0.0,0.0,0.0,5772.246007474682,0.0,7157.560465551101,24.005944897697,0.0,0.0,0.0,9.094947017729282e-13,0.0
2025-06-08 15:00:00+00:00,4,59.0,3010.6690789388085,1163.3191950512062,896.0799516676826,951.2699322199209,1163.3191950511327,251.6627270000377,911.6564680510951,1174.2013520221549,565.3526166600877,597.96657839112,896.0799516676826,0.0,951.2699322199209,0.0,822.3310787783095,256.9784621182217,1847.3498838876035,2463.1331785168045,615.7832946292011,597.9665783911182,199.3221927970394,797.2887711881576,11.959331567822364,36.39509787222969,0.0,282.75002727782703,1403.1884062623412,12821.492915306691,3285.464257295114,0.0,0.0,0.0,8407.635430105542,0.0,15133.743774189976,23.992505337466294,0.0,0.0,0.0,0.0,0.0
2025-06-08 16:00:00+00:00,4,59.0,3078.2069923204554,1193.5865718953996,916.0040381164465,968.6163823086093,1193.586571895318,256.63221775636373,936.9543541389543,1174.2013520221549,578.2211922422256,615.3653796531751,916.0040381164465,0.0,968.6163823086092,0.0,841.0490068977826,262.82781465555706,1884.6204204250557,2512.8272272334075,628.2068068083519,615.3653796531736,205.12179321772453,820.4871728708981,12.307307593063472,37.16628496657949,0.0,289.80298757657965,1435.432994817856,4513.639987138311,3353.8762341311904,0.0,0.0,0.0,0.0,0.0,15133.743774189976,23.992837686252503,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-06-08 17:00:00+00:00,4,59.0,3074.9395644076244,1193.828536785967,914.9203494074607,966.1906782141967,1193.8285367858891,255.96710480104298,937.8614319848461,1174.2013520221549,578.0295931334423,615.7989436525262,914.9203494074607,0.0,966.1906782141967,0.0,840.770317285007,262.7407241515647,1881.1110276216573,2508.1480368288762,627.0370092072191,615.7989436525244,205.26631455084146,821.0652582033658,12.315978873050486,37.10951726436579,0.0,289.77419020062916,1434.2437342476708,4509.1832986552945,3348.918354113883,0.0,0.0,0.0,0.0,0.0,15133.743774189976,23.994589346359206,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-06-08 18:00:00+00:00,4,59.0,3058.9732310608524,1186.7150436380389,909.3948652197436,962.8633222030726,1186.7150436379548,253.92250810275283,932.792535535202,1174.2013520221549,575.3895680961947,611.3254755418462,909.3948652197436,0.0,962.8633222030726,0.0,836.9302808671923,261.54071277099763,1872.2581874228163,2496.344249897088,624.086062474272,611.3254755418446,203.7751585139482,815.1006340557929,12.226509510836893,36.910479178623035,0.0,288.10007391592717,1426.638996364605,662.9662288137638,3333.2745307642804,0.0,0.0,0.0,0.0,3822.645998611694,11104.321092809376,23.993257162003463,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-06-08 19:00:00+00:00,4,59.0,3062.354483484829,1185.2540608006107,907.2022053655859,969.8982173186329,1185.2540608005293,251.53615975787918,933.7179010426502,1174.2013520221549,575.6642074266018,609.5898533740108,907.2022053655859,0.0,969.8982173186329,0.0,837.3297562568753,261.6655488302735,1877.1004226842188,2502.800563578958,625.7001408947395,609.5898533740087,203.19661779133622,812.7864711653449,12.191797067480174,36.9150483341539,0.0,287.93095266392356,1427.6001055819067,0.0,3340.1303198358337,0.0,0.0,0.0,0.0,4489.954589066737,6371.493395417295,23.995209087607133,0.0,0.0,0.0,1.1368683772161603e-12,0.0
2025-06-08 20:00:00+00:00,4,59.0,3034.895582970205,1172.5811394690732,899.1692865026579,963.1451569984721,1172.581139468996,249.62868933728654,922.9524501317096,1174.2013520221549,570.2910198575755,602.2901196114992,899.1692865026579,0.0,963.1451569984721,0.0,829.514210701928,259.22319084435253,1862.31444350113,2483.085924668173,620.7714811670432,602.2901196114976,200.76337320383254,803.0534928153302,12.045802392229952,36.60653016506446,0.0,284.98674540104275,1414.3971231735654,0.0,3312.6001353701013,0.0,0.0,0.0,0.0,4449.29270614377,1681.5270860211085,23.99432083989235,0.0,0.0,0.0,0.0,0.0
2025-06-08 21:00:00+00:00,4,59.0,3007.7975109015924,1160.6761221481931,893.3439611293078,953.7774276240903,1160.6761221481086,249.82656698740828,910.8495551607003,1174.2013520221549,564.7914763233844,595.8846458248101,893.3439611293078,0.0,953.7774276240903,0.0,821.5148746521957,256.72339832881113,1847.1213887533982,2462.828518337864,615.707129584466,595.884645824808,198.628215274936,794.512861099744,11.91769291649616,36.33809311012014,0.0,282.1812925821905,1401.4958217970197,4409.293332698612,3284.3433929900593,0.0,0.0,0.0,0.0,0.0,1681.5270860211085,23.99086421771485,0.0,0.0,0.0,0.0,0.0
2025-06-08 22:00:00+00:00,4,59.0,2975.856033715487,1154.0508099934113,887.1025380469912,934.7026856750851,1154.0508099933345,249.12927274008078,904.9215372532537,1174.2013520221549,560.4084780592409,593.6423319341721,887.1025380469912,0.0,934.7026856750851,0.0,815.139604449805,254.73112639056407,1821.8052237220763,2429.073631629435,607.2684079073588,593.6423319341707,197.8807773113902,791.5231092455608,11.872846638683411,35.96010299816059,0.0,280.17466417784,1387.887925423997,4363.743959139483,3244.2132360792402,0.0,0.0,0.0,0.0,0.0,1681.5270860211085,23.990011118249228,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-06-08 23:00:00+00:00,4,59.0,2972.2519996359006,1152.6112453647163,885.9917717560113,933.6489825151726,1152.6112453646479,248.1324649647525,904.4787803998954,1174.2013520221549,560.3321647890148,592.279080575703,885.9917717560113,0.0,933.6489825151725,0.0,815.028603329476,254.69643854046126,1819.6407542711838,2426.1876723615783,606.5469180903946,592.2790805757013,197.42636019190041,789.7054407676017,11.845581611514024,35.91624297783207,0.0,279.8080194230406,1386.239560835143,12766.126990576586,3241.2162756910543,0.0,0.0,0.0,8407.635430105542,0.0,9657.710394659984,23.993041637459413,0.0,0.0,0.0,0.0,0.0
2025-07-04 00:00:00+00:00,5,66.0,2818.240359639253,1093.356541680192,823.3993675339258,901.4844504251345,1093.356541680114,219.60783037082447,873.7487113092895,1174.2013520221549,529.7107506975448,563.6457909826486,823.3993675339258,0.0,901.4844504251345,0.0,770.4883646509742,240.77761395342944,1724.8838179590603,2299.84509061208,574.96127265302,563.6457909826469,187.88193032754896,751.5277213101958,11.272915819652937,33.71682553026912,0.0,265.34184998958517,1313.9524082735056,12539.8281980183,3070.3334552630545,0.0,0.0,0.0,8407.635430105542,0.0,9657.710394659984,23.999935015804812,0.0,0.0,0.0,0.0,0.0
2025-07-04 01:00:00+00:00,5,66.0,2774.3114535455616,1077.3067578546736,807.2605736495877,889.7441220412982,1077.3067578545938,213.0682251341815,864.2385327204124,1174.2013520221549,522.6463198980042,554.6604379566708,807.2605736495877,0.0,889.7441220412983,0.0,760.2128289425515,237.56650904454733,1697.004695690886,2262.672927587848,565.668231896962,554.6604379566693,184.88681265222309,739.5472506088923,11.093208759133384,33.115258429900614,0.0,261.40031228528915,1293.7303330680556,4068.0417866136168,3022.8857565303992,0.0,0.0,0.0,0.0,0.0,9657.710394659984,23.99785456729097,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-07-04 02:00:00+00:00,5,66.0,2760.9594491582247,1072.6767309196523,803.9342490858703,884.348469152702,1072.676730919578,212.4286260188867,860.2481049006911,1174.2013520221549,520.1112634549307,552.565467464723,803.9342490858703,0.0,884.3484691527019,0.0,756.5254741162629,236.41421066133216,1688.2827182385722,2251.043624318096,562.760906079524,552.5654674647213,184.1884891549071,736.7539566196284,11.051309349294426,32.96151216410313,0.0,260.242157704497,1287.618585113658,4048.5780342718826,3007.569098434359,0.0,0.0,0.0,0.0,0.0,9657.710394659984,23.999018149757475,0.0,0.0,0.0,0.0,0.0
2025-07-04 03:00:00+00:00,5,66.0,2753.5121730464352,1069.1799584299756,801.157598346526,883.1746162699317,1069.179958429902,211.84216082113088,857.337797608771,1174.2013520221549,517.7884405100889,551.3915179198887,801.157598346526,0.0,883.1746162699318,0.0,753.1468225601293,235.3583820500404,1684.3322146164578,2245.776286155277,561.4440715388192,551.3915179198867,183.79717263996224,735.188690559849,11.027830358397734,32.866474113095094,0.0,259.4440948258962,1283.9380255262108,4037.450198572646,2998.923108715406,0.0,0.0,0.0,0.0,0.0,9657.710394659984,23.998553193586947,0.0,0.0,0.0,0.0,0.0
2025-07-04 04:00:00+00:00,5,66.0,2746.0345353449115,1066.1440593866696,799.2082900539582,880.6821859042834,1066.1440593865957,211.60939617243073,854.5346632141649,1174.2013520221549,516.2093784966991,549.9346808899717,799.2082900539582,0.0,880.6821859042834,0.0,750.8500050861078,234.64062658940867,1679.8904759582415,2239.853967944322,559.9634919860805,549.9346808899708,183.31156029665692,733.2462411866277,10.998693617799415,32.783070560661585,0.0,258.7111990628655,1280.4086421134725,4026.443177458384,2990.7039730304296,0.0,0.0,0.0,0.0,0.0,9657.710394659984,23.997592380819153,0.0,0.0,0.0,0.0,0.0
2025-07-04 05:00:00+00:00,5,66.0,2742.154172633252,1064.3176672875904,797.065205404427,880.771299941236,1064.3176672875109,210.38706487622963,853.9306024112811,1174.2013520221549,515.1225452788684,549.1951220087235,797.065205404427,0.0,880.7712999412358,0.0,749.2691567692632,234.14661149039475,1677.8365053456628,2237.1153404608835,559.2788351152209,549.1951220087218,183.06504066957393,732.2601626782957,10.983902440174436,32.71966916154517,0.0,258.2891381891459,1278.483197066055,4020.637369699307,2986.3844972301467,0.0,0.0,0.0,0.0,0.0,9657.710394659984,24.000037122759505,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-07-04 06:00:00+00:00,5,66.0,2725.883905048667,1057.3034737208607,792.283430112034,876.2970012157732,1057.3034737207854,209.32025139808633,847.9832223226991,1174.2013520221549,511.9586975618682,545.344776158994,792.283430112034,0.0,876.2970012157733,0.0,744.6671964536265,232.70849889175827,1668.5804313278074,2224.7739084370764,556.1934771092691,545.3447761589922,181.78159205299738,727.1263682119895,10.906895523179843,32.53147291551876,0.0,256.62589945414584,1270.7478359468691,9768.877748470219,2969.441104890703,0.0,0.0,0.0,5772.246007474682,0.0,15133.743774189976,23.997532689725208,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-07-04 07:00:00+00:00,5,66.0,2750.898024777563,1065.0031267656047,800.297370857933,885.5975271540246,1065.0031267655286,212.52096253878418,852.4821642267443,1174.2013520221549,515.552620516041,549.4505062495653,800.297370857933,0.0,885.5975271540246,0.0,749.8947207506051,234.3421002345641,1685.8948980119576,2247.8598640159435,561.9649660039859,549.450506249564,183.15016874985466,732.6006749994186,10.989010124991278,32.86489639727823,0.0,258.63639509685527,1281.9475366075294,4032.8455613850924,2997.7545847665488,0.0,0.0,0.0,0.0,0.0,15133.743774189976,23.99746925971476,0.0,0.0,0.0,0.0,0.0
2025-07-04 08:00:00+00:00,5,66.0,2781.6229960812484,1077.8610739597948,810.1108965582225,893.6510255632304,1077.8610739597214,215.44939448519838,862.4116794745229,1174.2013520221549,521.1692798241113,556.6917941356854,810.1108965582225,0.0,893.6510255632303,0.0,758.0644070168892,236.89512719277786,1703.7619221214532,2271.682562828604,567.920640707151,556.6917941356837,185.56393137856122,742.2557255142449,11.133835882713672,33.23983715237898,0.0,261.673962389943,1296.4273347035257,4078.050330784774,3029.7469698454934,0.0,0.0,0.0,0.0,0.0,15133.743774189976,23.99746143173526,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-07-04 09:00:00+00:00,5,66.0,2776.4756009080784,1076.5103675199641,806.4663788485228,893.4988545395912,1076.5103675198902,213.05932205534697,863.4510454645433,1174.2013520221549,520.555743099376,555.9546244205898,806.4663788485228,0.0,893.4988545395911,0.0,757.1719899627286,236.6162468633527,1699.965233388114,2266.620311184152,566.655077796038,555.9546244205884,185.31820814019613,741.2728325607845,11.119092488411768,33.1289799108516,0.0,261.3175201862987,1294.1551253851487,4070.6307262932273,3023.7923011468806,0.0,0.0,0.0,0.0,0.0,15133.743774189976,23.998118139856583,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-07-04 10:00:00+00:00,5,66.0,2749.9392623389845,1065.0122354552097,800.3126927190242,884.6143341647505,1065.0122354551347,213.26355316223115,851.7486822929035,1174.2013520221549,513.9194211111812,551.0928143440302,800.3126927190242,0.0,884.6143341647504,0.0,747.5191579799,233.59973686871876,1684.9270268837745,2246.569369178366,561.6423422945915,551.0928143440292,183.69760478134305,734.7904191253722,11.021856286880583,32.85552412321823,0.0,258.5962655659969,1281.413329920749,0.0,2994.0885271582656,0.0,0.0,0.0,0.0,4031.3525922597337,10884.325026601695,23.996274207579972,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-07-04 11:00:00+00:00,5,66.0,2729.8440828788735,1054.9246494459653,795.5561507300047,879.3632827029035,1054.9246494458862,213.15877896026734,841.7658704856188,1174.2013520221549,509.40529959815143,545.5193498478159,795.5561507300047,0.0,879.3632827029035,0.0,740.9531630518567,231.54786345370522,1674.9194334329081,2233.2259112438774,558.3064778109693,545.5193498478138,181.8397832826046,727.3591331304184,10.910386996956275,32.660317348929176,0.0,256.32115234244975,1271.5859812356143,0.0,2974.179074295734,0.0,0.0,0.0,0.0,4001.430064114488,6666.447393109905,23.99709398969169,0.0,0.0,0.0,0.0,0.0
2025-07-04 12:00:00+00:00,5,66.0,2640.408421575164,1018.5456224366322,768.5480379844836,853.3147611540473,1018.5456224365586,204.89062079603866,813.6550016405199,1174.2013520221549,493.7881154483147,524.7575069883187,768.5480379844836,0.0,853.3147611540473,0.0,718.2372588339124,224.4491433855976,1621.862799138531,2162.483732184708,540.620933046177,524.7575069883177,174.9191689961059,699.6766759844236,10.495150139766354,31.589588751074984,0.0,247.58781416453985,1229.6617984832617,0.0,2880.72099101862,0.0,0.0,0.0,0.0,3870.0702200584265,2587.035193052009,23.997475074809284,0.0,0.0,0.0,6.821210263296962e-13,0.0
2025-07-04 13:00:00+00:00,5,66.0,2663.4376508569358,1032.8689789103064,776.8695327112829,853.699139235348,1032.868978910228,206.9345682300695,825.9344106801584,1174.2013520221549,500.0482986263072,532.8206802840008,776.8695327112829,0.0,853.6991392353481,0.0,727.3429798200832,227.294681193776,1630.5686719466307,2174.0915625955076,543.5228906488769,532.8206802839996,177.60689342799986,710.4275737119995,10.656413605679992,31.843077373691962,0.0,250.7282156111005,1241.6521718611252,3905.0898227180605,2901.434542415591,0.0,0.0,0.0,0.0,0.0,2587.035193052009,24.000622558082323,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-07-04 14:00:00+00:00,5,66.0,2712.354349978731,1055.3582205692649,792.8203402000656,864.1757892094007,1055.3582205691928,211.70376486873062,843.6544557004622,1174.2013520221549,509.79934184302374,545.558878726243,792.8203402000656,0.0,864.1757892094006,0.0,741.5263154080345,231.72697356501078,1656.9961294094662,2209.3281725459547,552.3320431364887,545.5588787262411,181.8529595754137,727.4118383016548,10.911177574524823,32.42636809809598,0.0,255.9740424686579,1265.223564418192,12385.213344502463,2950.854487953989,0.0,0.0,0.0,8407.635430105542,0.0,10563.218501690884,24.00347032357092,0.0,0.0,0.0,-1.8189894035458565e-12,0.0
2025-07-04 15:00:00+00:00,5,66.0,2751.8690673449673,1068.3351923380121,803.5039312954157,880.029943711538,1068.3351923379316,214.31700541134526,854.0181869265864,1174.2013520221549,517.2558011650632,551.0793911729504,803.5039312954157,0.0,880.029943711538,0.0,752.3720744219103,235.11627325684697,1683.5338750069536,2244.7118333426047,561.1779583356512,551.0793911729486,183.69313039098284,734.7725215639314,11.02158782345897,32.90541737597785,0.0,259.30325827872366,1283.2176254616415,8852.843347626233,2997.083907764515,0.0,0.0,0.0,4817.756654819624,0.0,15133.743774189976,24.003204067891502,0.0,0.0,0.0,0.0,0.0
2025-07-04 16:00:00+00:00,5,66.0,2760.8345873863886,1072.4068995157465,805.065766168889,883.3619217017523,1072.4068995156654,214.09928168507247,858.3076178305929,1174.2013520221549,518.7298874459694,553.677012069779,805.065766168889,0.0,883.3619217017523,0.0,754.5161999214101,235.78631247544067,1688.4276878706414,2251.2369171608552,562.8092292902138,553.6770120697769,184.55900402325895,738.2360160930358,11.073540241395536,32.98559220208419,0.0,260.26855497194447,1287.4822332043377,0.0,3005.7531170822654,0.0,0.0,0.0,0.0,4048.3168205907264,10866.443159843997,24.00428984120837,0.0,0.0,0.0,0.0,0.0
2025-07-04 17:00:00+00:00,5,66.0,2761.2847957782765,1072.146531484944,804.3285542037944,884.8097100895383,1072.1465314848579,213.41096329238997,858.735568192468,1174.2013520221549,519.2519314585497,552.8946000263957,804.3285542037944,0.0,884.8097100895384,0.0,755.2755366669815,236.02360520843172,1689.1382642933327,2252.18435239111,563.0460880977776,552.8946000263936,184.29820000879786,737.1928000351915,11.057892000527872,32.977953727009215,0.0,260.25155510196964,1287.6552941445138,4048.94008992279,3007.459889058092,0.0,0.0,0.0,0.0,0.0,10866.443159843997,24.003321524186937,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-07-04 18:00:00+00:00,5,66.0,3000.193083244442,1170.4913302036089,870.3578637498965,959.3438892909346,1170.4913302035302,227.14160713054676,943.3497230729836,1174.2013520221549,565.7485048435083,604.7428253601022,870.3578637498965,0.0,959.3438892909346,0.0,822.906916136012,257.15841129250373,1829.7017530408314,2439.602337387775,609.9005843469438,604.7428253601004,201.58094178670012,806.3237671468005,12.094856507202007,35.704174805406254,0.0,283.7123827284249,1400.1513514671808,56.72739401332592,3262.5092535237873,0.0,0.0,0.0,0.0,4343.6170406982965,6287.86878246836,24.00616162821834,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-07-04 19:00:00+00:00,5,66.0,2979.2868905398427,1163.6808861842574,864.6765459952784,950.9294583603081,1163.6808861841841,225.56354337483913,938.117342809345,1174.2013520221549,562.1071066352921,601.5737795489669,864.6765459952784,0.0,950.9294583603081,0.0,817.6103369240612,255.50323028876915,1815.6060043555867,2420.808005807449,605.2020014518622,601.5737795489653,200.5245931829884,802.0983727319536,12.031475590979305,35.44959096346144,0.0,281.9616505152744,1390.6725419933348,0.0,3238.41834273151,0.0,0.0,0.0,0.0,4369.959432533177,1681.5270860211085,24.006205779426367,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-07-04 20:00:00+00:00,5,66.0,2756.4462746615827,1081.7260367944536,814.0513122774211,860.6689255897109,1081.7260367943798,222.66299759272093,859.0630392016589,1174.2013520221549,517.9968152552157,563.7292215392391,814.0513122774211,0.0,860.668925589711,0.0,753.4499130984956,235.45309784327986,1674.7202378671323,2232.960317156176,558.240079289044,563.729221539238,187.90974051307933,751.6389620523173,11.27458443078476,33.02822862421975,0.0,261.86201722491205,1287.7677479253198,4044.214022586902,2986.4102302546717,0.0,0.0,0.0,0.0,0.0,1681.5270860211085,24.006111851549353,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-07-04 21:00:00+00:00,5,66.0,2678.48131628407,1047.8025418511033,796.680847685088,833.9979267478811,1047.8025418510263,221.27382478505746,826.5287170659687,1174.2013520221549,503.94424834113073,543.8582935099743,796.680847685088,0.0,833.9979267478811,0.0,733.0098157689175,229.06556742778673,1630.678774432969,2174.2383659106254,543.5595914776563,543.8582935099723,181.28609783665743,725.1443913466297,10.877165870199445,32.24040469803145,0.0,253.82981266394563,1250.858639974277,3929.3399562583472,2907.248181679543,0.0,0.0,0.0,0.0,0.0,1681.5270860211085,24.004479518338506,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-07-04 22:00:00+00:00,5,66.0,2653.3286196868225,1034.910777962493,790.759514203504,827.6583275208252,1034.9107779624237,220.91791950914856,813.9928584532752,1174.2013520221549,498.47815451930666,536.4326234431878,790.759514203504,0.0,827.6583275208251,0.0,725.0591338462644,226.58097932695765,1618.417841724329,2157.8904556324387,539.4726139081097,536.4326234431862,178.81087448106206,715.2434979242482,10.728652468863723,31.99936870131337,0.0,250.88670687088324,1238.4791957571897,3891.8078154440122,2882.9495894787033,0.0,0.0,0.0,0.0,0.0,1681.5270860211085,24.003020180288175,0.0,0.0,0.0,0.0,0.0
2025-07-04 23:00:00+00:00,5,66.0,2639.941990440102,1029.2545673072407,788.6865711176342,822.0008520152263,1029.254567307163,220.4616537886077,808.7929135185551,1174.2013520221549,497.9366722325764,531.3178950746658,788.6865711176342,0.0,822.0008520152263,0.0,724.2715232473839,226.33485101480747,1610.6874231328604,2147.583230843814,536.8958077109535,531.317895074664,177.10596502488798,708.4238600995519,10.626357901493279,31.880605653681286,0.0,249.4893125862045,1232.3328998920279,3872.27489033213,2871.8547540911977,0.0,0.0,0.0,0.0,0.0,1681.5270860211085,24.00137956431448,0.0,0.0,0.0,0.0,0.0
2025-09-25 00:00:00+00:00,6,31.0,2901.6103379852475,1141.4683450747414,884.0915957158869,876.0503971946216,1141.4683450746656,256.175547990258,885.2927970844078,1174.2013520221549,550.5116370239172,590.9567080508261,884.0915957158869,0.0,876.0503971946216,0.0,800.7441993075159,250.23256228359872,1760.1419929105084,2346.8559905473444,586.7139976368361,590.9567080508235,196.9855693502745,787.942277401098,11.81913416101647,35.28325184342282,0.0,275.88331532987286,1356.9178306050217,4258.528168590269,3147.60018985486,0.0,0.0,0.0,0.0,0.0,9657.710394659984,23.987320101212095,0.0,0.0,0.0,0.0,0.0
2025-09-25 01:00:00+00:00,6,31.0,2813.053221362433,1110.0004659655672,858.4169753062223,844.6357800906445,1110.000465965492,248.76605649726204,861.2344094682298,1174.2013520221549,534.6463862437434,575.3540797218254,858.4169753062223,0.0,844.6357800906445,0.0,777.6674708999907,243.0210846562471,1703.0527553968668,2270.737007195822,567.6842517989555,575.3540797218238,191.78469324060794,767.1387729624317,11.507081594436476,34.198867060093114,0.0,268.04410047799956,1316.2400788283398,4129.293300190773,3048.404478095813,0.0,0.0,0.0,0.0,0.0,9657.710394659984,23.98836388540973,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-09-25 02:00:00+00:00,6,31.0,2778.8391508903856,1095.568847313414,848.333008658008,834.9372949189615,1095.568847313333,246.73408786598532,848.8347594473476,1174.2013520221549,527.6217499828575,567.9470973305579,848.333008658008,0.0,834.9372949189615,0.0,767.4498181568837,239.82806817402616,1683.2703035769691,2244.360404769292,561.090101192323,567.9470973305562,189.3156991101854,757.2627964407416,11.358941946611123,33.79936320892985,0.0,264.65569953115937,1300.047873163235,9851.133031528303,3011.810222926176,0.0,0.0,0.0,5772.246007474682,0.0,15133.743774189976,23.987297873050217,0.0,0.0,0.0,0.0,0.0
2025-09-25 03:00:00+00:00,6,31.0,2801.830507389542,1102.9651332274186,855.3813195166518,843.484054645471,1102.9651332273388,249.19605766298824,853.7690755643506,1174.2013520221549,531.8933230538786,571.0718101735418,855.3813195166518,0.0,843.4840546454711,0.0,773.6630153510963,241.7696922972176,1698.865374162123,2265.153832216164,566.288458054041,571.0718101735399,190.35727005784662,761.4290802313865,11.421436203470797,34.09628013195427,0.0,266.5708709435021,1310.5040076880325,4112.334515077575,3038.8168475672605,0.0,0.0,0.0,0.0,0.0,15133.743774189976,23.98631300312801,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-09-25 04:00:00+00:00,6,31.0,2797.6655864432987,1097.1245353826869,853.4881719066555,847.0528791539559,1097.1245353826098,248.04349378911346,849.0810415934964,1174.2013520221549,531.9404791404816,565.1840562422069,853.4881719066555,0.0,847.0528791539559,0.0,773.7316060225187,241.79112688203708,1700.5410510606114,2267.388068080815,566.8470170202038,565.1840562422051,188.39468541406836,753.5787416562735,11.3036811248441,34.07517394873922,0.0,265.4321957519296,1307.8438801418222,4105.509466585121,3041.1196741033336,0.0,0.0,0.0,0.0,0.0,15133.743774189976,23.98923602037226,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-09-25 05:00:00+00:00,6,31.0,2851.1160942723395,1117.7051246449969,868.9473468953229,864.46362273202,1117.7051246449157,251.89254475180127,865.8125798931144,1174.2013520221549,542.9558477082592,574.7492769367393,868.9473468953229,0.0,864.46362273202,0.0,789.7539603029225,246.79811259466328,1733.4109696273429,2311.2146261697903,577.8036565424476,574.7492769367375,191.5830923122458,766.3323692489832,11.494985538734749,34.71305663417989,0.0,270.4565389923673,1332.8494426146385,4183.965536886978,3100.9685864727126,0.0,0.0,0.0,0.0,0.0,15133.743774189976,23.989053660146755,0.0,0.0,0.0,0.0,0.0
2025-09-25 06:00:00+00:00,6,31.0,2897.596325228168,1135.5137991553815,882.8575049064372,879.2250211663484,1135.5137991552974,255.34609701599942,880.167702139298,1174.2013520221549,551.9062908349808,583.6075083204023,882.8575049064372,0.0,879.2250211663484,0.0,802.7727866690631,250.8664958340822,1762.0825260727856,2349.4433680970474,587.3608420242618,583.6075083204005,194.53583610680016,778.1433444272006,11.67215016640801,35.27797535885661,0.0,274.76906235311526,1354.482361843524,4252.078687071692,3152.2161547661103,0.0,0.0,0.0,0.0,0.0,15133.743774189976,23.990752479358274,0.0,0.0,0.0,0.0,0.0
2025-09-25 07:00:00+00:00,6,31.0,2939.804260036653,1151.2297020395822,894.521890243428,894.052667753642,1151.229702039505,257.1923238595851,894.0373781799196,1174.2013520221549,561.6920703826189,589.537631656965,894.521890243428,0.0,894.052667753642,0.0,817.0066478292639,255.31457744664496,1788.5745579970699,2384.7660773294265,596.1915193323566,589.5376316569631,196.51254388565434,786.0501755426174,11.79075263313926,35.77618338483926,0.0,278.6012893619363,1374.1868660445707,4313.991126081224,3201.7727251586903,0.0,0.0,0.0,0.0,0.0,15133.743774189976,23.991448420072363,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-09-25 08:00:00+00:00,6,31.0,2945.080060947703,1146.413394872506,894.0816264524896,904.5850396227094,1146.4133948724323,256.7939379945053,889.619456877927,1174.2013520221549,560.6681319862649,585.7452628862425,894.0816264524896,0.0,904.5850396227095,0.0,815.5172828891126,254.8491509028477,1798.666666075199,2398.2222214335984,599.5555553583996,585.745262886241,195.24842096208033,780.9936838483213,11.71490525772482,35.86829918980178,0.0,277.8699814490283,1375.1063131198825,4320.186374067585,3213.739504322711,0.0,0.0,0.0,0.0,0.0,15133.743774189976,23.99147188976047,0.0,0.0,0.0,0.0,0.0
2025-09-25 09:00:00+00:00,6,31.0,2930.317398884138,1140.6702981731257,888.4798461572991,901.1672545537137,1140.6702981730475,254.83246437039375,885.8378338026538,1174.2013520221549,558.0662712244258,582.6040269487011,888.4798461572991,0.0,901.1672545537139,0.0,811.7327581446194,253.66648692019356,1789.647100711013,2386.1961342813506,596.5490335703377,582.6040269486997,194.20134231623322,776.8053692649329,11.652080538973992,35.66606793025612,0.0,276.49351247210416,1368.2285237480987,4298.545922632236,3197.92889242597,0.0,0.0,0.0,0.0,0.0,15133.743774189976,23.988822094544485,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-09-25 10:00:00+00:00,6,31.0,2948.936314313021,1153.7886317775326,894.3424148495732,900.805267685916,1153.7886317774596,255.2318964672005,898.5567353102592,1174.2013520221549,563.0749190591717,590.713712718363,894.3424148495732,0.0,900.8052676859157,0.0,819.018064086068,255.94314502689625,1795.147682535489,2393.530243380652,598.382560845163,590.7137127183611,196.90457090612034,787.6182836244814,11.81427425436722,35.838325122346355,0.0,279.2453194996124,1378.1281956545054,275.73998861254677,3212.54830746672,0.0,0.0,0.0,0.0,4051.324521354979,10863.272764865575,23.99124067735134,0.0,0.0,0.0,-4.547473508864641e-13,0.0
