timestamp_hour_utc,representative_day_id,day_weight,it_load_kw,q_air_kw,q_cp_kw,q_rdhx_kw,s_air_kw,s_air_old_kw,s_air_new_kw,old_ac_capacity_eff_kw,q_air_to_ashp_kw,q_air_to_reject_kw,q_cp_to_wshp_kw,q_cp_to_free_kw,q_rdhx_to_wshp_kw,q_rdhx_to_chiller_kw,q_ashp_out_kw,p_ashp_kw,q_wshp_in_kw,q_wshp_out_kw,p_wshp_kw,q_chiller_evap_kw,p_chiller_kw,q_tower_kw,p_tower_kw,p_pump_kw,p_cdu_free_kw,p_terminal_kw,p_cooling_kw,p_grid_kw,q_heat_kw,q_tes_ch_kw,q_tes_dis_kw,e_tes_kwh,p_bess_ch_kw,p_bess_dis_kw,e_bess_kwh,max_theta_c,hotspot_slack_c,hotspot_penalty_yuan,bess_degradation_cost_yuan,power_balance_residual_kw,heat_balance_residual_kw
2025-09-25 11:00:00+00:00,6,31.0,2984.0348840763613,1166.1767794707287,905.2399718930653,912.6181327125664,1166.1767794706461,259.08613403426335,907.0906454363828,1174.2013520221549,569.2862129146843,596.8905665560459,905.2399718930653,0.0,912.6181327125664,0.0,828.05267333045,258.76646041576566,1817.858104605632,2423.8108061408425,605.9527015352106,596.8905665560441,198.963522185348,795.854088741392,11.93781133112088,36.28338048391763,0.0,282.35267670795747,1394.2565526593203,0.0,3251.8634794712925,0.0,0.0,0.0,0.0,4378.291436735682,6248.1483648336525,23.988951338398586,0.0,0.0,0.0,0.0,0.0
2025-09-25 12:00:00+00:00,6,31.0,2952.3289487971765,1157.2473712750773,898.4678055405557,896.6137719815417,1157.2473712750002,258.77920862507796,898.4681626499222,1174.2013520221549,561.7783096400264,595.469061635053,898.4678055405557,0.0,896.6137719815417,0.0,817.1320867491293,255.3537771091029,1795.0815775220976,2393.442103362797,598.3605258406992,595.4690616350509,198.48968721168364,793.9587488467346,11.90938123270102,35.920171886032094,0.0,279.9148436541436,1379.9483869343624,0.0,3210.5741901119263,0.0,0.0,0.0,0.0,4332.277335731539,1681.5270860211085,23.987962131978513,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-09-25 13:00:00+00:00,6,31.0,2912.9973999582544,1144.0135625454507,887.8582098511239,881.1256275616815,1144.0135625453754,255.91207391000228,888.101488635373,1174.2013520221549,555.723452400749,588.2901101447032,887.8582098511239,0.0,881.1256275616815,0.0,808.3250216738168,252.60156927306775,1768.9838374128053,2358.645116550407,589.6612791376017,588.2901101447017,196.0967033815672,784.3868135262688,11.765802202894033,35.447002571150534,0.0,276.5608996830397,1362.133256249321,4275.130656207575,3166.970138224224,0.0,0.0,0.0,0.0,0.0,1681.5270860211085,23.987054012017442,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-09-25 14:00:00+00:00,6,31.0,2897.536658208427,1135.51055914629,881.0933480604651,880.9327510016724,1135.5105591462147,253.33120083066134,882.1793583155535,1174.2013520221549,553.0506920434713,582.4598671028203,881.0933480604651,0.0,880.9327510016724,0.0,804.4373702450491,251.38667820157787,1762.0260990621373,2349.3681320828496,587.3420330207124,582.459867102819,194.15328903427297,776.6131561370919,11.649197342056379,35.24212795183067,0.0,274.69573069548005,1354.4690562459305,10024.251721929038,3153.8055023278985,0.0,0.0,0.0,5772.246007474682,0.0,7157.560465551101,23.98328650252882,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-09-25 15:00:00+00:00,6,31.0,2901.2151153021136,1139.2967111018588,883.7564215723323,878.161982627923,1139.2967111017747,254.02007400974503,885.2766370920297,1174.2013520221549,554.9960976071008,584.3006134947601,883.7564215723323,0.0,878.161982627923,0.0,807.267051064874,252.27095345777312,1761.9184042002553,2349.2245389336736,587.3061347334184,584.3006134947577,194.76687116491922,779.0674846596769,11.686012269895153,35.2943124734492,0.0,275.44498267347353,1356.7692667729286,12665.619812180583,3156.4915899985476,0.0,0.0,0.0,8407.635430105542,0.0,15133.743774189976,23.98629561113112,0.0,0.0,0.0,0.0,0.0
2025-09-25 16:00:00+00:00,6,31.0,2901.737994427714,1137.961968909784,883.7716726905817,880.0043528273486,1137.9619689097078,254.50318657983593,883.458782329872,1174.2013520221549,554.1629857659948,583.7989831437911,883.7716726905817,0.0,880.0043528273486,0.0,806.0552520232652,251.89226625727036,1763.7760255179305,2351.7013673572405,587.9253418393101,583.7989831437894,194.5996610479298,778.3986441917192,11.675979662875788,35.31319370899094,0.0,275.22919366859696,1356.635636184974,4258.373630612688,3157.756619380506,0.0,0.0,0.0,0.0,0.0,15133.743774189976,23.98572169219668,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-09-25 17:00:00+00:00,6,31.0,2922.2616041557385,1144.7908559824855,888.885450646181,888.585297527073,1144.7908559824111,256.0234513020157,888.7674046803954,1174.2013520221549,556.7583635466318,588.0324924358549,888.885450646181,0.0,888.585297527073,0.0,809.830346976919,253.0719834302872,1777.470748173254,2369.9609975643384,592.4902493910846,588.0324924358534,196.01083081195114,784.0433232478046,11.760649848717067,35.55241649465616,0.0,276.9717345594445,1365.8578645361406,4288.119468691879,3179.7913445412573,0.0,0.0,0.0,0.0,0.0,15133.743774189976,23.985383591511116,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-09-25 18:00:00+00:00,6,31.0,2984.318557264252,1172.168866701967,906.2891273498583,905.8605632124276,1172.1688667018902,259.78550407784866,912.3833626240416,1174.2013520221549,568.988129667331,603.1807370346373,906.2891273498583,0.0,905.8605632124275,0.0,827.6190976979362,258.63096803060506,1812.1496905622857,2416.199587416381,604.0498968540952,603.1807370346362,201.06024567821206,804.2409827128482,12.063614740692723,36.24727945262003,0.0,283.40032797984077,1395.4523327360657,461.4219468740612,3243.8186851143173,0.0,0.0,0.0,0.0,3918.348943126256,11003.44133165913,23.986127444253764,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-09-25 19:00:00+00:00,6,31.0,3005.1735252236713,1181.1119111106375,911.8760234421336,912.1855906708995,1181.111911110559,260.9459006866183,920.1660104239409,1174.2013520221549,572.5098609468552,608.6020501637838,911.8760234421336,0.0,912.1855906708996,0.0,832.7416159226984,260.2317549758433,1824.0616141130333,2432.082152150711,608.0205380376777,608.6020501637821,202.86735005459403,811.4694002183761,12.172041003275641,36.478136609973006,0.0,285.51564033304567,1405.2854610144093,0.0,3264.823768073409,0.0,0.0,0.0,0.0,4410.458986238081,6354.409357235942,23.98784909954329,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-09-25 20:00:00+00:00,6,31.0,3020.229052487607,1189.4216493906151,916.65577256577,914.1516305312217,1189.4216493905355,262.07298217584764,927.348667214688,1174.2013520221549,576.2395348879623,613.1821145026541,916.65577256577,0.0,914.1516305312217,0.0,838.1665962006725,261.9270613127102,1830.8074030969915,2441.0765374626553,610.2691343656638,613.1821145026528,204.39403816755092,817.5761526702037,12.263642290053054,36.64118948228531,0.0,287.36124635199303,1412.8563119702562,0.0,3279.243133663328,0.0,0.0,0.0,0.0,4433.085364457863,1681.5270860211085,23.98599530130194,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-09-25 21:00:00+00:00,6,31.0,2950.7057417030483,1162.974512933962,895.9932994942191,891.7379292748675,1162.9745129338794,256.5750190230999,906.3994939107794,1174.2013520221549,562.5105832426824,600.4639296912814,895.9932994942191,0.0,891.7379292748675,0.0,818.1972119893564,255.68662874667388,1787.7312287690866,2383.641638358782,595.9104095896955,600.4639296912796,200.15464323042653,800.6185729217061,12.009278593825591,35.79717827757525,0.0,280.90699440834305,1380.4651328465397,4331.170874549588,3201.8388503481383,0.0,0.0,0.0,0.0,0.0,1681.5270860211085,23.98561899983265,0.0,0.0,0.0,0.0,0.0
2025-09-25 22:00:00+00:00,6,31.0,3008.2873212151394,1186.1466177742577,912.9180358781978,909.2226675626813,1186.1466177741754,260.65102440775405,925.4955933664214,1174.2013520221549,574.216841430403,611.9297763438566,912.9180358781978,0.0,909.2226675626813,0.0,835.2244966260407,261.0076551956377,1822.140703440879,2429.520937921172,607.380234480293,611.9297763438548,203.97659211461826,815.906368458473,12.238595526877095,36.479767751972744,0.0,286.4724198517579,1407.5552649211568,4415.842586136296,3264.7454345472124,0.0,0.0,0.0,0.0,0.0,1681.5270860211085,23.986582114246417,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-09-25 23:00:00+00:00,6,31.0,3018.9215469377955,1185.6495562328134,915.497269528875,917.7747211761068,1185.6495562327352,261.86355034401276,923.7860058887225,1174.2013520221549,575.2403129114348,610.4092433213806,915.497269528875,0.0,917.7747211761068,0.0,836.7131824166324,261.47286950519765,1833.2719907049818,2444.362654273309,611.0906635683273,610.4092433213793,203.4697477737931,813.8789910951724,12.208184866427585,36.64266529762732,0.0,286.67525378014034,1411.5593847915131,12838.116361834851,3281.0758366899418,0.0,0.0,0.0,8407.635430105542,0.0,9657.710394659984,23.986136514132376,0.0,0.0,0.0,0.0,0.0
2025-10-25 00:00:00+00:00,7,36.0,2528.7797424181535,996.9162950795615,775.5536653880538,756.3097819505364,996.9162950794806,228.35307898093276,768.5632160985479,1174.2013520221549,478.77037632530994,518.1459187542529,775.5536653880538,0.0,756.3097819505361,0.0,696.3932746549963,217.62289832968634,1531.86344733859,2042.4845964514534,510.62114911286335,518.1459187542516,172.7153062514172,690.8612250056688,10.36291837508503,30.829707781146972,0.0,240.78458508413587,1182.936564934335,3711.7163073524885,2738.8778711064497,0.0,0.0,0.0,0.0,0.0,9657.710394659984,23.98486056890803,0.0,0.0,0.0,0.0,0.0
2025-10-25 01:00:00+00:00,7,36.0,2517.520352218336,993.2682652976649,772.8432953492902,751.4087915713824,993.2682652975953,227.8005146290707,765.4677506685247,1174.2013520221549,477.345472154964,515.9227931427024,772.8432953492902,0.0,751.4087915713823,0.0,694.3206867708567,216.97521461589272,1524.2520869206726,2032.33611589423,508.0840289735575,515.9227931427008,171.97426438090025,687.897057523601,10.318455862854014,30.699386776192533,0.0,239.84444952526246,1177.8958001346596,3695.4161523529956,2726.6568026650866,0.0,0.0,0.0,0.0,0.0,9657.710394659984,23.98373553224298,0.0,0.0,0.0,0.0,0.0
2025-10-25 02:00:00+00:00,7,36.0,2536.9740567440685,1003.6400561154463,780.8429672331015,752.4910333955211,1003.6400561153638,230.3355957563874,773.3044603589764,1174.2013520221549,482.21409907172324,521.4259570437241,780.8429672331015,0.0,752.4910333955211,0.0,701.4023259225065,219.18822685078328,1533.3340006286226,2044.4453341714966,511.11133354287415,521.4259570437233,173.80865234790775,695.234609391631,10.428519140874466,30.950199350948257,0.0,242.1254752824252,1187.6124065158133,3724.586463259882,2745.847660094003,0.0,0.0,0.0,0.0,0.0,9657.710394659984,23.984248169797922,0.0,0.0,0.0,0.0,0.0
2025-10-25 03:00:00+00:00,7,36.0,2490.5298133950173,983.1099988256992,766.0999149952954,741.3198995740212,983.1099988256237,226.31529595732445,756.7947028682993,1174.2013520221549,471.89368446378796,511.21631436191285,766.0999149952954,0.0,741.3198995740212,0.0,686.3908137655098,214.49712930172183,1507.4198145693167,2009.8930860924222,502.47327152310555,511.21631436191086,170.40543812063694,681.6217524825478,10.224326287238217,30.396196445599077,0.0,237.32913653039668,1165.3254982086983,9428.101319078398,2696.283899857932,0.0,0.0,0.0,5772.246007474682,0.0,15133.743774189976,23.987103462521375,0.0,0.0,0.0,0.0,0.0
2025-10-25 04:00:00+00:00,7,36.0,2491.2758855604698,983.8911342906318,766.5516267739532,740.833124495886,983.8911342905549,226.5489405819118,757.3421937086431,1174.2013520221549,472.141090288242,511.7500440023916,766.5516267739532,0.0,740.8331244958858,0.0,686.7506767828975,214.60958649465545,1507.384751269839,2009.846335026452,502.461583756613,511.7500440023904,170.58334800079678,682.3333920031871,10.235000880047807,30.404880048177453,0.0,237.4824968214616,1165.776896001752,3657.0527815622218,2696.597011809349,0.0,0.0,0.0,0.0,0.0,15133.743774189976,23.98643710387853,0.0,0.0,0.0,0.0,0.0
2025-10-25 05:00:00+00:00,7,36.0,2514.2272191741786,993.0965604569403,773.8368970634016,747.2937616538366,993.096560456866,228.84399949084633,764.2525609660196,1174.2013520221549,476.4464653492876,516.6500951076544,773.8368970634016,0.0,747.2937616538367,0.0,693.0130405080547,216.56657515876708,1521.1306587172382,2028.1742116229843,507.0435529057461,516.6500951076525,172.2166983692175,688.86679347687,10.33300190215305,30.688044528440415,0.0,239.68826235616962,1176.5361352204936,3690.763354394672,2721.187252131039,0.0,0.0,0.0,0.0,0.0,15133.743774189976,23.985703185593934,0.0,0.0,0.0,0.0,0.0
2025-10-25 06:00:00+00:00,7,36.0,2544.3729493899773,1005.0905913280108,781.3970399799011,757.8853180820661,1005.0905913279308,230.30439559254503,774.7861957353858,1174.2013520221549,481.6211015339404,523.4694897940715,781.3970399799011,0.0,757.8853180820662,0.0,700.5397840493678,218.91868251542743,1539.2823580619674,2052.3764774159563,513.0941193539891,523.4694897940703,174.48982993135678,697.9593197254271,10.469389795881407,31.020764380217695,0.0,242.58709489875218,1190.5798808756244,3734.9528302656017,2752.916261465324,0.0,0.0,0.0,0.0,0.0,15133.743774189976,23.98593944871959,0.0,0.0,0.0,0.0,0.0
2025-10-25 07:00:00+00:00,7,36.0,2526.457168777455,999.1574105236922,776.6900723071266,750.6096859466368,999.1574105236116,228.82734827750892,770.3300622461027,1174.2013520221549,478.8314323380988,520.3259781855946,776.6900723071266,0.0,750.6096859466367,0.0,696.482083400871,217.6506510627722,1527.2997582537632,2036.3996776716842,509.09991941792106,520.3259781855938,173.44199272853126,693.767970914125,10.406519563711875,30.806799028680164,0.0,241.04856577489136,1182.4544475765078,3708.911616353963,2732.8817610725555,0.0,0.0,0.0,0.0,0.0,15133.743774189976,23.986782260801835,0.0,0.0,0.0,0.0,0.0
2025-10-25 08:00:00+00:00,7,36.0,2488.024131698533,984.1939593366867,765.7884645748799,738.0417077869672,984.1939593366146,225.89635143833803,758.2976078982766,1174.2013520221549,471.71668942023297,512.4772699164549,765.7884645748799,0.0,738.0417077869672,0.0,686.1333664294298,214.4166770091968,1503.830172361847,2005.1068964824626,501.27672412061565,512.4772699164541,170.82575663881804,683.3030265552721,10.249545398329081,30.354071015116062,0.0,237.40201820634775,1164.5247923884233,3652.5489240869565,2691.2402629118924,0.0,0.0,0.0,0.0,0.0,15133.743774189976,23.987722367574282,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-10-25 09:00:00+00:00,7,36.0,2511.5316420559743,992.8774504153806,773.1299045185156,745.524287122077,992.8774504153072,227.93985170546844,764.9375987098388,1174.2013520221549,476.3278872605996,516.5495631547825,773.1299045185156,0.0,745.5242871220769,0.0,692.840563288145,216.5126760275453,1518.6541916405924,2024.8722555207898,506.21806388019746,516.5495631547813,172.1831877182604,688.7327508730416,10.330991263095624,30.649140006776236,0.0,239.5225655686345,1175.4166244645094,3686.9482665204837,2717.7128188089346,0.0,0.0,0.0,0.0,0.0,15133.743774189976,23.987406965380654,0.0,0.0,0.0,0.0,0.0
2025-10-25 10:00:00+00:00,7,36.0,2528.253386990863,1000.0514542624394,778.6141254461905,749.5878072822319,1000.0514542623603,229.60632120395056,770.4451330584097,1174.2013520221549,479.9706220846824,520.0808321777583,778.6141254461905,0.0,749.5878072822319,0.0,698.139086668629,218.16846458394656,1528.2019327284224,2037.6025769712298,509.40064424280746,520.0808321777567,173.36027739258557,693.4411095703423,10.401616643555133,30.854301836208037,0.0,241.22480503105635,1183.410109730159,0.0,2735.741663639859,0.0,0.0,0.0,0.0,3711.663496721022,11221.306921608862,23.9869482997195,0.0,0.0,0.0,0.0,0.0
2025-10-25 11:00:00+00:00,7,36.0,2512.5000461809145,993.3758124953423,774.4199716276046,744.7042620579682,993.3758124952653,228.62103583033846,764.7547766649268,1174.2013520221549,476.73001339147635,516.6457991038678,774.4199716276046,0.0,744.7042620579682,0.0,693.4254740239656,216.69546063248927,1519.124233685573,2025.4989782474306,506.37474456185765,516.6457991038662,172.2152663679554,688.8610654718216,10.332915982077322,30.679641769407823,0.0,239.63223092149838,1175.930260235286,0.0,2718.924452271396,0.0,0.0,0.0,0.0,3688.4303064162,7333.360001919542,23.988623702149887,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-10-25 12:00:00+00:00,7,36.0,2404.621778597998,950.972238400434,741.1934518041231,712.4560883934404,950.9722384003531,219.39972302140785,731.5725153789454,1174.2013520221549,455.95303868386,495.0191997165753,741.1934518041231,0.0,712.4560883934404,0.0,663.2044199037963,207.25138121993635,1453.6495401975635,1938.1993869300845,484.54984673252113,495.0191997165739,165.00639990552463,660.0255996220985,9.900383994331477,29.360364438058095,0.0,229.4228034582211,1125.491179748593,0.0,2601.403806833881,0.0,0.0,0.0,0.0,3530.1129583465913,3612.2942199027634,23.98697125518561,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-10-25 13:00:00+00:00,7,36.0,2420.1149006663345,958.1927617976343,745.7879773838791,716.1341614848209,958.1927617975488,220.64744332671108,737.5453184708376,1174.2013520221549,458.9947329693795,499.1980288282564,745.7879773838791,0.0,716.134161484821,0.0,667.6287025009158,208.6339695315362,1461.9221388687001,1949.2295184916002,487.30737962290004,499.19802882825456,166.3993429427515,665.597371771006,9.98396057656509,29.534980936364583,0.0,231.08551114913462,1132.945144759252,3553.0600454255864,2616.858220992516,0.0,0.0,0.0,0.0,0.0,3612.2942199027634,23.985697176360233,0.0,0.0,0.0,0.0,0.0
2025-10-25 14:00:00+00:00,7,36.0,2432.1762087706884,962.7903184433027,748.9545430198796,720.431347307506,962.7903184432284,221.33575081408367,741.4545676291448,1174.2013520221549,461.0536212216399,501.7366972216642,748.9545430198796,0.0,720.431347307506,0.0,670.623449049658,209.56982782801813,1469.3858903273858,1959.181187103181,489.79529677579524,501.73669722166255,167.24556574055418,668.9822629622167,10.03473394443325,29.672949763671454,0.0,232.20803986733335,1138.5264139198057,7307.741372011415,2629.804636152839,0.0,0.0,0.0,3737.0387493209196,0.0,7157.560465551101,23.98600685611619,0.0,0.0,0.0,9.094947017729282e-13,0.0
2025-10-25 15:00:00+00:00,7,36.0,2433.220030783311,963.3244674421362,749.4259275427572,720.469635798418,963.324467442058,221.6404201931303,741.6840472489276,1174.2013520221549,461.1900108209468,502.1344566211908,749.4259275427572,0.0,720.469635798418,0.0,670.8218339213771,209.63182310043035,1469.8955633411751,1959.8607511215669,489.9651877803917,502.13445662118943,167.37815220706312,669.5126088282525,10.042689132423787,29.687474184266897,0.0,232.33424698747785,1139.0395733920536,3572.2596041753645,2630.682585042944,0.0,0.0,0.0,0.0,0.0,7157.560465551101,23.98549701635058,0.0,0.0,0.0,0.0,0.0
2025-10-25 16:00:00+00:00,7,36.0,2473.2096265882515,980.469299420098,762.3310991757226,730.4092279924322,980.4692994200173,225.49887766293983,754.9704217570775,1174.2013520221549,469.1234968184921,511.34580260160743,762.3310991757226,0.0,730.4092279924321,0.0,682.3614499178067,213.23795309931458,1492.7403271681546,1990.320436224206,497.5801090560515,511.345802601606,170.448600867202,681.794403468808,10.22691605203212,30.174025255196,0.0,236.38063430717466,1158.0482386369708,12038.893295330763,2672.681886142013,0.0,0.0,0.0,8407.635430105542,0.0,15133.743774189976,23.986307063496568,0.0,0.0,0.0,-1.8189894035458565e-12,0.0
2025-10-25 17:00:00+00:00,7,36.0,2468.5778610092766,979.6740414694174,760.9039341046606,727.9998854351996,979.6740414693347,224.91196814485866,754.762073324476,1174.2013520221549,468.8793193638409,510.79472210557793,760.9039341046606,0.0,727.9998854351994,0.0,682.0062827110413,213.12696334720042,1488.90381953986,1985.2050927198134,496.30127317995334,510.79472210557645,170.26490736852548,681.0596294741019,10.215894442111528,30.107116877491812,0.0,236.1193373401893,1156.135492555472,3624.7133535647486,2667.211375430855,0.0,0.0,0.0,0.0,0.0,15133.743774189976,23.984822708161467,0.0,0.0,0.0,0.0,0.0
2025-10-25 18:00:00+00:00,7,36.0,2443.485067689006,969.7898265111947,753.1744882633836,720.5207529144282,969.7898265111191,222.3723864780668,747.4174400330523,1174.2013520221549,464.3363496930096,505.45347681818674,753.1744882633836,0.0,720.5207529144282,0.0,675.3983268261958,211.0619771331862,1473.695241177812,1964.9269882370827,491.2317470592707,505.45347681818515,168.48449227272837,673.9379690909135,10.109069536363702,29.800442177045795,0.0,233.73408687461688,1144.4218150532117,0.0,2640.3253150632786,0.0,0.0,0.0,0.0,3587.9068827422175,11351.757846836615,23.986818168213844,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-10-25 19:00:00+00:00,7,36.0,2479.0774094315857,983.2171786219226,765.8064410871763,730.0537897224885,983.2171786218507,226.8351320066294,756.3820466152213,1174.2013520221549,471.39734682308887,511.81983179883554,765.8064410871763,0.0,730.0537897224885,0.0,685.6688681063113,214.27152128322228,1495.8602308096647,1994.4803077462195,498.6200769365549,511.81983179883383,170.60661059961126,682.426442398445,10.236396635976675,30.274731129840173,0.0,236.99401310735266,1161.003349692558,1865.0433880435637,2680.149175852531,0.0,0.0,0.0,0.0,1775.03737108058,9480.704171992573,23.986510740662474,0.0,0.0,0.0,0.0,0.0
2025-10-25 20:00:00+00:00,7,36.0,2499.227206624947,992.6754346807478,770.8172020630863,735.7345698811137,992.6754346806681,227.56627213870587,765.1091625419622,1174.2013520221549,476.00629133110436,516.669143349645,770.8172020630863,0.0,735.7345698811138,0.0,692.3727873906973,216.36649605959292,1506.5517719442,2008.7356959255999,502.18392398139997,516.6691433496428,172.22304778321427,688.8921911328571,10.333382866992856,30.48186176070373,0.0,239.1922748824436,1170.7809873343472,0.0,2701.108483316297,0.0,0.0,0.0,0.0,3670.0081939592947,5612.175863861779,23.984350318649195,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-10-25 21:00:00+00:00,7,36.0,2539.409197134827,1008.4589983839933,782.791164436124,748.1590343147107,1008.458998383921,230.93645795177184,777.5225404321492,1174.2013520221549,483.1870776965511,525.271920687444,782.791164436124,0.0,748.1590343147107,0.0,702.8175675586198,219.63048986206869,1530.9501987508347,2041.2669316677795,510.3167329169449,525.2719206874415,175.09064022914714,700.3625609165886,10.505438413748829,30.96532527623083,0.0,243.02302220714137,1189.5316489052816,0.0,2744.084499226399,0.0,0.0,0.0,0.0,3728.940846040108,1681.5270860211085,23.985986684562572,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-10-25 22:00:00+00:00,7,36.0,2719.374850323636,1080.7956215931883,837.4440407215678,801.1351880088785,1080.7956215931108,246.27896010453497,834.5166614885758,1174.2013520221549,518.369810260879,562.4258113323108,837.4440407215678,0.0,801.1351880088785,0.0,753.9924512885514,235.6226410276723,1638.5792287304466,2184.772304973929,546.1930762434822,562.4258113323095,187.47527044410316,749.9010817764126,11.248516226646188,33.13467310173583,0.0,260.3893052849653,1274.063482328605,3993.4383326522407,2938.76475626248,0.0,0.0,0.0,0.0,0.0,1681.5270860211085,23.98229442430591,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-10-25 23:00:00+00:00,7,36.0,2665.5769577284495,1056.9754355699201,818.9094886246899,789.6920335338374,1056.975435569842,240.4159512382101,816.5594843316317,1174.2013520221549,506.9617103624493,550.0137252074725,818.9094886246899,0.0,789.6920335338373,0.0,737.3988514362899,230.4371410738406,1608.6015221585274,2144.802029544703,536.2005073861758,550.013725207471,183.3379084024903,733.3516336099613,11.000274504149418,32.464204994079076,0.0,254.8293622510173,1248.2693986117524,12321.481786445744,2882.200880980993,0.0,0.0,0.0,8407.635430105542,0.0,9657.710394659984,23.983002516117708,0.0,0.0,0.0,0.0,0.0
2025-12-05 00:00:00+00:00,8,47.0,3313.760256430499,1287.7622174784892,983.5777365833604,1042.4203023686484,1287.7622174784208,274.489342627615,1013.2728748508058,1174.2013520221549,621.2076008869672,666.5546165915239,983.5777365833604,0.0,1042.4203023686482,0.0,903.574692199225,282.3670913122578,2025.9980389520088,2701.330718602678,675.3326796506695,666.5546165915225,222.18487219717417,888.7394887886967,13.33109233183045,39.931535121187295,0.0,312.5004442529298,1545.647714866049,4859.407971296548,3604.905410801903,0.0,0.0,0.0,0.0,0.0,1681.5270860211085,23.991596387805096,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-12-05 01:00:00+00:00,8,47.0,3255.273607904799,1267.1336132823424,967.0118561066844,1021.1281385157752,1267.133613282258,270.05407853065674,997.0795347516013,1174.2013520221549,609.3761135275995,657.7574997547447,967.0118561066844,0.0,1021.1281385157752,0.0,886.3652560401448,276.98914251254524,1988.1399946224597,2650.8533261632792,662.7133315408198,657.7574997547429,219.25249991824762,877.0099996729905,13.155149995094856,39.22163706835829,0.0,307.3180651350749,1518.6498261701408,4773.92343407494,3537.218582203424,0.0,0.0,0.0,0.0,0.0,1681.5270860211085,23.993208279874604,0.0,0.0,0.0,0.0,0.0
2025-12-05 02:00:00+00:00,8,47.0,3269.75182916589,1275.0582606102703,970.7852867128396,1023.9082818427777,1275.0582606101943,270.35817656130666,1004.7000840488877,1174.2013520221549,612.9414570169976,662.1168035932744,970.7852867128396,0.0,1023.9082818427777,0.0,891.5512102065421,278.6097531895444,1994.6935685556173,2659.5914247408227,664.8978561852057,662.1168035932726,220.70560119775752,882.8224047910301,13.24233607186545,39.36264141981296,0.0,309.0866056061559,1525.9047936703419,10567.902630310913,3551.142634947365,0.0,0.0,0.0,5772.246007474682,0.0,7157.560465551101,23.993185242578484,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-12-05 03:00:00+00:00,8,47.0,3240.5741984163383,1263.2026928481444,962.1566303632984,1015.2148752048959,1263.2026928480666,268.03094736093817,995.1717454871284,1174.2013520221549,607.3812353540092,655.8214574941372,962.1566303632984,0.0,1015.2148752048959,0.0,883.463615060377,276.0823797063678,1977.3715055681942,2636.495340757592,659.123835189398,655.8214574941345,218.60715249804483,874.4286099921793,13.11642914988269,39.01684766294791,0.0,306.24374478415666,1512.1903889907978,13160.400017512677,3519.958955817969,0.0,0.0,0.0,8407.635430105542,0.0,15133.743774189976,23.993606376209403,0.0,0.0,0.0,0.0,0.0
2025-12-05 04:00:00+00:00,8,47.0,3244.6578009155373,1262.4864790760016,964.5396474885692,1017.6316743509666,1262.4864790759223,269.64709902220216,992.8393800537201,1174.2013520221549,607.7760190203984,654.7104600556048,964.5396474885692,0.0,1017.6316743509667,0.0,884.0378458478523,276.26182682745383,1982.171321839536,2642.895095786048,660.723773946512,654.7104600556025,218.23682001853416,872.9472800741366,13.094209201112049,39.112506168166746,0.0,306.2194803997472,1513.6486165615258,4758.3064174770625,3526.9329416339,0.0,0.0,0.0,0.0,0.0,15133.743774189976,23.9929859264491,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-12-05 05:00:00+00:00,8,47.0,3213.546996667924,1250.9799652068423,953.099227281327,1009.4678041797553,1250.9799652067618,265.34999337469037,985.6299718320713,1174.2013520221549,601.8648080720662,649.1151571347783,953.099227281327,0.0,1009.4678041797554,0.0,875.4397208320963,273.5749127600301,1962.5670314610825,2616.7560419481097,654.1890104870274,649.1151571347754,216.3717190449251,865.4868761797004,12.982303142695505,38.68765486023737,0.0,303.40975470848116,1499.2153550033968,4712.76235167132,3492.1957627802058,0.0,0.0,0.0,0.0,0.0,15133.743774189976,23.993013063603442,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-12-05 06:00:00+00:00,8,47.0,3231.6086361001035,1260.683390477698,959.7707182721091,1011.1545273502974,1260.6833904776227,267.78326506101837,992.9001254166042,1174.2013520221549,605.0570418058074,655.6263486718924,959.7707182721091,0.0,1011.1545273502974,0.0,880.0829698993563,275.0259280935488,1970.9252456224065,2627.9003274965416,656.9750818741354,655.6263486718909,218.54211622396363,874.1684648958545,13.112526973437818,38.904666821666254,0.0,305.5932895114802,1508.1536094982323,4739.762245598335,3507.983297395898,0.0,0.0,0.0,0.0,0.0,15133.743774189976,23.99552016052379,0.0,0.0,0.0,-1.1368683772161603e-12,0.0
2025-12-05 07:00:00+00:00,8,47.0,3273.6988613332783,1280.273635933506,972.810614408778,1020.6146109909936,1280.2736359334351,270.10194210271607,1010.171693830719,1174.2013520221549,616.1780892581016,664.0955466754062,972.810614408778,0.0,1020.6146109909936,0.0,896.2590389208751,280.0809496627735,1993.4252253997715,2657.9003005330287,664.4750751332572,664.0955466754037,221.36518222513456,885.4607289005382,13.281910933508073,39.39046454217328,0.0,310.10846991974086,1528.7020524165875,4802.400913749865,3554.159339453904,0.0,0.0,0.0,0.0,0.0,15133.743774189976,23.996193684365885,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-12-05 08:00:00+00:00,8,47.0,3289.965582270757,1282.4441256626892,976.1939690219264,1031.3274875861398,1282.4441256626124,271.3045575209363,1011.1395681416759,1174.2013520221549,617.7837152883253,664.6604103743657,976.1939690219264,0.0,1031.3274875861398,0.0,898.594494964837,280.8107796765116,2007.521456608066,2676.695275477421,669.1738188693553,664.6604103743638,221.5534701247879,886.2138804991516,13.293208207487273,39.59909394651919,0.0,310.9454021799429,1535.375773004604,4825.341355275361,3575.289770442258,0.0,0.0,0.0,0.0,0.0,15133.743774189976,23.996338870428605,0.0,0.0,0.0,0.0,0.0
2025-12-05 09:00:00+00:00,8,47.0,3246.17856726729,1264.617169113321,963.3207442999787,1018.2406538539874,1264.6171691132508,268.039847294752,996.5773218184988,1174.2013520221549,609.1490751678549,655.4680939454684,963.3207442999787,0.0,1018.2406538539874,0.0,886.0350184259707,276.88594325811584,1981.5613981539661,2642.081864205288,660.520466051322,655.4680939454666,218.48936464848887,873.9574585939555,13.109361878909333,39.082028867539236,0.0,306.66415776617214,1514.7513224705474,4760.929889737838,3528.1168826312587,0.0,0.0,0.0,0.0,0.0,15133.743774189976,23.995637096550638,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-12-05 10:00:00+00:00,8,47.0,3249.987944525909,1268.4500342611984,965.3123648978212,1016.2255453668914,1268.4500342611257,268.57120019434973,999.8788340667759,1174.2013520221549,610.6865836592799,657.7634506019206,965.3123648978212,0.0,1016.2255453668914,0.0,888.2713944134981,277.58481075421815,1981.5379102647125,2642.0505470196167,660.5126367549042,657.7634506019187,219.25448353397292,877.0179341358917,13.155269012038374,39.121626400603546,0.0,307.428514251239,1517.0573407069762,1543.2355914930681,3530.3219414331147,0.0,0.0,0.0,0.0,3223.8096937398163,11735.54998247408,23.99570617688554,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-12-05 11:00:00+00:00,8,47.0,3187.5281264695495,1243.3816276549778,946.140534956083,998.0059638584867,1243.381627654895,261.53848513146613,981.8431425234289,1174.2013520221549,601.6488246190823,641.7328030358974,946.140534956083,0.0,998.0059638584866,0.0,875.1255630823016,273.47673846321925,1944.1464988145694,2592.195331752759,648.0488329381898,641.7328030358955,213.91093434529847,855.6437373811939,12.834656060717908,38.36427568726735,0.0,301.3745143821343,1488.009951876827,0.0,3467.3208948350607,0.0,0.0,0.0,0.0,4675.538078346377,6807.1001110003,23.996094344336548,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-12-05 12:00:00+00:00,8,47.0,3315.267657587318,1292.2167274083124,984.284590098544,1038.7663400804622,1292.216727408236,273.06493501028854,1019.1517923979476,1174.2013520221549,623.889966705213,668.3267607031012,984.284590098544,0.0,1038.7663400804622,0.0,907.4763152075825,283.58634850236956,2023.0509301790062,2697.4012402386747,674.3503100596687,668.3267607031001,222.77558690103336,891.1023476041335,13.366535214062,39.91620110376094,0.0,313.28288236779554,1547.27786414869,0.0,3604.8775554462572,0.0,0.0,0.0,0.0,4862.545521736008,1681.5270860211085,23.996134925815532,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-12-05 13:00:00+00:00,8,47.0,3332.0630603017357,1297.2846221674856,991.6108410550041,1043.1675970792478,1297.284622167408,277.46578500841133,1019.8188371589968,1174.2013520221549,624.9970672449056,672.287554922582,991.6108410550041,0.0,1043.167597079248,0.0,909.0866432653172,284.08957602041164,2034.7784381342522,2713.037917512336,678.259479378084,672.2875549225798,224.09585164085993,896.3834065634397,13.445751098451595,40.18000120244261,0.0,314.6089182993319,1554.6795776395818,13294.378068046859,3622.1245607776536,0.0,0.0,0.0,8407.635430105542,0.0,9657.710394659984,23.996098027565548,0.0,0.0,0.0,0.0,0.0
2025-12-05 14:00:00+00:00,8,47.0,3276.583242998947,1274.5170336612568,977.107188871661,1024.9590204660292,1274.5170336611823,274.1865357771499,1000.3304978840323,1174.2013520221549,615.2617592279391,659.2552744333196,977.107188871661,0.0,1024.9590204660292,0.0,894.9261952406389,279.66443601269964,2002.0662093376902,2669.4216124502536,667.3554031125634,659.2552744333178,219.75175814443926,879.0070325777571,13.185105488666355,39.562805870810124,0.0,309.1426568027755,1528.6621654319542,4805.245408430901,3564.3478076908923,0.0,0.0,0.0,0.0,0.0,9657.710394659984,23.99647361212934,0.0,0.0,0.0,0.0,0.0
2025-12-05 15:00:00+00:00,8,47.0,3241.7336253367407,1259.4000265825937,966.6657590334976,1015.6678397206484,1259.400026582515,271.135298164389,988.264728418126,1174.2013520221549,609.3347141990239,650.065312383572,966.6657590334976,0.0,1015.6678397206484,0.0,886.3050388349438,276.97032463591995,1982.333598754146,2643.111465005528,660.777866251382,650.0653123835696,216.68843746118984,866.7537498447593,13.001306247671389,39.15665116821141,0.0,305.53850115693785,1512.1330869213125,4753.866712258053,3529.4165038404717,0.0,0.0,0.0,0.0,0.0,9657.710394659984,23.991960239498695,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-12-05 16:00:00+00:00,8,47.0,3285.9808779116343,1280.4613038406685,980.5006684043263,1025.0189056666375,1280.461303840594,273.3785601454697,1007.0827436951243,1174.2013520221549,621.6871802780485,658.7741235626221,980.5006684043263,0.0,1025.0189056666375,0.0,904.272262222616,282.5850819445675,2005.519574070964,2674.026098761285,668.5065246903213,658.7741235626205,219.5913745208735,878.365498083494,13.17548247125241,39.66520910879617,0.0,310.3460109375392,1533.8696836733502,10592.096569059668,2702.383409250262,875.9149517336392,0.0,832.1192041469574,5772.246007474682,0.0,15133.743774189976,23.98768099090121,0.0,0.0,0.0,9.094947017729282e-13,-1.1368683772161603e-13
2025-12-05 17:00:00+00:00,8,47.0,3258.13848750876,1267.35861309645,972.3541190173423,1018.4257553949672,1267.3586130963774,272.1362514847729,995.2223616116046,1174.2013520221549,614.9496835295922,652.4089295668593,972.3541190173423,0.0,1018.4257553949672,0.0,894.4722669521343,279.52258342254197,1990.7798744123093,2654.373165883079,663.5932914707697,652.4089295668574,217.46964318895246,869.8785727558098,13.048178591337146,39.35488112446994,0.0,307.3279989088778,1520.316576706949,4778.455064215709,2966.4744062394016,582.3710265958116,0.0,1383.7074410046846,0.0,0.0,15133.743774189976,23.9862411401743,0.0,0.0,0.0,0.0,0.0
2025-12-05 18:00:00+00:00,8,47.0,3197.7869855633876,1243.3078499794465,955.1280948250139,999.3510407589289,1243.3078499793694,268.20095886186596,975.1068911175034,1174.2013520221549,602.6494428383406,640.6584071411079,0.0,955.1280948250138,999.3510407589289,0.0,876.5810077648591,273.9315649265185,999.3510407589291,1332.4680543452387,333.11701358630967,640.6584071411058,213.5528023803686,1809.3393043464882,27.14008956519732,29.09607230408957,19.102561896500276,301.5242522024146,1197.4643568613985,1034.0038378546988,2775.84884885833,0.0,566.7997867482318,784.3086716508524,0.0,3361.247504570087,11590.677809523742,23.986331825132353,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-12-05 19:00:00+00:00,8,47.0,3215.358481917195,1250.3836792689717,961.3341137702515,1003.6406888779699,1250.383679268897,270.5496176587923,979.8340616101045,1174.2013520221549,605.009279210405,645.3744000585687,216.11331134325783,745.2208024269936,1003.6406888779699,0.0,880.0134970333165,275.0042178229114,1219.7540002212277,1626.3386669616368,406.5846667404092,645.3744000585664,215.12480001952213,1605.720002505082,24.085800037576227,31.424222277617304,14.904416048539872,303.2246568374412,1270.3527797840175,0.0,2506.352163994953,0.0,0.0,782.7400543075506,0.0,4485.7112617012135,6862.322971909256,23.991964771572874,0.0,0.0,0.0,9.094947017729282e-13,0.0
2025-12-05 20:00:00+00:00,8,47.0,3350.7519629627786,1306.972751372502,1002.548132609399,1041.2310789808753,1306.9727513724301,281.01973093909896,1025.9530204333312,1174.2013520221549,632.1795312167487,674.7932201557546,1002.548132609399,0.0,1041.2310789808753,0.0,919.5338635879983,287.3543323712495,2043.7792115902744,2725.0389487870325,681.2597371967581,674.7932201557536,224.93107338525118,899.7242935410047,13.495864403115071,40.48875476809073,0.0,316.6528024636573,1564.182564588122,0.0,4189.203333408655,0.0,544.630521033625,207.8792889003829,0.0,4914.9345275509,1681.5270860211085,23.995953138435866,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-12-05 21:00:00+00:00,8,47.0,3339.1010558841294,1301.2868224274787,998.9796992111505,1038.834534245502,1301.2868224274027,280.7099062406611,1020.5769161867416,1174.2013520221549,628.9509695318983,672.3358528955823,998.9796992111505,0.0,1038.8345342455023,0.0,914.8377738645794,285.88680433268104,2037.8142334566526,2717.08564460887,679.2714111522175,672.3358528955804,224.11195096519344,896.4478038607738,13.446717057911606,40.357736318789534,0.0,315.37727813071524,1558.4518979575082,4897.552953841638,3829.0137722799027,0.0,197.0903538064531,0.0,0.0,0.0,1681.5270860211085,23.995304847973525,0.0,0.0,0.0,0.0,0.0
2025-12-05 22:00:00+00:00,8,47.0,3279.836809560675,1278.340567176979,980.9554372385894,1020.5408051451097,1278.3405671769078,275.4090713020503,1002.9314958748574,1174.2013520221549,618.0642712640574,660.2762959129234,980.9554372385894,0.0,1020.5408051451097,0.0,899.0025763840836,280.93830512002614,2001.4962423836992,2668.6616565115987,667.1654141278997,660.2762959129216,220.0920986376405,880.368394550562,13.205525918258429,39.634071168608784,0.0,309.80551146084235,1530.8409264332759,4810.677735993951,3567.6642328956823,0.0,0.0,0.0,0.0,0.0,1681.5270860211085,23.994552068326282,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-12-05 23:00:00+00:00,8,47.0,3122.4725653333685,1216.7339566350781,934.7815625516096,970.9570461466832,1216.7339566350088,262.95763324870353,953.7763233863053,1174.2013520221549,588.7562527176162,627.9777039174637,934.7815625516096,0.0,970.9570461466831,0.0,856.3727312256239,267.61647850800745,1905.7386086982924,2540.984811597723,635.2462028994307,627.9777039174629,209.32590130582096,837.3036052232839,12.559554078349258,37.75301733801511,0.0,294.91154567005015,1457.4126997996736,4579.885265133042,3397.3575428233466,0.0,0.0,0.0,0.0,0.0,1681.5270860211085,23.995395909199082,0.0,0.0,0.0,-4.547473508864641e-13,0.0
