timestamp_hour_utc,representative_day_id,day_weight,it_load_kw,q_air_kw,q_cp_kw,q_rdhx_kw,s_air_kw,s_air_old_kw,s_air_new_kw,old_ac_capacity_eff_kw,q_air_to_ashp_kw,q_air_to_reject_kw,q_cp_to_wshp_kw,q_cp_to_free_kw,q_rdhx_to_wshp_kw,q_rdhx_to_chiller_kw,q_ashp_out_kw,p_ashp_kw,q_wshp_in_kw,q_wshp_out_kw,p_wshp_kw,q_chiller_evap_kw,p_chiller_kw,q_tower_kw,p_tower_kw,p_pump_kw,p_cdu_free_kw,p_terminal_kw,p_cooling_kw,p_grid_kw,q_heat_kw,q_tes_ch_kw,q_tes_dis_kw,e_tes_kwh,p_bess_ch_kw,p_bess_dis_kw,e_bess_kwh,max_theta_c,hotspot_slack_c,hotspot_penalty_yuan,bess_degradation_cost_yuan,power_balance_residual_kw,heat_balance_residual_kw
2025-01-15 00:00:00+00:00,0,71.0,2808.3800211662774,1158.7159209539616,463.47526225556413,1186.1888379567508,1158.7159209538945,91.65034261061261,1067.0655783432817,471.33130088138904,585.2934206812737,573.4225002726893,463.47526225556413,0.0,1186.1888379567508,0.0,851.3358846273073,266.04246394603354,1649.664100212315,2199.5521336164197,549.8880334041049,573.4225002726876,191.14083342422919,764.5633336969167,11.46845000545375,25.76614624723443,0.0,281.65034576659855,1325.9562727936543,4134.336293959932,3050.888018243727,0.0,0.0,0.0,0.0,0.0,18372.584272426997,23.960253783611346,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-01-15 01:00:00+00:00,0,71.0,2850.3519168317885,1176.5703871607025,472.18098468385654,1201.6005449872268,1176.5703871606356,93.7498295319048,1082.8205576287307,471.33130088138904,597.1198016843116,579.4505854763925,472.18098468385654,0.0,1201.6005449872268,0.0,868.5378933589989,271.41809167468716,1673.7815296710835,2231.708706228111,557.9271765570278,579.4505854763912,193.15019515879706,772.6007806351882,11.589011709527822,26.181434990387967,0.0,285.9307621475559,1346.1966722379839,4196.548589069773,3100.24659958711,0.0,0.0,0.0,0.0,0.0,18372.584272426997,23.959767318155663,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-01-15 02:00:00+00:00,0,71.0,2878.6567769324,1187.4538786076291,477.4651573845659,1213.7377409402047,1187.4538786075586,94.77470823257033,1092.6791703749884,471.33130088138904,604.3971356664122,583.0567429412181,477.4651573845659,0.0,1213.7377409402047,0.0,879.1231064238724,274.7259707574601,1691.2028983247706,2254.9371977663604,563.7342994415901,583.0567429412168,194.35224764707226,777.408990588289,11.661134858824335,26.46133213093902,0.0,288.59943986501,1359.534424700896,4238.191201633296,3134.0603041902327,0.0,0.0,0.0,0.0,0.0,18372.584272426997,23.95886158239281,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-01-15 03:00:00+00:00,0,71.0,2848.0398182076824,1173.12063897035,473.5465487169094,1201.372630520423,1173.1206389702852,93.95292581452884,1079.1677131557562,471.33130088138904,597.5952924761085,575.5253464942425,473.5465487169094,0.0,1201.3726305204232,0.0,869.2295163288851,271.6342238527766,1674.9191792373324,2233.225572316443,558.3063930791108,575.5253464942415,191.84178216474714,767.3671286589886,11.510506929884828,26.220122766711512,0.0,285.1850269556603,1344.698055748891,4192.737873956574,3102.455088645328,0.0,0.0,0.0,0.0,0.0,18372.584272426997,23.958266301821883,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-01-15 04:00:00+00:00,0,71.0,2876.2462463172383,1185.6593423201741,477.85563405585924,1212.7312699412055,1185.6593423201066,94.88744980213862,1090.771892517968,471.33130088138904,603.6338619543878,582.0254803657875,477.85563405585924,0.0,1212.7312699412055,0.0,878.0128901154736,274.3790281610855,1690.5869039970648,2254.1158719960863,563.5289679990216,582.0254803657854,194.00849345526177,776.0339738210471,11.640509607315705,26.462981721087836,0.0,288.19632015660454,1358.216301100377,4234.4625474176155,2767.0112664880826,365.1174956234775,0.0,346.8616208423036,0.0,0.0,18372.584272426997,23.95802233757737,0.0,0.0,0.0,2.2737367544323206e-13,-2.8421709430404007e-13
2025-01-15 05:00:00+00:00,0,71.0,2860.627209702743,1178.8415475827971,475.5023907163298,1206.2832714036151,1178.8415475827287,94.37355459275409,1084.4679929899744,471.33130088138904,600.411971264788,578.4295763180106,475.5023907163298,0.0,1206.2832714036151,0.0,873.3265036578734,272.91453239308544,1681.7856621199448,2242.380882826593,560.5952207066482,578.4295763180078,192.80985877266926,771.239435090677,11.568591526360155,26.327904435526047,0.0,286.5529593461306,1350.7690671804196,15192.371257469393,3412.11711602801,0.0,296.409729543544,34.15765597583584,10980.97498058623,0.0,28790.051832819718,23.95948010790352,0.0,0.0,0.0,0.0,0.0
2025-01-15 06:00:00+00:00,0,71.0,2891.20752532406,1189.5804177801106,481.8286992178273,1219.7984083261222,1189.5804177800367,95.55133363936116,1094.0290841406754,471.33130088138904,606.5084273307751,583.0719904493371,481.8286992178273,0.0,1219.7984083261222,0.0,882.1940761174911,275.685648786716,1701.6271075439495,2268.8361433919326,567.2090358479832,583.0719904493354,194.35733014977848,777.4293205991139,11.661439808986708,26.652845059796043,0.0,289.23861081322184,1364.8049104664822,4256.012435790542,3183.4150931401136,0.0,32.38487363068998,0.0,0.0,0.0,28790.051832819718,23.959272186166903,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-01-15 07:00:00+00:00,0,71.0,2991.1255254053904,1235.9340913033084,488.79025767409746,1266.4011764279842,1235.934091303243,96.06334771809543,1139.8707435851475,471.33130088138904,622.5821272475954,613.3519640557145,488.79025767409746,0.0,1266.401176427984,0.0,905.5740032692297,282.9918760216343,1755.1914341020815,2340.255245469442,585.0638113673605,613.351964055713,204.45065468523765,817.8026187409506,12.26703928111426,27.327719494502766,0.0,300.3937258530523,1412.494826702902,4403.620352108292,3245.8292487386716,0.0,0.0,0.0,0.0,0.0,28790.051832819718,23.958769054055345,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-01-15 08:00:00+00:00,0,71.0,2944.9752679612047,1218.2820591731518,477.853727385169,1248.839481402885,1218.2820591730815,93.54314680145457,1124.7389123716268,471.33130088138904,610.6101103130877,607.6719488600656,477.853727385169,0.0,1248.839481402885,0.0,888.1601604554004,277.5500501423126,1726.6932087880543,2302.257611717406,575.5644029293514,607.6719488600638,202.55731628668792,810.2292651467517,12.153438977201274,26.824006635583928,0.0,296.08612006120075,1390.7353350323378,4335.710602993542,3190.417772172806,0.0,0.0,0.0,0.0,0.0,28790.051832819718,23.959850756635912,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-01-15 09:00:00+00:00,0,71.0,2856.3171736067093,1183.9357822845031,462.0104136737717,1210.370977648434,1183.9357822844315,90.57165380780681,1093.3641284766247,471.33130088138904,590.8217350960739,593.1140471884305,462.0104136737717,0.0,1210.3709776484343,0.0,859.377069230653,268.5553341345791,1672.381391322206,2229.8418550962742,557.4604637740686,593.1140471884293,197.70468239614308,790.8187295845723,11.862280943768585,25.96402218669749,0.0,287.6542146514553,1349.2009980867122,4205.518171693421,3089.218924326927,0.0,0.0,0.0,0.0,0.0,28790.051832819718,23.9609994055703,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-01-15 10:00:00+00:00,0,71.0,2920.5415446704137,1208.3892390243118,474.42510527934195,1237.727200366758,1208.3892390242474,92.99730666066645,1115.391932363581,471.33130088138904,606.3638683042755,602.0253707200376,474.42510527934195,0.0,1237.727200366758,0.0,881.9838084425827,275.6199401383071,1712.1523056461,2282.8697408614667,570.7174352153667,602.0253707200362,200.6751235733454,802.7004942933816,12.040507414400723,26.61002516204784,0.0,293.6713564568304,1379.334387960298,0.0,3164.8535493040495,0.0,0.0,0.0,0.0,4299.875932630712,24257.584631735124,23.960670535142334,0.0,0.0,0.0,0.0,0.0
2025-01-15 11:00:00+00:00,0,71.0,2884.3580135951543,1191.4067052259581,468.6610336359278,1224.290274733268,1191.4067052258924,91.59722146904619,1099.8094837568462,471.33130088138904,597.5414442268874,593.865260999072,468.6610336359278,0.0,1224.290274733268,0.0,869.1511916027454,271.6097473758579,1692.9513083691959,2257.268411158928,564.317102789732,593.8652609990712,197.9550869996904,791.8203479987616,11.877305219981423,26.302733756410518,0.0,289.6447701725724,1361.7067463142446,0.0,3126.419602761673,0.0,0.0,0.0,0.0,4246.064759909399,19781.839387105225,23.960577357474417,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-01-15 12:00:00+00:00,0,71.0,2853.4237402053895,1178.5558406767066,463.3630623531132,1211.5048371755718,1178.5558406766395,90.48519358409406,1088.0706470925454,471.33130088138904,591.2547022015715,587.3011384751364,463.3630623531132,0.0,1211.5048371755715,0.0,860.0068395659222,268.7521373643507,1674.8678995286846,2233.1571993715793,558.2892998428948,587.3011384751353,195.76704615837843,783.0681846335137,11.746022769502705,26.01594024234911,0.0,286.52791157358524,1347.0983579510612,0.0,3093.1640389375016,0.0,0.0,0.0,0.0,4200.522098156451,15354.100323090637,23.96191827576945,0.0,0.0,0.0,0.0,0.0
2025-01-15 13:00:00+00:00,0,71.0,2959.8028347531276,1222.511673280577,480.3656308562836,1256.9255306162677,1222.5116732805116,93.82176955279267,1128.689903727719,471.33130088138904,613.2873423339117,609.2243309466669,480.3656308562836,0.0,1256.9255306162675,0.0,892.0543161220535,278.76697378814174,1737.2911614725513,2316.388215296735,579.0970538241837,609.2243309466651,203.0747769822217,812.2991079288868,12.1844866189333,26.980224231851185,0.0,297.216940131354,1397.3204555766858,4357.123290329813,3208.4425314187883,0.0,0.0,0.0,0.0,0.0,15354.100323090637,23.95771707947182,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-01-15 14:00:00+00:00,0,71.0,2688.7827231125098,1107.1267131984353,442.43692904241516,1139.2190808716593,1107.1267131983693,86.89110322898789,1020.2356099693815,471.33130088138904,559.8687958395533,547.2579173588833,442.43692904241516,0.0,1139.2190808716593,0.0,814.3546121302594,254.48581629070605,1581.6560099140745,2108.8746798854327,527.2186699713582,547.2579173588824,182.41930578629413,729.6772231451765,10.945158347177648,24.66529867998905,0.0,269.26034441828233,1268.9945934938073,3957.777316606317,2923.229292015692,0.0,0.0,0.0,0.0,0.0,15354.100323090637,23.963799733440084,0.0,0.0,0.0,0.0,0.0
2025-01-15 15:00:00+00:00,0,71.0,2904.154167839462,1195.2188716736823,474.56086476048114,1234.374431405299,1195.2188716736152,92.58583601715738,1102.6330356564579,471.33130088138904,601.8557730945265,593.3630985791573,474.56086476048114,0.0,1234.374431405299,0.0,875.426579046584,273.5708059520575,1708.93529616578,2278.5803948877065,569.6450987219266,593.363098579156,197.78769952638532,791.1507981055413,11.867261971583119,26.580570256867425,0.0,290.74910947011494,1370.200545898935,14947.268732261102,3154.0069739342907,0.0,0.0,0.0,10672.914018522706,0.0,25479.315593992324,23.958497577939575,0.0,0.0,0.0,-1.8189894035458565e-12,0.0
2025-01-15 16:00:00+00:00,0,71.0,2899.9406730654787,1192.9866473918628,474.07581807406274,1232.8782075995532,1192.986647391795,92.48609862596078,1100.5005487658343,471.33130088138904,601.1517608172716,591.8348865745928,474.07581807406274,0.0,1232.8782075995532,0.0,874.4025611887587,273.2508003714871,1706.9540256736163,2275.938700898155,568.9846752245387,591.8348865745915,197.2782955248638,789.1131820994552,11.836697731491828,26.551056618217423,0.0,290.22745796165555,1368.1289834322545,4268.069656497733,3150.3412620869135,0.0,0.0,0.0,0.0,0.0,25479.315593992324,23.95686656972758,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-01-15 17:00:00+00:00,0,71.0,2892.0617509044387,1190.114118765014,473.82165230432315,1228.1259798350995,1190.1141187649469,92.6817774767959,1097.432341288151,471.33130088138904,600.9794824545725,589.1346363104433,473.82165230432315,0.0,1228.1259798350995,0.0,874.1519744793779,273.1724920248056,1701.9476321394227,2269.26350951923,567.3158773798075,589.134636310442,196.37821210348068,785.5128484139227,11.78269272620884,26.49590936748069,0.0,289.49221576252194,1364.637399364305,0.0,3143.4154839986077,0.0,0.0,0.0,0.0,4256.699150268743,20992.360717674797,23.956280566588973,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-01-15 18:00:00+00:00,0,71.0,2844.1633228233004,1171.7986307803706,465.3893064807485,1206.9753855621818,1171.7986307802978,91.13223586995846,1080.6663949103392,471.33130088138904,591.4537322426584,580.3448985377136,465.389306480747,0.0,1206.9753855621818,0.0,860.2963378075033,268.8426055648448,1672.3646920429292,2229.819589390572,557.454897347643,580.3448985377119,193.4482995125706,773.7931980502839,11.606897970754257,26.031433050044264,0.0,284.9705332749945,1342.3546667208516,0.0,3090.1159271980755,0.0,0.0,0.0,0.0,4186.517989544152,16579.383280265294,23.95730391032882,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-01-15 19:00:00+00:00,0,71.0,2852.84069226675,1176.0728906183294,466.6230648524922,1210.1447367959283,1176.0728906182642,91.54264269922011,1084.530247919044,471.33130088138904,594.1240481607786,581.9488424575524,466.6230648524922,0.0,1210.1447367959283,0.0,864.1804336884052,270.0563855276266,1676.7678016484206,2235.690402197894,558.9226005494735,581.9488424575502,193.98294748585005,775.9317899434002,11.638976849151003,26.100139313534047,0.0,285.9702723865639,1346.6713221121993,0.0,2835.596947931856,264.27388795444324,0.0,251.06019355672106,0.0,4199.51201437895,12152.708938038872,23.952898956408536,0.0,0.0,0.0,6.821210263296962e-13,-1.1368683772161603e-13
2025-01-15 20:00:00+00:00,0,71.0,2910.839210415089,1201.7608450550208,477.133615204554,1231.9447501555148,1201.760845054954,94.0921228117222,1107.6687222432317,471.33130088138904,607.9932754044105,593.7675696506117,477.133615204554,0.0,1231.9447501555148,0.0,884.3538551336881,276.3605797292775,1709.0783653600688,2278.771153813425,569.6927884533562,593.7675696506108,197.92252321687025,791.690092867481,11.875351393012215,26.633455957691773,0.0,292.1116137052395,1374.5963124554473,0.0,3262.4057633348975,0.0,99.28075438778433,146.0520159193083,0.0,4285.435522870535,7635.463265350373,23.950332297867266,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-01-15 21:00:00+00:00,0,71.0,2858.059779910936,1182.4582833433806,472.87705644491166,1202.7244401226428,1182.4582833433115,94.36341288323604,1088.0948704600755,471.33130088138904,603.3544101006203,579.1038732427617,472.87705644491166,0.0,1202.7244401226428,0.0,877.6064146918113,274.25200459119105,1675.6014965675547,2234.1353287567395,558.5338321891849,579.1038732427608,193.03462441425359,772.1384976570143,11.582077464855214,26.21355609457378,0.0,287.2226731839587,1350.838767938017,0.0,3250.2136597416848,0.0,138.4719162931342,0.0,0.0,4208.898547848954,3198.89464809108,23.95190980527892,0.0,0.0,0.0,9.094947017729282e-13,0.0
2025-01-15 22:00:00+00:00,0,71.0,2908.4096275591255,1203.7215155901047,481.49972215619636,1223.188389812824,1203.7215155900374,96.17191003956638,1107.549605550471,471.33130088138904,614.4528787055552,589.2686368845507,481.49972215619636,0.0,1223.188389812824,0.0,893.7496417535351,279.2967630479797,1704.6881119690204,2272.91748262536,568.22937065634,589.26863688455,196.42287896151666,785.6915158460666,11.785372737690999,26.676875562814132,0.0,292.3588578504573,1374.770118816799,4283.179746375925,3166.667124378895,0.0,0.0,0.0,0.0,0.0,3198.89464809108,23.95204397410284,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-01-15 23:00:00+00:00,0,71.0,2895.535406614037,1196.7024778111331,480.7998253130785,1218.0331034898272,1196.7024778110633,96.00017538155593,1100.7023024295074,471.33130088138904,611.6831350800978,585.0193427310364,480.7998253130785,0.0,1218.033103489827,0.0,889.7209237528698,278.0377886727718,1698.8329288029054,2265.110571737207,566.2776429343018,585.0193427310354,195.00644757701178,780.0257903080471,11.700386854620707,26.604325794290624,0.0,290.71444554181653,1368.3410373748131,20258.34968444425,3154.831495490077,0.0,0.0,0.0,15994.473240455398,0.0,18372.584272426997,23.952431663467863,0.0,0.0,0.0,1.8189894035458565e-12,0.0
2025-03-21 00:00:00+00:00,1,14.0,4576.190816440603,1884.1574934806272,758.2163250266605,1933.8169979333138,1884.1574934805599,149.82582112079245,1734.3316723597675,471.33130088138904,959.8930218136859,924.2644716669439,758.2163250266605,0.0,1933.8169979333138,0.0,1396.2080317289976,436.31500991531175,2692.0333229599746,3589.3777639466325,897.3444409866581,924.264471666942,308.08815722231395,1232.3526288892558,18.485289433338835,42.084659730132955,0.0,458.1323896630729,2160.4499469508282,6736.640763391432,4985.58579567563,0.0,0.0,0.0,0.0,0.0,18372.584272426997,23.936989513474767,0.0,0.0,0.0,9.094947017729282e-13,0.0
2025-03-21 01:00:00+00:00,1,14.0,3752.032514841168,1544.0162576001308,622.5175981873593,1585.4986590536776,1544.0162576000625,123.0495119451084,1420.9667456549541,471.33130088138904,787.028633834805,756.987623765328,622.5175981873593,0.0,1585.4986590536776,0.0,1144.7689219415345,357.7402881067295,2208.016257241037,2944.021676321382,736.0054190803455,756.9876237653272,252.32920792177572,1009.3168316871029,15.139752475306542,34.530514536157554,0.0,375.4540482199891,1771.199230340304,5523.2317451814715,4088.7905982629163,0.0,0.0,0.0,0.0,0.0,18372.584272426997,23.94755929589583,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-21 02:00:00+00:00,1,14.0,4490.833738574025,1849.1117246047959,742.9827936494364,1898.7392203197896,1849.1117246047254,146.62238247769014,1702.4893421270353,471.33130088138904,941.0154536036554,908.0962710011432,742.9827936494364,0.0,1898.7392203197894,0.0,1368.749750696226,427.73429709257067,2641.7220139692254,3522.2960186256337,880.5740046564084,908.0962710011406,302.69875700038017,1210.7950280015207,18.161925420022808,41.27687601268099,0.0,449.62070846575307,2120.066568647816,6610.900307221841,4891.04576932186,0.0,0.0,0.0,0.0,0.0,18372.584272426997,23.938956697558716,0.0,0.0,0.0,0.0,0.0
2025-03-21 03:00:00+00:00,1,14.0,3516.3896015150417,1448.5254618805113,579.5900053413756,1488.2741342931538,1448.5254618804452,114.12722359047879,1334.3982382899665,471.33130088138904,734.8009159990983,713.7245458814145,579.5900053413756,0.0,1488.2741342931538,0.0,1068.801332362325,334.0004163632266,2067.8641396345292,2757.152186179372,689.288046544843,713.7245458814123,237.90818196047076,951.632727841883,14.274490917628246,32.270441503172805,0.0,352.2197521026351,1659.9613293919765,5176.350930907018,3825.953518541697,0.0,0.0,0.0,0.0,0.0,18372.584272426997,23.95151702060098,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-21 04:00:00+00:00,1,14.0,3028.9048086142343,1248.8034456435646,497.5707067848676,1282.5306561858042,1248.8034456434955,97.86770324403314,1150.9357423994625,471.33130088138904,632.5975630787561,616.20588256481,497.5707067848676,0.0,1282.5306561858042,0.0,920.1419099327362,287.5443468539801,1780.1013629706717,2373.4684839608954,593.3671209902238,616.2058825648087,205.40196085493622,821.6078434197449,12.324117651296174,27.752427765404068,0.0,303.6267819193308,1430.0167560351713,4458.921564649405,3293.6103938936317,0.0,0.0,0.0,0.0,0.0,18372.584272426997,23.95788528997029,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-03-21 05:00:00+00:00,1,14.0,4635.98210501564,1911.3506755120097,761.1910171981299,1963.440412305502,1911.3506755119445,149.60974902228563,1761.740926489659,471.33130088138904,968.0826671360376,943.2680083759748,761.1910171981299,0.0,1963.440412305502,0.0,1408.1202431069637,440.0375759709261,2724.631429503632,3632.8419060048423,908.2104765012106,943.2680083759719,314.4226694586573,1257.6906778346292,18.865360167519437,42.470134638998914,0.0,464.72008334378415,2188.7263000810963,17805.683385682965,5040.962149111806,0.0,0.0,0.0,10980.97498058623,0.0,28790.051832819718,23.93693891721307,0.0,0.0,0.0,0.0,0.0
2025-03-21 06:00:00+00:00,1,14.0,3635.065831251845,1498.5815178557082,596.95845227397,1539.5258611221689,1498.5815178556404,117.3500517196411,1381.2314661359992,471.33130088138904,758.8312232183579,739.7502946373522,596.95845227397,0.0,1539.5258611221686,0.0,1103.7545064994297,344.9232832810718,2136.484313396139,2848.645751194852,712.161437798713,739.7502946373507,246.58343154578358,986.3337261831343,14.795005892747014,33.30401217944079,0.0,364.3658904050508,1716.133061102807,5351.198892354652,3952.4002576942817,0.0,0.0,0.0,0.0,0.0,28790.051832819718,23.950014484587033,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-03-21 07:00:00+00:00,1,14.0,2470.475698291082,1018.2863617235164,406.29454952699473,1045.8947870405714,1018.28636172345,79.98127050157288,938.3050912218771,471.33130088138904,516.2082309902614,502.07813073325605,406.29454952699473,0.0,1045.8947870405716,0.0,750.8483359858349,234.64010499557338,1452.1893365675664,1936.2524487567553,484.0631121891888,502.0781307332545,167.35937691108484,669.4375076443393,10.04156261466509,22.64778435621556,0.0,247.58725500270202,1166.3391960694298,3636.814894360512,2687.10078474259,0.0,0.0,0.0,0.0,0.0,28790.051832819718,23.96427055456015,0.0,0.0,0.0,0.0,0.0
2025-03-21 08:00:00+00:00,1,14.0,2446.126005063638,1008.4348134986083,402.3434773410192,1035.3477142240104,1008.43481349854,79.22883549780724,929.2059780007328,471.33130088138904,510.66270612460227,497.77210737400725,402.3434773410192,0.0,1035.3477142240104,0.0,742.7821179994215,232.11941187481924,1437.6911915650294,1916.9215887533724,479.2303971883431,497.7721073740064,165.92403579133546,663.6961431653418,9.955442147480127,22.42378146247068,0.0,245.18494438812604,1154.8380128525746,3600.9640179162125,2659.703706752794,0.0,0.0,0.0,0.0,0.0,28790.051832819718,23.96549010797794,0.0,0.0,0.0,0.0,0.0
2025-03-21 09:00:00+00:00,1,14.0,2455.700848684079,1013.559928076741,404.7301753138834,1037.410745293454,1013.5599280766712,80.01816462161531,933.5417634550558,471.33130088138904,514.4306769920711,499.12925108467135,404.7301753138834,0.0,1037.4107452934538,0.0,748.262802897558,233.83212590548686,1442.1409206073372,1922.854560809783,480.71364020244573,499.12925108467016,166.3764170282234,665.5056681128935,9.982585021693403,22.516012712351042,0.0,246.3578876680608,1159.7786685382612,3615.4795172223403,2671.1173637073407,0.0,0.0,0.0,0.0,0.0,28790.051832819718,23.965420632302248,0.0,0.0,0.0,0.0,0.0
2025-03-21 10:00:00+00:00,1,14.0,2562.0348076078476,1061.691507907596,416.7371770323259,1083.6061226679246,1061.6915079075306,82.12232250033486,979.5691854071957,471.33130088138904,534.088787396,527.6027205115971,416.7371770323259,0.0,1083.6061226679246,0.0,776.8564180305456,242.7676306345455,1500.3432997002506,2000.4577329336673,500.11443323341683,527.6027205115959,175.8675735038653,703.4702940154611,10.552054410231916,23.338176537649026,0.0,257.92005230175346,1210.559920621462,0.0,2777.314150964213,0.0,0.0,0.0,0.0,3772.59472822931,24813.38782283687,23.963489145513204,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-03-21 11:00:00+00:00,1,14.0,2488.264137829577,1028.232942221246,407.1147116772835,1052.9164839310474,1028.232942221176,80.19311591978828,948.0398263013877,471.33130088138904,519.2642505893893,508.968691631858,407.1147116772835,0.0,1052.9164839310474,0.0,755.2934554027481,236.02920481335877,1460.031195608331,1946.708260811108,486.677065202777,508.96869163185625,169.65623054395206,678.6249221758083,10.179373832637124,22.74260618962898,0.0,249.9020840771359,1175.1865646594897,0.0,2702.001716213856,0.0,0.0,0.0,0.0,3663.450702489067,20951.77171763376,23.964002973446302,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-03-21 12:00:00+00:00,1,14.0,2638.836141428213,1088.6055037792737,437.1831985524712,1113.0474390964664,1088.6055037792025,86.76666768071252,1001.8388360984901,471.33130088138904,557.7146732546418,530.8908305246333,437.1831985524712,0.0,1113.0474390964664,0.0,811.2213429158427,253.50666966120085,1550.2306376489375,2066.9741835319164,516.7435458829791,530.8908305246321,176.96361017487735,707.8544406995094,10.61781661049264,24.2459703475388,0.0,264.59505177183246,1246.6726644489213,0.0,2878.195526447759,0.0,0.0,0.0,0.0,3885.5088058771344,16856.0858192295,23.961973435750483,0.0,0.0,0.0,0.0,0.0
2025-03-21 13:00:00+00:00,1,14.0,2567.667681468264,1061.8374147097722,421.69510044751456,1084.1351663109776,1061.837414709702,83.49103099805761,978.3463837116444,471.33130088138904,538.3489626945311,523.4884520152426,421.69510044751456,0.0,1084.1351663109776,0.0,783.0530366465906,244.70407395205956,1505.8302667584921,2007.7736890113229,501.9434222528307,523.488452015241,174.496150671747,697.984602686988,10.469769040304818,23.492204676535213,0.0,258.00891384122133,1213.1145344346987,3780.7822159029624,2790.8267256579134,0.0,0.0,0.0,0.0,0.0,16856.0858192295,23.961919084613545,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-21 14:00:00+00:00,1,14.0,2514.518970629087,1038.365670722927,414.3986753330177,1061.7546245731423,1038.3656707228622,82.05465282693766,956.3110178959246,471.33130088138904,526.8201679643521,511.54550275857656,414.3986753330177,0.0,1061.7546245731423,0.0,766.2838806754214,239.4637127110692,1476.15329990616,1968.20439987488,492.05109996872,511.54550275857434,170.51516758619144,682.0606703447658,10.230910055171487,23.049506505721958,0.0,252.35749491798788,1187.6678917448621,3702.186862373949,2734.488280550301,0.0,0.0,0.0,0.0,0.0,16856.0858192295,23.962874594014163,0.0,0.0,0.0,0.0,0.0
2025-03-21 15:00:00+00:00,1,14.0,2476.830108709238,1023.4925440016794,406.96814003182675,1046.369424675734,1023.492544001611,80.45443942201405,943.038104579597,471.33130088138904,517.7026818273471,505.78986217433373,406.96814003182675,0.0,1046.369424675734,0.0,753.0220826579595,235.31940083061232,1453.337564707561,1937.7834196100812,484.4458549025203,505.78986217433203,168.59662072477732,674.3864828991093,10.11579724348664,22.672738447712142,0.0,248.72503725572778,1169.8754494048367,16226.21026544242,2690.8055022680405,0.0,0.0,0.0,12579.504707328344,0.0,28790.051832819718,23.963599260714613,0.0,0.0,0.0,0.0,0.0
2025-03-21 16:00:00+00:00,1,14.0,2427.784647119749,1002.2300606035883,398.5168955241127,1027.0376909920485,1002.2300606035222,78.56680398277766,923.6632566207446,471.33130088138904,507.42414542422597,494.8059151793635,398.5168955241127,0.0,1027.0376909920485,0.0,738.0714842534196,230.64733882919364,1425.5545865161612,1900.739448688215,475.1848621720537,494.80591517936256,164.9353050597875,659.74122023915,9.89611830358725,22.225883775643865,0.0,243.61258271921224,1146.5020908594784,3574.2867379792274,2638.8109329416347,0.0,0.0,0.0,0.0,0.0,28790.051832819718,23.96450792546676,0.0,0.0,0.0,0.0,0.0
2025-03-21 17:00:00+00:00,1,14.0,2607.7242161239196,1077.2818868575794,425.53049619940504,1104.911833066936,1077.28188685751,83.60068811975324,993.6811987377567,471.33130088138904,543.9674091237848,533.3144777337959,425.53049619940504,0.0,1104.911833066936,0.0,791.2253223618688,247.25791323808403,1530.442329266341,2040.589772355121,510.1474430887803,533.3144777337945,177.7714925779315,711.085970311726,10.66628955467589,23.815033216651507,0.0,261.853032622319,1231.5112042984422,0.0,2831.8150947169897,0.0,0.0,0.0,0.0,3839.2354204223616,24743.142365443455,23.960401217744327,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-21 18:00:00+00:00,1,14.0,3405.2650082195255,1407.2571565242984,556.7835687144885,1441.224282980738,1407.2571565242285,109.69449874873352,1297.562657775495,471.33130088138904,710.863901399698,696.3932551246021,556.7835687144885,0.0,1441.224282980738,0.0,1033.9838565813786,323.11995518168084,1998.0078516952265,2664.0104689269683,666.0026172317421,696.3932551246012,232.1310850415337,928.5243401661348,13.927865102492023,31.115749891242032,0.0,342.01347194877826,1608.310744397469,0.0,3697.994325508347,0.0,0.0,0.0,0.0,5013.575752616995,19458.369498755925,23.946639771479493,0.0,0.0,0.0,0.0,0.0
2025-03-21 19:00:00+00:00,1,14.0,3403.97539606335,1407.85200279866,557.9172026067142,1438.206190657977,1407.8520027985878,110.3661465374596,1297.4858562611284,471.33130088138904,711.8799842531109,695.9720185455509,557.9172026067142,0.0,1438.2061906579768,0.0,1035.4617952772523,323.58181102414136,1996.123393264691,2661.4978576862545,665.3744644215636,695.972018545549,231.9906728485163,927.9626913940652,13.919440370910978,31.119577984781195,0.0,342.08757526031286,1608.0735419102264,0.0,3696.959652963507,0.0,0.0,0.0,0.0,5012.048937973575,14175.206036014428,23.945256224682275,0.0,0.0,0.0,-1.1368683772161603e-12,0.0
2025-03-21 20:00:00+00:00,1,14.0,2965.7143758801526,1223.3665713861135,491.0009143554656,1251.3468901385731,1223.36657138605,97.5344379438347,1125.8321334422153,471.33130088138904,622.4858958894924,600.8806754966221,491.0009143554656,0.0,1251.3468901385731,0.0,905.4340303847165,282.9481344952239,1742.3478044940389,2323.1304059920517,580.7826014980129,600.8806754966212,200.29355849887372,801.1742339954949,12.017613509932422,27.243496332049702,0.0,297.3419734586146,1400.6273777927072,0.0,3228.5644363767683,0.0,0.0,0.0,0.0,4366.341753672859,9572.67770791439,23.94928202560193,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-21 21:00:00+00:00,1,14.0,4367.399333036642,1800.907228748779,723.4600144170822,1843.0320898707816,1800.9072287487206,143.65068255234044,1657.25654619638,471.33130088138904,916.0269801496743,884.8802485991071,723.4600144170822,0.0,1843.0320898707816,0.0,1332.4028802177081,416.3759000680338,2566.4921042878636,3421.989472383818,855.4973680959545,884.8802485991048,294.9600828663682,1179.840331465473,17.69760497198209,40.13412133122028,0.0,437.755606019085,2062.420683352644,383.11848213761186,4754.392352601526,0.0,0.0,0.0,0.0,6046.701534251673,3198.89464809108,23.927277735069403,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-03-21 22:00:00+00:00,1,14.0,4044.7511990677795,1670.2082862642144,668.8990382795309,1705.6438745240353,1670.2082862641469,132.94693152121243,1537.2613547429344,471.33130088138904,849.1754691379409,821.0328171262756,668.8990382795309,0.0,1705.6438745240353,0.0,1235.1643187460961,385.988849608155,2374.542912803566,3166.0572170714213,791.5143042678553,821.0328171262747,273.6776057087582,1094.710422835033,16.420656342525493,37.12340989362628,0.0,405.88787829912553,1910.612704120046,5955.363903187826,4401.221535817517,0.0,0.0,0.0,0.0,0.0,3198.89464809108,23.93407510742897,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-03-21 23:00:00+00:00,1,14.0,3180.2473885094764,1313.8479781032802,523.3167384801584,1343.0826719260358,1313.8479781032106,103.72408760589384,1210.1238904973166,471.33130088138904,666.7440822484053,647.1038958548763,523.3167384801584,0.0,1343.0826719260356,0.0,969.8095741794987,303.06549193109333,1866.399410406194,2488.5325472082586,622.1331368020647,647.1038958548764,215.70129861829213,862.8051944731685,12.942077917097528,29.130328873665107,0.0,319.28611027512534,1502.258444417338,20676.979073382212,3458.3421213877573,0.0,0.0,0.0,15994.473240455398,0.0,18372.584272426997,23.944657261383856,0.0,0.0,0.0,0.0,0.0
2025-03-23 00:00:00+00:00,2,1.0,3047.0827957348697,1257.5698412911363,501.70643679475563,1287.8065176489772,1257.569841291066,99.18870932777152,1158.3811319632946,471.33130088138904,638.6198896770478,618.9499516140897,501.70643679475563,0.0,1287.8065176489772,0.0,928.9016577120696,290.28176803502174,1789.5129544437327,2386.0172725916436,596.5043181479109,618.9499516140883,206.31665053802942,825.2666021521177,12.378999032281765,27.92925828033244,0.0,305.66810853010975,1439.079102563686,4486.1618982985565,3314.9189303037133,0.0,0.0,0.0,0.0,0.0,18372.584272426997,23.952618321258196,0.0,0.0,0.0,6.821210263296962e-13,0.0
2025-03-23 01:00:00+00:00,2,1.0,3689.539622469024,1522.232177105298,606.6154813516054,1560.69196401212,1522.2321771052334,119.67643374858258,1402.5557433566507,471.33130088138904,771.171505968633,751.0606711366663,606.6154813516054,0.0,1560.69196401212,0.0,1121.704008681648,350.532502713015,2167.3074453637255,2889.7432604849673,722.4358151212418,751.0606711366643,250.35355704555474,1001.414228182219,15.021213422733284,33.80538408066936,0.0,370.0438671539696,1742.192339537184,5431.731962006208,4011.447269166615,0.0,0.0,0.0,0.0,0.0,18372.584272426997,23.944583275806135,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-03-23 02:00:00+00:00,2,1.0,4766.883972927061,1966.4748790692397,784.538892853602,2015.8702010042234,1966.474879069171,154.8954673420907,1811.5794117270802,471.33130088138904,997.8518941972407,968.6229848720018,784.538892853602,0.0,2015.8702010042232,0.0,1451.4209370141682,453.56904281692755,2800.4090938578247,3733.8787918104326,933.4696979526082,968.6229848719986,322.8743282906662,1291.4973131626648,19.37245969743997,43.69486879565029,0.0,478.03646645222807,2251.0168640055203,7017.90083693258,5185.299728824601,0.0,0.0,0.0,0.0,0.0,18372.584272426997,23.92719756281393,0.0,0.0,0.0,-1.3642420526593924e-12,0.0
2025-03-23 03:00:00+00:00,2,1.0,5065.620620082867,2089.952525263529,832.6413019903121,2143.0267928290245,2089.952525263463,164.20120302016898,1925.751322243294,471.33130088138904,1058.1900796956734,1031.7624455678585,832.6413019903121,0.0,2143.0267928290245,0.0,1539.1855704664345,480.99549077076074,2975.6680948193366,3967.5574597591153,991.8893649397788,1031.7624455678545,343.9208151892848,1375.6832607571391,20.635248911357085,46.409506987999606,0.0,508.0564233429268,2391.906850142108,7457.527470224974,5506.74303022555,0.0,0.0,0.0,0.0,0.0,18372.584272426997,23.92438935571154,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-03-23 04:00:00+00:00,2,1.0,4612.233252327111,1901.8021407516878,758.9752785084404,1951.4558330669836,1901.8021407516183,149.657470223907,1752.1446705277112,471.33130088138904,964.1578745911206,937.6442661605696,758.9752785084404,0.0,1951.4558330669838,0.0,1402.4114539507207,438.2535793596002,2710.431111575424,3613.908148767232,903.477037191808,937.6442661605673,312.54808872018907,1250.1923548807563,18.752885323211345,42.28381668592304,0.0,462.35534594505725,2177.6707532257888,6789.9040055528985,5016.319602717953,0.0,0.0,0.0,0.0,0.0,18372.584272426997,23.930732367097384,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-03-23 05:00:00+00:00,2,1.0,4918.4003314097545,2028.5723292444482,808.6801136136979,2081.147888551607,2028.5723292443824,159.40809860711195,1869.1642306372705,471.33130088138904,1027.3539927903391,1001.2183364541114,808.6801136136979,0.0,2081.147888551607,0.0,1494.3330804223115,466.97908763197233,2889.828002165305,3853.104002887073,963.2760007217682,1001.2183364541081,333.7394454847027,1334.9577819388107,20.02436672908216,45.07188229392701,0.0,493.1636385903812,2322.254421451834,18221.62973344782,5347.437083309384,0.0,0.0,0.0,10980.97498058623,0.0,28790.051832819718,23.927106406728498,0.0,0.0,0.0,0.0,0.0
2025-03-23 06:00:00+00:00,2,1.0,4640.041575661417,1913.1161238520824,763.5031397322145,1963.422312077118,1913.1161238520149,150.52307438478027,1762.5930494672348,471.33130088138904,970.0462906714866,943.0698331805985,763.5031397322145,0.0,1963.422312077118,0.0,1410.9764227948897,440.93013212340304,2726.9254518093326,3635.9006024124433,908.9751506031108,943.0698331805955,314.3566110601985,1257.426444240794,18.86139666361191,42.539317312737616,0.0,465.11525443094615,2190.777862194008,6830.819437855424,5046.877025207333,0.0,0.0,0.0,0.0,0.0,28790.051832819718,23.9302859285479,0.0,0.0,0.0,0.0,0.0
2025-03-23 07:00:00+00:00,2,1.0,4423.780537253034,1823.6091563518223,729.2664722679837,1870.9049086332307,1823.6091563517539,143.97237350039592,1679.636782851358,471.33130088138904,925.5597104936563,898.0494458581685,729.2664722679837,0.0,1870.9049086332307,0.0,1346.2686698089547,420.70895931529833,2600.1713809012144,3466.8951745349523,866.7237936337381,898.0494458581658,299.3498152860552,1197.3992611442209,17.960988917163313,40.58704325437182,0.0,443.35137117381964,2088.6819715804463,6512.46250883348,4813.163844343907,0.0,0.0,0.0,0.0,0.0,28790.051832819718,23.932431613108864,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-23 08:00:00+00:00,2,1.0,2525.460535255602,1040.6107804169708,415.5151140474881,1069.334640791143,1040.610780416901,81.8593775868485,958.7514028300526,471.33130088138904,527.224073115678,513.3867073012943,415.5151140474881,0.0,1069.334640791143,0.0,766.8713790773497,239.6473059616718,1484.8497548386313,1979.799673118175,494.94991827954374,513.3867073012926,171.1289024337642,684.5156097350568,10.267734146025852,23.158799829336076,0.0,253.02569890492987,1192.1783595552715,3717.6388948108734,2746.6710521955247,0.0,0.0,0.0,0.0,0.0,28790.051832819718,23.96007505716859,0.0,0.0,0.0,0.0,0.0
2025-03-23 09:00:00+00:00,2,1.0,4083.5344389885936,1683.1848830506424,671.7107056240536,1728.6388503138962,1683.1848830505755,132.34336832352716,1550.8415147270484,471.33130088138904,851.2733562820019,831.9115267686427,671.7107056240536,0.0,1728.6388503138962,0.0,1238.2157909556392,386.94243467363725,2400.34955593795,3200.466074583933,800.1165186459832,831.9115267686404,277.30384225621344,1109.2153690248538,16.638230535372806,37.437709671860574,0.0,409.2539252191573,1927.6926610022247,6011.227099990818,4438.681865539572,0.0,0.0,0.0,0.0,0.0,28790.051832819718,23.93791881913011,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-23 10:00:00+00:00,2,1.0,2599.533019262855,1069.5189989984772,429.8090641647109,1100.2049560996682,1069.5189989984094,84.85257819366515,984.6664208047443,471.33130088138904,542.9368192179497,526.5821797805286,429.8090641647109,0.0,1100.204956099668,0.0,789.726282498836,246.78946328088625,1530.0140202643788,2040.0186936858383,510.0046734214596,526.5821797805281,175.52739326017604,702.1095730407042,10.531643595610563,23.896321485938007,0.0,260.1105695903475,1226.860064634418,0.0,2829.744976184674,0.0,0.0,0.0,0.0,3826.393083897273,24756.67937674267,23.956577110674413,0.0,0.0,0.0,0.0,0.0
2025-03-23 11:00:00+00:00,2,1.0,2678.3055703265177,1103.1862917009385,442.99062129934384,1132.1286573262355,1103.18629170087,87.61285610329017,1015.5734355975798,471.33130088138904,560.5401298732747,542.6461618276652,442.99062129934384,0.0,1132.1286573262355,0.0,815.3310979974906,254.7909681242158,1575.1192786255795,2100.159038167439,525.0397595418598,542.6461618276635,180.88205394255448,723.5282157702179,10.852923236553268,24.61100521224267,0.0,268.22862722655736,1264.4053372839833,0.0,2915.49013616493,0.0,0.0,0.0,0.0,3942.7109076105016,20600.697168863044,23.95792555544326,0.0,0.0,0.0,6.821210263296962e-13,0.0
2025-03-23 12:00:00+00:00,2,1.0,3707.387082912041,1525.1534133522703,611.6137603603972,1570.6199091993724,1525.1534133522034,120.34079135850936,1404.8126219936942,471.33130088138904,772.7181334620992,752.4352798901728,611.6137603603972,0.0,1570.6199091993724,0.0,1123.9536486721443,351.2355152100451,2182.2336695597696,2909.6448927463593,727.4112231865898,752.435279890171,250.81175996339033,1003.2470398535613,15.04870559780342,34.05461190280564,0.0,370.9521636216982,1749.5139794823324,0.0,4033.5985414185034,0.0,0.0,0.0,0.0,5456.901062394372,14848.618394410103,23.944226626147152,0.0,0.0,0.0,-1.1368683772161603e-12,0.0
2025-03-23 13:00:00+00:00,2,1.0,4774.338456629509,1964.694221655696,787.7335499283619,2021.910685045448,1964.694221655631,155.08226883152918,1809.611952824102,471.33130088138904,996.36310930917,968.3311123465288,787.7335499283619,0.0,2021.910685045448,0.0,1449.2554317224292,452.89232241325914,2809.64423497381,3746.192313298413,936.5480783246032,968.3311123465253,322.7770374488417,1291.108149795367,19.366622246930504,43.85111334830534,0.0,477.8244135645441,2253.259587346484,7027.598043975992,5195.447745020842,0.0,0.0,0.0,0.0,0.0,14848.618394410103,23.92871868399647,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-23 14:00:00+00:00,2,1.0,2979.168721184503,1223.4280225200957,493.9567938422118,1261.783904822197,1223.4280225200262,97.2971335560706,1126.1308889639556,471.33130088138904,624.0973227100172,599.33069981008,493.9567938422118,0.0,1261.783904822197,0.0,907.7779239418431,283.68060123182596,1755.7406986644087,2340.9875982192116,585.2468995548029,599.3306998100786,199.77689993669287,799.1075997467715,11.986613996201571,27.43654286348832,0.0,297.617632915802,1405.7451904988136,4384.913911683316,3248.765522161055,0.0,0.0,0.0,0.0,0.0,14848.618394410103,23.954059131699726,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-03-23 15:00:00+00:00,2,1.0,2661.2908495157944,1094.2763478290751,441.17604758397664,1125.8384541027401,1094.2763478290071,86.99707610776895,1007.2792717212383,471.33130088138904,558.8572379819325,535.4191098471438,441.17604758397664,0.0,1125.8384541027401,0.0,812.8832552464472,254.02601726451476,1567.0145016867168,2089.3526689156224,522.3381672289056,535.4191098471422,178.47303661571405,713.8921464628562,10.708382196942843,24.4936659685467,0.0,266.1240620369099,1256.163331311534,18613.015351829716,2902.2359241620698,0.0,0.0,0.0,14695.561171002388,0.0,28790.051832819718,23.962627909999444,0.0,0.0,0.0,0.0,0.0
2025-03-23 16:00:00+00:00,2,1.0,2571.9426533617698,1058.2165519815871,425.25367861572886,1088.4724227644517,1058.216551981519,83.77924139835395,974.4373105831651,471.33130088138904,539.2543899114181,518.9621620701705,425.25367861572886,0.0,1088.4724227644517,0.0,784.3700216893354,245.11563177791732,1513.7261013801806,2018.3014685069074,504.57536712672686,518.9621620701688,172.98738735672293,691.9495494268917,10.379243241403376,23.642334586116384,0.0,257.3421952199301,1214.042159308817,3785.984812670587,2802.6714901962428,0.0,0.0,0.0,0.0,0.0,28790.051832819718,23.964115344229054,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-03-23 17:00:00+00:00,2,1.0,2694.2734470521896,1110.1968745737515,444.58277031882767,1139.4938021596113,1110.1968745736806,87.6570048795735,1022.539869694107,471.33130088138904,565.6778899862364,544.5189845875162,444.58277031882767,0.0,1139.4938021596113,0.0,822.8042036163441,257.1263136301075,1584.076572478439,2112.1020966379183,528.0255241594796,544.5189845875157,181.50632819583853,726.0253127833541,10.890379691750312,24.732421131160947,0.0,269.91664600576087,1272.1976128140977,0.0,2934.9063002542625,0.0,0.0,0.0,0.0,3966.4710598662873,24609.024225379864,23.963538766852604,0.0,0.0,0.0,0.0,0.0
2025-03-23 18:00:00+00:00,2,1.0,4148.013061258572,1709.841117287662,683.1225894781077,1755.0493544928029,1709.8411172876004,134.58952935133175,1575.2515879362686,471.33130088138904,866.4140258083875,843.4270914792769,683.1225894781077,0.0,1755.0493544928029,0.0,1260.2385829940183,393.82455718563074,2438.1719439709104,3250.895925294547,812.7239813236367,843.4270914792748,281.1423638264249,1124.5694553056996,16.868541829585496,38.04417122927126,0.0,415.7160145751791,1958.3196299697283,0.0,4511.1345082885655,0.0,0.0,0.0,0.0,6106.332691228301,18172.38440703749,23.94346902910198,0.0,0.0,0.0,9.094947017729282e-13,0.0
2025-03-23 19:00:00+00:00,2,1.0,4286.388019597032,1765.4631313693376,704.7264960433048,1816.1983921843887,1765.4631313692735,138.4299481437729,1627.0331832255006,471.33130088138904,892.9129476981018,872.5501836712385,704.7264960433048,0.0,1816.1983921843887,0.0,1298.7824693790574,405.8695216809554,2520.9248882276934,3361.233184303591,840.3082960758977,872.5501836712364,290.85006122374546,1163.4002448949818,17.451003673424726,39.30377880314303,0.0,429.3305488226574,2023.113210279824,0.0,4660.015653682648,0.0,0.0,0.0,0.0,6309.501229876856,11521.586145022658,23.94165135104596,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-23 20:00:00+00:00,2,1.0,3276.2455494626297,1350.2104965343763,538.9816841424237,1387.0533687858274,1350.2104965343076,106.03276572348379,1244.1777308108237,471.33130088138904,683.6152338698731,666.5952626645048,538.9816841424237,0.0,1387.0533687858274,0.0,994.3494310834517,310.7341972135787,1926.0350529282512,2568.046737237668,642.011684309417,666.5952626645039,222.19842088816796,888.7936835526718,13.331905253290078,30.03998421213099,0.0,328.30170427870917,1546.617896155294,0.0,3562.3961683211196,0.0,0.0,0.0,0.0,4822.8634456179225,6437.841700982574,23.956519132362214,0.0,0.0,0.0,-1.1368683772161603e-12,0.0
2025-03-23 21:00:00+00:00,2,1.0,3539.052929292931,1459.8777111143227,581.4477284485569,1497.727489730053,1459.8777111142563,114.47463815628441,1345.403072957972,471.33130088138904,739.3365531712361,720.5411579430877,581.4477284485569,0.0,1497.7274897300529,0.0,1075.3986227945252,336.0620696232891,2079.1752181786096,2772.233624238146,693.0584060595365,720.5411579430859,240.18038598102862,960.7215439241145,14.410823158861717,32.42070675075723,0.0,354.91588375724496,1671.0482753307183,2137.3662322755536,3847.6322470326713,0.0,0.0,0.0,0.0,3072.7349723480947,3198.89464809108,23.95242769534723,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-03-23 22:00:00+00:00,2,1.0,4426.837872567179,1827.382565299557,726.285954502542,1873.1693527650798,1827.3825652994956,143.03068453652918,1684.3518807629664,471.33130088138904,927.1686787247445,900.2138865748152,726.285954502542,0.0,1873.1693527650798,0.0,1348.6089872359921,421.4403085112475,2599.4553072676217,3465.940409690162,866.4851024225405,900.2138865748126,300.0712955249375,1200.28518209975,18.00427773149625,40.52027216272706,0.0,444.21601211177403,2090.737268464723,6517.575141031903,4814.549396926154,0.0,0.0,0.0,0.0,0.0,3198.89464809108,23.939305380462564,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-03-23 23:00:00+00:00,2,1.0,4604.1904827817725,1899.142914128111,755.508689570696,1949.5388790829663,1899.1429141280437,148.61796507625675,1750.524949051787,471.33130088138904,963.6462275022964,935.4966866258173,755.508689570696,0.0,1949.538879082966,0.0,1401.66724000334,438.0210125010438,2705.047568653662,3606.7300915382157,901.6825228845539,935.4966866258151,311.83222887527165,1247.3289155010866,18.709933732516298,42.16064947795054,0.0,461.73447439544225,2174.1408218667784,22772.80454510395,5008.397331541556,0.0,0.0,0.0,15994.473240455398,0.0,18372.584272426997,23.93564691243702,0.0,0.0,0.0,3.637978807091713e-12,0.0
2025-04-12 00:00:00+00:00,3,40.0,3091.7851799709215,1269.4980087372485,511.571567934917,1310.715603298757,1269.49800873718,100.37886347994079,1169.1191452572393,471.33130088138904,642.1582600626731,627.3397486745768,511.571567934917,0.0,1310.7156032987568,0.0,934.0483782729791,291.89011821030596,1822.287171233674,2429.716228311565,607.4290570778912,627.3397486745761,209.11324955819202,836.4529982327681,12.54679497349152,28.45430307103508,0.0,308.85341580162185,1458.2869386925377,4550.072118663458,3363.764606584544,0.0,0.0,0.0,0.0,0.0,18372.584272426997,23.96095799384689,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-04-12 01:00:00+00:00,3,40.0,3069.36490939459,1261.9616112484468,505.85102994376905,1301.5522682023739,1261.961611248378,99.20845184509704,1162.7531594032807,471.33130088138904,637.2559951297181,624.7056161187301,505.85102994376905,0.0,1301.5522682023739,0.0,926.9178110977718,289.6618159680537,1807.4032981461428,2409.871064194857,602.4677660487142,624.7056161187289,208.23520537290963,832.9408214916385,12.494112322374578,28.19105358033681,0.0,306.9651507817707,1448.0151040741596,4517.38001346875,3336.7888752926287,0.0,0.0,0.0,0.0,0.0,18372.584272426997,23.959075004513362,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-04-12 02:00:00+00:00,3,40.0,3040.409167427768,1250.3634356361467,501.2262712054786,1288.8194605861413,1250.3634356360756,98.37656009459735,1151.9868755414782,471.33130088138904,631.3559024384857,619.0075331976624,501.2262712054786,0.0,1288.8194605861413,0.0,918.3358580923428,286.97995565385713,1790.0457317916203,2386.727642388827,596.6819105972068,619.0075331976608,206.33584439922026,825.343377596881,12.380150663953215,27.924982742025776,0.0,304.13332817797163,1434.4361722342348,4474.8453396620025,3305.0635004811697,0.0,0.0,0.0,0.0,0.0,18372.584272426997,23.95993377642753,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-04-12 03:00:00+00:00,3,40.0,3062.6154219436226,1260.4949375293406,504.3529476553632,1297.7675367589181,1260.494937529272,99.02414244611532,1161.4707950831566,471.33130088138904,636.1594802139348,624.3354573154074,504.3529476553632,0.0,1297.7675367589181,0.0,925.3228803111778,289.163400097243,1802.1204844142817,2402.8273125523756,600.7068281380939,624.3354573154064,208.11181910513545,832.4472764205418,12.486709146308126,28.108263797250082,0.0,306.5580782956181,1445.1350985796487,4507.750520523272,3328.1501928635535,0.0,0.0,0.0,0.0,0.0,18372.584272426997,23.96084179625887,0.0,0.0,0.0,6.821210263296962e-13,0.0
2025-04-12 04:00:00+00:00,3,40.0,3109.60323598824,1279.7755188049916,512.4087805810301,1317.4189366022188,1279.7755188049189,100.65293417653334,1179.1225846283855,471.33130088138904,645.7003085346993,634.0752102702938,512.4087805810301,0.0,1317.418936602219,0.0,939.2004487777444,293.50014024304517,1829.8277171832492,2439.7702895776656,609.9425723944164,634.0752102702919,211.35840342343062,845.4336136937225,12.681504205405837,28.546452783453095,0.0,311.2484223865531,1467.2774954363042,4576.880731424544,3378.97073835541,0.0,0.0,0.0,0.0,0.0,18372.584272426997,23.960277800853746,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
