timestamp_hour_utc,representative_day_id,day_weight,it_load_kw,q_air_kw,q_cp_kw,q_rdhx_kw,s_air_kw,s_air_old_kw,s_air_new_kw,old_ac_capacity_eff_kw,q_air_to_ashp_kw,q_air_to_reject_kw,q_cp_to_wshp_kw,q_cp_to_free_kw,q_rdhx_to_wshp_kw,q_rdhx_to_chiller_kw,q_ashp_out_kw,p_ashp_kw,q_wshp_in_kw,q_wshp_out_kw,p_wshp_kw,q_chiller_evap_kw,p_chiller_kw,q_tower_kw,p_tower_kw,p_pump_kw,p_cdu_free_kw,p_terminal_kw,p_cooling_kw,p_grid_kw,q_heat_kw,q_tes_ch_kw,q_tes_dis_kw,e_tes_kwh,p_bess_ch_kw,p_bess_dis_kw,e_bess_kwh,max_theta_c,hotspot_slack_c,hotspot_penalty_yuan,bess_degradation_cost_yuan,power_balance_residual_kw,heat_balance_residual_kw
2025-04-12 05:00:00+00:00,3,40.0,3108.01247362187,1278.6607070039363,512.1803618371026,1317.1714047808325,1278.6607070038663,100.53245580052084,1178.1282512033454,471.33130088138904,645.0140088330631,633.6466981708749,512.1803618371026,0.0,1317.1714047808325,0.0,938.2021946662737,293.1881858332105,1829.351766617935,2439.1356888239134,609.7839222059783,633.6466981708734,211.21556605695778,844.8622642278311,12.672933963417467,28.537124902921406,0.0,310.9985780491488,1466.3963110116345,15555.383765219734,3377.337883490187,0.0,0.0,0.0,10980.97498058623,0.0,28790.051832819718,23.960656868036093,0.0,0.0,0.0,0.0,0.0
2025-04-12 06:00:00+00:00,3,40.0,3057.446493160741,1256.4396290191971,503.02490280398405,1297.9819613375594,1256.4396290191266,98.39498091310772,1158.044648106019,471.33130088138904,633.0680480678288,623.3715809513701,503.02490280398405,0.0,1297.9819613375594,0.0,920.8262517350238,287.75820366719495,1801.0068641415435,2401.342485522058,600.3356213805145,623.3715809513683,207.79052698378942,831.1621079351577,12.467431619027364,28.070566697495117,0.0,305.67335525199724,1442.0957056000186,4499.54219876076,3322.1687372570814,0.0,0.0,0.0,0.0,0.0,28790.051832819718,23.959931156731596,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-04-12 07:00:00+00:00,3,40.0,3070.6544380104815,1261.2990626278493,505.35157806777755,1304.0037973148553,1261.2990626277774,98.84223141989685,1162.4568312078807,471.33130088138904,636.0226831956735,625.2763794321771,505.35157806777755,0.0,1304.0037973148553,0.0,925.1239028300705,289.101219634397,1809.3553753826327,2412.47383384351,603.1184584608775,625.2763794321755,208.42545981072516,833.7018392429006,12.50552758864351,28.200585315181876,0.0,306.88455158336,1448.235802393185,4518.890240403666,3337.5977366735806,0.0,0.0,0.0,0.0,0.0,28790.051832819718,23.957654631930588,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-04-12 08:00:00+00:00,3,40.0,3024.258249840333,1242.65715164901,496.5809486864337,1285.020149504886,1242.6571516489428,97.00835490537304,1145.6487967435696,471.33130088138904,626.171611543163,616.4855401058484,496.5809486864337,0.0,1285.020149504886,0.0,910.79507133551,284.62345979234686,1781.6010981913196,2375.4681309217594,593.8670327304399,616.4855401058472,205.4951800352824,821.9807201411296,12.329710802116944,27.74762995564187,0.0,302.34572513904413,1426.408738454872,4450.666988295205,3286.2632022572693,0.0,0.0,0.0,0.0,0.0,28790.051832819718,23.958215184670216,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-04-12 09:00:00+00:00,3,40.0,2952.048198650281,1211.9709439535616,484.70401507620295,1255.3732396205148,1211.9709439534895,94.52178083180218,1117.4491631216872,471.33130088138904,610.3641845693263,601.6067593842364,484.70401507620295,0.0,1255.3732396205148,0.0,887.8024502826564,277.4382657133301,1740.0772546967178,2320.1030062622904,580.0257515655726,601.6067593842357,200.5355864614119,802.1423458456476,12.032135187684712,27.094852848491236,0.0,294.93436144384486,1392.0609532203355,4344.109151870616,3207.905456544947,0.0,0.0,0.0,0.0,0.0,28790.051832819718,23.96001862387003,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-04-12 10:00:00+00:00,3,40.0,2929.163055665478,1202.947095514879,479.3562807351984,1246.8596794153998,1202.94709551481,93.27085116554822,1109.6762443492617,471.33130088138904,605.0046021926316,597.942493322249,479.3562807351984,0.0,1246.8596794153998,0.0,880.0066940983733,275.0020919057416,1726.2159601505982,2301.6212802007976,575.4053200501994,597.9424933222467,199.3141644407489,797.2566577629956,11.958849866444933,26.84928521620995,0.0,292.74842849133574,1381.2781399706805,0.0,3181.627974299171,0.0,0.0,0.0,0.0,4310.441195636158,24246.447866676484,23.959998893633518,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-04-12 11:00:00+00:00,3,40.0,3018.0422265829366,1239.0272099209953,496.07776108143014,1282.9372555805112,1239.0272099209283,96.8187218567489,1142.2084880641794,471.33130088138904,625.1665651808092,613.8606447401877,496.07776108143014,0.0,1282.9372555805112,0.0,909.3331857175407,284.16662053673144,1779.0150166619414,2372.020022215922,593.0050055539805,613.8606447401863,204.62021491339544,818.4808596535818,12.277212894803727,27.71170538824802,0.0,301.5147074567258,1423.2954667438848,0.0,3281.3532079334627,0.0,0.0,0.0,0.0,4441.337693326822,19564.866877052762,23.95938390071972,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-04-12 12:00:00+00:00,3,40.0,2937.9634504198903,1205.6753156418783,482.8480204995611,1249.4401142784511,1205.6753156418097,94.1626120064151,1111.5127036353945,471.33130088138904,607.880725170543,597.7945904713371,482.8480204995611,0.0,1249.4401142784511,0.0,884.190145702608,276.309420532065,1732.2881347780121,2309.7175130373494,577.4293782593373,597.7945904713358,199.26486349044526,797.0594539617811,11.955891809426715,26.979841757771343,0.0,293.4215646657226,1385.360960514768,0.0,3193.9076587399572,0.0,0.0,0.0,0.0,4323.32441093466,15007.682809599664,23.960062493155018,0.0,0.0,0.0,1.3642420526593924e-12,0.0
2025-04-12 13:00:00+00:00,3,40.0,2936.394018063023,1206.5813631821372,483.6745109398005,1246.138143941084,1206.5813631820702,94.7615414896917,1111.8198216923784,471.33130088138904,609.368994534371,597.2123686477673,483.6745109398005,0.0,1246.1381439410843,0.0,886.3549011409035,276.98590660653235,1729.8126548808848,2306.416873174513,576.6042182936283,597.2123686477663,199.07078954925544,796.2831581970217,11.944247372955326,26.97161676760486,0.0,293.55329070593143,1385.1300692959078,4321.52408735893,3192.7717743154167,0.0,0.0,0.0,0.0,0.0,15007.682809599664,23.959986323411414,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-04-12 14:00:00+00:00,3,40.0,3007.658007168605,1237.3186486954369,496.1547789633688,1274.1845795098009,1237.31864869537,97.54885716589511,1139.7697915294748,471.33130088138904,625.0103437959181,612.3083048995202,496.1547789633688,0.0,1274.1845795098009,0.0,909.1059546122444,284.09561081632637,1770.3393584731696,2360.452477964226,590.1131194910565,612.308304899519,204.10276829983968,816.4110731993587,12.24616609799038,27.62648916399907,0.0,300.943233558321,1419.1273874275332,4426.785394596138,3269.5584325764703,0.0,0.0,0.0,0.0,0.0,15007.682809599664,23.95932523075057,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-04-12 15:00:00+00:00,3,40.0,3059.3822059163886,1258.1889101431136,504.19184056261037,1297.001455210666,1258.1889101430468,98.96676772710101,1159.2221424159457,471.33130088138904,633.8465578502428,624.3423522928722,504.19184056261037,0.0,1297.001455210666,0.0,921.9586296003532,288.1120717501104,1801.1932957732763,2401.5910610310348,600.3977652577587,624.342352292871,208.114117430957,832.456469723828,12.48684704585742,28.095769768984972,0.0,306.0455322794969,1443.2521035331656,16604.50044785987,3323.549690631388,0.0,0.0,0.0,12101.866138410316,0.0,26488.521090352602,23.959350866979022,0.0,0.0,0.0,1.8189894035458565e-12,0.0
2025-04-12 16:00:00+00:00,3,40.0,3006.305278603771,1236.8580194631095,497.50320872609336,1271.9440504145678,1236.8580194630433,98.16864534264374,1138.6893741203996,471.33130088138904,624.2010876680238,612.6569317950871,497.50320872609336,0.0,1271.9440504145678,0.0,907.9288547898528,283.727767121829,1769.4472591406611,2359.263012187548,589.815753046887,612.6569317950848,204.21897726502826,816.875909060113,12.253138635901696,27.64453676592848,0.0,300.7988998250353,1418.4590726606098,4424.764351264381,3267.191866977401,0.0,0.0,0.0,0.0,0.0,26488.521090352602,23.955924824204807,0.0,0.0,0.0,0.0,0.0
2025-04-12 17:00:00+00:00,3,40.0,3007.45062791119,1237.470555555634,498.7602147289859,1271.2198576265707,1237.4705555555654,98.56246151650559,1138.9080940390597,471.33130088138904,625.8987560547653,611.5717995008704,498.7602147289859,0.0,1271.2198576265705,0.0,910.3981906251131,284.49943457034783,1769.9800723555566,2359.9734298074086,589.9933574518521,611.5717995008683,203.85726650028943,815.4290660011577,12.231435990017365,27.675005018135284,0.0,300.9219350049452,1419.1784345355873,0.0,3270.371620432522,0.0,0.0,0.0,0.0,4426.629062446777,21822.444359010085,23.958493680811035,0.0,0.0,0.0,0.0,0.0
2025-04-12 18:00:00+00:00,3,40.0,3066.3174869809536,1262.596892811684,508.10969839425667,1295.6108957750128,1262.5968928116213,100.48535387240027,1162.111538939221,471.33130088138904,638.7422400159716,623.854652795714,508.10969839425667,0.0,1295.610895775013,0.0,929.0796218414132,290.33738182544164,1803.7205941692696,2404.960792225693,601.2401980564232,623.8546527957129,207.9515509319043,831.8062037276172,12.477093055914258,28.19939990957783,0.0,306.9871394167958,1447.1927631960568,0.0,3334.040414067106,0.0,0.0,0.0,0.0,4513.510250177011,17064.7868146515,23.95694600023661,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-04-12 19:00:00+00:00,3,40.0,3014.1137776552564,1238.3941930010933,501.6253806986578,1274.0942039555073,1238.394193001026,99.11926244470862,1139.2749305563175,471.33130088138904,628.6477948348177,609.7463981662771,501.6253806986578,0.0,1274.0942039555073,0.0,914.3967924870075,285.7489976521898,1775.7195846541651,2367.62611287222,591.906528218055,609.7463981662763,203.24879938875875,812.995197555035,12.194927963325524,27.789703460514808,0.0,301.19628994185314,1422.085246624697,0.0,3282.0229053592275,0.0,0.0,0.0,0.0,4436.199024279953,12388.622457804413,23.95869876953183,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-04-12 20:00:00+00:00,3,40.0,2967.55226047756,1217.6761638129258,493.6057119585109,1256.2703847061234,1217.6761638128582,97.24213875528355,1120.4340250575747,471.33130088138904,617.3307031838744,600.3454606290524,493.6057119585109,0.0,1256.2703847061232,0.0,897.935568267454,280.60486508357934,1749.8760966646341,2333.1681288861787,583.2920322215447,600.3454606290512,200.11515354301707,800.4606141720683,12.006909212581023,27.370875205816557,0.0,296.23865355629914,1399.6284888228377,0.0,3231.1036971536328,0.0,0.0,0.0,0.0,4367.180749300398,7785.209750661061,23.959401917769174,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-04-12 21:00:00+00:00,3,40.0,2956.3872331650873,1213.440700968866,492.8050279546253,1250.1415042415952,1213.4407009688018,97.28262163189385,1116.158079336908,471.33130088138904,616.342380188037,597.0983207808302,492.8050279546253,0.0,1250.1415042415952,0.0,896.4980075462357,280.15562735819867,1742.9465321962202,2323.9287095949603,580.9821773987401,597.0983207808291,199.0327735936097,796.1310943744388,11.941966415616582,27.285565881054705,0.0,295.1751935926618,1394.5733042398815,0.0,3220.426717141196,0.0,0.0,0.0,0.0,4350.96053740497,3198.89464809108,23.96125421946879,0.0,0.0,0.0,9.094947017729282e-13,0.0
2025-04-12 22:00:00+00:00,3,40.0,2970.19408654103,1218.1603761172034,497.5960091752529,1254.437701248575,1218.1603761171343,98.53627249416353,1119.6241036229708,471.33130088138904,621.3339887221664,596.8263873950385,497.5960091752529,0.0,1254.4377012485747,0.0,903.758529050424,282.42454032825754,1752.0337104238279,2336.0449472317705,584.0112368079426,596.8263873950372,198.94212913167905,795.7685165267162,11.936527747900742,27.47225728774334,0.0,296.3314527286716,1401.118144032195,4371.312230573225,3239.8034762821944,0.0,0.0,0.0,0.0,0.0,3198.89464809108,23.95955492292797,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-04-12 23:00:00+00:00,3,40.0,3033.7416111196762,1244.5783984549848,509.3661881581901,1279.7970245065028,1244.5783984549123,101.16989435188671,1143.4085041030255,471.33130088138904,635.9540947654176,608.6243036895683,509.3661881581901,0.0,1279.7970245065028,0.0,925.0241378406074,289.0700430751898,1789.1632126646928,2385.55095021959,596.3877375548975,608.6243036895684,202.87476789652277,811.4990715860911,12.172486073791365,28.07895588981073,0.0,302.7241878989289,1431.308178389141,20459.523029964213,3310.5750880601972,0.0,0.0,0.0,15994.473240455398,0.0,18372.584272426997,23.955963629455955,0.0,0.0,0.0,-1.8189894035458565e-12,0.0
2025-06-08 00:00:00+00:00,4,59.0,2668.226443465902,1108.2514681827322,432.5493486246932,1127.4256266584753,1108.2514681826688,85.42713934279124,1022.8243288398775,471.33130088138904,551.5281380898884,556.7233300928449,432.5493486246932,0.0,1127.4256266584753,0.0,802.222746312565,250.69460822267658,1559.9749752831685,2079.966633710891,519.9916584277228,556.7233300928435,185.57444336428117,742.2977734571247,11.13446660185687,24.250736725325552,0.0,269.14595323618687,1260.7918665780498,3929.0183100439517,2882.189380023456,0.0,0.0,0.0,0.0,0.0,18372.584272426997,23.964822083815378,0.0,0.0,0.0,0.0,0.0
2025-06-08 01:00:00+00:00,4,59.0,2697.086106739959,1128.828531587467,432.5349121885714,1135.7226629639192,1128.8285315873943,85.92824361080277,1042.9002879765915,471.33130088138904,560.0362103413217,568.7923212461468,432.5349121885714,0.0,1135.7226629639192,0.0,814.5981241328317,254.5619137915099,1568.2575751524905,2091.0101002033207,522.7525250508302,568.7923212461458,189.59744041538193,758.3897616615277,11.375846424922916,24.333273995296334,0.0,273.83821291176764,1276.4592125897088,3973.545319329668,2905.6082243361525,0.0,0.0,0.0,0.0,0.0,18372.584272426997,23.963893240111684,0.0,0.0,0.0,0.0,0.0
2025-06-08 02:00:00+00:00,4,59.0,2748.2279820414296,1151.3557290474423,441.15813094231135,1155.7141220516753,1151.3557290473764,87.87444415011544,1063.481284897261,471.33130088138904,571.1807372109828,580.174991836461,441.15813094231135,0.0,1155.7141220516753,0.0,830.808345034157,259.62760782317406,1596.8722529939866,2129.163003991982,532.2907509979955,580.1749918364596,193.39166394548653,773.5666557819461,11.603499836729192,24.791885148786093,0.0,279.24532433908416,1300.9507320912555,4049.178714132685,2959.971349026139,0.0,0.0,0.0,0.0,0.0,18372.584272426997,23.9639142891862,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-06-08 03:00:00+00:00,4,59.0,2787.1014940741543,1163.8566387430517,448.6361532628661,1174.608702068235,1163.856638742981,88.97817393061274,1074.8784648123683,471.33130088138904,576.3409145351932,587.5157242078598,448.6361532628661,0.0,1174.608702068235,0.0,838.3140575057356,261.97314297054237,1623.244855331101,2164.3264737748013,541.0816184437003,587.5157242078587,195.8385747359529,783.3542989438116,11.750314484157174,25.205171618568333,0.0,282.4388127032021,1318.2876349561232,4105.389129030277,3002.640531280537,0.0,0.0,0.0,0.0,0.0,18372.584272426997,23.964126612092308,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-06-08 04:00:00+00:00,4,59.0,2835.911021442252,1181.2362808900787,460.6833008680573,1193.9914396841202,1181.236280890007,91.55701364224015,1089.6792672477668,471.33130088138904,585.7201648759145,595.5161160141654,460.6833008680573,0.0,1193.9914396841205,0.0,851.9566034558757,266.23643857996115,1654.6747405521774,2206.232987402903,551.5582468507257,595.5161160141632,198.50537200472107,794.0214880188843,11.910322320283264,25.76041342288292,0.0,286.7451978519057,1340.7159910304797,4176.6270124727325,3058.1895908587785,0.0,0.0,0.0,0.0,0.0,18372.584272426997,23.966552676502438,0.0,0.0,0.0,6.821210263296962e-13,0.0
2025-06-08 05:00:00+00:00,4,59.0,2864.877477365525,1194.2468153894067,464.28988563424144,1206.3407763418788,1194.2468153893362,92.22085378176853,1102.0259616075678,471.33130088138904,591.0233918114135,603.2234235779946,464.28988563424144,0.0,1206.340776341879,0.0,859.6703880893288,268.64699627791526,1670.6306619761203,2227.507549301494,556.8768873253734,603.223423577993,201.07447452599766,804.2978981039906,12.06446847155986,25.992104332446033,0.0,289.8756650633777,1354.5305959966697,15200.383053948426,3087.1779373908225,0.0,0.0,0.0,10980.97498058623,0.0,28790.051832819718,23.967277542846027,0.0,0.0,0.0,1.8189894035458565e-12,0.0
2025-06-08 06:00:00+00:00,4,59.0,2869.0960452254612,1199.8030687499395,463.17347446324374,1206.119502012278,1199.8030687498715,92.25331056628394,1107.5497581835875,471.33130088138904,592.9490837363055,606.8539850136356,463.17347446324374,0.0,1206.119502012278,0.0,862.4713945255355,269.52231078922983,1669.2929764755218,2225.723968634029,556.4309921585073,606.8539850136332,202.28466167121104,809.1386466848442,12.137079700272661,25.95639925402009,0.0,291.06608371543507,1357.397527288676,4226.493572514137,3088.1953631595643,0.0,0.0,0.0,0.0,0.0,28790.051832819718,23.968282896309763,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-06-08 07:00:00+00:00,4,59.0,2935.153587802032,1221.5535736232678,478.1242494442671,1235.4757647344973,1221.5535736232005,95.00662235952743,1126.5469512636732,471.33130088138904,608.7356860088855,612.8178876143836,478.1242494442671,0.0,1235.4757647344973,0.0,885.4337251038337,276.69803909494806,1713.6000141787645,2284.800018905019,571.2000047262547,612.8178876143826,204.27262920479419,817.0905168191767,12.25635775228765,26.698485130672985,0.0,296.55201619202035,1387.677532100978,4322.8311199030095,3170.2337440088527,0.0,0.0,0.0,0.0,0.0,28790.051832819718,23.968141129652054,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-06-08 08:00:00+00:00,4,59.0,2902.079830330927,1205.1056506142345,475.68369373175915,1221.2904859849348,1205.1056506141692,94.59080830458501,1110.5148423095843,471.33130088138904,603.8838021417674,601.2218484724684,475.68369373175915,0.0,1221.2904859849348,0.0,878.3764394789345,274.492637337167,1696.974179716694,2262.6322396222586,565.6580599055646,601.2218484724673,200.40728282415574,801.629131296623,12.024436969449344,26.48341567180212,0.0,292.6448853598272,1371.710718067966,4273.7905483988925,3141.008679101193,0.0,0.0,0.0,0.0,0.0,28790.051832819718,23.968629265416357,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-06-08 09:00:00+00:00,4,59.0,2865.8243195745335,1183.4584026131606,473.5011684709618,1208.8647484904109,1183.4584026130938,93.82249684201835,1089.6359057710754,471.33130088138904,594.2460862646004,589.2123163485617,473.5011684709618,0.0,1208.8647484904109,0.0,864.3579436576007,270.1118573930002,1682.365916961373,2243.154555948497,560.7886389871243,589.21231634856,196.40410544952,785.61642179808,11.784246326971198,26.293682539032964,0.0,287.6663706125164,1353.0489013081651,4218.873220882699,3107.5124996060977,0.0,0.0,0.0,0.0,0.0,28790.051832819718,23.968089325456692,0.0,0.0,0.0,0.0,0.0
2025-06-08 10:00:00+00:00,4,59.0,3004.936785739249,1238.7517353562353,498.7093484478616,1267.4757019351491,1238.7517353561725,98.89209780587521,1139.859637550297,471.33130088138904,622.9498804799434,615.8018548762935,498.7093484478616,0.0,1267.4757019351493,0.0,906.1089170617357,283.1590365817924,1766.185050383011,2354.913400510681,588.7283501276703,615.8018548762913,205.26728495876375,821.069139835055,12.316037097525825,27.636037472787343,0.0,301.17205312583474,1418.2787993643744,0.0,3261.022317572417,0.0,0.0,0.0,0.0,4423.215585103624,24127.57322252579,23.96463743994951,0.0,0.0,0.0,6.821210263296962e-13,0.0
2025-06-08 11:00:00+00:00,4,59.0,2992.4877938225673,1232.0535234796985,498.24482164049283,1262.1894487023765,1232.053523479633,98.84835376912379,1133.2051697105092,471.33130088138904,621.5546783728948,610.498845106805,498.24482164049283,0.0,1262.1894487023765,0.0,904.0795321787562,282.5248538058613,1760.4342703428692,2347.245693790492,586.811423447623,610.4988451068036,203.4996150356012,813.9984601424048,12.209976902136072,27.56923913623855,0.0,299.5951853113138,1412.2102936387741,0.0,3251.325225969248,0.0,0.0,0.0,0.0,4404.698087461342,19484.613768603987,23.963989714992753,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-06-08 12:00:00+00:00,4,59.0,2864.58811242164,1183.0973252674576,473.1351345954852,1208.3556525586955,1183.0973252673912,93.84046281306291,1089.2568624543283,471.33130088138904,592.8997776196985,590.1975476477604,473.1351345954852,0.0,1208.3556525586955,0.0,862.3996765377436,269.4998989180449,1681.490787154181,2241.9877162055745,560.4969290513936,590.1975476477588,196.73251588258626,786.930063530345,11.803950952955175,26.277610563451518,0.0,287.5735717560692,1352.3844771245008,0.0,3104.3873927433183,0.0,0.0,0.0,0.0,4216.97258954614,15039.534364115934,23.96525642364172,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-06-08 13:00:00+00:00,4,59.0,2798.9460515361766,1156.8628202418968,461.19277012314365,1180.8904611711378,1156.862820241831,91.37691458128548,1065.4859056605455,471.33130088138904,579.463323599445,577.399496642453,461.19277012314365,0.0,1180.8904611711378,0.0,842.8557434173745,263.3924198179295,1642.0832312942814,2189.444308392375,547.3610770980938,577.3994966424509,192.46649888081697,769.8659955232679,11.547989932849017,25.644687715405688,0.0,281.1718204874069,1321.584493932502,4120.530545468679,3032.3000518097497,0.0,0.0,0.0,0.0,0.0,15039.534364115934,23.96787034602428,0.0,0.0,0.0,0.0,0.0
2025-06-08 14:00:00+00:00,4,59.0,2815.0490135332443,1158.7872278377376,467.3676900538429,1188.8940956416614,1158.7872278376678,92.44026981734957,1066.3469580203182,471.33130088138904,583.7028323991084,575.0843954386308,467.3676900538429,0.0,1188.8940956416614,0.0,849.0223016714305,265.319469272322,1656.2617856955044,2208.3490475940057,552.0872618985014,575.0843954386293,191.69479847954307,766.7791939181723,11.501687908772583,25.9099716580319,0.0,281.8116891990876,1328.3248784162586,4143.373891949503,3057.371349265436,0.0,0.0,0.0,0.0,0.0,15039.534364115934,23.96751261295395,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-06-08 15:00:00+00:00,4,59.0,3010.6690789388085,1234.133997247379,495.73107710449693,1280.8040045869336,1234.1339972473108,96.78113049783101,1137.3528667494797,471.33130088138904,622.5069388410329,611.6270584063475,495.73107710449693,0.0,1280.8040045869336,0.0,905.4646383142299,282.95769947319684,1776.5350816914308,2368.713442255241,592.1783605638102,611.6270584063458,203.87568613544857,815.5027445417943,12.232541168126914,27.67997235900425,0.0,300.4189187154684,1419.3431784150553,16866.19203744884,3274.1780805694707,0.0,0.0,0.0,12436.179780094975,0.0,26837.530413045548,23.95473299019348,0.0,0.0,0.0,0.0,0.0
2025-06-08 16:00:00+00:00,4,59.0,3078.2069923204554,1263.645930889871,508.3185214084533,1306.2425400221312,1263.6459308898004,99.74777935945758,1163.8981515303428,471.33130088138904,638.9119185701243,624.7340123197479,508.3185214084533,0.0,1306.2425400221314,0.0,929.3264270110899,290.4145084409656,1814.5610614305847,2419.4147485741128,604.8536871435282,624.7340123197473,208.24467077324908,832.9786830929963,12.494680246394944,28.311981042474915,0.0,307.48384242992915,1451.8033700765418,4530.010362396997,3348.7411755852027,0.0,0.0,0.0,0.0,0.0,26837.530413045548,23.953818534593577,0.0,0.0,0.0,0.0,0.0
2025-06-08 17:00:00+00:00,4,59.0,3074.9395644076244,1263.7858742452372,506.43089721489224,1304.722792947495,1263.7858742451685,99.34136107148348,1164.444513173685,471.33130088138904,638.1021859266169,625.6836883186215,506.43089721489224,0.0,1304.7227929474948,0.0,928.1486340750794,290.04644814846233,1811.1536901623872,2414.8715868831828,603.7178967207957,625.6836883186209,208.56122943954028,834.2449177581611,12.513673766372417,28.240154845921715,0.0,307.46969211962505,1450.5490950407177,0.0,3343.020220958262,0.0,0.0,0.0,0.0,4525.488659448341,22067.246516672603,23.955476779954406,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-06-08 18:00:00+00:00,4,59.0,3058.9732310608524,1257.366420814626,503.3244865424199,1298.2823237038092,1257.3664208145565,98.69223162330235,1158.674189191254,471.33130088138904,633.9762589980057,623.3901618166219,503.3244865424199,0.0,1298.282323703809,0.0,922.1472858152811,288.17102681727533,1801.6068102462289,2402.1424136616383,600.5356034154096,623.3901618166205,207.79672060554017,831.1868824221607,12.46780323633241,28.082557833310688,0.0,305.90301652500375,1442.9567284328718,0.0,3324.2896994769194,0.0,0.0,0.0,0.0,4501.929959493724,17321.79567048936,23.95453558008341,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-06-08 19:00:00+00:00,4,59.0,3062.354483484829,1259.2817243460938,501.7336714028333,1301.3390877359022,1259.281724346026,98.05435438624,1161.227369959786,471.33130088138904,631.0173207127771,628.2644036333187,501.7336714028333,0.0,1301.3390877359022,0.0,917.8433755822214,286.8260548694442,1803.0727591387356,2404.0970121849805,601.0242530462451,628.2644036333176,209.4214678777725,837.68587151109,12.56528807266635,28.065401019444025,0.0,306.36974276564115,1444.2722076512132,0.0,3321.940387767202,0.0,0.0,0.0,0.0,4506.6266911360435,12571.394034456673,23.95619474037672,0.0,0.0,0.0,1.3642420526593924e-12,0.0
2025-06-08 20:00:00+00:00,4,59.0,3034.895582970205,1246.739808307916,497.45798910349646,1290.6977855587907,1246.7398083078465,97.08321484407915,1149.6565934637674,471.33130088138904,624.7156130475585,622.0241952603592,497.45798910349646,0.0,1290.6977855587907,0.0,908.6772553419032,283.96164229434476,1788.1557746622873,2384.2076995497164,596.0519248874291,622.0241952603574,207.3413984201191,829.3655936804764,12.440483905207145,27.8307175286928,0.0,303.3751474623473,1431.0013144981401,0.0,3292.8849548916196,0.0,0.0,0.0,0.0,4465.896897468345,7863.925370630197,23.955799252224534,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-06-08 21:00:00+00:00,4,59.0,3007.7975109015924,1232.7836885742117,495.72180150080504,1279.2920208265743,1232.783688574141,96.84902487679183,1135.9346636973492,471.33130088138904,620.8956256221546,611.8880629520586,495.72180150080504,0.0,1279.2920208265743,0.0,903.1209099958614,282.2252843737067,1775.013822327379,2366.6850964365053,591.6712741091263,611.8880629520575,203.9626876506858,815.8507506027432,12.237761259041148,27.664574253289892,0.0,300.0776388179379,1417.8392204637878,0.0,3269.8060064323668,0.0,0.0,0.0,0.0,4425.636731365381,3198.89464809108,23.952867634203756,0.0,0.0,0.0,6.821210263296962e-13,0.0
2025-06-08 22:00:00+00:00,4,59.0,2975.856033715487,1221.3914626811281,491.7852015600777,1262.679369474282,1221.3914626810601,96.61586129103088,1124.7756013900294,471.33130088138904,618.9851269311176,602.4063357500117,491.7852015600777,0.0,1262.6793694742819,0.0,900.3420028088984,281.35687587778074,1754.4645710343596,2339.286094712479,584.8215236781198,602.4063357500112,200.80211191667038,803.2084476666815,12.048126715000222,27.380349741545146,0.0,297.2034224555755,1403.6124103846919,4379.468444100179,3239.6280975213776,0.0,0.0,0.0,0.0,0.0,3198.89464809108,23.951831644670992,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-06-08 23:00:00+00:00,4,59.0,2972.2519996359006,1220.8031070730574,489.8352829945175,1261.6136095683253,1220.8031070729885,96.06871674493388,1124.7343903280546,471.33130088138904,617.6694216395518,603.1336854335068,489.8352829945175,0.0,1261.6136095683253,0.0,898.4282496575299,280.7588280179781,1751.4488925628427,2335.26519008379,583.8162975209475,603.1336854335065,201.04456181116882,804.1782472446753,12.062673708670129,27.311194585518777,0.0,297.0329874935269,1402.02654313781,20368.75178322911,3233.6934397413197,0.0,0.0,0.0,15994.473240455398,0.0,18372.584272426997,23.954768194029118,0.0,0.0,0.0,0.0,0.0
2025-07-04 00:00:00+00:00,5,66.0,2818.240359639253,1167.3953820642062,457.1454117893071,1193.699565785739,1167.3953820641373,89.60003412410006,1077.7953479400371,471.33130088138904,574.7734187556273,592.62196330858,457.1454117893071,0.0,1193.699565785739,0.0,836.0340636445488,261.2606448889215,1650.844977575046,2201.1266367667276,550.2816591916819,592.6219633085784,197.5406544361928,790.1626177447712,11.852439266171567,25.6513580115366,0.0,283.62089308011264,1330.207648874617,4148.448008513869,3037.1607004112766,0.0,0.0,0.0,0.0,0.0,18372.584272426997,23.966688272333542,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-07-04 01:00:00+00:00,5,66.0,2774.3114535455616,1152.570771340074,446.6159919613573,1175.124690244128,1152.5707713400043,87.51685464600607,1065.0539166939982,471.33130088138904,563.3528686070142,589.2179027330615,446.6159919613573,0.0,1175.1246902441283,0.0,819.4223543374752,256.069485730461,1621.7406822054854,2162.3209096073138,540.5802274018284,589.2179027330603,196.40596757768677,785.6238703107471,11.784358054661206,25.149726661282,0.0,279.9029952597466,1309.892760685666,4084.2042142312275,2981.743263944789,0.0,0.0,0.0,0.0,0.0,18372.584272426997,23.96560470021343,0.0,0.0,0.0,0.0,0.0
2025-07-04 02:00:00+00:00,5,66.0,2760.9594491582247,1147.1277274449117,444.4503352426323,1169.3813864706806,1147.127727444844,87.08743359676521,1060.0402938480788,471.33130088138904,561.0616358218866,586.0660916230263,444.4503352426323,0.0,1169.3813864706806,0.0,816.0896521045623,255.02801628267574,1613.8317217133128,2151.7756289510835,537.9439072377709,586.0660916230248,195.3553638743416,781.4214554973664,11.721321832460497,25.027323921985776,0.0,278.57906283858256,1303.654995987817,4064.614445146042,2967.865281055646,0.0,0.0,0.0,0.0,0.0,18372.584272426997,23.966826345975644,0.0,0.0,0.0,0.0,0.0
2025-07-04 03:00:00+00:00,5,66.0,2753.5121730464352,1143.2265444291756,444.18762862544736,1166.0979999918104,1143.2265444291074,87.08306583682759,1056.1434785922797,471.33130088138904,559.3159363871578,583.9106080420189,444.18762862544736,0.0,1166.0979999918104,0.0,813.5504529267752,254.23451653961723,1610.2856286172578,2147.04750482301,536.7618762057525,583.9106080420173,194.6368693473391,778.5474773893563,11.678212160840344,24.986608858681528,0.0,277.65806497172434,1299.956148083955,4053.4683211303904,2960.597957749785,0.0,0.0,0.0,0.0,0.0,18372.584272426997,23.96639224643024,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-07-04 04:00:00+00:00,5,66.0,2746.0345353449115,1139.5331162573211,443.89235763146667,1162.6090614561235,1139.5331162572552,87.1098161818459,1052.4233000754093,471.33130088138904,558.3175719222047,581.2155443351176,443.89235763146667,0.0,1162.6090614561235,0.0,812.0982864322978,253.78071451009305,1606.5014190875902,2142.0018921167866,535.5004730291967,581.215544335116,193.73851477837198,774.9540591134879,11.624310886702318,24.942861343505236,0.0,276.77438046764064,1296.3612550155099,4042.3957903604214,2954.1001785490844,0.0,0.0,0.0,0.0,0.0,18372.584272426997,23.965304841390147,0.0,0.0,0.0,0.0,0.0
2025-07-04 05:00:00+00:00,5,66.0,2742.154172633252,1138.333843504655,442.6467147597541,1161.1736143688443,1138.3338435045835,86.7704531129684,1051.563390391615,471.33130088138904,556.5231893892128,581.8106541154436,442.6467147597541,0.0,1161.1736143688443,0.0,809.4882754752186,252.96508608600584,1603.8203291285986,2138.427105504798,534.6067763761995,581.810654115442,193.93688470514735,775.7475388205894,11.63621308230884,24.891137586481065,0.0,276.47147948427937,1294.507577320422,4036.6617499536737,2947.9153809800164,0.0,0.0,0.0,0.0,0.0,18372.584272426997,23.967462945302017,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-07-04 06:00:00+00:00,5,66.0,2725.883905048667,1130.7915737965277,441.020276497697,1154.072054754443,1130.791573796457,86.54418565819567,1044.2473881382614,471.33130088138904,553.4841954126331,577.3073783838958,441.020276497697,0.0,1154.072054754443,0.0,805.0679206001938,251.58372518756056,1595.09233125214,2126.7897750028533,531.6974437507133,577.3073783838954,192.4357927946318,769.7431711785272,11.546147567677908,24.77132884247534,0.0,274.6592203887817,1286.6936585318406,14993.552544166738,2931.857695603047,0.0,0.0,0.0,10980.97498058623,0.0,28790.051832819718,23.965142181244623,0.0,0.0,0.0,0.0,0.0
2025-07-04 07:00:00+00:00,5,66.0,2750.898024777563,1138.8622621944944,446.5380330521149,1165.497729530953,1138.8622621944285,87.53883883400003,1051.3234233604285,471.33130088138904,558.5348410164645,580.3274211780312,446.5380330521149,0.0,1165.497729530953,0.0,812.4143142057666,253.87947318930205,1612.035762583068,2149.3810167774236,537.3452541943559,580.3274211780299,193.44247372600995,773.7698949040398,11.606548423560596,25.051118286872978,0.0,276.71397036787357,1298.0388381879752,4048.9368629655382,2961.79533098319,0.0,0.0,0.0,0.0,0.0,28790.051832819718,23.96465141636558,0.0,0.0,0.0,0.0,0.0
2025-07-04 08:00:00+00:00,5,66.0,2781.6229960812484,1151.2579662075855,452.9818104864243,1177.3832193872381,1151.2579662075143,88.97900151535288,1062.2789646921615,471.33130088138904,566.2760628513502,584.9819033562368,452.9818104864243,0.0,1177.3832193872383,0.0,823.6742732383275,257.3982103869773,1630.3650298736627,2173.8200398315503,543.4550099578876,584.9819033562351,194.99396778541168,779.9758711416467,11.6996380671247,25.363286508465116,0.0,279.7159924084981,1312.6261051143645,4094.2491011956126,2997.4943130698775,0.0,0.0,0.0,0.0,0.0,28790.051832819718,23.96463079021858,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-07-04 09:00:00+00:00,5,66.0,2776.4756009080784,1151.1602046077433,450.08907611838475,1175.2263201819503,1151.160204607676,88.35688179570722,1062.8033228119687,471.33130088138904,563.5375865911469,587.6226180165975,450.08907611838475,0.0,1175.2263201819503,0.0,819.6910350416682,256.1534484505213,1625.3153963003351,2167.0871950671135,541.7717987667784,587.6226180165966,195.8742060055322,783.4968240221287,11.752452360331931,25.25493548537105,0.0,279.62335763071223,1310.430198699247,4086.9057996073257,2986.778230108782,0.0,0.0,0.0,0.0,0.0,28790.051832819718,23.965290162836723,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-07-04 10:00:00+00:00,5,66.0,2749.9392623389845,1136.5508004107635,450.22883095972134,1163.1596309684996,1136.5508004106966,88.64765534523649,1047.9031450654602,471.33130088138904,560.2988443236787,576.2519560870858,450.22883095972134,0.0,1163.1596309684996,0.0,814.9801371980783,254.68129287439947,1613.388461928221,2151.1846159042943,537.7961539760736,576.2519560870849,192.0839853623616,768.3359414494464,11.525039121741695,25.138461238476637,0.0,276.183358532845,1297.4082911058981,0.0,2966.1647531023727,0.0,0.0,0.0,0.0,4047.347553444882,24523.77291575442,23.96266636065002,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-07-04 11:00:00+00:00,5,66.0,2729.8440828788735,1126.1890564939736,446.952740285328,1156.702286099572,1126.1890564939063,87.71541612363345,1038.4736403702727,471.33130088138904,555.5698557255686,570.6192007684066,446.952740285328,0.0,1156.7022860995717,0.0,808.1016083280998,252.53175260253118,1603.6550263848997,2138.2067018465327,534.5516754616332,570.619200768405,190.206400256135,760.82560102454,11.412384015368099,24.975605069555556,0.0,273.77641748616225,1287.454234891385,0.0,2946.3083101746324,0.0,0.0,0.0,0.0,4017.2983177702586,20289.168674248787,23.963577132211576,0.0,0.0,0.0,0.0,0.0
2025-07-04 12:00:00+00:00,5,66.0,2640.408421575164,1089.9781507002717,430.0897214536763,1120.3405494212152,1089.9781507002021,84.12278840665431,1005.8553622935478,471.33130088138904,535.3547724496036,554.6233782506694,430.0897214536763,0.0,1120.3405494212154,0.0,778.6978508357871,243.34307838618346,1550.4302708748917,2067.2403611665222,516.8100902916306,554.6233782506679,184.8744594168893,739.4978376675572,11.092467565013358,24.10609713782244,0.0,264.96650141659575,1245.192694214135,0.0,2845.9382120023092,0.0,0.0,0.0,0.0,3885.6011157892985,16193.385472653512,23.965742783258175,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-07-04 13:00:00+00:00,5,66.0,2663.4376508569358,1103.5036598556771,430.98247164775626,1128.9515193535037,1103.50365985561,84.33063546935685,1019.1730243862531,471.33130088138904,541.6655782284607,561.8380816272179,430.98247164775626,0.0,1128.951519353504,0.0,787.8772046959429,246.21162646748215,1559.9339910012602,2079.91198800168,519.97799700042,561.8380816272164,187.27936054240547,749.1174421696219,11.236761632544328,24.218989342967728,0.0,268.1108621458693,1257.035597131689,17198.525455771334,2867.789192697623,0.0,0.0,0.0,13278.052207782708,0.0,28790.051832819718,23.968930283156986,0.0,0.0,0.0,0.0,0.0
2025-07-04 14:00:00+00:00,5,66.0,2712.354349978731,1125.5152760549752,438.0453303710627,1148.7937435526933,1125.5152760549054,85.76363298688057,1039.7516430680248,471.33130088138904,553.2338228372245,572.2814532177522,438.0453303710627,0.0,1148.7937435526933,0.0,804.7037423086902,251.4699194714657,1586.839073923756,2115.785431898341,528.9463579745852,572.2814532177509,190.76048440591697,763.0419376236679,11.445629064355018,24.629297346658813,0.0,273.3970799837757,1280.6487682467575,3993.0031182254884,2920.4891742070313,0.0,0.0,0.0,0.0,0.0,28790.051832819718,23.97109039158628,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-07-04 15:00:00+00:00,5,66.0,2751.8690673449673,1141.6372720404122,442.52414611711737,1167.7076491874361,1141.6372720403465,86.27868028078278,1055.3585917595638,471.33130088138904,558.9607227338003,582.6765493066137,442.52414611711737,0.0,1167.7076491874363,0.0,813.0337785218913,254.07305578809104,1610.2317953045535,2146.9757270727378,536.7439317681844,582.6765493066117,194.22551643553723,776.9020657421489,11.653530986132234,24.95280087538788,0.0,277.35980550019895,1299.0086413535319,4050.877708698499,2960.009505594629,0.0,0.0,0.0,0.0,0.0,28790.051832819718,23.970691721120954,0.0,0.0,0.0,0.0,0.0
2025-07-04 16:00:00+00:00,5,66.0,2760.8345873863886,1146.4147972460282,442.8217640918867,1171.598026048473,1146.4147972459607,86.27815157915886,1060.1366456668018,471.33130088138904,559.8659035423233,586.5488937037063,442.8217640918867,0.0,1171.598026048473,0.0,814.3504051524704,254.48450161014702,1614.41979014036,2152.5597201871465,538.1399300467866,586.5488937037051,195.51629790123502,782.0651916049401,11.730977874074101,25.000633183241334,0.0,278.4899925448076,1303.3623331602917,0.0,2966.910125339617,0.0,0.0,0.0,0.0,4064.1969205466803,24506.01212336309,23.972079526868235,0.0,0.0,0.0,0.0,0.0
2025-07-04 17:00:00+00:00,5,66.0,2761.2847957782765,1147.395494281074,441.2221583105545,1172.6671431866482,1147.395494281012,85.81559148193492,1061.579902799077,471.33130088138904,558.6120597649334,588.783434516142,441.2221583105545,0.0,1172.667143186648,0.0,812.5266323853577,253.91457262042428,1613.8893014972025,2151.8524019962697,537.9631004990674,588.7834345161408,196.2611448387136,785.0445793548544,11.775668690322815,24.963336181183116,0.0,278.7172040968717,1303.595026926583,0.0,2964.379034381627,0.0,0.0,0.0,0.0,4064.879822704859,20221.25257182683,23.97181903965706,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-07-04 18:00:00+00:00,5,66.0,3000.193083244442,1252.9415693118608,476.7898839409181,1270.461629991661,1252.941569311791,93.15659915189532,1159.7849701598957,471.33130088138904,606.7276717997014,646.2138975121608,476.7898839409181,0.0,1270.4616299916613,0.0,882.5129771632021,275.78530536350064,1747.2515139325792,2329.6686852434386,582.4171713108597,646.2138975121599,215.40463250405327,861.6185300162131,12.924277950243196,27.008312818144155,0.0,304.0716824891206,1417.6113824359213,0.0,3212.1816624066405,0.0,0.0,0.0,0.0,4417.804465680363,15564.477782222457,23.972232445916017,0.0,0.0,0.0,0.0,0.0
2025-07-04 19:00:00+00:00,5,66.0,2979.2868905398427,1244.8748788773682,473.6601104708394,1260.7519011916363,1244.874878877299,92.66580783713007,1152.2090710401687,471.33130088138904,603.3800329111887,641.4948459661812,473.6601104708394,0.0,1260.7519011916363,0.0,877.6436842344563,274.2636513232676,1734.4120116624756,2312.549348883301,578.1373372208252,641.4948459661798,213.83161532205992,855.3264612882397,12.829896919323595,26.817322326041545,0.0,302.0770452356055,1407.9568683471234,0.0,3190.1930331177573,0.0,0.0,0.0,0.0,4387.243758886966,10939.916806075322,23.972827026401678,0.0,0.0,0.0,0.0,0.0
2025-07-04 20:00:00+00:00,5,66.0,2756.4462746615827,1143.8388664778554,447.36414012619247,1165.2432680575375,1143.8388664777888,88.05399125042587,1055.7848752273628,471.33130088138904,569.958673202141,573.8801932757156,447.36414012619247,0.0,1165.2432680575375,0.0,829.0307973849324,259.07212418279136,1612.60740818373,2150.14321091164,537.53580272791,573.8801932757144,191.29339775857147,765.1735910342859,11.477603865514288,25.073356884361154,0.0,277.8666822168607,1302.318967636009,0.0,2979.1740082965725,0.0,0.0,0.0,0.0,4058.765242297591,6661.6025882134645,23.972857424886723,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-07-04 21:00:00+00:00,5,66.0,2678.48131628407,1106.5591365687626,437.7824144080649,1134.1397653072452,1106.5591365686912,85.99455536911444,1020.5645811995768,471.33130088138904,556.7688011748719,549.7903353938921,437.7824144080649,0.0,1134.139765307245,0.0,809.8455289816319,253.07672780675998,1571.9221797153098,2095.896239620413,523.9740599051032,549.7903353938905,183.2634451312968,733.0537805251872,10.995806707877808,24.474870085314393,0.0,269.0046026471555,1264.7895122835075,658.2576397465727,2905.741768602045,0.0,0.0,0.0,0.0,3285.013188821005,3198.89464809108,23.97110830760284,0.0,0.0,0.0,0.0,0.0
2025-07-04 22:00:00+00:00,5,66.0,2653.3286196868225,1092.9622711967647,435.8294572773956,1124.5368912126617,1092.9622711966967,85.52183759190537,1007.4404336047915,471.33130088138904,552.0841013479906,540.8781698487755,435.8294572773956,0.0,1124.5368912126617,0.0,803.0314201425319,250.94731879454122,1560.3663484900571,2080.488464653409,520.1221161633523,540.8781698487741,180.29272328292467,721.1708931316987,10.81756339697548,24.320252630448486,0.0,265.8207049680227,1252.3206792362648,3905.6492989230874,2883.519884795941,0.0,0.0,0.0,0.0,0.0,3198.89464809108,23.969964731821,0.0,0.0,0.0,0.0,0.0
2025-07-04 23:00:00+00:00,5,66.0,2639.941990440102,1087.3729896363352,433.47295932111524,1119.0960414826507,1087.372989636268,85.03813773107186,1002.334851905196,471.33130088138904,550.5953689550386,536.777620681298,433.47295932111524,0.0,1119.0960414826507,0.0,800.8659912073289,250.27062225229028,1552.569000803766,2070.0920010716877,517.5230002679219,536.7776206812969,178.92587356043228,715.7034942417291,10.735552413625935,24.195149194459965,0.0,264.45447960061983,1246.10467728935,19880.519908184848,2870.9579922790167,0.0,0.0,0.0,15994.473240455398,0.0,18372.584272426997,23.968452307829036,0.0,0.0,0.0,0.0,0.0
2025-09-25 00:00:00+00:00,6,31.0,2901.6103379852475,1188.444510462363,491.0249723294612,1222.1408551934255,1188.444510462296,98.25780478178885,1090.1867056805072,471.33130088138904,625.1837620917817,563.260748370583,491.0249723294612,0.0,1222.1408551934255,0.0,909.3581994062278,284.17443731444615,1713.1658275228865,2284.2211033638487,571.0552758409622,563.2607483705822,187.75358279019406,751.0143311607762,11.265214967411643,26.95215772181809,0.0,289.14161225177895,1370.342280886611,4271.952618871858,3193.5793027700765,0.0,0.0,0.0,0.0,0.0,18372.584272426997,23.948932175059323,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-09-25 01:00:00+00:00,6,31.0,2813.053221362433,1153.8851579695836,476.09799813184236,1183.070065261008,1153.885157969517,95.50389347129338,1058.3812644982236,471.33130088138904,608.3558786782868,545.5292792912984,476.09799813184236,0.0,1183.070065261008,0.0,884.8812780775081,276.52539939922127,1659.1680633928504,2212.2240845238002,553.0560211309501,545.529279291297,181.843093097099,727.372372388396,10.91058558582594,26.113640596565354,0.0,280.64688516848946,1329.0956249781511,4142.148846340584,3097.105362601308,0.0,0.0,0.0,0.0,0.0,18372.584272426997,23.951177097902104,0.0,0.0,0.0,0.0,0.0
2025-09-25 02:00:00+00:00,6,31.0,2778.8391508903856,1138.8661995242678,470.2433144140533,1169.7296369520623,1138.8661995242016,94.24517084315465,1044.621028681047,471.33130088138904,600.5644176140353,538.301781910234,470.2433144140533,0.0,1169.729636952062,0.0,873.5482438022333,272.9838261881979,1639.9729513661152,2186.630601821487,546.6576504553717,538.3017819102326,179.43392730341088,717.7357092136435,10.766035638204652,25.80459580194222,0.0,277.05442850771624,1312.7004638948436,4091.539614785229,3060.17884562372,0.0,0.0,0.0,0.0,0.0,18372.584272426997,23.95043044607258,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-09-25 03:00:00+00:00,6,31.0,2801.830507389542,1147.4716435741964,473.55947802027805,1180.799385795067,1147.4716435741307,94.7285561447897,1052.743087429341,471.33130088138904,604.5454920910727,542.9261514831251,473.55947802027805,0.0,1180.7993857950673,0.0,879.338897587015,274.7934054959422,1654.3588638153453,2205.8118184204604,551.4529546051151,542.9261514831225,180.97538382770747,723.9015353108299,10.858523029662448,26.014778198559014,0.0,279.2016082978935,1323.2966534548798,4125.127160844422,3085.1507160074752,0.0,0.0,0.0,0.0,0.0,18372.584272426997,23.94919661084497,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-09-25 04:00:00+00:00,6,31.0,2797.6655864432987,1145.4253216800846,469.5182215842286,1182.7220431789851,1145.4253216800182,93.22558503387852,1052.1997366461396,471.33130088138904,600.311228029467,545.1140936506188,469.5182215842286,0.0,1182.7220431789854,0.0,873.1799680428611,272.8687400133941,1652.2402647632139,2202.987019684285,550.7467549210712,545.1140936506172,181.70469788353904,726.8187915341562,10.902281873012342,25.91276707931671,0.0,278.7681271720562,1320.9033689423895,4118.568955385688,3076.166987727146,0.0,0.0,0.0,0.0,0.0,18372.584272426997,23.952703534586917,0.0,0.0,0.0,0.0,0.0
2025-09-25 05:00:00+00:00,6,31.0,2851.1160942723395,1168.606868184145,475.95338061835037,1206.5558454698444,1168.6068681840757,94.27389272917446,1074.332975454901,471.33130088138904,610.1313130504727,558.4755551336739,475.95338061835037,0.0,1206.5558454698444,0.0,887.4637280734149,277.33241502294214,1682.5092260881947,2243.3456347842593,560.8364086960648,558.4755551336725,186.15851837789083,744.6340735115633,11.16951110267345,26.344159873248955,0.0,284.3869310386094,1346.2279441114297,15178.31901897,3130.8093628576744,0.0,0.0,0.0,10980.97498058623,0.0,28790.051832819718,23.951796047417083,0.0,0.0,0.0,0.0,0.0
2025-09-25 06:00:00+00:00,6,31.0,2897.596325228168,1187.862615124298,483.3996471280057,1226.3340629758634,1187.8626151242336,95.67242945642371,1092.1901856678098,471.33130088138904,619.6749596538426,568.1876554704564,483.3996471280057,0.0,1226.3340629758632,0.0,901.3453958601349,281.67043620629215,1709.7337101038688,2279.6449468051583,569.9112367012896,568.1876554704552,189.3958851568184,757.5835406272736,11.363753109409103,26.765330043598805,0.0,289.0618377815222,1368.1684789989301,4265.764804227098,3180.990342665293,0.0,0.0,0.0,0.0,0.0,28790.051832819718,23.952773317738433,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-09-25 07:00:00+00:00,6,31.0,2939.804260036653,1206.9127258212923,487.6016325912264,1245.2899016241336,1206.912725821224,96.23944683412606,1110.673278987098,471.33130088138904,626.8857332828408,580.0269925384531,487.6016325912264,0.0,1245.2899016241338,0.0,911.8337938659503,284.94806058310945,1732.89153421536,2310.5220456204797,577.6305114051199,580.026992538451,193.34233084615033,773.3693233846013,11.60053985076902,27.08094799397813,0.0,293.64378626942334,1388.24617694855,4328.050436985202,3222.35583948643,0.0,0.0,0.0,0.0,0.0,28790.051832819718,23.953246654017438,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-09-25 08:00:00+00:00,6,31.0,2945.080060947703,1205.2028587327834,489.49747597587657,1250.3797262390449,1205.202858732718,96.19789706642457,1109.0049616662934,471.33130088138904,624.5545660642405,580.648292668544,489.49747597587657,0.0,1250.379726239045,0.0,908.44300518435,283.88843912010935,1739.877202214922,2319.8362696198956,579.9590674049739,580.6482926685421,193.54943088951404,774.1977235580562,11.612965853370842,27.18872154166675,0.0,293.395564820612,1389.594189630247,4334.674250577949,3228.2792748042457,0.0,0.0,0.0,0.0,0.0,28790.051832819718,23.954278360906528,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-09-25 09:00:00+00:00,6,31.0,2930.317398884138,1199.694463110338,486.6618886886535,1243.9610470851471,1199.6944631102667,95.72359285096064,1103.9708702593061,471.33130088138904,620.7448267088288,578.9496364015098,486.6618886886535,0.0,1243.9610470851471,0.0,902.9015661219328,282.156739413104,1730.6229357738007,2307.4972476984008,576.8743119246002,578.9496364015087,192.98321213383622,771.9328485353449,11.578992728030173,27.039467131511078,0.0,292.03387877402565,1382.6666021051074,4312.984000989245,3210.3988138203335,0.0,0.0,0.0,0.0,0.0,28790.051832819718,23.9517944643802,0.0,0.0,0.0,-4.547473508864641e-13,0.0
