timestamp_hour_utc,representative_day_id,day_weight,it_load_kw,q_air_kw,q_cp_kw,q_rdhx_kw,s_air_kw,s_air_old_kw,s_air_new_kw,old_ac_capacity_eff_kw,q_air_to_ashp_kw,q_air_to_reject_kw,q_cp_to_wshp_kw,q_cp_to_free_kw,q_rdhx_to_wshp_kw,q_rdhx_to_chiller_kw,q_ashp_out_kw,p_ashp_kw,q_wshp_in_kw,q_wshp_out_kw,p_wshp_kw,q_chiller_evap_kw,p_chiller_kw,q_tower_kw,p_tower_kw,p_pump_kw,p_cdu_free_kw,p_terminal_kw,p_cooling_kw,p_grid_kw,q_heat_kw,q_tes_ch_kw,q_tes_dis_kw,e_tes_kwh,p_bess_ch_kw,p_bess_dis_kw,e_bess_kwh,max_theta_c,hotspot_slack_c,hotspot_penalty_yuan,bess_degradation_cost_yuan,power_balance_residual_kw,heat_balance_residual_kw
2025-01-15 00:00:00+00:00,0,71.0,2808.3800211662774,1363.1015393735306,1077.0038481984004,368.2746335943456,1363.1015393734351,383.41109585863853,979.6904435147966,1876.6574864472225,1045.9183837007593,317.1831556727747,1077.0038481984004,0.0,368.2746335943455,0.0,1521.3358308374684,475.41744713670886,1445.2784817927459,1927.037975723661,481.75949393091526,317.1831556727702,105.72771855759007,422.91087423036026,6.343663113455404,35.99286178189547,0.0,317.3235295169875,1422.5647140375527,4230.94473520383,3448.3738065611296,0.0,0.0,0.0,0.0,0.0,1681.5270860211085,23.830666065671625,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-01-15 01:00:00+00:00,0,71.0,2850.3519168317885,1382.0813983200337,1094.3734734936827,373.89704501806955,1382.081398319936,389.7329112662741,992.3484870536619,1876.6574864472225,1057.7128336670557,324.3685646529814,1094.3734734936827,0.0,373.89704501806955,0.0,1538.4913944248085,480.77856075775264,1468.2705185117522,1957.6940246823362,489.42350617058406,324.36856465297774,108.1228548843259,432.4914195373036,6.487371293059554,36.57017465499118,0.0,321.7637666624646,1443.146234423178,10065.744158729649,3496.1854191071448,0.0,0.0,0.0,5772.246007474682,0.0,7157.560465551101,23.828537284266684,0.0,0.0,0.0,0.0,0.0
2025-01-15 02:00:00+00:00,0,71.0,2878.6567769324,1395.2522924004334,1105.278186794453,378.1262977375136,1395.2522924003376,393.9758649703558,1001.2764274299819,1876.6574864472225,1067.3688298128225,327.88346258761436,1105.278186794453,0.0,378.12629773751354,0.0,1552.5364797277418,485.1676499149193,1483.4044845319665,1977.872646042622,494.4681615106555,327.8834625876111,109.2944875292037,437.1779501168148,6.557669251752222,36.939608581208724,0.0,324.8511122217883,1457.2786890095276,12743.57089604747,3530.409125770364,0.0,0.0,0.0,8407.635430105542,0.0,15133.743774189976,23.83077114450689,0.0,0.0,0.0,1.8189894035458565e-12,0.0
2025-01-15 03:00:00+00:00,0,71.0,2848.0398182076824,1382.2305252671622,1090.5411333167972,375.2681596237231,1382.2305252670687,388.7998882110474,993.4306370560214,1876.6574864472225,1057.086166012807,325.14435925435885,1090.5411333167972,0.0,375.2681596237231,0.0,1537.5798778368103,480.4937118240032,1465.8092929405202,1954.4123905873603,488.60309764684007,325.1443592543553,108.38145308478511,433.52581233914043,6.502887185087106,36.468915595741144,0.0,321.76950402947796,1442.2195693659346,4290.259387573617,3491.9922684241706,0.0,0.0,0.0,0.0,0.0,15133.743774189976,23.833224615952403,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-01-15 04:00:00+00:00,0,71.0,2876.2462463172383,1395.9988306675295,1101.7880424480472,378.45937320166206,1395.998830667428,392.7138789328578,1003.2849517345701,1876.6574864472225,1067.5837225058926,328.4151081616404,1101.7880424480472,0.0,378.459373201662,0.0,1552.8490509176625,485.26532841176953,1480.2474156497094,1973.663220866279,493.41580521656977,328.41510816163736,109.47170272054578,437.8868108821831,6.5683021632327465,36.838235005458046,0.0,324.9631618704634,1456.5225353880392,4332.768781705277,3526.5122717839413,0.0,0.0,0.0,0.0,0.0,15133.743774189976,23.829353107932864,0.0,0.0,0.0,0.0,0.0
2025-01-15 05:00:00+00:00,0,71.0,2860.627209702743,1388.069070193957,1096.0157328204834,376.5424066883018,1388.0690701938686,390.67139274015557,997.397677453713,1876.6574864472225,1061.643109200968,326.4259609929928,1096.0157328204834,0.0,376.5424066883018,0.0,1544.2081588377719,482.5650496368037,1472.5581395087852,1963.4108526783803,490.85271316959506,326.42596099298885,108.80865366432961,435.23461465731845,6.528519219859777,36.64589605149752,0.0,323.1286176224544,1448.5294493645401,4309.156659067283,3507.619011516152,0.0,0.0,0.0,0.0,0.0,15133.743774189976,23.830395567703547,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-01-15 06:00:00+00:00,0,71.0,2891.20752532406,1404.5005875916252,1104.955686154843,381.7512515775918,1404.5005875915258,393.9429665987943,1010.5576209927315,1876.6574864472225,1074.0459787503098,330.4546088413191,1104.955686154843,0.0,381.7512515775918,0.0,1562.2486963640874,488.20271761377734,1486.7069377324349,1982.2759169765798,495.56897924414494,330.4546088413149,110.1515362804383,440.6061451217532,6.609092176826297,36.96618310042121,0.0,326.91021999426357,1464.4087284098716,4355.616253733931,3544.524613340667,0.0,0.0,0.0,0.0,0.0,15133.743774189976,23.82874515588565,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-01-15 07:00:00+00:00,0,71.0,2991.1255254053904,1448.822722425617,1152.2098034392027,390.0929995405703,1448.8227224255215,410.67914679613517,1038.1435756293863,1876.6574864472225,1116.576925685296,332.2457967403253,1152.2098034392027,0.0,390.09299954057025,0.0,1624.1118919058854,507.5349662205892,1542.302802979773,2056.403737306364,514.100934326591,332.2457967403211,110.74859891344036,442.99439565376144,6.644915934806422,38.46722409858179,0.0,337.393465908845,1514.8901054028536,4506.015630808244,3680.515629212249,0.0,0.0,0.0,0.0,0.0,15133.743774189976,23.827846678873197,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-01-15 08:00:00+00:00,0,71.0,2944.9752679612047,1425.654700692774,1136.7334202020197,382.5871470664122,1425.6547006926758,405.080230634354,1020.5744700583217,1876.6574864472225,1102.111894469304,323.5428062234744,1136.7334202020197,0.0,382.5871470664122,0.0,1603.0718465008058,500.9599520315018,1519.320567268432,2025.760756357909,506.44018908947726,323.5428062234703,107.84760207449008,431.39040829796033,6.470856124469405,37.92787407672471,0.0,332.0399176455512,1491.6863910422146,4436.661659003419,3628.832602858715,0.0,0.0,0.0,0.0,0.0,15133.743774189976,23.831743794207775,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-01-15 09:00:00+00:00,0,71.0,2856.3171736067093,1382.7462599886026,1103.9014701198394,369.66944349826684,1382.7462599885084,392.85647242857954,989.8897875599289,1876.6574864472225,1069.2921745846415,313.4540854039646,1103.9014701198394,0.0,369.6694434982669,0.0,1555.334072123115,486.04189753847345,1473.5709136181065,1964.7612181574752,491.1903045393688,313.45408540396147,104.48469513465382,417.9387805386153,6.269081708079229,36.81373853857785,0.0,322.0353549960023,1446.8350724551553,4303.152246061865,3520.0952902805902,0.0,0.0,0.0,0.0,0.0,15133.743774189976,23.831436701844268,0.0,0.0,0.0,6.821210263296962e-13,0.0
2025-01-15 10:00:00+00:00,0,71.0,2920.5415446704137,1415.8288595422302,1125.2826651357068,379.4300199924748,1415.8288595421395,401.0363087321208,1014.7925508100188,1876.6574864472225,1094.1769874200832,321.65187212215096,1125.2826651357068,0.0,379.43001999247485,0.0,1591.530163520121,497.35317610003784,1504.7126851281816,2006.2835801709089,501.5708950427272,321.6518721221471,107.21729070738236,428.86916282952944,6.4330374424429415,37.552780153995954,0.0,329.66854934679895,1479.7957287933853,284.9583931509151,3597.81374369103,0.0,0.0,0.0,0.0,4115.378880312884,10795.753542075912,23.828875419995846,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-01-15 11:00:00+00:00,0,71.0,2884.3580135951543,1400.5138680062223,1108.0443595289742,375.7997860599577,1400.5138680061173,395.08514085717843,1005.4287271489387,1876.6574864472225,1083.5923900896585,316.92147791656754,1108.0443595289742,0.0,375.7997860599577,0.0,1576.1343855849577,492.54199549529926,1483.844145588932,1978.4588607852425,494.6147151963106,316.92147791656475,105.64049263885491,422.56197055541963,6.338429558331295,36.999328646468804,0.0,326.0508950239923,1462.185856559257,0.0,3554.5932463702,0.0,0.0,0.0,0.0,4346.543870154412,6214.094015565544,23.832241505471732,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-01-15 12:00:00+00:00,0,71.0,2853.4237402053895,1385.4397055562338,1096.3055190804375,371.67851556872006,1385.439705556134,390.9977580346009,994.441947521533,1876.6574864472225,1072.4788902731616,312.9608152830761,1096.3055190804375,0.0,371.67851556872006,0.0,1559.9692949427808,487.490404669619,1467.9840346491576,1957.3120461988767,489.3280115497192,312.96081528307195,104.32027176102397,417.2810870440959,6.259216305661438,36.605950728100325,0.0,322.5429481353931,1446.546803149517,0.0,3517.2813411416573,0.0,0.0,0.0,0.0,4299.970543354906,1681.5270860211085,23.834348811779943,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-01-15 13:00:00+00:00,0,71.0,2959.8028347531276,1437.686494388738,1136.4421003748264,385.6742399895638,1437.6864943886446,405.4380595935184,1032.2484347951263,1876.6574864472225,1112.776692595877,324.9098017928646,1136.4421003748264,0.0,385.6742399895638,0.0,1618.5842801394574,505.80758754358044,1522.1163403643905,2029.4884538191873,507.3721134547968,324.9098017928611,108.30326726428703,433.2130690571481,6.498196035857221,37.95000541114044,0.0,334.6949436654495,1500.6261133751113,4460.428948128239,3648.0727339586447,0.0,0.0,0.0,0.0,0.0,1681.5270860211085,23.830494319535223,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-01-15 14:00:00+00:00,0,71.0,2688.7827231125098,1311.9593009536059,1023.5402721096306,353.2831500492732,1311.9593009535058,365.19757497206575,946.7617259814401,1876.6574864472225,1011.4457046122405,300.51359634136924,1023.5402721096306,0.0,353.28315004927316,0.0,1471.1937521632588,459.7480475510184,1376.823422158904,1835.7645628785385,458.94114071963463,300.5135963413661,100.17119878045537,400.6847951218215,6.010271926827322,34.239039663781654,0.0,305.19529578159836,1364.3049944233157,9825.333725010507,3306.9583150417975,0.0,0.0,0.0,5772.246007474682,0.0,7157.560465551101,23.834989914072214,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-01-15 15:00:00+00:00,0,71.0,2904.154167839462,1414.2789950445735,1108.6251888527047,381.24998394218443,1414.2789950444794,395.8312179376138,1018.4477771068657,1876.6574864472225,1093.742382996179,320.5366120483981,1108.6251888527047,0.0,381.24998394218443,0.0,1590.8980116308062,497.15562863462696,1489.8751727948888,1986.5002303931851,496.6250575982963,320.53661204839455,106.84553734946485,427.3821493978594,6.41073224096789,37.07125550500298,0.0,329.1424853861313,1473.2506967144902,4377.4048645539515,3577.3982420239913,0.0,0.0,0.0,0.0,0.0,7157.560465551101,23.83421047033748,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-01-15 16:00:00+00:00,0,71.0,2899.9406730654787,1412.997879828515,1105.8359698290744,381.10682340788924,1412.9978798284276,394.98802647643873,1018.0098533519888,1876.6574864472225,1092.5789177368442,320.41896209167464,1105.8359698290744,0.0,381.10682340788924,0.0,1589.2056985263193,496.62678078947476,1486.942793236964,1982.5903909826186,495.64759774565465,320.4189620916702,106.8063206972234,427.2252827888936,6.408379241833404,36.986147328951134,0.0,328.82507721303,1471.3003030161674,12778.876406187188,3571.796089508938,0.0,0.0,0.0,8407.635430105542,0.0,15133.743774189976,23.835791473283745,0.0,0.0,0.0,0.0,0.0
2025-01-15 17:00:00+00:00,0,71.0,2892.0617509044387,1408.5505594161455,1103.35053947683,380.1606520114613,1408.5505594160525,394.10380654265424,1014.4467528733983,1876.6574864472225,1087.4016122131054,321.1489472030433,1103.35053947683,0.0,380.16065201146137,0.0,1581.675072309972,494.27346009686624,1483.5111914882914,1978.0149219843884,494.5037304960971,321.14894720303937,107.04964906767978,428.1985962707191,6.4229789440607865,36.90212270441951,0.0,327.79796532521505,1466.9499066343385,4359.0116575387765,3559.68999429436,0.0,0.0,0.0,0.0,0.0,15133.743774189976,23.836088498204923,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-01-15 18:00:00+00:00,0,71.0,2844.1633228233004,1382.6695121984876,1088.4919459434134,373.0018646814,1382.6695121983873,388.65794523544827,994.011566962939,1876.6574864472225,1066.9593561854374,315.710156013054,648.4147151641615,440.0772307792519,373.0018646814,0.0,1551.940881724273,484.9815255388353,1021.4165798455613,1361.8887731274149,340.4721932818537,315.71015601305,105.23671867101666,861.0241054633186,12.915361581949778,31.984004717323877,8.801544615585039,321.8525329307363,1306.2438813373005,0.0,2913.829654851688,0.0,0.0,0.0,0.0,4150.407204160601,10758.830446750319,23.84013319000023,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-01-15 19:00:00+00:00,0,71.0,2852.84069226675,1385.7267171736132,1093.0417948304369,374.0721802626999,1385.7267171735186,390.431438416808,995.2952787567106,1876.6574864472225,1067.9736534636163,317.75306371000033,1093.0417948304369,0.0,374.0721802626998,0.0,1553.416223219806,485.44256975618936,1467.1139750931366,1956.1519667908487,489.0379916977122,317.75306370999647,105.91768790333215,423.6707516133286,6.355061274199929,36.5319756475401,0.0,322.61012098802485,1445.8954072669985,0.0,3509.5681900106547,0.0,0.0,0.0,0.0,4298.7360995337485,6227.564735245343,23.844508601598616,0.0,0.0,0.0,0.0,0.0
2025-01-15 20:00:00+00:00,0,71.0,2910.839210415089,1412.6580685775864,1117.0088717910814,381.1722700464217,1412.6580685774884,398.74805930814705,1013.9100092693413,1876.6574864472225,1085.825754106319,326.8323144712717,881.0948661569712,235.91400563411037,381.1722700464217,0.0,1579.3829150637364,493.55716095741764,1262.267136203393,1683.0228482711905,420.7557120677976,326.8323144712683,108.9441048237561,671.6904249291348,10.075356373937021,34.96284879785556,4.718280112682208,328.89731657931543,1401.9107797127613,0.0,3262.4057633349266,0.0,0.0,0.0,0.0,4312.749990127852,1681.5270860211085,23.839305012832167,0.0,0.0,0.0,1.3642420526593924e-12,0.0
2025-01-15 21:00:00+00:00,0,71.0,2858.059779910936,1383.8034816981533,1100.2696788131534,373.98661939962807,1383.8034816980562,392.5443015931299,991.2591801049264,1876.6574864472225,1056.2234268153356,327.58005488282186,1100.2696788131534,0.0,373.986619399628,0.0,1536.3249844586696,480.1015576433343,1474.2562982127815,1965.6750642837087,491.4187660709272,327.5800548828181,109.19335162760603,436.77340651042414,6.551601097656362,36.74795655839088,0.0,322.2169549355676,1446.2301879334823,4304.289967844418,3502.0000487423786,0.0,0.0,0.0,0.0,0.0,1681.5270860211085,23.836966389271343,0.0,0.0,0.0,0.0,0.0
2025-01-15 22:00:00+00:00,0,71.0,2908.4096275591255,1406.8205332224486,1121.2514781655327,380.33761617114357,1406.8205332223627,399.9201943740125,1006.90033884835,1876.6574864472225,1073.1465742046455,333.6739590178067,1121.2514781655327,0.0,380.3376161711436,0.0,1560.9404715703936,487.79389736574797,1501.5890943366767,2002.1187924489022,500.52969811222556,333.6739590178024,111.22465300593413,444.8986120237365,6.673479180356048,37.44092050667743,0.0,327.6141105097531,1471.2767586806942,4379.6863862398195,3563.059264019296,0.0,0.0,0.0,0.0,0.0,1681.5270860211085,23.83395308486619,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-01-15 23:00:00+00:00,0,71.0,2895.535406614037,1401.1571089564852,1114.6223131876136,379.7559844699399,1401.1571089563997,397.59207800723317,1003.5650309491666,1876.6574864472225,1068.1975393846637,332.95956957182545,1114.6223131876136,0.0,379.7559844699399,0.0,1553.7418754686018,485.5443360839381,1494.3782976575533,1992.5043968767377,498.1260992191844,332.9595695718215,110.98652319060716,443.94609276242863,6.659191391436429,37.2362292403278,0.0,326.2838118818122,1464.836191007306,4360.3715976213425,3546.2462723453395,0.0,0.0,0.0,0.0,0.0,1681.5270860211085,23.835291788973407,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-03-21 00:00:00+00:00,1,14.0,4576.190816440603,2222.8368576458647,1751.1171337558712,602.2368250388654,2222.8368576457747,624.680608023936,1598.1562496218385,1876.6574864472225,1704.8385040109333,517.9983536349373,1751.1171337558712,0.0,602.2368250388654,0.0,2479.7650967431755,774.9265927322424,2353.353958794737,3137.8052783929825,784.4513195982456,517.9983536349316,172.66611787831053,690.6644715132421,10.359967072698632,58.5558822630648,0.0,517.386228507276,2318.346108051838,6894.53692449244,5617.570375136158,0.0,0.0,0.0,0.0,0.0,9657.710394659984,23.724609613769204,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-03-21 01:00:00+00:00,1,14.0,3752.032514841168,1822.9964677483265,1434.617107476236,494.4189396166053,1822.9964677482262,511.7747254730108,1311.2217422752155,1876.6574864472225,1397.506249311396,425.4902184369351,1434.617107476236,0.0,494.41893961660526,0.0,2032.7363626347578,635.2301133233618,1929.0360470928413,2572.048062790455,643.0120156976137,425.4902184369307,141.83007281231022,567.3202912492409,8.509804368738614,47.98270262045313,0.0,424.3080285323158,1900.8727373547933,5652.905252195961,4604.784425425212,0.0,0.0,0.0,0.0,0.0,9657.710394659984,23.774552787541243,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-21 02:00:00+00:00,1,14.0,4490.833738574025,2180.565987736962,1719.6290857661181,590.638665070942,2180.565987736867,613.4229145600686,1567.1430731767982,1876.6574864472225,1673.7601511825053,506.80583655446185,1719.6290857661181,0.0,590.638665070942,0.0,2434.560219901826,760.8000687193205,2310.2677508370602,3080.35700111608,770.08925027902,506.8058365544564,168.93527885148546,675.7411154059419,10.136116731089128,57.49525922369297,0.0,507.5830501968021,2275.0390240014103,12538.118770050118,5514.917221017906,0.0,0.0,0.0,5772.246007474682,0.0,15133.743774189976,23.731380446492626,0.0,0.0,0.0,0.0,0.0
2025-03-21 03:00:00+00:00,1,14.0,3516.3896015150417,1707.5113947685354,1347.133879948568,461.74432679793756,1707.5113947684385,480.45517606969145,1227.056218698747,1876.6574864472225,1312.8735821627888,394.63781260575126,1347.133879948568,0.0,461.74432679793756,0.0,1909.6343013276926,596.7607191649039,1808.8782067465054,2411.8376089953404,602.9594022488351,394.63781260574683,131.54593753524892,526.1837501409957,7.8927562521149355,45.03145966643641,0.0,397.4796348935279,1781.669909761067,5298.059511276109,4321.471910323033,0.0,0.0,0.0,0.0,0.0,15133.743774189976,23.790315070450035,0.0,0.0,0.0,6.821210263296962e-13,0.0
2025-03-21 04:00:00+00:00,1,14.0,3028.9048086142343,1470.1713920257762,1161.8857513383102,396.84766525014993,1470.1713920256768,414.44335554674336,1055.7280364789335,1876.6574864472225,1131.7105078165175,338.46088420926304,1161.8857513383102,0.0,396.8476652501499,0.0,1646.1243750058434,514.4138671893261,1558.73341658846,2078.3112221179463,519.5778055294866,338.4608842092589,112.82029473641963,451.2811789456785,6.769217684185177,38.8250491926508,0.0,342.2532911292369,1534.659525461305,4563.56433407554,3724.4355971237896,0.0,0.0,0.0,0.0,0.0,15133.743774189976,23.820421520698805,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-03-21 05:00:00+00:00,1,14.0,4635.98210501564,2249.5034880857174,1779.2706218136843,607.2079951162395,2249.503488085629,634.7028286796384,1614.800659405991,1876.6574864472225,1732.2424788537737,517.2610092319493,1779.2706218136843,0.0,607.2079951162395,0.0,2519.625423787307,787.3829449335335,2386.478616929924,3181.971489239899,795.4928723099747,517.2610092319437,172.4203364106479,689.6813456425916,10.345220184638874,59.45019860557292,0.0,523.7056364556065,2348.7972088999745,6984.779313915614,5701.596913027206,0.0,0.0,0.0,0.0,0.0,15133.743774189976,23.726198832475486,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-21 06:00:00+00:00,1,14.0,3635.065831251845,1764.3023146304688,1394.5161093776906,476.24740724368746,1764.302314630375,497.40692480754325,1266.8953898228315,1876.6574864472225,1358.5092254571805,405.79308917329223,1394.5161093776906,0.0,476.24740724368746,0.0,1976.0134188468085,617.5041933896276,1870.7635166213781,2494.3513554951705,623.5878388737926,405.79308917328785,135.2643630577626,541.0574522310504,8.115861783465757,46.59795735376759,0.0,410.7323120658557,1841.802526524272,5476.868357776117,4470.364774341979,0.0,0.0,0.0,0.0,0.0,15133.743774189976,23.784706830154008,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-21 07:00:00+00:00,1,14.0,2470.475698291082,1199.6134510610664,946.8383810639906,324.0238661660257,1199.613451060976,337.7726898900315,861.8407611709446,1876.6574864472225,922.8413482038222,276.7721028572475,946.8383810639906,0.0,324.0238661660257,0.0,1342.3146882964688,419.4733400926465,1270.8622472300162,1694.4829963066882,423.62074907667204,276.7721028572438,92.25736761908126,369.02947047632506,5.535442057144875,31.645390093579973,0.0,279.2533093942102,1251.7855983333347,3722.261296624417,3036.797684603157,0.0,0.0,0.0,0.0,0.0,15133.743774189976,23.85368717260116,0.0,0.0,0.0,0.0,0.0
2025-03-21 08:00:00+00:00,1,14.0,2446.126005063638,1187.912978226369,937.5095436524236,320.70348318484525,1187.9129782262723,334.2657656212275,853.6472126050448,1876.6574864472225,913.8433805502588,274.0695976761139,937.5095436524236,0.0,320.70348318484525,0.0,1329.2267353458312,415.38335479557225,1258.213026837269,1677.6173691163585,419.40434227908963,274.06959767611045,91.35653255870348,365.4261302348139,5.481391953522208,31.33232114142116,0.0,276.5219759704041,1239.479918698713,3685.605923762351,3006.8441044621895,0.0,0.0,0.0,0.0,0.0,15133.743774189976,23.85328732280701,0.0,0.0,0.0,0.0,0.0
2025-03-21 09:00:00+00:00,1,14.0,2455.700848684079,1191.2538810384276,942.8846733846452,321.56229426100566,1191.25388103833,336.1000619427699,855.1538190955603,1876.6574864472225,914.4518446704357,276.8020363679955,942.8846733846452,0.0,321.56229426100566,0.0,1330.1117740660882,415.65992939565257,1264.4469676456508,1685.929290194201,421.48232254855026,276.80203636799195,92.26734545599732,369.06938182398926,5.536040727359839,31.502163144149414,0.0,277.32235877733547,1243.770160049045,3699.4710087331237,3016.041064260289,0.0,0.0,0.0,0.0,0.0,15133.743774189976,23.85117045338602,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-21 10:00:00+00:00,1,14.0,2562.0348076078476,1237.204142655481,992.6622045860156,332.16846036634985,1237.2041426553833,353.4876176192636,883.7165250361197,1876.6574864472225,952.891837978849,284.3123046766358,992.6622045860156,0.0,332.16846036634985,0.0,1386.024491605599,433.1326536267497,1324.8306649523654,1766.4408866031538,441.61022165078845,284.31230467663204,94.770768225544,379.083072902176,5.68624609353264,33.10155074124397,0.0,288.2211362821113,1296.52257661997,0.0,3152.4653782087526,0.0,0.0,0.0,0.0,3858.5573842278177,11066.46716864952,23.84974385526724,0.0,0.0,0.0,0.0,0.0
2025-03-21 11:00:00+00:00,1,14.0,2488.264137829577,1204.7641854134797,958.9290042618435,324.5709481542538,1204.764185413389,341.7758632174492,862.9883221959396,1876.6574864472225,927.1448094495547,277.6193759639284,958.9290042618435,0.0,324.5709481542538,0.0,1348.5742682902617,421.4294588407068,1283.4999524160971,1711.3332698881295,427.8333174720324,277.61937596392477,92.53979198797492,370.1591679518997,5.552387519278495,32.01357960939784,0.0,280.564867273803,1259.9334027031935,0.0,3059.9075381783914,0.0,0.0,0.0,0.0,3748.1975405327703,7115.520052541239,23.85367438057121,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-21 12:00:00+00:00,1,14.0,2638.836141428213,1283.105860772778,1009.3521390740885,346.37814158134466,1283.1058607726814,360.60414824854485,922.5017125241366,1876.6574864472225,982.863741925803,300.24211884697905,1009.3521390740885,0.0,346.37814158134466,0.0,1429.6199882557135,446.7562463299105,1355.7302806554333,1807.6403742072443,451.9100935518111,300.242118846975,100.080706282325,400.3228251293,6.004842376939499,33.744345588036104,0.0,298.57182108277357,1337.0680552117958,0.0,3237.260362462958,0.0,0.0,0.0,0.0,3975.9041966400086,2924.5490458731038,23.83858442851912,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-21 13:00:00+00:00,1,14.0,2567.667681468264,1243.965538137871,988.6643580834736,335.0377852469202,1243.9655381377695,352.42428946985586,891.5412486679136,1876.6574864472225,954.7608222581061,289.2047158797681,988.6643580834736,0.0,335.0377852469202,0.0,1388.743014193609,433.98219193550284,1323.702143330394,1764.936191107192,441.234047776798,289.20471587976397,96.40157195992131,385.60628783968525,5.784094317595279,33.01030859497341,0.0,289.6428450227386,1300.0550596075293,3867.7227410757937,3153.679205300801,0.0,0.0,0.0,0.0,0.0,2924.5490458731038,23.846023435742197,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-03-21 14:00:00+00:00,1,14.0,2514.518970629087,1218.831799590603,966.532102721385,329.1550683170991,1218.8317995905102,344.45949195623194,874.3723076342783,1876.6574864472225,934.6984911262152,284.1333084643913,966.532102721385,0.0,329.1550683170991,0.0,1359.5614416381313,424.86295051191604,1295.687171038484,1727.5828947179784,431.8957236794946,284.13330846438794,94.71110282146265,378.8444112858506,5.682666169287758,32.28751376481254,0.0,283.7778054840901,1273.2177624310636,8249.722548955273,3087.1443363561098,0.0,0.0,0.0,4461.985815895122,0.0,7157.560465551101,23.8491901245925,0.0,0.0,0.0,0.0,0.0
2025-03-21 15:00:00+00:00,1,14.0,2476.830108709238,1199.372756246028,953.9012234740663,323.55612898914586,1199.3727562459442,339.7766930484988,859.5960631974453,1876.6574864472225,920.7882011926528,278.58455505337895,953.9012234740663,0.0,323.5561289891458,0.0,1339.3282926438587,418.54009145120585,1277.4573524632121,1703.2764699509494,425.81911748773734,278.5845550533752,92.86151835112506,371.4460734045002,5.571691101067503,31.85259799411345,0.0,279.29359221727645,1253.9386086025256,12138.404147417306,3042.604762594808,0.0,0.0,0.0,8407.635430105542,0.0,15133.743774189976,23.85278530934706,0.0,0.0,0.0,0.0,0.0
2025-03-21 16:00:00+00:00,1,14.0,2427.784647119749,1176.4898346880134,933.7768463496435,317.517966082093,1176.4898346879127,332.9508454817079,843.5389892062047,1876.6574864472225,904.4706539614543,272.0191807265624,933.7768463496435,0.0,317.5179660820929,0.0,1315.5936784893884,411.12302452793386,1251.2948124317363,1668.393083242315,417.09827081057875,272.0191807265587,90.67306024218624,362.69224096874495,5.440383614531174,31.18848505131023,0.0,273.9463085252114,1229.4695327717516,3657.254179891501,2983.986761731703,0.0,0.0,0.0,0.0,0.0,15133.743774189976,23.85773771832121,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-03-21 17:00:00+00:00,1,14.0,2607.7242161239196,1263.168021402705,1004.348978587481,340.20721613373416,1263.1680214026123,358.3213712390636,904.8466501635488,1876.6574864472225,973.5530089718808,289.6150124308279,1004.348978587481,0.0,340.20721613373416,0.0,1416.0771039590993,442.5240949872185,1344.556194721215,1792.74159296162,448.185398240405,289.61501243082455,96.5383374769415,386.153349907766,5.79230024861649,33.53254151896177,0.0,294.1630857309724,1320.7357582031157,3928.459974327035,3208.818696920719,0.0,0.0,0.0,0.0,0.0,15133.743774189976,23.851468664380242,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-21 18:00:00+00:00,1,14.0,3405.2650082195255,1648.0616728805865,1312.8161724958716,444.38716284306673,1648.0616728804923,468.1139179411452,1179.947754939347,1876.6574864472225,1267.7975718554671,380.26410102512335,1312.8161724958716,0.0,444.38716284306673,0.0,1844.0691954261345,576.271623570667,1757.2033353389386,2342.937780451918,585.7344451129795,380.2641010251191,126.75470034170635,507.0188013668254,7.605282020502381,43.82835680330682,0.0,383.8394628940914,1724.0338707432536,1961.885397157048,4187.006975878053,0.0,0.0,0.0,0.0,3167.413481805731,11794.996809513174,23.80596751968788,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-21 19:00:00+00:00,1,14.0,3403.97539606335,1648.3342184012058,1311.520298334443,444.1208793277021,1648.334218401116,467.4109756188382,1180.9232427822778,1876.6574864472225,1265.4410371155313,382.8931812856783,1311.520298334443,0.0,444.12087932770214,0.0,1840.641508531682,575.2004714161505,1755.6411776621453,2340.854903549527,585.2137258873818,382.89318128567425,127.63106042855807,510.5242417142323,7.6578636257134844,43.786817743310316,0.0,383.8501617640454,1723.3401008651597,0.0,4181.496412081209,0.0,0.0,0.0,0.0,5127.31549692851,6390.331725322453,23.801234800635353,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-21 20:00:00+00:00,1,14.0,2965.7143758801526,1438.0269449054892,1137.8553553709244,389.8320756037389,1438.0269449053997,405.7065336872068,1032.320411218193,1876.6574864472225,1099.3845796685184,338.64236523697457,1137.8553553709244,0.0,389.8320756037389,0.0,1599.104843154209,499.72026348569034,1527.6874309746631,2036.916574632884,509.229143658221,338.6423652369708,112.8807884123236,451.5231536492944,6.7728473047394155,38.03398141716512,0.0,334.81291492966784,1501.4499392078071,0.0,3636.021417787093,0.0,0.0,0.0,0.0,4467.164315087959,1681.5270860211085,23.827988551840942,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-03-21 21:00:00+00:00,1,14.0,4367.399333036642,2121.3248142692128,1671.6605003763282,574.414018391102,2121.324814269124,595.9702512032103,1525.3545630659137,1876.6574864472225,1622.7101843740065,498.6146298952117,1671.6605003763282,0.0,574.414018391102,0.0,2360.305722725828,737.5955383518213,2246.07451876743,2994.76602502324,748.69150625581,498.6146298952058,166.20487663173526,664.819506526941,9.972292597904115,55.89395519520086,0.0,493.7738561796914,2212.132025212163,6579.531358248804,5355.071747749069,0.0,0.0,0.0,0.0,0.0,1681.5270860211085,23.740492785294723,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-03-21 22:00:00+00:00,1,14.0,4044.7511990677795,1963.1604693471913,1551.148044953671,530.4426847669185,1963.1604693470993,552.8563627281736,1410.3041066189255,1876.6574864472225,1501.8828032591482,461.27766608804745,1551.148044953671,0.0,530.4426847669185,0.0,2184.5568047405795,682.6740014814311,2081.5907297205895,2775.4543062941193,693.8635765735298,461.2776660880427,153.75922202934754,615.0368881173902,9.225553321760852,51.838868196279314,0.0,456.98276062353216,2048.3439822258806,6093.09518129366,4960.011111034699,0.0,0.0,0.0,0.0,0.0,1681.5270860211085,23.75713886077851,0.0,0.0,0.0,0.0,0.0
2025-03-21 23:00:00+00:00,1,14.0,3180.2473885094764,1542.083881560708,1221.7752829018198,416.38822404694656,1542.083881560615,435.76769732606874,1106.3161842345462,1876.6574864472225,1181.7194681901947,360.36441337051696,1221.7752829018198,0.0,416.38822404694656,0.0,1718.86468100392,537.145212813725,1638.163506948766,2184.2180092650215,546.0545023162554,360.36441337051315,120.12147112350438,480.4858844940175,7.207288267410262,40.81714072752405,0.0,359.04114032748475,1610.3867555759039,13198.269574190923,3903.0826902689414,0.0,0.0,0.0,8407.635430105542,0.0,9657.710394659984,23.816591518969588,0.0,0.0,0.0,0.0,0.0
2025-03-23 00:00:00+00:00,2,1.0,3047.0827957348697,1477.3594360529335,1170.4521154440076,399.27124423792804,1477.3594360528411,417.5390980306414,1059.8203380221998,1876.6574864472225,1133.5381097598133,343.82132629312395,1170.4521154440076,0.0,399.27124423792804,0.0,1648.7827051051831,515.2445953453697,1569.7233596819356,2092.964479575914,523.2411198939785,343.8213262931199,114.6071087643733,458.4284350574932,6.8764265258623976,39.106275905699505,0.0,343.97439005132355,1543.049916486607,4590.132712221477,3741.747184681097,0.0,0.0,0.0,0.0,0.0,9657.710394659984,23.823585452404675,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-03-23 01:00:00+00:00,2,1.0,3689.539622469024,1790.508228723735,1415.6493571992348,483.3820365460535,1790.5082287236396,504.8326456902155,1285.6755830334241,1876.6574864472225,1375.8498729221528,414.658355801586,1415.6493571992348,0.0,483.3820365460534,0.0,2001.2361787958587,625.3863058737059,1899.0313937452884,2532.041858327051,633.0104645817628,414.65835580158205,138.21945193386068,552.8778077354427,8.29316711603164,47.30330108143758,0.0,416.83776045959894,1869.0504510463977,5558.590073515421,4533.27803712291,0.0,0.0,0.0,0.0,0.0,9657.710394659984,23.7828863631637,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-03-23 02:00:00+00:00,2,1.0,4766.883972927061,2314.1957874314944,1827.8019885775936,624.8861969179768,2314.195787431405,652.0678272430042,1662.1279601884007,1876.6574864472225,1777.375403219808,536.8203842116928,1827.8019885775936,0.0,624.8861969179768,0.0,2585.273313774266,807.8979105544581,2452.6881854955705,3270.250913994094,817.5627284985235,536.8203842116859,178.94012807056197,715.7605122822479,10.736407684233718,61.08292162650758,0.0,538.718302277719,2414.9383987120036,12954.068379113747,5855.52422776836,0.0,0.0,0.0,5772.246007474682,0.0,15133.743774189976,23.719756963161885,0.0,0.0,0.0,0.0,0.0
2025-03-23 03:00:00+00:00,2,1.0,5065.620620082867,2457.8332826632422,1944.2444865285738,663.5428508910493,2457.8332826631517,693.2332502709068,1764.6000323922449,1876.6574864472225,1889.0069006447359,568.8263820185147,1944.2444865285738,0.0,663.5428508910493,0.0,2747.646400937798,858.6395002930618,2607.7873374196233,3477.0497832261644,869.2624458065411,568.8263820185061,189.6087940061687,758.4351760246748,11.37652764037012,64.96276310476772,0.0,572.2125144235788,2566.062545274488,7631.683165357355,6224.696184163962,0.0,0.0,0.0,0.0,0.0,15133.743774189976,23.702366928728246,0.0,0.0,0.0,0.0,0.0
2025-03-23 04:00:00+00:00,2,1.0,4612.233252327111,2237.929758197983,1769.411173148174,604.8923209809548,2237.929758197887,631.1105113062067,1606.8192468916805,1876.6574864472225,1719.4861584598707,518.4435997381173,1769.411173148174,0.0,604.8923209809548,0.0,2501.070775941631,781.5846174817597,2374.303494129129,3165.7379921721717,791.4344980430429,518.4435997381124,172.81453324603746,691.2581329841498,10.368871994762246,59.131258404254766,0.0,521.0189942071424,2336.3527733769997,6948.5860257041095,5666.808768113802,0.0,0.0,0.0,0.0,0.0,15133.743774189976,23.731341931687975,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-03-23 05:00:00+00:00,2,1.0,4918.4003314097545,2386.8226767419246,1886.991807402864,644.5858472649645,2386.822676741831,672.8869944254623,1713.9356823163687,1876.6574864472225,1834.6710747969198,552.151601945012,1886.991807402864,0.0,644.5858472649645,0.0,2668.6124724318834,833.9413976349636,2531.5776546678285,3375.436872890438,843.8592182226095,552.1516019450057,184.05053398166856,736.2021359266743,11.043032038900114,63.055612694735565,0.0,555.6695717872558,2491.6193663601334,7410.019697769887,6044.049345322321,0.0,0.0,0.0,0.0,0.0,15133.743774189976,23.711248554093768,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-03-23 06:00:00+00:00,2,1.0,4640.041575661417,2251.9103085914717,1779.5137876571728,608.6174794127705,2251.9103085913816,634.7927092772802,1617.1175993141017,1876.6574864472225,1730.4538256996275,521.4564828918507,1779.5137876571728,0.0,608.6174794127705,0.0,2517.0237464721854,786.5699207725579,2388.1312670699435,3184.1750227599246,796.0437556899811,521.4564828918446,173.81882763061486,695.2753105224594,10.429129657836892,59.471588423842896,0.0,524.2583153468154,2350.591537521649,6990.633113183065,5701.19876923211,0.0,0.0,0.0,0.0,0.0,15133.743774189976,23.729663966658926,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-03-23 07:00:00+00:00,2,1.0,4423.780537253034,2147.493635479045,1695.4784317705626,580.8084700034287,2147.4936354789606,604.7696615528789,1542.7239739260815,1876.6574864472225,1648.5873122961698,498.9063231828807,1695.4784317705626,0.0,580.8084700034287,0.0,2397.945181521702,749.3578692255319,2276.2869017739913,3035.0492023653214,758.7623005913304,498.90632318287453,166.30210772762484,665.2084309104994,9.97812646365749,56.672437653151164,0.0,499.9264877628393,2240.999329424135,6664.779866677168,5432.994383887024,0.0,0.0,0.0,0.0,0.0,15133.743774189976,23.74131634578881,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-03-23 08:00:00+00:00,2,1.0,2525.460535255602,1226.5742728324774,967.1475478697688,331.73871455335586,1226.574272832387,345.0446693007655,881.5296035316213,1876.6574864472225,942.6728994268225,283.9013734056589,967.1475478697688,0.0,331.73871455335586,0.0,1371.1605809844689,428.4876815576465,1298.8862624231247,1731.8483498974995,432.96208747437487,283.9013734056548,94.63379113521826,378.53516454087304,5.678027468113095,32.331813581626626,0.0,285.5379586811291,1279.6313598981085,3805.0918951537105,3103.0089308819684,0.0,0.0,0.0,0.0,0.0,15133.743774189976,23.854356703511943,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-03-23 09:00:00+00:00,2,1.0,4083.5344389885936,1984.7983945302294,1562.8021477374812,535.9338967208816,1984.798394530134,557.1453913666512,1427.6530031634827,1876.6574864472225,1526.0164316552214,458.7819628750122,1562.8021477374812,0.0,535.9338967208816,0.0,2219.6602642257767,693.6438325705552,2098.736044458363,2798.3147259444836,699.5786814861209,458.7819628750078,152.92732095833594,611.7092838333438,9.175639257500157,52.243403399333246,0.0,461.9846088997356,2069.553486571581,6153.087925560174,5017.97499017026,0.0,0.0,0.0,0.0,0.0,15133.743774189976,23.757377524730853,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-23 10:00:00+00:00,2,1.0,2599.533019262855,1265.9954056244737,990.5831446496696,342.95446898871296,1265.995405624375,353.44237682244216,912.553028801933,1876.6574864472225,971.3329224729091,294.66248315156855,990.5831446496696,0.0,342.95446898871296,0.0,1412.8478872333224,441.51496476041325,1333.5376136383825,1778.0501515178432,444.5125378794608,294.6624831515651,98.22082771718836,392.8833108687534,5.893249663031301,33.14703902937721,0.0,294.60205138429046,1317.8906704337614,777.6527244235181,3190.8980387511656,0.0,0.0,0.0,0.0,3139.770965273098,11824.134580347167,23.847079791382694,0.0,0.0,0.0,0.0,0.0
2025-03-23 11:00:00+00:00,2,1.0,2678.3055703265177,1301.493482970203,1024.288485789166,352.52360156714855,1301.4934829701053,365.29841512553764,936.1950678445677,1876.6574864472225,997.7102239213717,303.78325904883445,1024.288485789166,0.0,352.5236015671485,0.0,1451.2148711583586,453.50464723698707,1376.8120873563146,1835.7494498084193,458.9373624521048,303.78325904883195,101.26108634961065,405.0443453984426,6.075665180976639,34.25389058934647,0.0,302.9378991256167,1356.9705509346422,0.0,3286.964320966778,0.0,0.0,0.0,0.0,4035.27612126116,7570.5800700554755,23.841811788356228,0.0,0.0,0.0,0.0,0.0
2025-03-23 12:00:00+00:00,2,1.0,3707.387082912041,1804.045854103758,1414.972596220104,488.36863258817795,1804.0458541036685,504.7173551521255,1299.328498951543,1876.6574864472225,1387.1000664237956,416.9457876799665,1414.972596220104,0.0,488.36863258817795,0.0,2017.6000966164302,630.5000301926344,1903.3412288082816,2537.7883050777086,634.4470762694272,416.9457876799622,138.98192922665407,555.9277169066163,8.338915753599244,47.33286421248489,0.0,419.8583087211023,1879.459124375902,0.0,4555.388401694139,0.0,0.0,0.0,0.0,5586.846207287943,1681.5270860211085,23.78060513323992,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-23 13:00:00+00:00,2,1.0,4774.338456629509,2322.588392111541,1823.166920177514,628.583144340451,2322.5883921114464,650.4281069823115,1672.1602851291348,1876.6574864472225,1785.3776591198657,537.2107329916827,1823.166920177514,0.0,628.583144340451,0.0,2596.912958719805,811.535299599939,2451.7500645179653,3269.0000860239534,817.2500215059883,537.2107329916751,179.07024433055835,716.2809773222334,10.744214659833501,60.98083904872993,0.0,540.5486263853318,2420.129245530381,7194.467702159889,5865.913044743758,0.0,0.0,0.0,0.0,0.0,1681.5270860211085,23.717121871908486,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-03-23 14:00:00+00:00,2,1.0,2979.168721184503,1447.9551520479013,1137.1422305536491,394.0713385829544,1447.955152047808,406.25560357638983,1041.6995484714184,1876.6574864472225,1110.8600627703704,337.0950892775347,1137.1422305536491,0.0,394.0713385829544,0.0,1615.7964549387207,504.9363921683502,1531.2135691366036,2041.618092182138,510.4045230455345,337.09508927753063,112.36502975917688,449.4601190367075,6.7419017855506125,38.05498030243902,0.0,337.0480953931178,1509.550922454169,10260.965651113354,3657.4145471208585,0.0,0.0,0.0,5772.246007474682,0.0,7157.560465551101,23.831455701857713,0.0,0.0,0.0,0.0,0.0
2025-03-23 15:00:00+00:00,2,1.0,2661.2908495157944,1289.9846065848615,1020.3220511857622,350.984191745168,1289.984606584781,364.39405406161245,925.5905525231685,1876.6574864472225,989.1921182613488,300.7924883235162,1020.3220511857622,0.0,350.984191745168,0.0,1438.8248992892345,449.6327810278858,1371.3062429309302,1828.4083239079068,457.1020809769767,300.79248832351277,100.26416277450426,401.056651098017,6.0158497664702555,34.11950345302455,0.0,300.3699572818896,1347.504335280751,12416.430614902087,3267.2332231971413,0.0,0.0,0.0,8407.635430105542,0.0,15133.743774189976,23.849334793085745,0.0,0.0,0.0,-1.8189894035458565e-12,0.0
2025-03-23 16:00:00+00:00,2,1.0,2571.9426533617698,1247.2868753134164,986.0068354963123,338.6489425520392,1247.2868753133262,352.06472957770666,895.2221457356195,1876.6574864472225,957.5635119218053,289.7233633916142,986.0068354963123,0.0,338.6489425520393,0.0,1392.8196537044441,435.2561417826388,1324.6557780483515,1766.2077040644685,441.55192601611714,289.72336339161086,96.57445446387028,386.2978178554811,5.794467267832217,32.96669449040976,0.0,290.4082670733974,1302.5519510942654,3874.494604456035,3159.0273577689127,0.0,0.0,0.0,0.0,0.0,15133.743774189976,23.8528653504195,0.0,0.0,0.0,0.0,0.0
2025-03-23 17:00:00+00:00,2,1.0,2694.2734470521896,1305.9216559495649,1034.71147593988,353.64031516274554,1305.921655949468,369.4386038178317,936.4830521316362,1876.6574864472225,1002.9556397971152,302.9660161524532,1034.71147593988,0.0,353.64031516274554,0.0,1458.8445669776222,455.8889271805069,1388.3517911026256,1851.1357214701675,462.78393036754187,302.9660161524498,100.9886720508166,403.9546882032664,6.059320323048996,34.57774742982386,0.0,304.0650708260264,1364.3636681777646,4058.637115229954,3309.9802884477895,0.0,0.0,0.0,0.0,0.0,15133.743774189976,23.844298502710252,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-23 18:00:00+00:00,2,1.0,4148.013061258572,2013.9632302334167,1590.0914704445215,543.9583605806346,2013.9632302333307,566.9104080466094,1447.0528221867212,1876.6574864472225,1548.4988976349,465.4643325985215,1590.0914704445215,0.0,543.9583605806345,0.0,2252.3620329234905,703.8631352885908,2134.049831025156,2845.3997747002077,711.3499436750519,465.4643325985171,155.15477753283903,620.6191101313561,9.309286651970341,53.14232771914199,0.0,468.8180509654567,2101.637521833051,4882.819667618979,5097.761807623698,0.0,0.0,0.0,0.0,1366.8309154726423,13692.977484447765,23.751263200801866,0.0,0.0,0.0,-1.3642420526593924e-12,0.0
2025-03-23 19:00:00+00:00,2,1.0,4286.388019597032,2082.5045777919404,1641.3352485395196,562.548193265571,2082.504577791845,585.2478941723425,1497.2566836195022,1876.6574864472225,1603.7591920628706,478.74538572907517,1641.3352485395196,0.0,562.548193265571,0.0,2332.740643000539,728.9814509376685,2203.8834418050906,2938.5112557401208,734.6278139350302,478.74538572906977,159.58179524302324,638.327180972093,9.574907714581395,54.8655393888413,0.0,484.7557968960173,2172.387304115162,0.0,5271.25189874066,0.0,0.0,0.0,0.0,6458.775323712193,6884.830511707145,23.744632405431386,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-03-23 20:00:00+00:00,2,1.0,3276.2455494626297,1590.5946382983593,1256.0807360133851,429.5701751508828,1590.5946382982677,447.8292122498798,1142.7654260483878,1876.6574864472225,1224.1239687213501,366.4706695770131,1256.0807360133851,0.0,429.5701751508828,0.0,1780.543954503782,556.4199857824319,1685.650911164268,2247.534548219024,561.883637054756,366.4706695770094,122.15688985900313,488.6275594360125,7.329413391540188,41.97812383191039,0.0,370.2734552550942,1660.0415051747357,0.0,4028.078502722806,0.0,0.0,0.0,0.0,4936.287054637365,1681.5270860211085,23.803819715791484,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-23 21:00:00+00:00,2,1.0,3539.052929292931,1719.0371449148229,1356.7472143071773,463.26857007093247,1719.0371449147356,483.8264965759148,1235.2106483388206,1876.6574864472225,1323.1742311224982,395.86291379232784,1356.7472143071773,0.0,463.26857007093247,0.0,1924.6170634509072,601.4428323284085,1820.0157843781099,2426.6877125041465,606.6719281260366,395.8629137923242,131.9543045974414,527.8172183897656,7.917258275846483,45.33510212992465,0.0,400.1311684632892,1793.4525939209468,5332.505523213878,4351.304775955054,0.0,0.0,0.0,0.0,0.0,1681.5270860211085,23.785704078491584,0.0,0.0,0.0,6.821210263296962e-13,0.0
2025-03-23 22:00:00+00:00,2,1.0,4426.837872567179,2151.7039850470605,1696.414969548024,578.7189179720942,2151.703985046968,605.524721081055,1546.1792639659127,1876.6574864472225,1656.7928986583083,494.91108638875687,1696.414969548024,0.0,578.7189179720942,0.0,2409.8805798666303,753.087681208322,2275.133887520118,3033.511850026824,758.377962506706,494.91108638875176,164.97036212958392,659.8814485183357,9.898221727775034,56.67963826616166,0.0,500.7750847010175,2243.788950539566,6670.626823106745,5443.392429893454,0.0,0.0,0.0,0.0,0.0,1681.5270860211085,23.7311506230143,0.0,0.0,0.0,0.0,0.0
2025-03-23 23:00:00+00:00,2,1.0,4604.1904827817725,2240.3729890258587,1761.0470740401547,602.7704197157598,2240.372989025762,628.8185528067143,1611.5544362190478,1876.6574864472225,1725.919697176688,514.4532918491765,1761.0470740401547,0.0,602.7704197157598,0.0,2510.428650438819,784.508953262131,2363.8174937559147,3151.7566583412195,787.9391645853049,514.4532918491709,171.48443061639028,685.9377224655611,10.289065836983417,58.85911641836225,0.0,521.3444441892148,2334.4251749083865,15346.251087795701,5662.185308780039,0.0,0.0,0.0,8407.635430105542,0.0,9657.710394659984,23.720776465550795,0.0,0.0,0.0,0.0,0.0
2025-04-12 00:00:00+00:00,3,40.0,3091.7851799709215,1498.7976389044293,1184.9091719319454,408.07836913454787,1498.7976389043408,421.9816475431155,1076.8159913612253,1876.6574864472225,1152.3506933615163,346.4469455429165,1184.9091719319454,0.0,408.07836913454787,0.0,1676.1464630712965,523.7957697097802,1592.9875410664936,2123.983388088658,530.9958470221645,346.446945542913,115.482315180971,461.929260723884,6.9289389108582595,39.62805884930385,0.0,349.0230315578292,1565.853961230907,4657.639141201827,3800.1298511599543,0.0,0.0,0.0,0.0,0.0,9657.710394659984,23.820166234824278,0.0,0.0,0.0,-1.1368683772161603e-12,0.0
2025-04-12 01:00:00+00:00,3,40.0,3069.36490939459,1487.1344773638987,1178.1985708379482,404.03186119274284,1487.1344773638077,419.6609051204973,1067.4735722433104,1876.6574864472225,1144.3547349875812,342.7797423763206,1178.1985708379482,0.0,404.03186119274284,0.0,1664.5159781637544,520.1612431761732,1582.2304320306907,2109.6405760409207,527.4101440102302,342.7797423763175,114.25991412543915,457.0396565017566,6.855594847526349,39.386275737065866,0.0,346.3372071348276,1554.4103790312624,4623.7752884258525,3774.156554204675,0.0,0.0,0.0,0.0,0.0,9657.710394659984,23.823041761377524,0.0,0.0,0.0,0.0,0.0
2025-04-12 02:00:00+00:00,3,40.0,3040.409167427768,1474.623808313725,1165.656916105293,400.12844300874866,1474.623808313628,415.1382585340176,1059.4855497796104,1876.6574864472225,1134.6697733215142,339.954034992215,1165.656916105293,0.0,400.1284430087486,0.0,1650.4287611949298,515.7589878734155,1565.7853591140415,2087.713812152055,521.9284530380138,339.9540349922113,113.31801166407043,453.2720466562817,6.799080699844225,38.97099191324628,0.0,343.363648280344,1540.1391734689344,10352.794348371383,3738.142573346985,0.0,0.0,0.0,5772.246007474682,0.0,15133.743774189976,23.821141275205612,0.0,0.0,0.0,-1.8189894035458565e-12,0.0
2025-04-12 03:00:00+00:00,3,40.0,3062.6154219436226,1484.9963558690965,1175.2568390141446,402.3622270603808,1484.9963558689997,418.4772172430309,1066.519138625969,1876.6574864472225,1142.9473289548894,342.0490269142115,1175.2568390141446,0.0,402.3622270603808,0.0,1662.4688421162027,519.5215131613134,1577.619066074525,2103.492088099367,525.8730220248417,342.04902691420784,114.01634230473594,456.0653692189438,6.840980538284156,39.28132744102814,0.0,345.78121624081814,1551.3144017110217,4613.929823654644,3765.9609302155695,0.0,0.0,0.0,0.0,0.0,15133.743774189976,23.818099512286246,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-04-12 04:00:00+00:00,3,40.0,3109.60323598824,1508.3740813976235,1192.6024470951681,408.62670749544867,1508.3740813975255,424.54168251856646,1083.832398878959,1876.6574864472225,1160.6466110388353,347.72747035879246,1192.6024470951681,0.0,408.62670749544867,0.0,1688.213252420124,527.5666413812887,1601.2291545906169,2134.972206120822,533.7430515302055,347.72747035878797,115.90915678626266,463.6366271450506,6.954549407175759,39.86434048780953,0.0,351.20223107240645,1575.2399706651488,4684.843206653388,3823.1854585409465,0.0,0.0,0.0,0.0,0.0,15133.743774189976,23.813183736341326,0.0,0.0,0.0,-1.1368683772161603e-12,0.0
