timestamp_hour_utc,representative_day_id,day_weight,it_load_kw,q_air_kw,q_cp_kw,q_rdhx_kw,s_air_kw,s_air_old_kw,s_air_new_kw,old_ac_capacity_eff_kw,q_air_to_ashp_kw,q_air_to_reject_kw,q_cp_to_wshp_kw,q_cp_to_free_kw,q_rdhx_to_wshp_kw,q_rdhx_to_chiller_kw,q_ashp_out_kw,p_ashp_kw,q_wshp_in_kw,q_wshp_out_kw,p_wshp_kw,q_chiller_evap_kw,p_chiller_kw,q_tower_kw,p_tower_kw,p_pump_kw,p_cdu_free_kw,p_terminal_kw,p_cooling_kw,p_grid_kw,q_heat_kw,q_tes_ch_kw,q_tes_dis_kw,e_tes_kwh,p_bess_ch_kw,p_bess_dis_kw,e_bess_kwh,max_theta_c,hotspot_slack_c,hotspot_penalty_yuan,bess_degradation_cost_yuan,power_balance_residual_kw,heat_balance_residual_kw
2025-04-12 05:00:00+00:00,3,40.0,3108.01247362187,1507.4814571907327,1191.9180198307156,408.61299660042346,1507.4814571906402,424.30230688185134,1083.1791503087888,1876.6574864472225,1160.2427285806373,347.23872861009914,1191.9180198307156,0.0,408.61299660042346,0.0,1687.6257870263819,527.3830584457444,1600.5310164311393,2134.041355241519,533.5103388103797,347.2387286100952,115.74624287003174,462.98497148012694,6.944774572201904,39.84367056092571,0.0,351.0037355748909,1574.4318208341742,4682.444294456043,3821.667142267901,0.0,0.0,0.0,0.0,0.0,15133.743774189976,23.81401120137545,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-04-12 06:00:00+00:00,3,40.0,3057.446493160741,1483.3563237208516,1171.5565123235172,402.5336571163719,1483.3563237207552,417.2665690252082,1066.089754695547,1876.6574864472225,1143.3624231446875,339.993900576168,1171.5565123235172,0.0,402.5336571163719,0.0,1663.0726154831818,519.7101923384944,1574.0901694398892,2098.7868925865187,524.6967231466297,339.9939005761644,113.33130019205478,453.32520076821913,6.799878011523287,39.172031940869246,0.0,345.4013150658129,1549.1114406953843,4606.557933856126,3761.8595080697005,0.0,0.0,0.0,0.0,0.0,15133.743774189976,23.821771308956237,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-04-12 07:00:00+00:00,3,40.0,3070.6544380104815,1491.6315432474287,1174.2765540779562,404.74634068509704,1491.6315432473386,418.4642280172768,1073.1673152300618,1876.6574864472225,1149.8015613891096,341.8299818583225,1174.2765540779562,0.0,404.74634068509704,0.0,1672.4386347477962,522.6370733586863,1579.0228947630533,2105.363859684071,526.3409649210178,341.8299818583189,113.9433272861063,455.7733091444252,6.836599637166377,39.275760029189655,0.0,347.2713249813396,1556.305050213506,4626.959488223987,3777.802494431867,0.0,0.0,0.0,0.0,0.0,15133.743774189976,23.821660761685173,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-04-12 08:00:00+00:00,3,40.0,3024.258249840333,1469.1409487175986,1156.9015426735716,398.2157584491597,1469.1409487175097,412.4024850739549,1056.7384636435547,1876.6574864472225,1133.6032643186097,335.5376843989927,1156.9015426735716,0.0,398.2157584491597,0.0,1648.8774753725233,515.2742110539135,1555.1173011227313,2073.4897348303084,518.3724337075771,335.53768439898886,111.84589479966294,447.3835791986518,6.710753687979777,38.68920386469874,0.0,342.03750502939465,1532.9300021432268,4557.18825198356,3722.3672102028318,0.0,0.0,0.0,0.0,0.0,15133.743774189976,23.825341005471813,0.0,0.0,0.0,0.0,0.0
2025-04-12 09:00:00+00:00,3,40.0,2952.048198650281,1435.4558692854234,1127.3851231774697,389.2072061873861,1435.455869285325,401.94322455544415,1033.5126447298808,1876.6574864472225,1108.6229644951004,326.8329047903269,1127.3851231774697,0.0,389.207206187386,0.0,1612.5424938110552,503.9195293159548,1516.5923293648557,2022.1231058198075,505.5307764549519,326.8329047903237,108.94430159677457,435.77720638709826,6.536658095806474,37.71362575719795,0.0,334.1577356679454,1496.802626888631,4448.8508255389115,3634.6655996308627,0.0,0.0,0.0,0.0,0.0,15133.743774189976,23.82903787917246,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-04-12 10:00:00+00:00,3,40.0,2929.163055665478,1425.5086586906095,1117.9589718000648,385.69542517480284,1425.5086586905145,398.7584281237949,1026.7502305667197,1876.6574864472225,1102.8911048773748,322.6175538132389,1117.9589718000648,0.0,385.69542517480284,0.0,1604.2052434579998,501.31413858062496,1503.6543969748677,2004.8725292998236,501.2181323249559,322.6175538132343,107.53918460441142,430.15673841764567,6.4523510762646845,37.395723405749976,0.0,331.807960301026,1485.727490293033,629.3050461002767,3609.0777727578234,0.0,0.0,0.0,0.0,3785.5854998582345,11143.386288570295,23.830370132805353,0.0,0.0,0.0,0.0,0.0
2025-04-12 11:00:00+00:00,3,40.0,3018.0422265829366,1468.4508180755088,1151.5885017079058,398.00290679952195,1468.4508180754071,410.7262237872493,1057.724594288158,1876.6574864472225,1133.6989301803296,334.75188789518273,1151.5885017079058,0.0,398.00290679952195,0.0,1649.0166257168435,515.3176955365136,1549.591408507428,2066.121878009904,516.530469502476,334.7518878951794,111.58396263172645,446.3358505269058,6.695037757903587,38.527684119232404,0.0,341.79705215525973,1530.4519017031118,0.0,3715.1385037267473,0.0,0.0,0.0,0.0,4548.494128286048,6348.852498808289,23.823240755548913,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-04-12 12:00:00+00:00,3,40.0,2937.9634504198903,1429.4190804566576,1120.831718911888,387.71265105134506,1429.4190804565653,399.7378765227724,1029.6812039337929,1876.6574864472225,1103.7543119640818,325.6647684925791,1120.831718911888,0.0,387.71265105134506,0.0,1605.4608174023008,501.706505438219,1508.544369963233,2011.3924932843106,502.84812332107765,325.66476849257583,108.5549228308586,434.2196913234344,6.513295369851516,37.50207807787009,0.0,332.7252902201508,1489.8502152580277,0.0,3616.8533106866116,0.0,0.0,0.0,0.0,4427.813665677918,1681.5270860211085,23.829454420973295,0.0,0.0,0.0,0.0,0.0
2025-04-12 13:00:00+00:00,3,40.0,2936.394018063023,1428.9259297427793,1120.434421558069,387.0336667621736,1428.925929742684,399.39026106791556,1029.5356686747684,1876.6574864472225,1101.1065427604865,327.8193869822967,1120.434421558069,0.0,387.0336667621736,0.0,1601.6095167425262,500.50297398203946,1507.4680883202427,2009.9574510936568,502.4893627734142,327.8193869822924,109.27312899409745,437.0925159763898,6.556387739645847,37.483369314363806,0.0,332.57046873506533,1488.8756915386261,4425.269709601649,3611.566967836183,0.0,0.0,0.0,0.0,0.0,1681.5270860211085,23.82474595538895,0.0,0.0,0.0,0.0,0.0
2025-04-12 14:00:00+00:00,3,40.0,3007.658007168605,1460.9496456038428,1150.887208475972,395.82115308879156,1460.9496456037486,409.85179606285215,1051.0978495408965,1876.6574864472225,1123.5592314016449,337.39041420220195,1150.887208475972,0.0,395.82115308879156,0.0,1634.267972947847,510.7087415462022,1546.7083615647637,2062.277815419685,515.5694538549212,337.39041420219814,112.46347140073271,449.85388560293086,6.747808284043963,38.48482778516708,0.0,340.0944531012706,1524.0687559723376,10303.972770615625,3696.5457883675317,0.0,0.0,0.0,5772.246007474682,0.0,7157.560465551101,23.81941949460526,0.0,0.0,0.0,0.0,0.0
2025-04-12 15:00:00+00:00,3,40.0,3059.3822059163886,1485.2471223412938,1171.4532534154514,402.68183015964496,1485.2471223411983,416.9197468697601,1068.3273754714382,1876.6574864472225,1143.0590137791303,342.18810856216714,1171.4532534154514,0.0,402.68183015964496,0.0,1662.631292769644,519.5722789905137,1574.1350835750964,2098.846778100128,524.711694525032,342.1881085621633,114.06270285405442,456.2508114162177,6.843762171243265,39.17041590405999,0.0,345.79415345741654,1550.15500790232,13017.17264392425,3761.478070869772,0.0,0.0,0.0,8407.635430105542,0.0,15133.743774189976,23.8172817411242,0.0,0.0,0.0,0.0,0.0
2025-04-12 16:00:00+00:00,3,40.0,3006.305278603771,1459.3183119674484,1150.7681005043835,396.21886613193846,1459.3183119673552,409.33801872305884,1049.9802932442963,1876.6574864472225,1119.3009595588824,340.01735240856914,1150.7681005043835,0.0,396.21886613193846,0.0,1628.074122994738,508.7731634358556,1546.986966636322,2062.649288848429,515.6623222121073,340.0173524085658,113.33911746952192,453.3564698780877,6.800347048171315,38.485231676450894,0.0,339.7534032636754,1522.8135851057823,4529.118863709553,3690.723411843167,0.0,0.0,0.0,0.0,0.0,15133.743774189976,23.819369284377178,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-04-12 17:00:00+00:00,3,40.0,3007.45062791119,1458.6414433250511,1152.4908768561197,396.31830773001974,1458.6414433249586,409.93178051318887,1048.7096628117697,1876.6574864472225,1117.6686612131832,340.97278211187165,1152.4908768561197,0.0,396.31830773001974,0.0,1625.6998708555393,508.03120964235603,1548.8091845861395,2065.078912781519,516.2697281953798,340.9727821118681,113.65759403728937,454.6303761491575,6.8194556422373624,38.53790938298379,0.0,339.6188414554431,1522.9347383556894,4530.385366266879,3690.7787836370585,0.0,0.0,0.0,0.0,0.0,15133.743774189976,23.817764477369614,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-04-12 18:00:00+00:00,3,40.0,3066.3174869809536,1485.3435770306146,1177.4199191902453,403.5539907600935,1485.3435770305211,418.80402817421253,1066.5395488563086,1876.6574864472225,1137.6517867602342,347.6917902703845,1177.4199191902453,0.0,403.5539907600935,0.0,1654.7662352876132,517.1144485273792,1580.9739099503388,2107.965213267118,526.9913033167795,347.6917902703808,115.89726342346026,463.58905369384104,6.953835805407615,39.3581374833083,0.0,345.8949317912675,1552.2099203476023,866.207305823335,3762.7314485547313,0.0,0.0,0.0,0.0,3752.3201015052214,11178.451097259742,23.816361168814847,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-04-12 19:00:00+00:00,3,40.0,3014.1137776552564,1459.8589687424233,1155.8936375943185,398.36117131851677,1459.8589687423275,411.4233940539564,1048.4355746883712,1876.6574864472225,1117.1965386886086,342.6624300538186,1155.8936375943185,0.0,398.36117131851677,0.0,1625.0131471834306,507.81660849482205,1554.2548089128354,2072.339745217114,518.0849363042785,342.66243005381466,114.22081001793822,456.8832400717529,6.8532486010762925,38.66042084101473,0.0,339.97817149855973,1525.6141957576895,0.0,3697.3528924005445,0.0,0.0,0.0,0.0,4539.727973412946,6393.1576460713295,23.822996103179126,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-04-12 20:00:00+00:00,3,40.0,2967.55226047756,1437.6847966943765,1136.958028710116,392.90943507306764,1437.6847966942958,404.745870589071,1032.9389261052247,1876.6574864472225,1101.5658628105207,336.1189338838598,1136.958028710116,0.0,392.9094350730676,0.0,1602.277618633485,500.71175582296405,1529.8674637831837,2039.8232850442448,509.9558212610612,336.1189338838558,112.03964462795193,448.1585785118077,6.722378677677115,38.03783521203415,0.0,334.825522824784,1502.2929584264725,0.0,3642.1009036777295,0.0,0.0,0.0,0.0,4469.845218904033,1681.5270860211085,23.82843180692965,0.0,0.0,0.0,0.0,0.0
2025-04-12 21:00:00+00:00,3,40.0,2956.3872331650873,1431.6812259640687,1133.33857426046,391.3674329405575,1431.6812259639726,403.38558821586474,1028.2956377481078,1876.6574864472225,1095.6637740875512,336.01745187652193,1133.33857426046,0.0,391.3674329405575,0.0,1593.6927623091658,498.0289882216143,1524.7060072010177,2032.94134293469,508.2353357336725,336.0174518765177,112.00581729217257,448.02326916869026,6.720349037530354,37.91383155721938,0.0,333.428088020069,1496.3324098622782,4452.719643027365,3626.6341052438556,0.0,0.0,0.0,0.0,0.0,1681.5270860211085,23.826789155326562,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-04-12 22:00:00+00:00,3,40.0,2970.19408654103,1439.4370525803447,1136.4294738267686,394.3275601339179,1439.437052580255,404.6581527262989,1034.7788998539563,1876.6574864472225,1098.896798927386,340.5402536529627,1136.4294738267686,0.0,394.3275601339179,0.0,1598.3953438943802,499.4985449669938,1530.7570339606864,2041.0093786142484,510.2523446535621,340.5402536529589,113.51341788431962,454.0536715372785,6.810805073059177,38.03615981614224,0.0,335.18821623763506,1503.2994886317122,4473.493575172743,3639.4047225086288,0.0,0.0,0.0,0.0,0.0,1681.5270860211085,23.82557063381891,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-04-12 23:00:00+00:00,3,40.0,3033.7416111196762,1470.9571108759205,1159.7409813426345,403.0435189011227,1470.957110875826,412.9796144085735,1057.9774964672524,1876.6574864472225,1120.9535706789604,350.00354019696357,1159.7409813426345,0.0,403.0435189011227,0.0,1630.477920987579,509.5243503086184,1562.784500243757,2083.712666991676,520.928166747919,350.00354019696033,116.6678467323201,466.6713869292804,7.000070803939206,38.82266462929026,0.0,342.4940398348758,1535.437139056963,12976.814180282181,3714.190587979255,0.0,0.0,0.0,8407.635430105542,0.0,9657.710394659984,23.821031948005764,0.0,0.0,0.0,0.0,0.0
2025-06-08 00:00:00+00:00,4,59.0,2668.226443465902,1287.5411451141485,1036.5012425251286,344.18405582662336,1287.5411451140521,367.58004220131755,919.9611029127346,1876.6574864472225,991.660966481863,295.88017863228896,1036.5012425251286,0.0,344.18405582662336,0.0,1442.4159512463464,450.75498476448325,1380.685298351752,1840.9137311356692,460.2284327839173,295.8801786322854,98.62672621076179,394.50690484304715,5.9176035726457075,34.53687783402009,0.0,299.9743369179705,1350.0389620837987,4018.2654055497005,3283.3296823820156,0.0,0.0,0.0,0.0,0.0,9657.710394659984,23.832639276558815,0.0,0.0,0.0,0.0,0.0
2025-06-08 01:00:00+00:00,4,59.0,2697.086106739959,1307.3289872357825,1047.1848712046915,342.5722482994836,1307.3289872356895,371.1022033202039,936.2267839154856,1876.6574864472225,1010.0605876181505,297.2683996176354,1047.1848712046915,0.0,342.5722482994836,0.0,1469.1790365354918,459.1184489173412,1389.757119504175,1853.0094926722334,463.25237316805834,297.26839961763187,99.08946653921062,396.3578661568425,5.945367992352637,34.84126861913558,0.0,304.28095599277776,1366.5278812288761,4063.6139879688353,3322.188529207725,0.0,0.0,0.0,0.0,0.0,9657.710394659984,23.80731992711148,0.0,0.0,0.0,0.0,0.0
2025-06-08 02:00:00+00:00,4,59.0,2748.2279820414296,1331.8927701675243,1067.7657518413039,348.5694600326009,1331.8927701674324,378.1309832608161,953.7617869066164,1876.6574864472225,1027.9204978489133,303.97227231861467,1067.7657518413039,0.0,348.5694600326009,0.0,1495.157087780238,467.2365899313244,1416.3352118739049,1888.4469491652064,472.1117372913016,303.97227231861075,101.32409077287025,405.296363091481,6.0794454463722145,35.518667155565126,0.0,309.9871912991762,1392.2577218966096,9912.731711412722,3383.6040369454445,0.0,0.0,0.0,5772.246007474682,0.0,15133.743774189976,23.800210578592072,0.0,0.0,0.0,0.0,0.0
2025-06-08 03:00:00+00:00,4,59.0,2787.1014940741543,1351.1509893405575,1080.338701615385,355.6118031182103,1351.1509893404639,382.4401859859817,968.7108033544822,1876.6574864472225,1043.3457839824787,307.80520535808273,1080.338701615385,0.0,355.61180311821033,0.0,1517.593867610878,474.2480836283994,1435.9505047335952,1914.6006729781268,478.6501682445317,307.80520535807955,102.60173511935984,410.4069404774394,6.156104107161591,35.96627907964365,0.0,314.5002653348706,1412.122635513967,4199.224129588121,3432.1945405890046,0.0,0.0,0.0,0.0,0.0,15133.743774189976,23.80269646284647,0.0,0.0,0.0,0.0,0.0
2025-06-08 04:00:00+00:00,4,59.0,2835.911021442252,1376.6406169907893,1095.10861376214,364.1617906893266,1376.6406169907045,387.11148236804047,989.529134622664,1876.6574864472225,1060.0373007774617,316.60331621333137,1095.10861376214,0.0,364.16179068932655,0.0,1541.8724374944898,481.83513671702804,1459.2704044514667,1945.6938726019555,486.4234681504889,316.6033162133276,105.53443873777587,422.1377549511035,6.3320663242665525,36.494876319757466,0.0,320.3738035966812,1436.993789845998,4272.90481128825,3487.5663100964452,0.0,0.0,0.0,0.0,0.0,15133.743774189976,23.795167586372507,0.0,0.0,0.0,0.0,0.0
2025-06-08 05:00:00+00:00,4,59.0,2864.877477365525,1390.2259767918652,1107.5255555420501,367.1259450316116,1390.2259767917733,391.35697508295897,998.8690017088143,1876.6574864472225,1071.415313323671,318.81066346819756,1107.5255555420501,0.0,367.1259450316116,0.0,1558.4222739253398,487.0069606016687,1474.651500573662,1966.2020007648825,491.55050019122064,318.81066346819375,106.27022115606458,425.0808846242583,6.376213269363874,36.89702611657762,0.0,323.5486013942191,1451.6495227291146,4316.527000094639,3524.6242746902226,0.0,0.0,0.0,0.0,0.0,15133.743774189976,23.792147005742596,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-06-08 06:00:00+00:00,4,59.0,2869.0960452254612,1389.8579065233341,1113.9226396950337,365.31549900709336,1389.857906523236,393.3547993240462,996.5031071991897,1876.6574864472225,1071.025966693636,318.831939829702,1113.9226396950337,0.0,365.31549900709336,0.0,1557.8559515543798,486.8299848607437,1479.2381387021271,1972.3175182695027,493.07937956737567,318.8319398296976,106.27731327656586,425.10925310626345,6.3766387965939515,37.07083418092194,0.0,323.51058293550386,1453.144733617705,4322.2407788431665,3530.1734698238824,0.0,0.0,0.0,0.0,0.0,15133.743774189976,23.788336938232916,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-06-08 07:00:00+00:00,4,59.0,2935.153587802032,1423.199096485848,1134.4833214704956,377.4711698456883,1423.1990964857628,401.4562458440155,1021.7428506417473,1876.6574864472225,1095.2301953090582,327.96890117679385,1134.4833214704956,0.0,377.4711698456883,0.0,1593.062102267721,497.8319069586628,1511.954491316184,2015.9393217549118,503.98483043872795,327.96890117679004,109.32296705893,437.29186823572,6.5593780235358,37.80921134257176,0.0,331.25251056124625,1486.7608043836744,4421.914392185707,3609.001424022633,0.0,0.0,0.0,0.0,0.0,15133.743774189976,23.791055634630496,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-06-08 08:00:00+00:00,4,59.0,2902.079830330927,1409.293733399857,1117.6064647476946,375.1796321833768,1409.2937333997631,395.9235930830135,1013.3701403167497,1876.6574864472225,1082.8714372099732,326.42229618988824,1117.6064647476946,0.0,375.1796321833768,0.0,1575.0857268508698,492.2142896408968,1492.7860969310711,1990.3814625747614,497.59536564369034,326.4222961898845,108.80743206329483,435.2297282531793,6.5284459237976895,37.279990264264605,0.0,327.94417560473903,1470.3696991406832,4372.449529471611,3565.467189425631,0.0,0.0,0.0,0.0,0.0,15133.743774189976,23.793810780761778,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-06-08 09:00:00+00:00,4,59.0,2865.8243195745335,1398.5453847783479,1092.59518541789,374.68374937829566,1398.545384778253,387.3371426829587,1011.2082420952945,1876.6574864472225,1074.6330135290207,323.912371249331,1092.59518541789,0.0,374.68374937829566,0.0,1563.102565133121,488.46955160410033,1467.2789347961855,1956.3719130615805,489.0929782653951,323.9123712493272,107.97079041644238,431.88316166576953,6.4782474249865425,36.52469305631965,0.0,325.2580707948914,1453.7943315621353,4319.618651136669,3519.4744781947015,0.0,0.0,0.0,0.0,0.0,15133.743774189976,23.795759511686125,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-06-08 10:00:00+00:00,4,59.0,3004.936785739249,1465.9752895883291,1144.458914495125,394.5025816557921,1465.9752895882368,405.6802572395859,1060.295032348651,1876.6574864472225,1124.3583393607612,341.6169502275716,1144.458914495125,0.0,394.5025816557921,0.0,1635.430311797471,511.07197243670964,1538.9614961509171,2051.948661534556,512.987165383639,341.6169502275677,113.87231674252257,455.4892669700903,6.832339004551354,38.27879325141167,0.0,340.9730067254809,1524.015593544315,595.0828755506054,3687.378973332027,0.0,0.0,0.0,0.0,3933.8695037329585,10987.081224299174,23.789839332601673,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-06-08 11:00:00+00:00,4,59.0,2992.4877938225673,1461.1243798516066,1137.3602865801408,394.0031273908204,1461.1243798515093,403.4574053270628,1057.6669745244465,1876.6574864472225,1119.6073299580921,341.51704989351816,1137.3602865801408,0.0,394.0031273908204,0.0,1628.5197526663158,508.9124227082237,1531.3634139709611,2041.8178852946148,510.4544713236537,341.5170498935149,113.83901663117163,455.3560665246865,6.830340997870298,38.06083987131243,0.0,339.8057220684991,1517.902813600731,0.0,3670.337637960931,0.0,0.0,0.0,0.0,4510.390607423298,6232.712072136514,23.792043609913733,0.0,0.0,0.0,0.0,0.0
2025-06-08 12:00:00+00:00,4,59.0,2864.58811242164,1397.720452931605,1092.306811851238,374.5608476387952,1397.7204529315118,387.0226060498207,1010.697846881691,1876.6574864472225,1073.2720529602914,324.4483999713176,1092.306811851238,0.0,374.5608476387952,0.0,1561.1229861240602,487.8509331637688,1466.8676594900332,1955.823545986711,488.95588649667775,324.4483999713136,108.14946665710454,432.59786662841816,6.488967999426272,36.5148128319251,0.0,325.0850030954016,1453.045070244304,0.0,3516.946532110771,0.0,0.0,0.0,0.0,4317.633182665944,1681.5270860211085,23.79758985279764,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-06-08 13:00:00+00:00,4,59.0,2798.9460515361766,1365.4373979969787,1068.352329306765,365.15632423243426,1365.437397996885,378.59973636272287,986.8376616341621,1876.6574864472225,1049.699249291276,315.7381487057066,1068.352329306765,0.0,365.15632423243426,0.0,1526.8352716964014,477.13602240512546,1433.5086535391993,1911.344871385599,477.83621784639973,315.73814870570277,105.24604956856759,420.98419827427034,6.314762974114055,35.7021331215273,0.0,317.5763618639735,1419.8115477797078,4218.757599315884,3438.1801430820005,0.0,0.0,0.0,0.0,0.0,1681.5270860211085,23.80103009520654,0.0,0.0,0.0,0.0,0.0
2025-06-08 14:00:00+00:00,4,59.0,2815.0490135332443,1374.9103793004633,1069.7178178401036,370.42081639267496,1374.9103793003665,379.595588351346,995.3147909490206,1876.6574864472225,1055.7830225814942,319.12735671897275,1069.7178178401036,0.0,370.42081639267496,0.0,1535.6843964821733,479.9013739006791,1440.1386342327783,1920.1848456437042,480.04621141092605,319.12735671896917,106.37578557298971,425.50314229195885,6.382547134379383,35.795742699129846,0.0,319.7511533199586,1428.2528140380628,10015.547835045989,3455.8692421258775,0.0,0.0,0.0,5772.246007474682,0.0,7157.560465551101,23.803886951794528,0.0,0.0,0.0,0.0,0.0
2025-06-08 15:00:00+00:00,4,59.0,3010.6690789388085,1470.065982158528,1142.0204053600164,398.58269142026523,1470.065982158432,407.25827801712364,1062.8077041413082,1876.6574864472225,1134.5205106160836,335.5454715424486,1142.0204053600164,0.0,398.58269142026523,0.0,1650.2116518052126,515.691141189129,1540.6030967802817,2054.137462373709,513.5343655934272,335.5454715424446,111.8484905141482,447.3939620565928,6.710909430848892,38.246439075003146,0.0,342.016602036741,1528.0479478392974,12946.352456883647,3704.3491141789214,0.0,0.0,0.0,8407.635430105542,0.0,15133.743774189976,23.81967438839751,0.0,0.0,0.0,0.0,0.0
2025-06-08 16:00:00+00:00,4,59.0,3078.2069923204554,1500.3609912610607,1170.9850780070312,406.8609230523636,1500.3609912609613,417.31162989489906,1083.0493613660622,1876.6574864472225,1154.5426403481142,345.81835091295017,1170.9850780070312,0.0,406.86092305236366,0.0,1679.334749597257,524.7921092491429,1577.8460010593947,2103.794668079193,525.9486670197982,345.8183509129467,115.2727836376489,461.0911345505956,6.916367018258934,39.19816157073457,0.0,349.1217652497576,1561.2498537453412,4639.456846065796,3783.12941767645,0.0,0.0,0.0,0.0,0.0,15133.743774189976,23.81386803866192,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-06-08 17:00:00+00:00,4,59.0,3074.9395644076244,1498.7772532446909,1170.8693254823388,405.2929856805945,1498.777253244595,417.19221812574983,1081.585035118845,1876.6574864472225,1154.559302441971,344.21795080272426,1170.8693254823388,0.0,405.2929856805944,0.0,1679.3589853701399,524.7996829281687,1576.1623111629335,2101.5497482172445,525.3874370543111,344.21795080272,114.73931693424,458.95726773696,6.8843590160543995,39.179009621276116,0.0,348.73979285962514,1559.7295984136756,4634.669162821299,3780.9087335873846,0.0,0.0,0.0,0.0,0.0,15133.743774189976,23.811245091125375,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-06-08 18:00:00+00:00,4,59.0,3058.9732310608524,1489.6341375217298,1166.2829585276031,403.05613501152214,1489.6341375216375,415.45158028157033,1074.1825572400671,1876.6574864472225,1147.5635624726108,342.0705750491234,1166.2829585276031,0.0,403.0561350115221,0.0,1669.1833635965247,521.6198011239139,1569.3390935391253,2092.4521247188336,523.1130311797084,342.07057504911904,114.02352501637301,456.09410006549206,6.841411500982381,39.019050105943315,0.0,346.6694942497202,1551.2863131766412,1036.637976833043,3761.635488315358,0.0,0.0,0.0,0.0,3573.62156740445,11366.815891356975,23.815059496573824,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-06-08 19:00:00+00:00,4,59.0,3062.354483484829,1488.0491966026104,1171.6865207941244,402.6187660880948,1488.0491966025156,416.8120715629978,1071.2371250395179,1876.6574864472225,1148.3345490597626,339.71464754285245,1171.6865207941244,0.0,402.6187660880948,0.0,1670.304798632382,521.9702495726194,1574.3052868822192,2099.073715842959,524.7684289607397,339.7146475428476,113.23821584761586,452.95286339046345,6.794292950856952,39.176783284704676,0.0,346.43389052706743,1552.381861143604,0.0,3769.378514475341,0.0,0.0,0.0,0.0,4614.736344628433,6502.456674628449,23.817868700197756,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-06-08 20:00:00+00:00,4,59.0,3034.895582970205,1475.2292712910755,1159.8925964547811,399.7737152243466,1475.229271290978,412.71817819461097,1062.511093096367,1876.6574864472225,1138.8016717607302,336.4275995303495,1159.8925964547811,0.0,399.7737152243466,0.0,1656.4387952883349,517.6371235276047,1559.6663116791274,2079.5550822388363,519.8887705597091,336.42759953034556,112.14253317678185,448.5701327071274,6.728551990606911,38.7945150458869,0.0,343.4483045185243,1538.6397988191138,0.0,3735.993877527171,0.0,0.0,0.0,0.0,4573.535381789318,1681.5270860211085,23.82189148469752,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-06-08 21:00:00+00:00,4,59.0,3007.7975109015924,1465.0812187565298,1144.3050639206426,398.4112282244186,1465.0812187564356,407.7132482508372,1057.3679705055984,1876.6574864472225,1129.0585973826426,336.0226213738914,1144.3050639206426,0.0,398.4112282244186,0.0,1642.2670507383893,513.2084533557467,1542.7162921450613,2056.9550561934147,514.2387640483537,336.022621373887,112.00754045796232,448.0301618318493,6.720452427477739,38.31326419986347,0.0,340.9944812299823,1525.482955719386,4533.280466620978,3699.222106931804,0.0,0.0,0.0,0.0,0.0,1681.5270860211085,23.82575568331357,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-06-08 22:00:00+00:00,4,59.0,2975.856033715487,1450.7975097226927,1131.264726985424,393.7937970073712,1450.7975097226015,403.52407549289046,1047.273434229711,1876.6574864472225,1115.3767919068057,335.4207178158913,1131.264726985424,0.0,393.7937970073712,0.0,1622.3662427735355,506.98945086672984,1525.0585239927955,2033.4113653237273,508.3528413309318,335.42071781588675,111.80690593862892,447.22762375451566,6.708414356317735,37.87587977963644,0.0,337.5842281777873,1509.317720450032,4485.173754165518,3655.7776080972626,0.0,0.0,0.0,0.0,0.0,1681.5270860211085,23.824309309877204,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-06-08 23:00:00+00:00,4,59.0,2972.2519996359006,1446.758915913238,1133.1282339976162,392.364849725046,1446.7589159131476,404.08166485734716,1042.6772510558003,1876.6574864472225,1113.675477090107,333.0834388231349,1133.1282339976162,0.0,392.36484972504604,0.0,1619.8916030401558,506.2161259500487,1525.4930837226623,2033.990778296883,508.49769457422076,333.083438823131,111.02781294104366,444.11125176417465,6.661668776462619,37.91749551717895,0.0,336.7184754311206,1507.0392731900752,12886.926702931518,3653.882381337039,0.0,0.0,0.0,8407.635430105542,0.0,9657.710394659984,23.825215353519592,0.0,0.0,0.0,0.0,0.0
2025-07-04 00:00:00+00:00,5,66.0,2818.240359639253,1347.3958827547967,1106.2711872821603,364.5732896022952,1347.395882754702,390.59333291183566,956.8025498428663,1876.6574864472225,1038.4113917053512,308.9844910494493,1106.2711872821603,0.0,364.5732896022952,0.0,1510.4165697532383,472.00517804788694,1470.8444768844556,1961.125969179274,490.2814922948185,308.98449104944507,102.99483034981502,411.9793213992601,6.179689820988901,36.83386851448776,0.0,314.4142829899497,1422.7093420179467,10013.195709131882,3471.5425389325123,0.0,0.0,0.0,5772.246007474682,0.0,15133.743774189976,23.835862169231774,0.0,0.0,0.0,9.094947017729282e-13,0.0
2025-07-04 01:00:00+00:00,5,66.0,2774.3114535455616,1323.38198069676,1094.295868325054,356.6336045237458,1323.3819806966558,385.78559781483233,937.5963828818234,1876.6574864472225,1021.2499204524602,302.1320602443029,1094.295868325054,0.0,356.6336045237458,0.0,1485.454429749033,464.2045092965728,1450.9294728487998,1934.5726304650664,483.6431576162666,302.1320602443002,100.71068674810006,402.84274699240024,6.042641204886003,36.39521209498908,0.0,308.919359210689,1399.9155661715035,4174.227019717066,3420.027060214099,0.0,0.0,0.0,0.0,0.0,15133.743774189976,23.839456979629823,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-07-04 02:00:00+00:00,5,66.0,2760.9594491582247,1317.560513117246,1088.5924823327896,354.8064537081892,1317.5605131171421,383.847943825028,933.7125692921143,1876.6574864472225,1017.0803584764468,300.4801546408023,1088.5924823327896,0.0,354.8064537081892,0.0,1479.3896123293773,462.3092538529304,1443.3989360409787,1924.531914721305,481.13297868032623,300.4801546407987,100.16005154693289,400.64020618773156,6.009603092815973,36.20583900706558,0.0,307.5343736296595,1393.3520998097306,4154.311548967955,3403.921527050682,0.0,0.0,0.0,0.0,0.0,15133.743774189976,23.838798514675975,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-07-04 03:00:00+00:00,5,66.0,2753.5121730464352,1314.7392941523315,1084.296414709041,354.4764641850608,1314.7392941522412,382.25426417932476,932.4850299729163,1876.6574864472225,1014.1369471471207,300.60234700521477,1084.296414709041,0.0,354.4764641850608,0.0,1475.1082867594484,460.97133961232765,1438.7728788941017,1918.363838525469,479.59095963136724,300.6023470052104,100.20078233507013,400.8031293402805,6.012046940104208,36.07365708312184,0.0,306.85477188758614,1389.7035574895772,4143.215730536012,3393.4721252849176,0.0,0.0,0.0,0.0,0.0,15133.743774189976,23.83868451104274,0.0,0.0,0.0,0.0,0.0
2025-07-04 04:00:00+00:00,5,66.0,2746.0345353449115,1311.4519460109784,1080.5120551196756,354.07053421425724,1311.4519460108852,380.9803112143426,930.4716347965426,1876.6574864472225,1010.5578112938347,300.89413471714727,1080.5120551196756,0.0,354.07053421425724,0.0,1469.9022709728501,459.3444596790157,1434.582589333933,1912.776785778577,478.19419644464426,300.8941347171442,100.29804490571473,401.19217962285893,6.017882694342884,35.95606699573284,0.0,306.0795207443407,1385.890171463791,4131.9247068087025,3382.679056751427,0.0,0.0,0.0,0.0,0.0,15133.743774189976,23.840086867230397,0.0,0.0,0.0,0.0,0.0
2025-07-04 05:00:00+00:00,5,66.0,2742.154172633252,1308.323712027184,1080.7943843706853,353.03607623538437,1308.3237120270828,380.85162484040416,927.4720871866788,1876.6574864472225,1008.8648572017843,299.4588548254034,1080.7943843706853,0.0,353.03607623538437,0.0,1467.4397922935045,458.57493509172014,1433.8304606060697,1911.7739474747596,477.9434868686899,299.45885482539916,99.81961827513305,399.2784731005322,5.989177096507983,35.95419229347441,0.0,305.3927520130919,1383.6741616386173,4125.82833427187,3379.213739768264,0.0,0.0,0.0,0.0,0.0,15133.743774189976,23.839876540414398,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-07-04 06:00:00+00:00,5,66.0,2725.883905048667,1300.521216629534,1073.6400046202157,351.7226837989182,1300.521216629438,378.3660614690291,922.1551551604089,1876.6574864472225,1001.5516934167041,298.9695232128337,1073.6400046202157,0.0,351.72268379891824,0.0,1456.8024631515698,455.25076973486557,1425.3626884191337,1900.483584558845,475.12089613971125,298.9695232128297,99.6565077376099,398.6260309504396,5.979390464256594,35.72642697659565,0.0,303.58201232897864,1375.3160033820175,4101.199908430684,3357.286047710415,0.0,0.0,0.0,0.0,0.0,15133.743774189976,23.843433462118778,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-07-04 07:00:00+00:00,5,66.0,2750.898024777563,1314.9036317701862,1079.5401525136365,356.45424049373963,1314.9036317700873,380.67577637730767,934.2278553927795,1876.6574864472225,1012.5338373774007,302.3697943927895,1079.5401525136365,0.0,356.4542404937397,0.0,1472.7764907307644,460.2426533533639,1435.994393007376,1914.659190676501,478.6647976691253,302.36979439278537,100.78993146426178,403.15972585704714,6.047395887855707,35.95074698034649,0.0,306.86728336058377,1388.562808715537,4139.4608334931,3387.4356814072653,0.0,0.0,0.0,0.0,0.0,15133.743774189976,23.84219699311122,0.0,0.0,0.0,0.0,0.0
2025-07-04 08:00:00+00:00,5,66.0,2781.6229960812484,1328.937056203706,1091.8086024764564,360.87733740108547,1328.9370562036165,385.06770719770304,943.8693490059135,1876.6574864472225,1021.705995024459,307.231061179251,1091.8086024764564,0.0,360.87733740108547,0.0,1486.1178109446676,464.4118159202086,1452.6859398775416,1936.9145865033888,484.2286466258472,307.2310611792474,102.41035372641579,409.64141490566317,6.144621223584947,36.36303144830454,0.0,310.1543589974076,1403.7128279417686,4185.335824023017,3423.032397448056,0.0,0.0,0.0,0.0,0.0,15133.743774189976,23.84024144617781,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-07-04 09:00:00+00:00,5,66.0,2776.4756009080784,1324.591147800308,1093.144866373877,358.7395867338932,1324.5911478002165,385.1349825528538,939.4561652473627,1876.6574864472225,1019.5069667755793,305.0841810247321,1093.144866373877,0.0,358.7395867338932,0.0,1482.9192244008425,463.4122576252633,1451.8844531077705,1935.8459374770273,483.9614843692568,305.0841810247291,101.69472700824304,406.77890803297214,6.1016836204945815,36.381741858555245,0.0,309.2048624066083,1400.7567568884213,4177.2323577965,3418.76516187787,0.0,0.0,0.0,0.0,0.0,15133.743774189976,23.839695869492594,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-07-04 10:00:00+00:00,5,66.0,2749.9392623389845,1314.6849254827478,1077.0727408602568,358.1815959959798,1314.6849254826432,379.8247934946631,934.86013198798,1876.6574864472225,1008.2679441943927,306.41698128835884,1077.0727408602568,0.0,358.1815959959798,0.0,1466.571555191844,458.30361099745124,1435.2543368562365,1913.6724491416485,478.4181122854121,306.41698128835526,102.13899376278508,408.5559750511403,6.128339625767104,35.8939981857675,0.0,306.80370368055037,1387.6867585377336,0.0,3380.2440043334927,0.0,0.0,0.0,0.0,4137.626020876718,10772.302996873364,23.843275579373316,0.0,0.0,0.0,0.0,0.0
2025-07-04 11:00:00+00:00,5,66.0,2729.8440828788735,1308.5557481991468,1064.7958967538987,356.49243792582814,1308.5557481990513,375.8157663437184,932.739981855333,1876.6574864472225,1005.4638657973019,303.09188240184903,1064.7958967538987,0.0,356.4924379258281,0.0,1462.4928957051663,457.02902990786447,1421.2883346797266,1895.051112906302,473.7627782265755,303.09188240184494,101.03062746728165,404.1225098691266,6.0618376480368985,35.508801281875236,0.0,305.26541054298013,1378.658485074614,0.0,3357.5440086114686,0.0,0.0,0.0,0.0,4108.5025679534865,6441.561034412121,23.84361160475628,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-07-04 12:00:00+00:00,5,66.0,2640.408421575164,1263.0407922925885,1033.402034580176,343.96559470239856,1263.040792292502,364.59818654373663,898.4426057487653,1876.6574864472225,972.430991070341,290.6098012222511,1033.402034580176,0.0,343.96559470239856,0.0,1414.445077920496,442.014086850155,1377.3676292825744,1836.4901723767657,459.1225430941914,290.6098012222477,96.86993374074923,387.47973496299693,5.812196024444954,34.44171698442926,0.0,294.7569140491437,1333.0173907431135,0.0,3250.9352502972615,0.0,0.0,0.0,0.0,3973.425812318277,2253.2024742019603,23.852118236381838,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-07-04 13:00:00+00:00,5,66.0,2663.4376508569358,1274.989870331357,1044.2474766104974,344.20030391508266,1274.9898703312663,368.57355212396436,906.416318207302,1876.6574864472225,983.9384964325233,291.0513738988377,1044.2474766104974,0.0,344.2003039150827,0.0,1431.1832675382157,447.2447711056924,1388.4477805255801,1851.26370736744,462.81592684186,291.05137389883396,97.01712463294464,388.0684985317786,5.821027477976679,34.76942733746575,0.0,297.4694852649027,1345.137762660842,4008.575413517778,3282.4469749056557,0.0,0.0,0.0,0.0,0.0,2253.2024742019603,23.84273755600405,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-07-04 14:00:00+00:00,5,66.0,2712.354349978731,1300.4594809577206,1062.5768712982021,349.31799772280823,1300.459480957626,375.242332745788,925.217148211838,1876.6574864472225,1004.8185557163123,295.6409252414119,1062.5768712982021,0.0,349.31799772280823,0.0,1461.5542628600906,456.7357071437783,1411.8948690210107,1882.5264920280142,470.63162300700355,295.6409252414086,98.54697508046952,394.1879003218781,5.912818504828171,35.370486116174156,0.0,303.3081523577662,1370.5057622100198,12490.495542294291,3344.080754888105,0.0,0.0,0.0,8407.635430105542,0.0,10229.385782840836,23.833340475666684,0.0,0.0,0.0,0.0,0.0
2025-07-04 15:00:00+00:00,5,66.0,2751.8690673449673,1320.386325781744,1077.393625177318,354.0891163859038,1320.3863257816495,380.4656792004145,939.9206465812349,1876.6574864472225,1022.8805169969017,297.50580878484647,1077.393625177318,0.0,354.0891163859038,0.0,1487.8262065409479,464.9456895440462,1431.4827415632217,1908.643655417629,477.1609138544072,297.5058087848422,99.16860292828073,396.67441171312294,5.950116175696844,35.862699919178574,0.0,307.94257450889836,1391.030596930508,9312.546902112692,3396.469861958577,0.0,0.0,0.0,5169.647237837216,0.0,15133.743774189976,23.831429216783963,0.0,0.0,0.0,0.0,0.0
2025-07-04 16:00:00+00:00,5,66.0,2760.8345873863886,1324.3470453616478,1082.1242172945394,354.3633247302004,1324.3470453615512,381.9078996009779,942.4391457605734,1876.6574864472225,1027.026453871921,297.32059148973076,1082.1242172945394,0.0,354.3633247302005,0.0,1493.8566601773396,466.83020630541864,1436.4875420247402,1915.3167226996534,478.82918067491335,297.3205914897269,99.10686382990896,396.42745531963584,5.946411829794537,36.007359766138194,0.0,308.8721458381542,1395.592168244328,0.0,3409.173382876993,0.0,0.0,0.0,0.0,4156.426755630717,10752.485282370926,23.828144728453193,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-07-04 17:00:00+00:00,5,66.0,2761.2847957782765,1324.5697874809898,1082.9972908180748,353.7177174792122,1324.5697874808961,382.1227022292999,942.4470852515963,1876.6574864472225,1028.7787348961283,295.79105258486527,1082.9972908180748,0.0,353.7177174792122,0.0,1496.4054325761867,467.6266976800583,1436.7150082972867,1915.6200110630489,478.9050027657622,295.7910525848615,98.59701752828717,394.3880701131487,5.91582105169723,36.027095899334356,0.0,308.9314072717225,1396.003042196862,4157.287837975138,3412.0254436392356,0.0,0.0,0.0,0.0,0.0,10752.485282370926,23.827597851792483,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-07-04 18:00:00+00:00,5,66.0,3000.193083244442,1430.1471380673465,1189.5805591980136,380.46538597907966,1430.1471380672485,418.65843286938843,1011.4887051978602,1876.6574864472225,1109.4324126993824,320.7147253679679,1189.5805591980136,0.0,380.46538597907966,0.0,1613.7198730172836,504.28746031790115,1570.0459451770935,2093.394593569458,523.3486483923645,320.7147253679643,106.9049084559881,427.6196338239524,6.414294507359286,39.49207063573121,0.0,333.824760579987,1514.272142889331,391.7290311982183,3707.1144665867414,0.0,0.0,0.0,0.0,4122.7361949355545,6406.739759700162,23.811476400972897,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-07-04 19:00:00+00:00,5,66.0,2979.2868905398427,1419.3984749492058,1182.3899412234232,377.4984743672149,1419.398474949117,416.1195008274325,1003.2789741216844,1876.6574864472225,1100.4808830429113,318.9175919062985,1182.3899412234232,0.0,377.49847436721484,0.0,1600.6994662442346,500.2185832013233,1559.888415590638,2079.8512207875174,519.9628051968793,318.9175919062943,106.30586396876477,425.2234558750591,6.3783518381258855,39.24668298037484,0.0,331.3311655306197,1503.443452716088,0.0,3680.550687031752,0.0,0.0,0.0,0.0,4482.73034325593,1681.5270860211085,23.811936422681857,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-07-04 20:00:00+00:00,5,66.0,2756.4462746615827,1336.8184792448899,1064.0171651944213,355.6106302222741,1336.8184792447996,377.2590534561276,959.5594257886721,1876.6574864472225,1033.65800793823,303.1604713066634,1064.0171651944213,0.0,355.61063022227415,0.0,1503.5025570010619,469.84454906283185,1419.6277954166953,1892.8370605555938,473.20926513889845,303.1604713066597,101.05349043555323,404.2139617422129,6.063209426133193,35.476621258055374,0.0,311.1815816484891,1396.828716969961,4153.274991631544,3396.339617556656,0.0,0.0,0.0,0.0,0.0,1681.5270860211085,23.809067609862915,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-07-04 21:00:00+00:00,5,66.0,2678.48131628407,1303.3898966103131,1026.3282228490837,348.76319682467573,1303.3898966102147,365.1296323910738,938.2602642191409,1876.6574864472225,1007.2571716039681,296.13272500634827,1026.3282228490837,0.0,348.76319682467573,0.0,1465.1013405148628,457.8441689108946,1375.0914196737597,1833.4552262316795,458.3638065579199,296.1327250063449,98.7109083354483,394.8436333417932,5.922654500126898,34.27747865371927,0.0,303.27347529908457,1358.3924922571935,4036.8738085412638,3298.5565667465426,0.0,0.0,0.0,0.0,0.0,1681.5270860211085,23.821236796902117,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-07-04 22:00:00+00:00,5,66.0,2653.3286196868225,1292.5445911973866,1013.1769616168232,347.6070668726123,1292.5445911972943,360.8194605747632,931.7251306225311,1876.6574864472225,997.9631039331937,294.5814872641969,1013.1769616168232,0.0,347.6070668726122,0.0,1451.5826966301001,453.6195926969063,1360.7840284894355,1814.3787046525806,453.59467616314515,294.5814872641927,98.19382908806422,392.7753163522569,5.891629745283853,33.87137951723082,0.0,300.72294306012236,1345.8940502707528,3999.2226699575754,3265.9614012826805,0.0,0.0,0.0,0.0,0.0,1681.5270860211085,23.826965953040613,0.0,0.0,0.0,0.0,0.0
2025-07-04 23:00:00+00:00,5,66.0,2639.941990440102,1283.594585254954,1010.4095256516177,345.9378795335295,1283.5945852548602,360.1417027944659,923.4528824603944,1876.6574864472225,990.602003134139,292.9925821208186,1010.4095256516177,0.0,345.9378795335295,0.0,1440.875640922384,450.273637788245,1356.3474051851472,1808.4632069135296,452.1158017283824,292.99258212081486,97.66419404027161,390.65677616108644,5.859851642416296,33.77166456488382,0.0,298.7287128439539,1338.413862608153,12385.991283153797,3249.338847835914,0.0,0.0,0.0,8407.635430105542,0.0,9657.710394659984,23.834562359851596,0.0,0.0,0.0,0.0,0.0
2025-09-25 00:00:00+00:00,6,31.0,2901.6103379852475,1420.8072687574688,1093.1051507401273,387.69791848765345,1420.8072687573788,392.74777865666664,1028.059490100712,1876.6574864472225,1079.66443452939,341.1428342280825,1093.1051507401273,0.0,387.69791848765345,0.0,1570.4209956791133,490.75656114972287,1480.803069227781,1974.4040923037078,493.60102307592695,341.1428342280785,113.71427807602618,454.8571123041047,6.82285668456157,36.67013370708037,0.0,330.25089579835185,1471.8157484916696,4373.426086476918,3544.825087982821,0.0,0.0,0.0,0.0,0.0,9657.710394659984,23.820503643680134,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-09-25 01:00:00+00:00,6,31.0,2813.053221362433,1376.8025558344339,1061.282467722804,374.96819780519604,1376.802555834338,381.3776073666245,995.4249484677134,1876.6574864472225,1045.3240935194565,331.47846231498073,1061.282467722804,0.0,374.96819780519604,0.0,1520.471408755573,475.1473152361166,1436.2506655280001,1915.0008873706668,478.7502218426667,331.4784623149774,110.49282077165913,441.9712830866365,6.629569246299547,35.58815600973608,0.0,320.0150304525105,1426.6231135589885,4239.676334921422,3435.4722961262396,0.0,0.0,0.0,0.0,0.0,9657.710394659984,23.823799128340365,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-09-25 02:00:00+00:00,6,31.0,2778.8391508903856,1363.6401995257895,1044.1109909285262,371.0879604360676,1363.640199525703,375.46164423981907,988.178555285884,1876.6574864472225,1036.379676293299,327.26052323249405,1044.1109909285262,0.0,371.0879604360676,0.0,1507.4613473357078,471.0816710424087,1415.1989513645938,1886.9319351527915,471.7329837881979,327.2605232324904,109.0868410774968,436.3473643099872,6.5452104646498075,35.03420933221646,0.0,316.84481222897193,1410.3257279339416,9961.410886299009,3394.3932824884996,0.0,0.0,0.0,5772.246007474682,0.0,15133.743774189976,23.824282063779968,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-09-25 03:00:00+00:00,6,31.0,2801.830507389542,1376.7519057117227,1050.5008132536555,374.5777884241634,1376.751905711632,377.91526080227567,998.8366449093563,1876.6574864472225,1047.6977541961123,329.0541515156142,1050.5008132536555,0.0,374.5777884241634,0.0,1523.924006103436,476.2262519073238,1425.0786016778188,1900.1048022370917,475.0262005592729,329.0541515156101,109.68471717187003,438.73886868748014,6.581083030312202,35.2608022818513,0.0,319.84558751421946,1422.6246424648498,4224.4551498543915,3424.0288083405276,0.0,0.0,0.0,0.0,0.0,15133.743774189976,23.823304499461088,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-09-25 04:00:00+00:00,6,31.0,2797.6655864432987,1373.2715827623301,1051.1492570642029,373.2447466167653,1373.2715827622349,378.1424645048551,995.1291182573798,1876.6574864472225,1049.8494343323637,323.4221484299703,1051.1492570642029,0.0,373.2447466167654,0.0,1527.053722665256,477.2042883328925,1424.3940036809681,1899.1920049079574,474.79800122698936,323.4221484299662,107.80738280998874,431.22953123995495,6.468442968599324,35.266925178093736,0.0,319.11654740241875,1420.6615879189824,4218.327174362281,3426.245727573213,0.0,0.0,0.0,0.0,0.0,15133.743774189976,23.82782159782874,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-09-25 05:00:00+00:00,6,31.0,2851.1160942723395,1399.3466758060413,1072.5123027508905,379.2571157154079,1399.3466758059433,385.70809065638457,1013.6385851495586,1876.6574864472225,1072.2349759181977,327.111699887847,1072.5123027508905,0.0,379.2571157154079,0.0,1559.61451042647,487.37953450827183,1451.7694184662985,1935.6925579550646,483.92313948876614,327.1116998878433,109.03723329594777,436.1489331837911,6.542233997756866,35.9679402396808,0.0,325.1889306638054,1448.0390121942287,4299.155106466568,3495.3070683815345,0.0,0.0,0.0,0.0,0.0,15133.743774189976,23.824723713869133,0.0,0.0,0.0,0.0,0.0
2025-09-25 06:00:00+00:00,6,31.0,2897.596325228168,1419.878600017163,1092.6204873304657,385.0972378805384,1419.8786000170728,392.7755446476361,1027.1030553694368,1876.6574864472225,1088.2523180971975,331.6262819199689,1092.6204873304657,0.0,385.0972378805384,0.0,1582.9124626868331,494.66014458963537,1477.7177252110039,1970.2903002813384,492.5725750703346,331.62628191996487,110.54209397332161,442.16837589328645,6.632525638399296,36.62958699871935,0.0,330.03649973317806,1471.0734260035883,4368.669751231757,3553.2027629681716,0.0,0.0,0.0,0.0,0.0,15133.743774189976,23.823066511815355,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-09-25 07:00:00+00:00,6,31.0,2939.804260036653,1436.5282293286173,1114.2413325653658,389.03469814266913,1436.5282293285245,400.28158053058564,1036.2466487979386,1876.6574864472225,1102.9303631892979,333.59786613932323,1114.2413325653658,0.0,389.03469814266913,0.0,1604.262346457161,501.33198326786277,1503.276030708035,2004.3680409440467,501.0920102360117,333.5978661393192,111.1992887131064,444.7971548524256,6.671957322786383,37.317586958387665,0.0,334.05229967552805,1491.665126173683,4431.469386210336,3608.6303874012074,0.0,0.0,0.0,0.0,0.0,15133.743774189976,23.825277935741493,0.0,0.0,0.0,0.0,0.0
2025-09-25 08:00:00+00:00,6,31.0,2945.080060947703,1437.4787066749086,1115.8228897531894,391.7784645196068,1437.4787066748193,400.6182787942347,1036.8604278805844,1876.6574864472225,1104.358767024499,333.119939650413,1115.8228897531894,0.0,391.77846451960676,0.0,1606.3400247629081,501.9812577384088,1507.6013542727962,2010.1351390303948,502.5337847575987,333.11993965040983,111.03997988346994,444.15991953387976,6.6623987930081965,37.392471337791754,0.0,334.3788887650462,1493.9887812753234,4439.068842223026,3616.475163793303,0.0,0.0,0.0,0.0,0.0,15133.743774189976,23.83125927994087,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-09-25 09:00:00+00:00,6,31.0,2930.317398884138,1430.4294933039375,1110.1600426064065,389.7278629737946,1430.4294933038407,398.4640197724326,1031.965473531408,1876.6574864472225,1098.5705389886136,331.8589543153275,1110.1600426064065,0.0,389.7278629737946,0.0,1597.920783983438,499.3502449948244,1499.887905580201,1999.8505407736013,499.96263519340033,331.85895431532344,110.61965143844114,442.47860575376455,6.637179086306468,37.20207990793014,0.0,332.74233330617244,1486.5141239270747,4416.831522811213,3597.771324757039,0.0,0.0,0.0,0.0,0.0,15133.743774189976,23.83287705482371,0.0,0.0,0.0,4.547473508864641e-13,0.0
