timestamp_hour_utc,representative_day_id,day_weight,it_load_kw,q_air_kw,q_cp_kw,q_rdhx_kw,s_air_kw,s_air_old_kw,s_air_new_kw,old_ac_capacity_eff_kw,q_air_to_ashp_kw,q_air_to_reject_kw,q_cp_to_wshp_kw,q_cp_to_free_kw,q_rdhx_to_wshp_kw,q_rdhx_to_chiller_kw,q_ashp_out_kw,p_ashp_kw,q_wshp_in_kw,q_wshp_out_kw,p_wshp_kw,q_chiller_evap_kw,p_chiller_kw,q_tower_kw,p_tower_kw,p_pump_kw,p_cdu_free_kw,p_terminal_kw,p_cooling_kw,p_grid_kw,q_heat_kw,q_tes_ch_kw,q_tes_dis_kw,e_tes_kwh,p_bess_ch_kw,p_bess_dis_kw,e_bess_kwh,max_theta_c,hotspot_slack_c,hotspot_penalty_yuan,bess_degradation_cost_yuan,power_balance_residual_kw,heat_balance_residual_kw
2025-01-15 00:00:00+00:00,0,71.0,2808.3800211662774,1142.9535172807405,1007.4311067592497,657.9953971262864,1142.9535172806548,185.06400005836645,957.8895172222883,905.4993851314291,756.4194961429139,386.53402113782874,1007.4311067592497,0.0,657.9953971262864,0.0,1100.2465398442387,343.82704370132456,1665.4265038855362,2220.5686718473817,555.1421679618454,386.5340211378259,128.84467371260862,515.3786948504345,7.730680422756517,36.802887174040364,0.0,269.25561924625526,1341.6030722188307,4149.983093385108,3320.8152116916203,0.0,0.0,0.0,0.0,0.0,4789.553960293641,23.820507583956143,0.0,0.0,0.0,0.0,0.0
2025-01-15 01:00:00+00:00,0,71.0,2850.3519168317885,1162.47294180005,1022.3501405239872,665.5288345077488,1162.4729417999608,187.81738343891234,974.6555583610485,905.4993851314291,767.8478476578046,394.62509414224746,1022.3501405239872,0.0,665.5288345077489,0.0,1116.8695965931702,349.0217489353657,1687.878975031736,2250.5053000423145,562.6263250105786,394.6250941422452,131.54169804741505,526.1667921896602,7.892501882844903,37.3257925607971,0.0,273.7209350314097,1362.129001468411,4212.4809183002,3367.3748966354847,0.0,0.0,0.0,0.0,0.0,4789.553960293641,23.817828205666245,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-01-15 02:00:00+00:00,0,71.0,2878.6567769324,1175.7042900509357,1031.213238560131,671.739248321333,1175.7042900508475,189.48625718030942,986.2180328705381,905.4993851314291,776.0701695498656,399.6341205010728,1031.213238560131,0.0,671.739248321333,0.0,1128.8293375270775,352.75916797721175,1702.952486881464,2270.603315841952,567.650828960488,399.63412050107013,133.2113735003567,532.8454940014268,7.992682410021402,37.653789640017266,0.0,276.7735078518931,1376.0413503399882,4254.698127272388,3399.432653369029,0.0,0.0,0.0,0.0,0.0,4789.553960293641,23.819714934881148,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-01-15 03:00:00+00:00,0,71.0,2848.0398182076824,1163.2863187410894,1019.6086583329072,665.1448411336859,1163.2863187410085,187.48904663324453,975.7972721077639,905.4993851314291,768.7742807770481,394.5120379640436,1019.6086583329072,0.0,665.1448411336859,0.0,1118.2171356757065,349.44285489865825,1684.753499466593,2246.3379992887903,561.5844998221976,394.51203796404127,131.50401265468042,526.0160506187217,7.890240759280825,37.239708161324074,0.0,273.8702620226845,1361.5315783188257,4209.571396526508,3364.5551349644966,0.0,0.0,0.0,0.0,0.0,4789.553960293641,23.82201741341119,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-01-15 04:00:00+00:00,0,71.0,2876.2462463172383,1174.8186591467456,1029.9155839172074,671.512003253286,1174.8186591466622,189.30649869758093,985.5121604490813,905.4993851314291,776.1167689613535,398.70189018539423,1029.9155839172074,0.0,671.5120032532859,0.0,1128.8971184892414,352.78034952788795,1701.427587170493,2268.570116227324,567.142529056831,398.70189018539213,132.90063006179736,531.6025202471894,7.974037803707841,37.612587550049085,0.0,276.57818900076927,1374.9883230010425,4251.2345693182815,3360.740265177151,36.726969539414625,0.0,34.8906210624439,0.0,0.0,4789.553960293641,23.81829727563826,0.0,0.0,0.0,6.821210263296962e-13,-3.126388037344441e-13
2025-01-15 05:00:00+00:00,0,71.0,2860.627209702743,1168.085963247644,1024.5601093439686,667.9811371111293,1168.0859632475529,188.38063511712392,979.705328130429,905.4993851314291,771.5920136777594,396.4939495698875,1024.5601093439686,0.0,667.9811371111293,0.0,1122.315656258559,350.7236425807997,1692.541246455098,2256.7216619401306,564.1804154850327,396.49394956988465,132.16464985662822,528.6585994265129,7.929878991397692,37.41661465143035,0.0,275.0068990441696,1367.422100609458,7090.682646281358,3412.117116027993,0.0,33.07979782930306,0.0,2862.633335969157,0.0,7505.286394570205,23.819196961374097,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-01-15 06:00:00+00:00,0,71.0,2891.20752532406,1180.4091408086845,1035.0313722823255,675.7670122330501,1180.409140808599,190.4730381227335,989.9361026858655,905.4993851314291,780.5315717872797,399.8775690214072,1035.0313722823255,0.0,675.7670122330502,0.0,1135.3186498724074,354.7870780851273,1710.7983845153756,2281.0645126871673,570.2661281717918,399.8775690214044,133.29252300713478,533.1700920285391,7.997551380428086,37.80861129080027,0.0,277.9381050834277,1382.08999701871,4273.297522342769,3416.383162559575,0.0,0.0,0.0,0.0,0.0,7505.286394570205,23.817179168369435,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-01-15 07:00:00+00:00,0,71.0,2991.1255254053904,1217.4358037214226,1071.1528385560687,702.5368831278987,1217.435803721337,196.44607358961463,1020.9897301317222,905.4993851314291,804.4691973578279,412.9666063635971,1071.1528385560687,0.0,702.5368831278988,0.0,1170.137014338659,365.66781698083093,1773.689721683968,2364.9196289119573,591.2299072279893,412.9666063635947,137.65553545453156,550.6221418181262,8.259332127271893,39.15995398796106,0.0,286.81677190480514,1428.7893176833898,4419.91484308878,3535.056643250616,0.0,0.0,0.0,0.0,0.0,7505.286394570205,23.816456416927426,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-01-15 08:00:00+00:00,0,71.0,2944.9752679612047,1196.7727372026256,1054.8063802638746,693.3961504947055,1196.7727372025388,193.2446134352212,1003.5281237673175,905.4993851314291,791.0865705208938,405.68616668173496,1054.8063802638746,0.0,693.3961504947055,0.0,1150.671375303118,359.5848047822244,1748.20253075858,2330.9367076781064,582.7341769195266,405.6861666817324,135.22872222724413,540.9148889089765,8.113723333634647,38.578152912863295,0.0,282.0372996377919,1406.276879813285,4351.2521477744895,3481.6080829812245,0.0,0.0,0.0,0.0,0.0,7505.286394570205,23.820670491454155,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-01-15 09:00:00+00:00,0,71.0,2856.3171736067093,1158.9803518350823,1024.8713764762397,672.465445295387,1158.980351834995,187.58470043589892,971.395651399096,905.4993851314291,766.2859112832493,392.694440551835,1024.8713764762397,0.0,672.465445295387,0.0,1114.5976891392718,348.31177785602245,1697.3368217716265,2263.1157623621684,565.7789405905421,392.69444055183294,130.89814685061097,523.5925874024439,7.853888811036658,37.47079574724106,0.0,273.18094068296614,1363.4944905384193,4219.811664145129,3377.7134515014404,0.0,0.0,0.0,0.0,0.0,7505.286394570205,23.821132346097716,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-01-15 10:00:00+00:00,0,71.0,2920.5415446704137,1187.7217698665324,1045.1986449543435,687.6211298495357,1187.721769866448,191.45717867698912,996.2645911894591,905.4993851314291,784.8140206131789,402.90774925335637,1045.1986449543435,0.0,687.6211298495357,0.0,1141.5476663464422,356.7336457332632,1732.8197748038792,2310.4263664051723,577.6065916012931,402.9077492533535,134.30258308445116,537.2103323378046,8.05815498506707,38.23217064712566,0.0,279.8824929468501,1394.8156389980504,4315.357183668464,3451.9740327516147,0.0,0.0,0.0,0.0,0.0,7505.286394570205,23.817933131164633,0.0,0.0,0.0,0.0,0.0
2025-01-15 11:00:00+00:00,0,71.0,2884.3580135951543,1172.6792188690063,1030.934387269812,680.7444074563356,1172.6792188689165,188.95150257447125,983.7277162944453,905.4993851314291,776.1229688690677,396.5562499999414,1030.934387269812,0.0,680.7444074563356,0.0,1128.9061365368257,352.783167667758,1711.6787947261478,2282.238392968197,570.5595982420492,396.5562499999388,132.18541666664626,528.741666666585,7.931124999998776,37.73547569265773,0.0,276.39599779670743,1377.5907810658175,2102.5391475426304,3411.1445295050225,0.0,0.0,0.0,0.0,2159.409647118341,5229.0687658254,23.821620564694346,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-01-15 12:00:00+00:00,0,71.0,2853.4237402053895,1160.2045914443254,1019.4979752851766,673.7211734758894,1160.204591444238,186.84952780325824,973.3550636409798,905.4993851314291,767.6628477831333,392.54174366119497,1019.4979752851766,0.0,673.7211734758895,0.0,1116.6005058663757,348.9376580832424,1693.2191487610662,2257.6255316814213,564.4063829203553,392.54174366119184,130.84724788706393,523.3889915482557,7.850834873223835,37.322150993314196,0.0,273.45816447042216,1362.8224392276218,46.64262689400857,3374.226037547797,0.0,0.0,0.0,0.0,4169.6035525390025,833.9207105078005,23.823711058813714,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-01-15 13:00:00+00:00,0,71.0,2959.8028347531276,1204.5442409226014,1056.4877225872622,698.7708712432648,1204.5442409225145,193.5566716499058,1010.9875692726087,905.4993851314291,797.2588353916944,407.28540553090954,1056.4877225872622,0.0,698.7708712432648,0.0,1159.6492151151922,362.3903797234976,1755.258593830527,2340.344791774036,585.086197943509,407.2854055309065,135.76180184363548,543.0472073745419,8.145708110618129,38.68234039005051,0.0,283.87385439263744,1413.9402824039482,8543.346669696079,3499.9940068892283,0.0,0.0,0.0,4169.6035525390025,0.0,4789.553960293641,23.81959751891368,0.0,0.0,0.0,9.094947017729282e-13,0.0
2025-01-15 14:00:00+00:00,0,71.0,2688.7827231125098,1095.874867205569,958.824131838321,634.0837240686199,1095.8748672054833,176.10325436220586,919.7716128432774,905.4993851314291,725.7498526245847,370.12501458098643,958.824131838321,0.0,634.0837240686199,0.0,1055.6361492721232,329.88629664753853,1592.9078559069408,2123.877141209254,530.9692853023136,370.1250145809845,123.37500486032816,493.50001944131265,7.402500291619689,35.105561195835826,0.0,258.2299605633957,1284.9686088610315,6836.384667942699,3179.513290481377,0.0,0.0,0.0,2862.633335969157,0.0,7505.286394570205,23.82500853744185,0.0,0.0,0.0,0.0,0.0
2025-01-15 15:00:00+00:00,0,71.0,2904.154167839462,1182.4615547572917,1035.0053184677083,686.6872946144626,1182.4615547572068,189.99932355409854,992.4622312031083,905.4993851314291,784.1231002471844,398.33845451010967,1035.0053184677083,0.0,686.6872946144626,0.0,1140.542691268632,356.41959102144756,1721.692613082171,2295.590150776228,573.897537694057,398.3384545101071,132.77948483670235,531.1179393468094,7.966769090202141,37.91703250017588,0.0,278.69886987384143,1387.6792850164265,4291.833452855888,3436.13284204486,0.0,0.0,0.0,0.0,0.0,7505.286394570205,23.823202715553652,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-01-15 16:00:00+00:00,0,71.0,2899.9406730654787,1181.662158951866,1032.5217169757834,685.7567971378292,1181.6621589517783,189.53957023789343,992.1225887138849,905.4993851314291,783.8212037261849,397.84095522568396,1032.5217169757834,0.0,685.7567971378292,0.0,1140.1035690562687,356.28236533008396,1718.2785141136123,2291.03801881815,572.7595047045374,397.84095522568157,132.61365174189385,530.4546069675754,7.956819104513631,37.83321948065179,0.0,278.485917515819,1385.9314778774997,4285.872150942978,3264.9535804706056,166.18800740381278,0.0,157.87860703362216,0.0,0.0,7505.286394570205,23.825038473429444,0.0,0.0,0.0,-4.547473508864641e-13,-1.1368683772161603e-13
2025-01-15 17:00:00+00:00,0,71.0,2892.0617509044387,1179.635822274541,1029.8667873402017,682.5591412896941,1179.6358222744552,189.05327341078765,990.5825488636676,905.4993851314291,781.8579810181428,397.7778412564005,1029.8667873402017,0.0,682.5591412896941,0.0,1137.2479723900262,355.3899913718832,1712.4259286298957,2283.2345715065276,570.8086428766319,397.7778412563981,132.5926137521327,530.3704550085308,7.955556825127962,37.72159503310299,0.0,277.93901371528773,1382.4074135741664,4274.469164478605,2219.220757954189,1201.2617859423644,0.0,1298.7615464648013,0.0,0.0,7505.286394570205,23.82536094568967,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-01-15 18:00:00+00:00,0,71.0,2844.1633228233004,1159.8898044331609,1014.0450775376459,670.2284408524944,1159.8898044330726,186.06687026630755,973.822934166765,905.4993851314291,768.0196980861267,391.8701063470369,0.0,1014.0450775376459,670.2284408524943,0.0,1117.119560852548,349.0998627664212,670.2284408524941,893.6379211366589,223.40948028416472,391.8701063470344,130.62336878234478,1536.538552667025,23.048078290005375,26.983185959277858,20.28090155075292,273.2586392305425,1046.7035168635093,0.0,2109.668297985755,0.0,98.91081599654854,1192.0473749544522,0.0,3890.8668396868097,3403.9526326263576,23.829442313626153,0.0,0.0,0.0,0.0,0.0
2025-01-15 19:00:00+00:00,0,71.0,2852.84069226675,1165.5263588763094,1016.3596992948643,670.9546340955761,1165.5263588762225,186.36105188046724,979.1653069957553,905.4993851314291,771.5146627147612,394.01169616155045,0.0,1016.3596992948643,670.9546340955761,0.0,1122.2031457669254,350.6884830521642,670.9546340955761,894.6061787941014,223.65154469852536,394.01169616154834,131.33723205384945,1541.708627510262,23.12562941265393,27.036740326853046,20.327193985897285,274.4840207234611,1050.6508442534043,1465.3451765496202,1927.973702154761,88.83562240626588,0.0,1274.057121490496,0.0,2438.146359970534,833.9207105078005,23.83417805021462,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-01-15 20:00:00+00:00,0,71.0,2910.839210415089,1190.489699909336,1038.1641670946235,682.1853434111304,1190.4896999092527,190.27066127823414,1000.2190386310185,905.4993851314291,787.1130771406927,403.37662276864546,0.0,1038.1641670946233,682.1853434111302,0.0,1144.8917485682803,357.7786714275876,682.1853434111304,909.5804578815071,227.39511447037677,403.37662276864353,134.4588742562145,1575.9996641194812,23.639994961792215,27.585136776003775,20.763283341892468,280.2627321502073,1071.8838073840745,3982.7230177991637,3262.4057633349266,0.0,1207.9335568851393,0.0,0.0,0.0,833.9207105078005,23.828862453622833,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-01-15 21:00:00+00:00,0,71.0,2858.059779910936,1172.8137443186106,1021.368562527482,663.8774730648424,1172.8137443185235,187.2094349634876,985.6043093550359,905.4993851314291,772.2560843221255,400.5576599964881,1021.368562527482,0.0,663.8774730648424,0.0,1123.2815771958187,351.02549287369334,1685.2460355923245,2246.994714123099,561.7486785307748,400.5576599964852,133.5192199988284,534.0768799953136,8.011153199929703,37.27983160647288,0.0,275.8349016936504,1367.4192779033494,4225.479057814286,3370.276291318918,0.0,0.0,0.0,0.0,0.0,833.9207105078005,23.826477713168348,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-01-15 22:00:00+00:00,0,71.0,2908.4096275591255,1193.1569971065271,1040.363812690053,674.8888177625448,1193.156997106443,190.71198881842386,1002.4450082880192,905.4993851314291,785.202452992973,407.9545441135569,1040.363812690053,0.0,674.8888177625449,0.0,1142.1126588988698,356.9102059058968,1715.2526304525977,2287.0035072701303,571.7508768175326,407.9545441135539,135.9848480378513,543.9393921514052,8.159090882271077,37.95980255832704,0.0,280.60946333252105,1391.3742875343999,4299.783915093525,3429.1161661690003,0.0,0.0,0.0,0.0,0.0,833.9207105078005,23.823079325287754,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-01-15 23:00:00+00:00,0,71.0,2895.535406614037,1187.5894404020187,1035.8721446907182,672.0738215213019,1187.589440401932,190.0715172536606,997.5179231482714,905.4993851314291,782.1079754881306,405.4814649138908,1035.8721446907182,0.0,672.0738215213019,0.0,1137.6116007100081,355.50362522187754,1707.94596621202,2277.2612882826934,569.3153220706733,405.4814649138881,135.16048830462935,540.6419532185174,8.109629298277762,37.796902555934565,0.0,279.31978185029357,1385.2057493016862,8450.344708454726,3414.8728889927015,0.0,0.0,0.0,4169.6035525390025,0.0,4789.553960293641,23.82439977782642,0.0,0.0,0.0,0.0,0.0
2025-03-21 00:00:00+00:00,1,14.0,4576.190816440603,1869.1150441471711,1635.276676790273,1071.799095503157,1869.1150441471711,300.15916901469603,1568.9558751324753,905.4993851314291,1235.2983286245217,633.8167155226495,1635.276676790273,0.0,1071.799095503157,0.0,1796.797568908395,561.4992402838734,2707.0757722934304,3609.434363057907,902.3585907644767,633.8167155226503,211.27223850755007,845.0889540302003,12.676334310453004,59.77629125873977,0.0,440.10506317256056,2187.6877582976535,6763.878574738256,5406.231931966302,0.0,0.0,0.0,0.0,0.0,833.9207105078005,23.709359163047353,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-21 01:00:00+00:00,1,14.0,3752.032514841168,1532.6135357004114,1340.7514734013507,878.6675057394058,1532.6135357004082,246.18206650752256,1286.4314691928855,905.4993851314291,1013.3131590030007,519.3003766974108,1340.7514734013507,0.0,878.6675057394058,0.0,1473.9100494589097,460.59689045590926,2219.418979140756,2959.225305521008,739.806326380252,519.3003766974109,173.10012556580364,692.4005022632145,10.386007533948218,49.00921925943457,0.0,360.87010917797454,1793.7686783733225,5545.801193214491,4433.135354979918,0.0,0.0,0.0,0.0,0.0,833.9207105078005,23.76211889251477,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-03-21 02:00:00+00:00,1,14.0,4490.833738574025,1833.2009458333596,1605.107763292616,1052.5250294480463,1833.2009458333596,294.60221649939655,1538.598729333963,905.4993851314291,1211.7196084121513,621.4813374212082,1605.107763292616,0.0,1052.5250294480463,0.0,1762.5012485994928,550.7816401873415,2657.6327927406633,3543.510390320884,885.877597580221,621.4813374212075,207.16044580706915,828.6417832282766,12.429626748424148,58.67848319325897,0.0,431.69417588035134,2146.621969396666,6637.455707970691,5306.011638920377,0.0,0.0,0.0,0.0,0.0,833.9207105078005,23.716183783365697,0.0,0.0,0.0,0.0,0.0
2025-03-21 03:00:00+00:00,1,14.0,3516.3896015150417,1434.0573751754669,1256.8460550966597,825.4861712429143,1434.05737517538,230.55712988589653,1203.5002452894835,905.4993851314291,948.5223612207623,485.53501395470823,1256.8460550966597,0.0,825.4861712429143,0.0,1379.6688890483813,431.14652782761914,2082.332226339574,2776.442968452765,694.1107421131912,485.5350139547047,161.84500465156822,647.3800186062729,9.710700279094093,45.960243365328935,0.0,337.7713774378708,1680.5445956746726,9366.537749728717,4156.111857501146,0.0,0.0,0.0,4169.6035525390025,0.0,4789.553960293641,23.778787580465767,0.0,0.0,0.0,0.0,0.0
2025-03-21 04:00:00+00:00,1,14.0,3028.9048086142343,1235.3178489372076,1082.1546429276118,711.432316749417,1235.3178489371244,198.35913883525546,1036.958710101869,905.4993851314291,816.7100574205147,418.6077915166956,1082.1546429276118,0.0,711.432316749417,0.0,1187.9419017025666,371.23184428205207,1793.5869596770285,2391.4492795693714,597.8623198923428,418.6077915166926,139.53593050556418,558.1437220222567,8.37215583033385,39.57896245532251,0.0,290.96129175585884,1447.5425047214742,4476.447313335708,3579.391181271938,0.0,0.0,0.0,0.0,0.0,4789.553960293641,23.8106322218154,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-03-21 05:00:00+00:00,1,14.0,4635.98210501564,1890.3020173382881,1656.5183815243627,1089.1617061529907,1890.3020173382881,303.6481642426174,1586.6538530956707,905.4993851314291,1249.5641082574064,640.7379090808816,1656.5183815243627,0.0,1089.1617061529907,0.0,1817.5477938289548,567.9836855715483,2745.6800876773536,3660.9067835698047,915.2266958924512,640.7379090808813,213.57930302696042,854.3172121078417,12.814758181617625,60.5871685072608,0.0,445.25039497573636,2215.4420061555747,9714.05744714037,5478.454577398759,0.0,0.0,0.0,2862.633335969157,0.0,7505.286394570205,23.71090131749402,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-03-21 06:00:00+00:00,1,14.0,3635.065831251845,1482.0834910670874,1298.8856384815517,854.0967017032077,1482.0834910670837,238.09984680198875,1243.983644265095,905.4993851314291,979.980643553474,502.1028475136135,1298.8856384815517,0.0,854.0967017032077,0.0,1425.4263906232347,445.44574706976084,2152.9823401847593,2870.6431202463455,717.6607800615864,502.10284751361326,167.36761583787109,669.4704633514843,10.042056950272265,47.50753617147862,0.0,349.1039587339368,1737.127694824906,5372.1935260767505,4296.06951086958,0.0,0.0,0.0,0.0,0.0,7505.286394570205,23.772861005991942,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-21 07:00:00+00:00,1,14.0,2470.475698291082,1008.1661941939735,882.275927679142,580.033576417967,1008.1661941938862,161.73168664345246,846.4345075504336,905.4993851314291,666.702816695737,341.4633774982389,882.275927679142,0.0,580.033576417967,0.0,969.7495515574358,303.04673486169867,1462.309504097109,1949.746005462812,487.436501365703,341.46337749823647,113.82112583274548,455.2845033309819,6.829267549964729,32.26861359455393,0.0,237.43722668898408,1180.83946989365,3651.315168184732,2919.495557020248,0.0,0.0,0.0,0.0,0.0,7505.286394570205,23.846028181296763,0.0,0.0,0.0,0.0,0.0
2025-03-21 08:00:00+00:00,1,14.0,2446.126005063638,997.3190400543102,874.3920432494126,574.414921759915,997.3190400542294,160.30658537607866,837.0124546781508,905.4993851314291,659.6893346339776,337.6297054203352,874.3920432494126,0.0,574.414921759915,0.0,959.5481231039676,299.85878846998986,1448.8069650093275,1931.7426200124366,482.93565500310916,337.6297054203327,112.5432351401109,450.1729405604436,6.752594108406654,31.97591051508153,0.0,234.91430426298393,1168.980487499682,3615.10649256332,2891.290743116404,0.0,0.0,0.0,0.0,0.0,7505.286394570205,23.845470277379686,0.0,0.0,0.0,0.0,0.0
2025-03-21 09:00:00+00:00,1,14.0,2455.700848684079,1002.2897019307226,878.4895676998846,574.9215790534713,1002.2897019306365,161.0125918139429,841.2771101166936,905.4993851314291,661.9124858250873,340.3772161056375,878.4895676998846,0.0,574.9215790534714,0.0,962.7817975637633,300.86931173867606,1453.4111467533558,1937.8815290044743,484.47038225111856,340.37721610563517,113.45907203521172,453.8362881408469,6.807544322112703,32.10390282153125,0.0,236.00638057189917,1173.7165937405493,3629.4174424246285,2900.6633265682376,0.0,0.0,0.0,0.0,0.0,7505.286394570205,23.843442251895056,0.0,0.0,0.0,0.0,0.0
2025-03-21 10:00:00+00:00,1,14.0,2562.0348076078476,1043.0958184495119,918.9077921549242,600.0311970034104,1043.0958184494295,168.00014492328773,875.0956735261419,905.4993851314291,688.2455561031322,354.85026234638207,918.9077921549242,0.0,600.0311970034103,0.0,1001.0844452409196,312.8388891377874,1518.9389891583346,2025.2519855444461,506.31299638611154,354.8502623463796,118.28342078212654,473.13368312850616,7.097005246927592,33.56754573468183,0.0,245.66907858295144,1223.7689358705866,0.0,3026.336430785366,0.0,0.0,0.0,0.0,3785.8037434784337,3514.698859975647,23.842145529222403,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-21 11:00:00+00:00,1,14.0,2488.264137829577,1014.2195384178676,890.6545623602804,583.3900370514289,1014.2195384177807,163.06776408574956,851.1517743320311,905.4993851314291,670.0396710700866,344.1798673477837,890.6545623602804,0.0,583.3900370514289,0.0,974.6031579201259,304.56348685003934,1474.0445994117092,1965.3927992156123,491.34819980390307,344.17986734778106,114.72662244926035,458.9064897970414,6.883597346955621,32.5535372413227,0.0,238.86400102062908,1188.9394447121103,1133.994126362777,2939.995957135738,0.0,0.0,0.0,0.0,2543.20945617891,833.9207105078005,23.84627709588888,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-21 12:00:00+00:00,1,14.0,2638.836141428213,1083.04437030864,939.3766843626584,616.4150867569127,1083.0443703085518,172.12444772237748,910.9199225861744,905.4993851314291,713.3336403692495,369.71072993939333,939.3766843626584,0.0,616.4150867569127,0.0,1037.5762041734538,324.24256380420434,1555.791771119571,2074.3890281594277,518.5972570398569,369.71072993939083,123.23690997979693,492.94763991918774,7.394214598787816,34.34545139844888,0.0,254.81128202284572,1262.6276788439404,3901.4638202721535,3111.9652323328814,0.0,0.0,0.0,0.0,0.0,833.9207105078005,23.83014581977275,0.0,0.0,0.0,0.0,0.0
2025-03-21 13:00:00+00:00,1,14.0,2567.667681468264,1049.0785212634905,918.3996424558518,600.1895177489222,1049.0785212634012,168.0958737771939,880.9826474862074,905.4993851314291,692.0786366116962,356.9998846517962,918.3996424558518,0.0,600.1895177489222,0.0,1006.6598350715583,314.581198459862,1518.589160204774,2024.7855469396986,506.19638673492466,356.9998846517942,118.99996155059807,475.9998462023923,7.139997693035884,33.55388445116478,0.0,246.95647871840765,1227.427907607993,7964.69914161526,3031.4453820112567,0.0,0.0,0.0,4169.6035525390025,0.0,4789.553960293641,23.838429624910116,0.0,0.0,0.0,0.0,0.0
2025-03-21 14:00:00+00:00,1,14.0,2514.518970629087,1026.712419338136,899.9258548005189,587.8806964904321,1026.7124193380537,164.89670169863172,861.8157176394219,905.4993851314291,678.0854259618725,348.62699337626617,899.9258548005189,0.0,587.880696490432,0.0,986.3060741263598,308.22064816448744,1487.806551290951,1983.7420683879345,495.93551709698363,348.6269933762636,116.20899779208787,464.8359911683515,6.972539867525272,32.87658260891989,0.0,241.7218813707882,1201.9361669007922,3716.4551375298793,2970.0481425142943,0.0,0.0,0.0,0.0,0.0,4789.553960293641,23.84156009368724,0.0,0.0,0.0,0.0,0.0
2025-03-21 15:00:00+00:00,1,14.0,2476.830108709238,1009.8342099764784,887.5449870630727,579.4509116696893,1009.8342099763956,162.57159293042258,847.2626170459731,905.4993851314291,667.142076296524,342.69213367995656,887.5449870630727,0.0,579.4509116696893,0.0,970.388474613126,303.24639831660187,1466.9958987327618,1955.9945316436824,488.9986329109206,342.6921336799543,114.23071122665142,456.9228449066057,6.853842673599085,32.42085872858907,0.0,237.79743265963907,1183.5478765160012,6523.011321194395,2926.3830062568086,0.0,0.0,0.0,2862.633335969157,0.0,7505.286394570205,23.84496734100239,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-03-21 16:00:00+00:00,1,14.0,2427.784647119749,990.5889364561657,868.2351934067007,568.9605172568835,990.588936456081,159.04761746553535,831.5413189905456,905.4993851314291,654.5099437416322,336.0789927145358,868.2351934067007,0.0,568.9605172568835,0.0,952.0144636241926,297.5045198825602,1437.195710663584,1916.260947551445,479.06523688786126,336.07899271453334,112.02633090484444,448.10532361937777,6.721579854290666,31.736660974769848,0.0,233.26723237104306,1160.3215608753694,3588.1062079951184,2868.2754111756376,0.0,0.0,0.0,0.0,0.0,7505.286394570205,23.850189972028648,0.0,0.0,0.0,0.0,0.0
2025-03-21 17:00:00+00:00,1,14.0,2607.7242161239196,1064.1455153769416,931.3527264440728,612.2259743029058,1064.145515376858,170.41166961473837,893.7338457621196,905.4993851314291,703.1206728447833,361.02484253216124,931.3527264440728,0.0,612.2259743029058,0.0,1022.7209786833212,319.60030583853785,1543.5787007469785,2058.1049343293043,514.5262335823261,361.0248425321586,120.34161417738619,481.36645670954476,7.220496850643171,34.06284153635124,0.0,250.60164597415405,1246.3531379593987,3854.0773540833175,3080.8259130126253,0.0,0.0,0.0,0.0,0.0,7505.286394570205,23.843346837790573,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-03-21 18:00:00+00:00,1,14.0,3405.2650082195255,1389.7042560580962,1217.7674444045776,797.7933077568509,1389.7042560580094,222.8475217023994,1166.8567343556101,905.4993851314291,918.2343601461858,471.46989591191334,1217.7674444045776,0.0,797.7933077568508,0.0,1335.6136147580885,417.37925461190264,2015.5607521614284,2687.4143362152377,671.8535840538094,471.4698959119104,157.1566319706368,628.6265278825472,9.429397918238207,44.51095640970583,0.0,327.22472593160865,1627.5545508959015,5032.819559115427,4023.0279509733264,0.0,0.0,0.0,0.0,0.0,7505.286394570205,23.795844322851725,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-03-21 19:00:00+00:00,1,14.0,3403.97539606335,1390.2753741578142,1217.877806652889,795.8222152526479,1390.2753741577253,222.8198675229556,1167.4555066347696,905.4993851314291,918.2709973482542,472.0043768095629,1217.877806652889,0.0,795.822215252648,0.0,1335.6669052338245,417.3959078855702,2013.7000219055367,2684.9333625407153,671.2333406351788,472.00437680955963,157.3347922698532,629.3391690794128,9.440087536191193,44.494556352113136,0.0,327.28990219261004,1627.1885868715167,2871.754335816526,4020.60026777454,0.0,0.0,0.0,0.0,2159.409647118341,5229.0687658254,23.791446820179505,0.0,0.0,0.0,0.0,0.0
2025-03-21 20:00:00+00:00,1,14.0,2965.7143758801526,1213.7510592065223,1060.3907397358562,691.572576937774,1213.751059206436,194.3472899060734,1019.4037693003625,905.4993851314291,802.3989934974435,411.35206570908105,1060.3907397358562,0.0,691.5725769377741,0.0,1167.1258087235542,364.7268152261107,1751.9633166736303,2335.9510888981736,583.9877722245434,411.35206570907906,137.11735523635969,548.4694209454387,8.22704131418158,38.72744796145342,0.0,285.6329714257672,1418.419403388416,214.53022672956558,3503.0768976217278,0.0,0.0,0.0,0.0,4169.6035525390025,833.9207105078005,23.81941642189293,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-21 21:00:00+00:00,1,14.0,4367.399333036642,1786.7318815521216,1560.8616820922032,1019.8057693923181,1786.7318815521216,286.13342271865736,1500.5984588334643,905.4993851314291,1181.7922196112631,604.9396619408584,1560.8616820922032,0.0,1019.8057693923181,0.0,1718.9705012527468,537.1782816414834,2580.667451484521,3440.8899353126944,860.2224838281736,604.9396619408583,201.6465539802861,806.5862159211443,12.098793238817164,57.023908156689274,0.0,420.53946183924694,2088.7094826846965,6456.108815721338,5159.860436565441,0.0,0.0,0.0,0.0,0.0,833.9207105078005,23.727485343955895,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-21 22:00:00+00:00,1,14.0,4044.7511990677795,1654.712798599068,1446.3408044435048,943.6975960252079,1654.712798599065,264.97266698845755,1389.7401316106075,905.4993851314291,1093.1915648690963,561.5212337299716,1446.3408044435048,0.0,943.6975960252079,0.0,1590.0968216277768,496.90525675868025,2390.038400468713,3186.717867291617,796.6794668229043,561.5212337299718,187.17374457665724,748.694978306629,11.230424674599433,52.827200093557224,0.0,389.4397117494571,1934.2558046758554,5979.007003743634,4776.814688919394,0.0,0.0,0.0,0.0,0.0,833.9207105078005,23.744871699915873,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-21 23:00:00+00:00,1,14.0,3180.2473885094764,1301.8808905516796,1135.7179766709419,742.6485212868527,1301.8808905515896,207.8668342815618,1094.0140562700276,905.4993851314291,860.1976590399211,441.68323151176133,1135.7179766709419,0.0,742.6485212868528,0.0,1251.196594967158,390.99893592723686,1878.3664979577948,2504.4886639437264,626.1221659859316,441.68323151175866,147.2277438372529,588.9109753490116,8.833664630235173,41.49802451299679,0.0,306.3783487605251,1521.0588836541783,4701.306272163654,3755.6852589108844,0.0,0.0,0.0,0.0,0.0,833.9207105078005,23.807602852535,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-23 00:00:00+00:00,2,1.0,3047.0827957348697,1245.908473070906,1088.4567510192003,712.717571644763,1245.9084730708214,199.3797493847581,1046.5287236860634,905.4993851314291,823.0399184248519,422.86855464605645,1088.4567510192003,0.0,712.717571644763,0.0,1197.1489722543301,374.10905382947817,1801.1743226639633,2401.565763551951,600.3914408879878,422.8685546460538,140.9561848820179,563.8247395280716,8.457371092921074,39.78087824702364,0.0,293.2803997310475,1456.975328670476,8673.661676944348,3598.714735806281,0.0,0.0,0.0,4169.6035525390025,0.0,4789.553960293641,23.813730275673958,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-03-23 01:00:00+00:00,2,1.0,3689.539622469024,1506.3298180484483,1318.359010247647,864.8507941729282,1506.3298180484453,241.52899350967317,1264.800824538772,905.4993851314291,995.993905105888,510.3359129425603,1318.359010247647,0.0,864.8507941729282,0.0,1448.7184074267461,452.72450232085816,2183.209804420575,2910.9464058941,727.736601473525,510.3359129425603,170.1119709808534,680.4478839234137,10.206718258851204,48.19927824915869,0.0,354.7015580820324,1763.6806293652785,5453.220251834303,4359.6648133208455,0.0,0.0,0.0,0.0,0.0,4789.553960293641,23.771087972890236,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-03-23 02:00:00+00:00,2,1.0,4766.883972927061,1948.1954459719718,1701.8686830466143,1116.819843908479,1948.1954459719718,311.7804773970174,1636.4149685749544,905.4993851314291,1287.6848647064646,660.5105812655073,1701.8686830466143,0.0,1116.819843908479,0.0,1872.996166845767,585.3113021393021,2818.688526955093,3758.2513692734574,939.5628423183643,660.510581265507,220.17019375516898,880.6807750206759,13.210211625310139,62.22425893048322,0.0,458.6764777021804,2279.155286470809,7046.03925939787,5631.247536119225,0.0,0.0,0.0,0.0,0.0,4789.553960293641,23.704603519503994,0.0,0.0,0.0,0.0,0.0
2025-03-23 03:00:00+00:00,2,1.0,5065.620620082867,2067.19239742893,1810.7947892043485,1187.6334334495873,2067.19239742893,331.7755284429928,1735.416868985937,905.4993851314291,1367.0466372004648,700.1457602284651,1810.7947892043485,0.0,1187.6334334495873,0.0,1988.431472291585,621.3848350911203,2998.428222653936,3997.904296871914,999.4760742179785,700.145760228464,233.38192007615467,933.5276803046187,14.00291520456928,66.20017801062633,0.0,486.8040877085194,2421.2500103089687,10349.503966360993,5986.335769163499,0.0,0.0,0.0,2862.633335969157,0.0,7505.286394570205,23.685846674280786,0.0,0.0,0.0,0.0,0.0
2025-03-23 04:00:00+00:00,2,1.0,4612.233252327111,1883.1016100900829,1647.945659076405,1081.1859831606241,1883.1016100900829,302.02153408271016,1581.0800760073726,905.4993851314291,1245.3234622675297,637.7781478225529,1647.945659076405,0.0,1081.1859831606241,0.0,1811.3795814800435,566.0561192125136,2729.1316422370287,3638.8421896493714,909.7105474123429,637.7781478225535,212.59271594085115,850.3708637634046,12.755562956451069,60.25022960389838,0.0,443.4224769550698,2204.787652081127,6817.020904408238,5450.221771129415,0.0,0.0,0.0,0.0,0.0,7505.286394570205,23.716233856111643,0.0,0.0,0.0,0.0,0.0
2025-03-23 05:00:00+00:00,2,1.0,4918.4003314097545,2007.0423765445514,1757.8834610185563,1153.4744938466456,2007.0423765445514,322.13305811071245,1684.909318433839,905.4993851314291,1327.4364270868698,679.6059494576815,1757.8834610185563,0.0,1153.4744938466456,0.0,1930.8166212172655,603.3801941303955,2911.3579548652015,3881.8106064869353,970.4526516217338,679.6059494576818,226.53531648589393,906.1412659435757,13.592118989153635,64.27124876902315,0.0,472.6523925834176,2350.883922579618,7269.284253989372,5812.627227704201,0.0,0.0,0.0,0.0,0.0,7505.286394570205,23.6951006525483,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-23 06:00:00+00:00,2,1.0,4640.041575661417,1894.784586899725,1657.3522437637305,1087.9047449979596,1894.784586899725,303.7371590515452,1591.0474278481797,905.4993851314291,1253.0479184277074,641.7366684720176,1657.3522437637305,0.0,1087.9047449979596,0.0,1822.6151540766652,569.5672356489579,2745.25698876169,3660.3426516822533,915.0856629205633,641.736668472018,213.912222824006,855.648891296024,12.83473336944036,60.59961476289152,0.0,446.16923463847,2218.168704164329,6858.210279825745,5482.957805758919,0.0,0.0,0.0,0.0,0.0,7505.286394570205,23.71451231125576,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-03-23 07:00:00+00:00,2,1.0,4423.780537253034,1807.162382322009,1580.227081683025,1036.3910732480024,1807.162382322009,289.66043311549305,1517.501949206516,905.4993851314291,1195.1829714137104,611.9794109082987,1580.227081683025,0.0,1036.3910732480024,0.0,1738.4479584199426,543.2649870062321,2616.6181549310277,3488.8242065747036,872.2060516436759,611.9794109082985,203.99313696943284,815.9725478777314,12.23958821816597,57.770723182970784,0.0,425.50072042013056,2114.9752074406083,6538.755744693642,5227.272164994646,0.0,0.0,0.0,0.0,0.0,7505.286394570205,23.726984126984128,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-23 08:00:00+00:00,2,1.0,2525.460535255602,1031.4357162615954,901.4798255721228,592.544993421884,1031.4357162615067,165.21741413664543,866.2183021248613,905.4993851314291,682.8699747942661,348.5657414673315,901.4798255721228,0.0,592.544993421884,0.0,993.265417882569,310.3954430883028,1494.0248189940069,1992.033091992009,498.00827299800227,348.5657414673286,116.18858048910954,464.75432195643816,6.971314829346572,32.96984470138253,0.0,242.88327873576736,1207.416734841911,3732.877270097513,2985.298509874578,0.0,0.0,0.0,0.0,0.0,7505.286394570205,23.846433854862656,0.0,0.0,0.0,0.0,0.0
2025-03-23 09:00:00+00:00,2,1.0,4083.5344389885936,1665.5297210848462,1459.1358529422696,958.8688649614762,1665.5297210848432,267.4383363001888,1398.0913847846546,905.4993851314291,1103.1013175877915,562.4284034970548,1459.1358529422696,0.0,958.8688649614762,0.0,1604.5110074004244,501.4096898126326,2418.004717903746,3224.006290538328,806.001572634582,562.4284034970553,187.47613449901843,749.9045379960737,11.248568069941106,53.36276423788286,0.0,392.2931495611404,1951.7918788151974,6035.32631780379,4828.517297938753,0.0,0.0,0.0,0.0,0.0,7505.286394570205,23.744428661478178,0.0,0.0,0.0,-1.3642420526593924e-12,0.0
2025-03-23 10:00:00+00:00,2,1.0,2599.533019262855,1062.751920935165,926.8792028215413,609.90189550615,1062.7519209350776,169.9991615179592,892.7527594171183,905.4993851314291,704.6387646477717,358.11315628739555,926.8792028215413,0.0,609.90189550615,0.0,1024.9291122149405,320.2903475671689,1536.7810983276913,2049.0414644369216,512.2603661092304,358.1131562873933,119.37105209579775,477.484208383191,7.162263125747865,33.90539503970774,0.0,250.2402464837528,1243.2296704214054,0.0,3073.970576651862,0.0,0.0,0.0,0.0,3842.7626896842603,3454.658858931174,23.839386953905198,0.0,0.0,0.0,0.0,0.0
2025-03-23 11:00:00+00:00,2,1.0,2678.3055703265177,1094.4772393447047,956.7320142830775,627.0963166987354,1094.4772393446199,175.4694814460777,919.0077578985421,905.4993851314291,724.418563187168,370.05867615753925,956.7320142830775,0.0,627.0963166987354,0.0,1053.6997282722446,329.2811650850764,1583.828330981813,2111.7711079757505,527.9427769939376,370.058676157537,123.35289205251232,493.41156821004927,7.401173523150739,34.972923595479685,0.0,257.6855347580313,1280.636466008188,1472.6915263616224,3165.470836247995,0.0,0.0,0.0,0.0,2486.250509973083,833.9207105078005,23.83334846939408,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-23 12:00:00+00:00,2,1.0,3707.387082912041,1512.2861074597672,1323.5220449080252,871.5789305442477,1512.286107459764,242.84314972743556,1269.4429577323285,905.4993851314291,1002.5126305904786,509.7734768692885,1323.5220449080252,0.0,871.5789305442477,0.0,1458.2001899497873,455.6875593593085,2195.100975452273,2926.8013006030305,731.7003251507576,509.7734768692873,169.92449228976244,679.6979691590498,10.195469537385746,48.421450652683234,0.0,356.2310550412557,1772.1603520311533,5479.547434943194,4385.001490552818,0.0,0.0,0.0,0.0,0.0,833.9207105078005,23.76875998190379,0.0,0.0,0.0,0.0,0.0
2025-03-23 13:00:00+00:00,2,1.0,4774.338456629509,1948.5357389681312,1704.053219807864,1121.7494978535105,1948.5357389681312,312.61300276840313,1635.9227361997282,905.4993851314291,1290.8236442495556,657.7120947185757,1704.053219807864,0.0,1121.7494978535105,0.0,1877.5616643629903,586.7380201134345,2825.8027176613746,3767.7369568818326,941.9342392204582,657.7120947185758,219.23736490619194,876.9494596247678,13.154241894371516,62.339091572771025,0.0,458.94209272888435,2282.3450504361113,7056.683507065621,5645.298621244823,0.0,0.0,0.0,0.0,0.0,833.9207105078005,23.701933089804538,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-03-23 14:00:00+00:00,2,1.0,2979.168721184503,1218.7822806042163,1061.6818439664112,698.7045966138774,1218.782280604133,194.97966722364893,1023.802613380484,905.4993851314291,807.0433350778087,411.7389455264099,1061.6818439664112,0.0,698.7045966138774,0.0,1173.881214658631,366.83787958082223,1760.3864405802885,2347.181920773718,586.7954801934295,411.7389455264073,137.24631517546908,548.9852607018763,8.234778910528144,38.83750128513111,0.0,286.9434871661133,1424.8954423114933,8573.667716035,3521.063135432349,0.0,0.0,0.0,4169.6035525390025,0.0,4789.553960293641,23.821904805820544,0.0,0.0,0.0,9.094947017729282e-13,0.0
2025-03-23 15:00:00+00:00,2,1.0,2661.2908495157944,1088.1671879235791,950.2519485854621,622.8717130067506,1088.1671879234948,174.5111102100148,913.6560777134799,905.4993851314291,719.0097512804741,369.1574366431076,950.2519485854621,0.0,622.8717130067506,0.0,1045.8323654988715,326.82261421839735,1573.1236615922126,2097.498215456283,524.3745538640708,369.15743664310503,123.052478881035,492.20991552414,7.3831487328621,34.73627558763137,0.0,256.16808915223055,1272.5371604362272,6796.461345921179,3143.330580955155,0.0,0.0,0.0,2862.633335969157,0.0,7505.286394570205,23.840129877594652,0.0,0.0,0.0,0.0,0.0
2025-03-23 16:00:00+00:00,2,1.0,2571.9426533617698,1051.0733015249987,918.2320519208768,602.6372999158924,1051.0733015249118,168.53222780110178,882.54107372381,905.4993851314291,694.6553899594014,356.4179115655996,918.2320519208768,0.0,602.6372999158924,0.0,1010.4078399409474,315.7524499815461,1520.869351836769,2027.8258024490253,506.95645061225633,356.4179115655976,118.80597052186586,475.22388208746344,7.128358231311951,33.57333455678523,0.0,247.46795742514087,1229.6845213289062,3801.627174690676,3038.233642389973,0.0,0.0,0.0,0.0,0.0,7505.286394570205,23.844033898707625,0.0,0.0,0.0,0.0,0.0
2025-03-23 17:00:00+00:00,2,1.0,2694.2734470521896,1101.4305087784887,961.9535541923495,630.8893840813522,1101.4305087784007,176.4202333587442,925.0102754196564,905.4993851314291,726.9141495138323,374.51635926465826,961.9535541923495,0.0,630.8893840813522,0.0,1057.32967202012,330.41552250628746,1592.8429382737017,2123.7905843649355,530.9476460912339,374.51635926465633,124.8387864215521,499.3551456862084,7.4903271852931255,35.16750046658401,0.0,259.2971583796525,1288.156941050603,3982.430388102792,3181.1202563850557,0.0,0.0,0.0,0.0,0.0,7505.286394570205,23.834673231743324,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-23 18:00:00+00:00,2,1.0,4148.013061258572,1691.1367732467381,1483.3883958640845,973.48789214775,1691.136773246735,272.0171460039653,1419.1196272427696,905.4993851314291,1118.460351622294,572.6764216244441,1483.3883958640845,0.0,973.48789214775,0.0,1626.8514205415186,508.39106891922455,2456.8762880118343,3275.8350506824454,818.9587626706113,572.676421624444,190.8921405414813,763.5685621659252,11.453528432488877,54.236530797400036,0.0,398.32949476047634,1982.2615261216824,6130.274587380254,4902.686471223964,0.0,0.0,0.0,0.0,0.0,7505.286394570205,23.73703726058892,0.0,0.0,0.0,0.0,0.0
2025-03-23 19:00:00+00:00,2,1.0,4286.388019597032,1745.8808825035642,1532.258847394232,1008.2482896992349,1745.8808825035642,281.0339457739845,1464.8469367295797,905.4993851314291,1155.996875167462,589.8840073361022,1532.258847394232,0.0,1008.2482896992349,0.0,1681.450000243581,525.453125076119,2540.5071370934666,3387.3428494579553,846.8357123644888,589.8840073361027,196.62800244536757,786.5120097814703,11.797680146722055,56.0502483188193,0.0,411.3337923842284,2048.098560735745,4175.076933214436,5068.792849701536,0.0,0.0,0.0,0.0,2159.409647118341,5229.0687658254,23.730034985130487,0.0,0.0,0.0,0.0,0.0
2025-03-23 20:00:00+00:00,2,1.0,3276.2455494626297,1334.8380930320368,1171.7201551035532,769.6873013270373,1334.8380930319538,214.89540867941264,1119.9426843525412,905.4993851314291,882.9991869087395,451.83890612330015,1171.7201551035532,0.0,769.6873013270373,0.0,1284.3624536854393,401.3632667766998,1941.4074564305902,2588.543275240787,647.1358188101967,451.83890612329753,150.61296870776584,602.4518748310634,9.03677812246595,42.848477666376965,0.0,314.45259192316325,1565.4499020066685,672.0918989302959,3872.9057289262264,0.0,0.0,0.0,0.0,4169.6035525390025,833.9207105078005,23.79232524893773,0.0,0.0,0.0,6.821210263296962e-13,0.0
2025-03-23 21:00:00+00:00,2,1.0,3539.052929292931,1443.3328710437959,1264.5233793986356,831.1966788505011,1443.3328710437115,231.7367228846323,1211.5961481590791,905.4993851314291,954.0056820883636,489.3271889554353,1264.5233793986356,0.0,831.196678850501,0.0,1387.6446284921653,433.6389464038017,2095.7200582491364,2794.2934109988482,698.5733527497121,489.32718895543223,163.10906298514408,652.4362519405763,9.786543779108644,46.24766817046407,0.0,339.9594363012834,1691.3150103895139,5230.367939682445,4181.938039491013,0.0,0.0,0.0,0.0,0.0,833.9207105078005,23.7738441394099,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-23 22:00:00+00:00,2,1.0,4426.837872567179,1809.1483620569797,1578.2081316319177,1039.481378878281,1809.1483620569797,288.95670134823996,1520.1916607087398,905.4993851314291,1194.2380312793457,614.9103307776342,1578.2081316319177,0.0,1039.481378878281,0.0,1737.0735000426844,542.8354687633389,2617.6895105102,3490.252680680266,872.5631701700665,614.9103307776345,204.97011025921148,819.8804410368459,12.298206615552688,57.74105773774036,0.0,425.99758032149555,2116.4055938674055,6543.243466434585,5227.32618072295,0.0,0.0,0.0,0.0,0.0,833.9207105078005,23.717287389410522,0.0,0.0,0.0,0.0,0.0
2025-03-23 23:00:00+00:00,2,1.0,4604.1904827817725,1882.1060478941245,1639.7177755450589,1082.36665934259,1882.1060478941245,300.2573512902704,1581.848696603854,905.4993851314291,1243.2587006177837,638.8473472763408,1639.7177755450589,0.0,1082.36665934259,0.0,1808.3762918076854,565.1175911899018,2722.084434887649,3629.445913183532,907.361478295883,638.8473472763405,212.94911575878018,851.7964630351207,12.776946945526811,60.015199859777674,0.0,443.1997120143474,2201.4200440642167,6805.61052684599,5437.822204991217,0.0,0.0,0.0,0.0,0.0,833.9207105078005,23.70669375829113,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-04-12 00:00:00+00:00,3,40.0,3091.7851799709215,1254.9195977043344,1109.7934242687804,727.0721579978078,1254.9195977042468,204.0465270883082,1050.8730706159386,905.4993851314291,832.8631054385877,422.05649226574917,1109.7934242687804,0.0,727.0721579978078,0.0,1211.4372442743095,378.5741388357217,1836.865582266588,2449.154109688784,612.288527422196,422.05649226574656,140.6854974219155,562.741989687662,8.44112984531493,40.564524308041484,0.0,295.7986830886716,1476.3525009218613,4568.137680892783,3660.5913539630938,0.0,0.0,0.0,0.0,0.0,833.9207105078005,23.80842857228469,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-04-12 01:00:00+00:00,3,40.0,3069.36490939459,1246.5376847061946,1101.0694470178187,721.7577776705763,1246.5376847061102,202.20174644325792,1044.3359382628523,905.4993851314291,826.9704039073091,419.56728079888813,1101.0694470178187,0.0,721.7577776705763,0.0,1202.8660420469948,375.8956381396859,1822.8272246883953,2430.4362995845268,607.6090748961317,419.56728079888535,139.8557602662951,559.4230410651804,8.391345615977706,40.249661187240335,0.0,293.79020238252633,1465.791682487857,8704.760144421449,3633.302341631522,0.0,0.0,0.0,4169.6035525390025,0.0,4789.553960293641,23.812198736788186,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-04-12 02:00:00+00:00,3,40.0,3040.409167427768,1234.9896011265237,1090.348923366809,715.070642934434,1234.989601126438,200.20088319727927,1034.7887179291586,905.4993851314291,819.3059486297306,415.6836524967956,1090.348923366809,0.0,715.070642934434,0.0,1191.7177434614264,372.4117948316957,1805.4195663012433,2407.2260884016578,601.8065221004144,415.683652496793,138.561217498931,554.244869995724,8.31367304993586,39.861174130348616,0.0,291.0693360101941,1452.0237176215198,4492.4328850492875,3598.943831863084,0.0,0.0,0.0,0.0,0.0,4789.553960293641,23.81050777252115,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-04-12 03:00:00+00:00,3,40.0,3062.6154219436226,1243.7840440341472,1098.68792020677,720.1434577027045,1243.7840440340606,201.6644145667746,1042.1196294672861,905.4993851314291,824.6097538011488,419.1742902330009,1098.68792020677,0.0,720.1434577027045,0.0,1199.4323691653074,374.82261536415854,1818.8313779094747,2425.1085038792994,606.2771259698249,419.1742902329986,139.72476341099951,558.8990536439981,8.383485804659971,40.16207218323015,0.0,293.1423518359761,1462.5124145688492,7387.761172481629,3624.540873044607,0.0,0.0,0.0,2862.633335969157,0.0,7505.286394570205,23.807266265747646,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-04-12 04:00:00+00:00,3,40.0,3109.60323598824,1262.4684480163928,1115.9038171818574,731.2309707899902,1262.4684480163035,204.8483375937701,1057.6201104225333,905.4993851314291,837.2242561071566,425.2441919092387,1115.9038171818574,0.0,731.2309707899904,0.0,1217.7807361558641,380.55648004870756,1847.1347879718478,2462.8463839624637,615.7115959906159,425.2441919092357,141.74806396974523,566.9922558789809,8.504883838184714,40.789424223355624,0.0,297.5621195740364,1484.8725676446454,4594.475803632886,3680.627120118328,0.0,0.0,0.0,0.0,0.0,7505.286394570205,23.802525176353587,0.0,0.0,0.0,2.2737367544323206e-13,0.0
