timestamp_hour_utc,representative_day_id,day_weight,it_load_kw,q_air_kw,q_cp_kw,q_rdhx_kw,s_air_kw,s_air_old_kw,s_air_new_kw,old_ac_capacity_eff_kw,q_air_to_ashp_kw,q_air_to_reject_kw,q_cp_to_wshp_kw,q_cp_to_free_kw,q_rdhx_to_wshp_kw,q_rdhx_to_chiller_kw,q_ashp_out_kw,p_ashp_kw,q_wshp_in_kw,q_wshp_out_kw,p_wshp_kw,q_chiller_evap_kw,p_chiller_kw,q_tower_kw,p_tower_kw,p_pump_kw,p_cdu_free_kw,p_terminal_kw,p_cooling_kw,p_grid_kw,q_heat_kw,q_tes_ch_kw,q_tes_dis_kw,e_tes_kwh,p_bess_ch_kw,p_bess_dis_kw,e_bess_kwh,max_theta_c,hotspot_slack_c,hotspot_penalty_yuan,bess_degradation_cost_yuan,power_balance_residual_kw,heat_balance_residual_kw
2025-01-15 00:00:00+00:00,0,71.0,2808.3800211662774,1234.1389294487844,796.5968478048395,777.6442439126527,1234.1389294487076,127.10567244935447,1107.0332569993532,621.4696615080014,654.4104829475556,579.7284465012302,796.5968478048395,0.0,777.6442439126527,0.0,951.8697933782629,297.45931043070715,1574.241091717492,2098.9881222899894,524.7470305724974,579.7284465012285,193.2428155004095,772.971262001638,11.59456893002457,31.674347873271707,0.0,289.5666866681204,1348.2847599750305,4156.664781141308,3050.857915668252,0.0,0.0,0.0,0.0,0.0,3198.89464809108,23.830666065671625,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-01-15 01:00:00+00:00,0,71.0,2850.3519168317885,1255.567608437267,810.0865040543019,784.697804340217,1255.5676084371867,129.0458896483354,1126.5217187888513,621.4696615080014,665.0375349930677,590.5300734442013,810.0865040543019,0.0,784.6978043402171,0.0,967.3273236262803,302.2897886332126,1594.784308394519,2126.3790778593584,531.5947694648396,590.5300734441989,196.84335781473297,787.3734312589319,11.810601468883977,32.14957316503123,0.0,294.39417247021265,1369.082263016913,4219.4341798487,3093.7064014856387,0.0,0.0,0.0,0.0,0.0,3198.89464809108,23.828537284266684,0.0,0.0,0.0,-1.1368683772161603e-12,0.0
2025-01-15 02:00:00+00:00,0,71.0,2878.6567769324,1269.8835342540121,817.1214828170248,791.6517598613628,1269.8835342539296,130.1248743089197,1139.7586599450099,621.4696615080014,672.3781375149572,597.5053967390573,817.1214828170248,0.0,791.6517598613628,0.0,978.0045636581195,305.62642614316235,1608.7732426783875,2145.03099023785,536.2577475594625,597.5053967390552,199.16846557968506,796.6738623187402,11.950107934781103,32.43016208312437,0.0,297.67908848846946,1383.1119977886847,4261.768774721085,3123.0355538959693,0.0,0.0,0.0,0.0,0.0,3198.89464809108,23.83077114450689,0.0,0.0,0.0,0.0,0.0
2025-01-15 03:00:00+00:00,0,71.0,2848.0398182076824,1255.4428210439223,808.0094428323524,784.5875543314078,1255.4428210438477,129.05450522554423,1126.3883158183035,621.4696615080014,666.1489783875251,589.2938426563991,808.0094428323524,0.0,784.5875543314079,0.0,968.9439685636728,302.79499017614773,1592.59699716376,2123.4626628850133,530.8656657212533,589.2938426563973,196.43128088546575,785.725123541863,11.785876853127945,32.086158828284645,0.0,294.3649331839315,1368.3289056482108,4216.368723855892,3092.4066314486863,0.0,0.0,0.0,0.0,0.0,3198.89464809108,23.833224615952403,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-01-15 04:00:00+00:00,0,71.0,2876.2462463172383,1267.7611055171596,816.4982517960924,791.9868890039869,1267.7611055170842,130.35693551348976,1137.4041700035943,621.4696615080014,672.5606713847709,595.2004341323906,816.4982517960924,0.0,791.986889003987,0.0,978.2700674687577,305.7093960839868,1608.4851408000793,2144.6468544001054,536.1617136000264,595.2004341323883,198.4001447107961,793.6005788431844,11.904008682647765,32.41481644392264,0.0,297.2474269989557,1381.8375065203354,4258.083752837574,2736.6147586998222,386.30216316904097,0.0,366.9870550105889,0.0,0.0,3198.89464809108,23.829353107932864,0.0,0.0,0.0,4.547473508864641e-13,-1.7053025658242404e-13
2025-01-15 05:00:00+00:00,0,71.0,2860.627209702743,1260.7876610000926,812.3386182782681,787.5009304243814,1260.7876610000092,129.73846946197983,1131.0491915380294,621.4696615080014,668.819825913035,591.9678350870603,812.3386182782681,0.0,787.5009304243814,0.0,972.8288376916871,304.0090117786522,1599.8395487026496,2133.1193982701993,533.2798495675498,591.9678350870577,197.32261169568588,789.2904467827435,11.839356701741153,32.24516785259186,0.0,295.61097479061027,1374.3069723868311,15215.909162675805,3412.1171160279987,0.0,306.16888006611225,43.97004925202856,10980.974980586232,0.0,13616.362208483803,23.830395567703547,0.0,0.0,0.0,-1.8189894035458565e-12,0.0
2025-01-15 06:00:00+00:00,0,71.0,2891.20752532406,1273.2413221167733,820.8081890938794,797.1580141134074,1273.2413221166935,131.50441851000213,1141.7369036066914,621.4696615080014,676.8016877195773,596.4396343971985,820.8081890938794,0.0,797.1580141134074,0.0,984.4388185012036,307.6371307816261,1617.966203207287,2157.288270943049,539.3220677357623,596.4396343971956,198.81321146573185,795.2528458629274,11.928792687943911,32.595825813950455,0.0,298.60243135548717,1388.8994598405015,20274.58022561996,3183.415093140101,0.0,41.68800369584824,0.0,15994.473240455398,0.0,28790.051832819718,23.82874515588565,0.0,0.0,0.0,0.0,0.0
2025-01-15 07:00:00+00:00,0,71.0,2991.1255254053904,1316.096463170993,844.1638970305083,830.8651652038886,1316.0964631709128,134.0628430929568,1182.0336200779561,621.4696615080014,695.1857551518546,620.9107080191407,844.1638970305083,0.0,830.8651652038888,0.0,1011.1792802208795,315.9935250690248,1675.0290622343973,2233.3720829791964,558.3430207447991,620.9107080191384,206.97023600637945,827.8809440255178,12.418214160382767,33.633568562954146,0.0,308.79916273294475,1436.1577272764853,4427.283252681876,3244.5513632000757,0.0,0.0,0.0,0.0,0.0,28790.051832819718,23.827846678873197,0.0,0.0,0.0,0.0,0.0
2025-01-15 08:00:00+00:00,0,71.0,2944.9752679612047,1294.5098828816444,829.2561709361919,821.2092141433695,1294.5098828815665,131.4128112529022,1163.0970716286643,621.4696615080014,682.7177089254855,611.7921739561614,829.2561709361919,0.0,821.2092141433694,0.0,993.0439402552518,310.3262313297662,1650.4653850795612,2200.620513439415,550.1551283598537,611.7921739561593,203.9307246520531,815.7228986082124,12.235843479123186,33.089777269519445,0.0,303.8385284836563,1413.5762335739719,4358.551501535177,3193.664453694667,0.0,0.0,0.0,0.0,0.0,28790.051832819718,23.831743794207775,0.0,0.0,0.0,0.0,0.0
2025-01-15 09:00:00+00:00,0,71.0,2856.3171736067093,1253.8892093948493,805.7414192296609,796.6865449821986,1253.8892093947684,127.48443491786647,1126.4047744769018,621.4696615080014,660.8605504495529,593.0286589452984,805.7414192296609,0.0,796.6865449821985,0.0,961.2517097448042,300.3911592952513,1602.4279642118595,2136.5706189491457,534.1426547372864,593.0286589452969,197.6762196484323,790.7048785937292,11.860573178905938,32.13910802671182,0.0,294.3479555722597,1370.5576704588475,4226.874844065556,3097.82232869395,0.0,0.0,0.0,0.0,0.0,28790.051832819718,23.831436701844268,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-01-15 10:00:00+00:00,0,71.0,2920.5415446704137,1283.175524903358,822.9654666786294,814.4005530884243,1283.1755249032785,130.7589020305548,1152.4166228727238,621.4696615080014,677.9401868285387,605.2353380748218,822.9654666786294,0.0,814.4005530884243,0.0,986.0948172051473,308.1546303766085,1637.3660197670538,2183.1546930227382,545.7886732556846,605.2353380748192,201.74511269160638,806.9804507664255,12.104706761496383,32.83296953124312,0.0,301.21292636762564,1401.8390189842646,0.0,3169.2495102278854,0.0,0.0,0.0,0.0,4322.380563654679,24233.862667755988,23.82887541999585,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-01-15 11:00:00+00:00,0,71.0,2884.3580135951543,1265.6997152342792,810.9015000349009,807.7567983259739,1265.6997152341976,129.28538545582404,1136.4143297783735,621.4696615080014,670.2564081721545,595.4433070621269,810.9015000349009,0.0,807.7567983259739,0.0,974.9184118867702,304.6620037146157,1618.6582983608748,2158.2110644811664,539.5527661202916,595.443307062125,198.48110235404164,793.9244094161666,11.908866141242498,32.404612984306766,0.0,297.25431817504204,1384.2636694895405,0.0,3133.1294763679366,0.0,0.0,0.0,0.0,4268.621683084694,19734.340338379625,23.832241505471732,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-01-15 12:00:00+00:00,0,71.0,2853.4237402053895,1252.201755743574,801.8395956759107,799.3823887859068,1252.2017557434915,127.87254669390245,1124.329209049589,621.4696615080014,663.0700750511777,589.1316806923985,801.8395956759107,0.0,799.3823887859068,0.0,964.4655637108037,301.39548865962615,1601.2219844618173,2134.9626459490896,533.7406614872724,589.1316806923958,196.37722689746525,785.508907589861,11.782633613847915,32.04901175813639,0.0,294.09179572669973,1369.436818143048,0.0,3099.4282096598936,0.0,0.0,0.0,0.0,4222.860558348438,15283.05446982248,23.834348811779943,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-01-15 13:00:00+00:00,0,71.0,2959.8028347531276,1299.5027661157549,830.4262320261183,829.8738366112551,1299.5027661156746,132.36198133885222,1167.1407847768226,621.4696615080014,688.2350595479796,611.2677065677773,830.4262320261183,0.0,829.8738366112551,0.0,1001.069177524334,312.8341179763544,1660.3000686373732,2213.733424849831,553.4333562124577,611.2677065677748,203.75590218925825,815.023608757033,12.225354131355495,33.211525326896094,0.0,305.19923569104276,1420.659491527365,15260.019455537484,3214.802602374165,0.0,0.0,0.0,10879.557129256991,0.0,25604.308608534986,23.830494319535223,0.0,0.0,0.0,0.0,0.0
2025-01-15 14:00:00+00:00,0,71.0,2688.7827231125098,1178.3364725099207,758.2778531843312,752.168397418258,1178.336472509842,122.3224363228029,1056.014036187039,621.4696615080014,628.942064464237,549.3944080456856,758.2778531843312,0.0,752.168397418258,0.0,914.8248210388901,285.8827565746532,1510.4462506025893,2013.9283341367857,503.4820835341964,549.3944080456839,183.1314693485613,732.5258773942452,10.987888160913677,30.270019569712517,0.0,276.81702558651114,1290.5712427745482,3979.353965887058,2928.7531551756756,0.0,0.0,0.0,0.0,0.0,25604.308608534986,23.834989914072214,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-01-15 15:00:00+00:00,0,71.0,2904.154167839462,1273.5537802557317,814.2605295440092,816.3398580397218,1273.5537802556544,130.72355388517906,1142.8302263704752,621.4696615080014,677.629426849204,595.9243534065293,814.2605295440092,0.0,816.3398580397218,0.0,985.6428026897516,308.0133758405474,1630.600387583731,2174.133850111641,543.5334625279103,595.9243534065272,198.64145113550904,794.5658045420362,11.918487068130542,32.59121446671749,0.0,299.2288429945943,1393.926834033409,4298.081001872872,3159.7766528013926,0.0,0.0,0.0,0.0,0.0,25604.308608534986,23.83421047033748,0.0,0.0,0.0,6.821210263296962e-13,0.0
2025-01-15 16:00:00+00:00,0,71.0,2899.9406730654787,1272.066949042706,812.1193155393474,815.7544084834252,1272.0669490426237,130.44944273257133,1141.6175063100525,621.4696615080014,677.2589021325982,594.8080469101099,812.1193155393474,0.0,815.7544084834251,0.0,985.1038576474155,307.84495551481734,1627.8737240227724,2170.49829869703,542.6245746742575,594.8080469101084,198.2693489700361,793.0773958801444,11.896160938202167,32.52112355101467,0.0,298.88745119728947,1392.0436148456172,4291.984287911096,3155.6021563444456,0.0,0.0,0.0,0.0,0.0,25604.308608534986,23.835791473283745,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-01-15 17:00:00+00:00,0,71.0,2892.0617509044387,1270.0411547380604,810.9309702841168,811.0896258822594,1270.0411547379806,130.12877200453244,1139.9123827334483,621.4696615080014,675.8483087941262,594.1928459439359,810.9309702841168,0.0,811.0896258822594,0.0,983.0520855187292,307.2037767246029,1622.0205961663764,2162.694128221835,540.6735320554587,594.1928459439337,198.0642819813112,792.2571279252448,11.883856918878672,32.438825367346105,0.0,298.30695999209,1388.5712330396875,0.0,3145.746213740564,0.0,0.0,0.0,0.0,4280.632983944127,21092.125256366176,23.836088498204923,0.0,0.0,0.0,6.821210263296962e-13,0.0
2025-01-15 18:00:00+00:00,0,71.0,2844.1633228233004,1250.3876783108826,798.3113096762105,795.4643348362077,1250.3876783107992,127.60796349809327,1122.7797148127058,621.4696615080014,663.6545494031172,586.7331289077678,798.3113096762105,0.0,795.4643348362079,0.0,965.3157082227162,301.6611588195988,1593.7756445124185,2125.0341926832243,531.2585481708061,586.7331289077651,195.5777096359217,782.3108385436868,11.734662578155302,31.903982638648397,0.0,293.57873611989,1365.7147979630204,0.0,3090.3499009059406,0.0,0.0,0.0,0.0,4209.878120786321,16654.5240785681,23.84013319000023,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-01-15 19:00:00+00:00,0,71.0,2852.84069226675,1256.855132609342,799.4492288197885,796.5363308376193,1256.8551326092634,127.29884701589697,1129.5562855933663,621.4696615080014,665.9694202325321,590.8857123768122,799.4492288197885,0.0,796.5363308376193,0.0,968.6827930655013,302.7133728329692,1595.9855596574077,2127.980746209877,531.9951865524692,590.8857123768101,196.96190412560338,787.8476165024135,11.817714247536202,31.948840172969845,0.0,294.9719096379904,1370.408927569538,0.0,2806.6013095211015,290.06222975427687,0.0,275.559118266563,0.0,4223.249619836289,12202.828103193802,23.844508601598616,0.0,0.0,0.0,6.821210263296962e-13,-5.684341886080802e-14
2025-01-15 20:00:00+00:00,0,71.0,2910.839210415089,1284.2873344622576,817.9831023620857,808.5687735907464,1284.287334462181,129.8724843309465,1154.4148501312345,621.4696615080014,679.583455202631,604.7038792596285,817.9831023620857,0.0,808.5687735907464,0.0,988.4850257492814,308.9015705466504,1626.551875952832,2168.735834603776,542.183958650944,604.7038792596271,201.56795975320904,806.2718390128362,12.094077585192542,32.62518080677003,0.0,301.2421376801335,1398.6148850228994,0.0,3262.4057633348793,0.0,105.18490298182223,164.28704952284863,0.0,4309.454095437988,7660.264632018909,23.839305012832167,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-01-15 21:00:00+00:00,0,71.0,2858.059779910936,1266.4096140559145,809.4417242441259,782.2084416108944,1266.409614055834,127.98100667889736,1138.4286073769367,621.4696615080014,668.4238597774399,597.9857542784765,809.4417242441259,0.0,782.2084416108944,0.0,972.2528869490037,303.82902717156367,1591.6501658550205,2122.200221140027,530.5500552850068,597.9857542784747,199.32858475949155,797.3143390379662,11.959715085569492,32.10533614343272,0.0,296.5946918202203,1374.3674102652844,0.0,3250.2136597416675,0.0,155.76055165263642,0.0,0.0,4232.42719017622,3198.89464809108,23.836966389271343,0.0,0.0,0.0,0.0,0.0
2025-01-15 22:00:00+00:00,0,71.0,2908.4096275591255,1289.2923986591597,824.834386960511,794.2828419394543,1289.2923986590797,130.24028702441436,1159.0521116346654,621.4696615080014,679.7655152322268,609.5268834269355,824.834386960511,0.0,794.2828419394543,0.0,988.7498403377845,308.9843251055577,1619.1172288999653,2158.8229718666203,539.7057429666551,609.526883426933,203.17562780897765,812.7025112359106,12.190537668538658,32.68786002820987,0.0,301.8882484196224,1398.6323419975613,4307.041969556687,3147.5728122044047,0.0,0.0,0.0,0.0,0.0,3198.89464809108,23.83395308486619,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-01-15 23:00:00+00:00,0,71.0,2895.535406614037,1283.1197471631256,821.4866846531672,790.9289747977458,1283.1197471630428,129.97317283088552,1153.1465743321573,621.4696615080014,677.3104675066412,605.8092796564869,821.4866846531672,0.0,790.9289747977458,0.0,985.1788618278415,307.86839432120047,1612.4156594509132,2149.887545934551,537.4718864836377,605.8092796564847,201.93642655216155,807.7457062086462,12.116185593129693,32.55389028757248,0.0,300.4651908291353,1392.4119740668373,4287.947380680875,3135.0664077623924,0.0,0.0,0.0,0.0,0.0,3198.89464809108,23.835291788973404,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-03-21 00:00:00+00:00,1,14.0,4576.190816440603,2014.9471050362279,1295.9768174520896,1265.266893952284,2014.9471050361515,207.29233387731045,1807.654771158841,621.4696615080014,1071.5742723892092,943.3728326470215,1295.9768174520896,0.0,1265.266893952284,0.0,1558.653487111577,487.07921472236785,2561.2437114043732,3414.991615205831,853.7479038014577,943.3728326470191,314.4576108823397,1257.8304435293587,18.86745665294038,51.53197346308552,0.0,472.6478070785706,2198.331966600762,6774.522783041365,4973.645102317408,0.0,0.0,0.0,0.0,0.0,18372.584272426997,23.724609613769204,0.0,0.0,0.0,0.0,0.0
2025-03-21 01:00:00+00:00,1,14.0,3752.032514841168,1651.9665101651908,1062.680736692032,1037.385267983945,1651.9665101651153,170.09030641464074,1481.8762037504746,621.4696615080014,879.0269331584173,772.9395770067767,1062.680736692032,0.0,1037.3852679839447,0.0,1278.5846300486066,399.55769689018956,2100.0660046759767,2800.0880062346355,700.0220015586589,772.9395770067742,257.6465256689247,1030.5861026756988,15.458791540135483,42.25427478060041,0.0,387.50766473352724,1802.446955172036,5554.479470013203,4078.6726362832424,0.0,0.0,0.0,0.0,0.0,18372.584272426997,23.774552787541243,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-03-21 02:00:00+00:00,1,14.0,4490.833738574025,1976.9362728547794,1271.1546641003088,1242.7428016189338,1976.9362728547019,203.20577230084336,1773.7305005538585,621.4696615080014,1050.8001214386456,926.1361514161375,1271.1546641003088,0.0,1242.7428016189338,0.0,1528.436540274394,477.63641883574815,2513.897465719242,3351.863287625656,837.965821906414,926.1361514161338,308.71205047204455,1234.8482018881782,18.522723028322673,50.5620679391986,0.0,463.76432075160756,2157.1634029333354,6647.9971415073605,4880.29982790005,0.0,0.0,0.0,0.0,0.0,18372.584272426997,23.731380446492626,0.0,0.0,0.0,0.0,0.0
2025-03-21 03:00:00+00:00,1,14.0,3516.3896015150417,1546.6568709854175,993.8215620563805,975.9111684732427,1546.6568709853404,158.756868259597,1387.9000027257434,621.4696615080014,821.7876516096802,724.86921937574,993.8215620563805,0.0,975.9111684732427,0.0,1195.327493250444,373.5398416407637,1969.7327305296233,2626.3103073728307,656.5775768432077,724.8692193757373,241.62307312524575,966.492292500983,14.497384387514744,39.573758546423846,0.0,362.92773577948583,1688.7393703226417,5205.128971837683,3821.6378006232744,0.0,0.0,0.0,0.0,0.0,18372.584272426997,23.790315070450035,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-21 04:00:00+00:00,1,14.0,3028.9048086142343,1332.5500098438151,854.9664735599818,841.3883252104395,1332.5500098437385,136.356660328249,1196.1933495154894,621.4696615080014,707.2672899704128,625.2827198734047,854.9664735599818,0.0,841.3883252104395,0.0,1028.7524217751459,321.4851318047331,1696.354798770421,2261.806398360561,565.4515995901403,625.2827198734026,208.4275732911342,833.7102931645368,12.505654397468051,34.06287745890384,0.0,312.6922614823634,1454.625098024743,4483.529906638977,3290.558820135707,0.0,0.0,0.0,0.0,0.0,18372.584272426997,23.820421520698805,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-21 05:00:00+00:00,1,14.0,4635.98210501564,2039.6175971410812,1308.4576920247728,1287.9068158497878,2039.6175971410014,208.62110366846355,1830.9964934725378,621.4696615080014,1082.122819479947,957.494777661137,1308.4576920247728,0.0,1287.9068158497876,0.0,1573.996828334469,491.87400885452155,2596.3645078745603,3461.819343832747,865.4548359581868,957.4947776611334,319.16492588704443,1276.6597035481777,19.149895553222667,52.132798919241054,0.0,478.6089327468262,2226.3853979190426,17843.34248352091,5035.816172167216,0.0,0.0,0.0,10980.97498058623,0.0,28790.051832819718,23.726198832475486,0.0,0.0,0.0,0.0,0.0
2025-03-21 06:00:00+00:00,1,14.0,3635.065831251845,1598.8939842694383,1025.9763551964588,1010.1954917859498,1598.8939842693562,163.64342636059598,1435.2505579087604,621.4696615080014,848.6030686181152,750.290915651326,1025.9763551964588,0.0,1010.1954917859498,0.0,1234.331736171804,385.72866755368875,2036.1718469824086,2714.895795976545,678.7239489941362,750.2909156513227,250.09697188377424,1000.387887535097,15.005818313026454,40.88124557375326,0.0,375.2110467936941,1745.6476991120728,5380.713530363918,3949.227532148349,0.0,0.0,0.0,0.0,0.0,28790.051832819718,23.784706830154008,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-03-21 07:00:00+00:00,1,14.0,2470.475698291082,1087.1320069191586,697.1640840490791,686.1796073228451,1087.1320069190801,111.22894567721968,975.9030612418604,621.4696615080014,577.3261595334495,509.8058473857106,697.1640840490791,0.0,686.1796073228451,0.0,839.7471411395629,262.4209816061134,1383.3436913719243,1844.4582551625656,461.1145637906414,509.8058473857093,169.93528246190309,679.7411298476123,10.196116947714184,27.776718594700824,0.0,255.09525988275527,1186.5389232838284,3657.01462157491,2684.2053963021285,0.0,0.0,0.0,0.0,0.0,28790.051832819718,23.85368717260116,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-21 08:00:00+00:00,1,14.0,2446.126005063638,1075.5296945592788,691.171653164667,679.4246573396921,1075.5296945592027,110.331754110722,965.1979404484807,621.4696615080014,571.3172182544063,504.21247630487454,691.171653164667,0.0,679.4246573396921,0.0,831.0068629155002,259.6896446610938,1370.5963105043588,1827.461747339145,456.86543683478624,504.21247630487267,168.07082543495756,672.2833017398302,10.084249526097453,27.529396168336923,0.0,252.39856864617195,1174.6381212714439,3620.7641263350815,2658.4686102546452,0.0,0.0,0.0,0.0,0.0,28790.051832819718,23.85328732280701,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-21 09:00:00+00:00,1,14.0,2455.700848684079,1081.4389414023747,695.5849630697431,678.6769442119607,1081.4389414022917,110.77316163444291,970.6657797678488,621.4696615080014,573.5969580317294,507.8419833706471,695.5849630697431,0.0,678.6769442119607,0.0,834.3228480461519,260.7258900144225,1374.261907281704,1832.3492097089386,458.08730242723465,507.84198337064504,169.28066112354833,677.1226444941933,10.1568396674129,27.654318334211908,0.0,253.64574140585046,1179.5507529726806,3635.2516016567597,2666.6720577550905,0.0,0.0,0.0,0.0,0.0,28790.051832819718,23.85117045338602,0.0,0.0,0.0,0.0,0.0
2025-03-21 10:00:00+00:00,1,14.0,2562.0348076078476,1129.3598748622965,724.1662711550928,708.5086615904572,1129.3598748622187,113.97191346989885,1015.3879613923198,621.4696615080014,594.4155076712707,534.9443671910276,724.1662711550928,0.0,708.5086615904572,0.0,864.6043747945756,270.1888671233049,1432.67493274555,1910.2332436607333,477.5583109151833,534.944367191026,178.31478906367533,713.2591562547013,10.69888734382052,28.810074750557355,0.0,264.81388004929886,1230.3848092458402,0.0,2774.837618455309,0.0,0.0,0.0,0.0,3792.4196168536873,24792.490555366137,23.84974385526724,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-21 11:00:00+00:00,1,14.0,2488.264137829577,1096.0018421952198,702.7506026013698,689.5116930329874,1096.0018421951393,111.33398893256029,984.667853262579,621.4696615080014,579.3760576701187,516.6257845251029,702.7506026013698,0.0,689.5116930329874,0.0,842.7288111565365,263.35275348641767,1392.262295634357,1856.349727512476,464.087431878119,516.6257845251007,172.20859484170023,688.8343793668009,10.332515690502014,27.977635008370967,0.0,257.07675382329626,1195.035684728406,0.0,2699.0785386690122,0.0,0.0,0.0,0.0,3683.299822557983,20909.951640507054,23.85367438057121,0.0,0.0,0.0,0.0,0.0
2025-03-21 12:00:00+00:00,1,14.0,2638.836141428213,1165.2379477517295,746.6785363507008,726.919657325781,1165.2379477516472,119.42620294766621,1045.8117448039811,621.4696615080014,619.8664018966127,545.3715458551188,746.6785363507008,0.0,726.919657325781,0.0,901.623857304164,281.7574554075512,1473.5981936764815,1964.797591568642,491.1993978921605,545.3715458551168,181.7905152850389,727.1620611401556,10.907430917102333,29.66955266377883,0.0,273.18982208300486,1268.5141742486367,0.0,2866.4214488728057,0.0,0.0,0.0,0.0,3907.3503156768497,16791.242769268127,23.83858442851912,0.0,0.0,0.0,0.0,0.0
2025-03-21 13:00:00+00:00,1,14.0,2567.667681468264,1132.6247437007673,726.6110956981825,708.4318420693148,1132.6247437006857,115.1527984681696,1017.4719452325162,621.4696615080014,599.1479413522,533.476802348569,726.6110956981825,0.0,708.4318420693148,0.0,871.4879146941089,272.33997334190906,1435.0429377674973,1913.3905836899962,478.34764592249905,533.476802348567,177.82560078285567,711.3024031314227,10.66953604697134,28.882651291638624,0.0,265.55225211357583,1233.6176594994495,3801.2853409677136,2784.878498384105,0.0,0.0,0.0,0.0,0.0,16791.242769268127,23.846023435742197,0.0,0.0,0.0,0.0,0.0
2025-03-21 14:00:00+00:00,1,14.0,2514.518970629087,1108.379063236024,712.2043520406197,693.9355553524434,1108.3790632359462,113.11758506046422,995.261478175482,621.4696615080014,587.1550143991833,521.2240488368429,712.2043520406197,0.0,693.9355553524435,0.0,854.0436573079031,266.8886429087197,1406.1399073930634,1874.8532098574178,468.71330246435446,521.2240488368403,173.7413496122801,694.9653984491204,10.424480976736804,28.305486114743033,0.0,259.8981732238299,1207.9714353006639,3722.490405929751,2728.896867165321,0.0,0.0,0.0,0.0,0.0,16791.242769268127,23.8491901245925,0.0,0.0,0.0,0.0,0.0
2025-03-21 15:00:00+00:00,1,14.0,2476.830108709238,1091.2207581867817,701.4473728987741,684.1619776236845,1091.2207581867067,111.15775154114027,980.0630066455665,621.4696615080014,577.1491532091944,514.0716049775893,701.4473728987741,0.0,684.1619776236845,0.0,839.489677395192,262.3405241859975,1385.6093505224585,1847.4791340299446,461.86978350748615,514.0716049775875,171.35720165919582,685.4288066367833,10.281432099551749,27.885040963200066,0.0,255.89339078529292,1189.6273732007242,16314.31276534165,2686.9688114251367,0.0,0.0,0.0,12647.855283431689,0.0,28790.051832819718,23.85278530934706,0.0,0.0,0.0,-1.8189894035458565e-12,0.0
2025-03-21 16:00:00+00:00,1,14.0,2427.784647119749,1069.6846641740183,685.6775420332581,672.4224409124735,1069.6846641739423,108.85777484827602,960.8268893256662,621.4696615080014,566.3061960685887,503.378468105431,685.6775420332581,0.0,672.4224409124736,0.0,823.7181033724929,257.41190730390406,1358.0999829457317,1810.7999772609755,452.6999943152439,503.37846810542896,167.79282270180965,671.1712908072386,10.067569362108578,27.29455067012248,0.0,250.8956747975035,1166.162519150692,3593.9471662704414,2634.5180806334683,0.0,0.0,0.0,0.0,0.0,28790.051832819718,23.85773771832121,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-03-21 17:00:00+00:00,1,14.0,2607.7242161239196,1149.3078157634304,733.7393518733879,724.677048487102,1149.3078157633558,116.21021618375912,1033.0975995795966,621.4696615080014,607.6114617946436,541.6963539687887,733.7393518733879,0.0,724.677048487102,0.0,883.7984898831179,276.18702808847434,1458.4164003604897,1944.5552004806527,486.1388001201632,541.6963539687869,180.56545132292894,722.2618052917157,10.833927079375735,29.258951041072656,0.0,269.6143738304527,1252.5985314824675,0.0,2828.3536903637705,0.0,0.0,0.0,0.0,3860.3227476063876,24720.914370887884,23.851468664380242,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-03-21 18:00:00+00:00,1,14.0,3405.2650082195255,1501.9569932589836,959.7455091268557,943.5625058336856,1501.9569932589081,151.6692687791222,1350.287724479786,621.4696615080014,793.2262542694432,708.7307389895426,959.7455091268557,0.0,943.5625058336857,0.0,1153.7836425737355,360.5573883042923,1903.3080149605416,2537.7440199473886,634.4360049868471,708.73073898954,236.24357966318,944.97431865272,14.174614779790799,38.22799033214254,0.0,352.22498561789735,1635.8645636841502,0.0,3691.527662521124,0.0,0.0,0.0,0.0,5041.129571903675,19407.097228472823,23.80596751968788,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-21 19:00:00+00:00,1,14.0,3403.97539606335,1501.797218643635,961.5176779355372,940.6604994841787,1501.7972186435504,151.96065193020542,1349.836566713345,621.4696615080014,793.5954565248904,708.2017621187468,961.5176779355372,0.0,940.6604994841787,0.0,1154.3206640362043,360.72520751131384,1902.1781774197161,2536.2375698929545,634.0593924732386,708.2017621187441,236.06725403958137,944.2690161583255,14.164035242374881,38.25213533290791,0.0,352.1159750511092,1635.383999650526,0.0,3690.5582339291586,0.0,0.0,0.0,0.0,5039.359395713876,14095.146015597616,23.801234800635353,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-03-21 20:00:00+00:00,1,14.0,2965.7143758801526,1309.7817270764617,839.008514705657,816.9241340980336,1309.7817270763821,133.0673882545749,1176.7143388218074,621.4696615080014,694.1633225290313,615.6184045474322,839.008514705657,0.0,816.9241340980335,0.0,1009.6921054967729,315.52878296774156,1655.9326488036907,2207.9101984049207,551.9775496012302,615.6184045474304,205.20613484914344,820.8245393965738,12.312368090948606,33.33949678215005,0.0,307.00541822737205,1425.369750518586,0.0,3217.6023039016936,0.0,0.0,0.0,0.0,4391.084126398739,9466.536936654044,23.827988551840942,0.0,0.0,0.0,0.0,0.0
2025-03-21 21:00:00+00:00,1,14.0,4367.399333036642,1925.8658845171897,1236.0475873846372,1205.485861134816,1925.8658845171158,196.77412787085296,1729.0917566462629,621.4696615080014,1023.0619064172237,902.8039780999693,1236.0475873846372,0.0,1205.4858611348157,0.0,1488.09004569778,465.0281392805562,2441.533448519453,3255.3779313592704,813.8444828398176,902.8039780999662,300.9346593666554,1203.7386374666216,18.056079561999322,49.13628623288727,0.0,451.58507306472484,2098.5847203466406,519.9764960684997,4743.46797705705,0.0,0.0,0.0,0.0,5946.007557314782,3198.89464809108,23.740492785294723,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-21 22:00:00+00:00,1,14.0,4044.7511990677795,1784.2876575110415,1145.9827263086845,1114.4808152480548,1784.2876575109633,182.1204321186019,1602.1672253923614,621.4696615080014,946.5923075484727,837.6953499625715,1145.9827263086845,0.0,1114.4808152480548,0.0,1376.8615382523242,430.2692307038513,2260.463541556739,3013.9513887423186,753.4878471855797,837.6953499625687,279.2317833208562,1116.9271332834248,16.75390699925137,45.524289941741074,0.0,418.3132576847029,1943.5803158359824,5988.331514903762,4390.812926994643,0.0,0.0,0.0,0.0,0.0,3198.89464809108,23.75713886077851,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-21 23:00:00+00:00,1,14.0,3180.2473885094764,1404.6055210249324,897.3160145739683,878.3258529105738,1404.6055210248508,142.07036575087187,1262.535155273979,621.4696615080014,743.600727744179,661.0047932807558,897.3160145739683,0.0,878.3258529105736,0.0,1081.6010585369877,338.00033079280865,1775.6418674845422,2367.5224899793893,591.8806224948473,661.0047932807538,220.3349310935846,881.3397243743384,13.220095865615075,35.702738966324794,0.0,329.28535163046854,1528.4240708436491,20703.144699808523,3449.123548516377,0.0,0.0,0.0,15994.473240455398,0.0,18372.584272426997,23.816591518969588,0.0,0.0,0.0,0.0,0.0
2025-03-23 00:00:00+00:00,2,1.0,3047.0827957348697,1344.503878325182,860.3279873779786,842.2509300317083,1344.5038783251011,136.56349563196437,1207.9403826931368,621.4696615080014,712.247811169802,632.2560671553817,860.3279873779786,0.0,842.2509300317083,0.0,1035.9968162469847,323.74900507718274,1702.5789174096872,2270.105223212916,567.526305803229,632.25606715538,210.75202238512668,843.0080895405067,12.6451213431076,34.23234892165645,0.0,315.260069016686,1464.1648725469886,4511.247668281858,3306.102039459901,0.0,0.0,0.0,0.0,0.0,18372.584272426997,23.823585452404675,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-23 01:00:00+00:00,2,1.0,3689.539622469024,1624.9005078402433,1041.6146195415276,1023.0244950872523,1624.9005078401658,165.7235494638211,1459.1769583763446,621.4696615080014,861.879781411762,763.0207264284837,1041.6146195415276,0.0,1023.0244950872523,0.0,1253.6433184171085,391.7635370053464,2064.6391146287797,2752.8521528383726,688.2130382095932,763.020726428481,254.34024214282698,1017.3609685713079,15.260414528569619,41.47868353711835,0.0,381.18420762915775,1772.2401230526123,5461.779745521636,4006.495471255481,0.0,0.0,0.0,0.0,0.0,18372.584272426997,23.7828863631637,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-23 02:00:00+00:00,2,1.0,4766.883972927061,2100.5825633852896,1345.3641988905829,1320.9372106511928,2100.582563385218,214.16625454485228,1886.4163088403652,621.4696615080014,1114.6912392794654,985.8913241058284,1345.3641988905829,0.0,1320.9372106511928,0.0,1621.369075315586,506.67783603612065,2666.3014095417757,3555.0685460557006,888.7671365139252,985.8913241058242,328.63044136860805,1314.5217654744322,19.717826482116482,53.57029807322941,0.0,492.72926295366824,2290.092801427668,7056.976774354729,5176.437621371287,0.0,0.0,0.0,0.0,0.0,18372.584272426997,23.719756963161885,0.0,0.0,0.0,0.0,0.0
2025-03-23 03:00:00+00:00,2,1.0,5065.620620082867,2230.452264832001,1430.3792502841861,1404.7891049666782,2230.4522648319216,227.53607690319978,2002.9161879287217,621.4696615080014,1182.8416661378205,1047.6105986941852,1430.3792502841861,0.0,1404.7891049666782,0.0,1720.4969689277393,537.6553027899186,2835.168355250864,3780.2244736678185,945.0561184169546,1047.610598694179,349.2035328980597,1396.8141315922387,20.95221197388358,56.959268558192356,0.0,523.2553893443242,2433.081823981333,7498.7024440642,5500.721442595558,0.0,0.0,0.0,0.0,0.0,18372.584272426997,23.702366928728246,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-23 04:00:00+00:00,2,1.0,4612.233252327111,2031.658699881243,1301.7817357112008,1278.7928167346683,2031.6586998811676,207.15960968034335,1824.4990902008242,621.4696615080014,1077.6741373843809,953.9845624968646,1301.7817357112008,0.0,1278.7928167346683,0.0,1567.5260180136452,489.8518806292641,2580.574552445869,3440.766069927825,860.1915174819562,953.9845624968618,317.9948541656206,1271.9794166624824,19.079691249937238,51.8413802386827,0.0,476.5918235256231,2215.551147291084,6827.784399618195,5008.2920879414705,0.0,0.0,0.0,0.0,0.0,18372.584272426997,23.731341931687975,0.0,0.0,0.0,0.0,0.0
2025-03-23 05:00:00+00:00,2,1.0,4918.4003314097545,2165.3242934144077,1388.574933522375,1364.5011044729704,2165.324293414331,221.02500809995223,1944.2992853143787,621.4696615080014,1148.6915105877747,1016.6327828266376,1388.574933522375,0.0,1364.5011044729704,0.0,1670.8240154003993,522.1325048126248,2753.0760379953454,3670.76805066046,917.692012665115,1016.6327828266333,338.8775942755444,1355.5103771021777,20.332655656532665,55.30225905040095,0.0,508.00317403017243,2362.3402004903905,18261.715512486375,5341.592066060859,0.0,0.0,0.0,10980.97498058623,0.0,28790.051832819718,23.711248554093768,0.0,0.0,0.0,0.0,0.0
2025-03-23 06:00:00+00:00,2,1.0,4640.041575661417,2043.8730083911712,1309.2334840110552,1286.9350832591886,2043.8730083910948,208.42379964016664,1835.4492087509282,621.4696615080014,1084.4251418814747,959.4478665097,1309.2334840110552,0.0,1286.9350832591886,0.0,1577.345660918509,492.92051903703407,2596.1685672702433,3461.5580896936576,865.3895224234144,959.4478665096965,319.81595550323215,1279.2638220129286,19.18895733019393,52.146355352923536,0.0,479.4729240766951,2228.934233723493,6868.97580938491,5038.903750612167,0.0,0.0,0.0,0.0,0.0,28790.051832819718,23.729663966658926,0.0,0.0,0.0,0.0,0.0
2025-03-23 07:00:00+00:00,2,1.0,4423.780537253034,1948.958605520347,1249.079014513112,1225.7429172195775,1948.9586055202672,198.92925072965386,1750.0293547906133,621.4696615080014,1034.5419199928456,914.416685527505,1249.079014513112,0.0,1225.7429172195775,0.0,1504.788247262321,470.2463272694753,2474.8219317326893,3299.7625756435855,824.9406439108964,914.4166855275007,304.8055618425002,1219.2222473700008,18.28833371055001,49.72979960758913,0.0,457.1695017366137,2125.1801680776243,6548.960705330658,4804.550822905907,0.0,0.0,0.0,0.0,0.0,28790.051832819718,23.74131634578881,0.0,0.0,0.0,0.0,0.0
2025-03-23 08:00:00+00:00,2,1.0,2525.460535255602,1112.0847953376294,711.4631345062754,701.9126054116973,1112.0847953375464,113.32770923056154,998.757086106985,621.4696615080014,590.5533708500002,521.5314244876313,711.4631345062754,0.0,701.9126054116973,0.0,858.9867212363639,268.4333503863637,1413.3757399179729,1884.500986557297,471.12524663932425,521.5314244876288,173.84380816254293,695.3752326501717,10.430628489752575,28.363020089305238,0.0,260.9308838161687,1213.1269375834572,3738.587472839059,2743.487707793661,0.0,0.0,0.0,0.0,0.0,28790.051832819718,23.854356703511943,0.0,0.0,0.0,0.0,0.0
2025-03-23 09:00:00+00:00,2,1.0,4083.5344389885936,1795.1970834908864,1152.3800311471743,1135.9573243505315,1795.1970834908084,183.8987626214542,1611.2983208693543,621.4696615080014,954.3034343983031,840.8936490925862,1152.3800311471743,0.0,1135.9573243505315,0.0,1388.0777227611684,433.77428836286515,2288.337355497706,3051.1164739969413,762.7791184992353,840.8936490925829,280.29788303086093,1121.1915321234437,16.817872981851654,45.93097417792055,0.0,421.33093998280174,1960.9310770355353,6044.465516024129,4439.19419675811,0.0,0.0,0.0,0.0,0.0,28790.051832819718,23.757377524730853,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-03-23 10:00:00+00:00,2,1.0,2599.533019262855,1143.630050694224,732.5223894181256,723.3805791505064,1143.6300506941461,117.25216462677858,1026.3778860673676,621.4696615080014,609.6935714361969,533.9364792580293,732.5223894181256,0.0,723.3805791505064,0.0,886.8270129981046,277.13344156190766,1455.9029685686319,1941.203958091509,485.3009895228773,533.9364792580275,177.97882641934248,711.9153056773699,10.678729585160548,29.209477474048832,0.0,268.40474368377363,1248.7062082471105,0.0,2828.0309710896136,0.0,0.0,0.0,0.0,3848.239227509966,24733.65151944026,23.847079791382694,0.0,0.0,0.0,6.821210263296962e-13,0.0
2025-03-23 11:00:00+00:00,2,1.0,2678.3055703265177,1179.5609145961785,756.881629591275,741.8630261390643,1179.5609145961012,120.77622357841122,1058.78469101769,621.4696615080014,627.1913788797264,552.3695357164539,756.881629591275,0.0,741.8630261390642,0.0,912.2783692796022,285.0869903998757,1498.744655730339,1998.326207640452,499.581551910113,552.3695357164524,184.1231785721508,736.4927142886032,11.047390714329048,30.125079149128887,0.0,276.70275895255963,1286.666949698157,0.0,2910.604576920054,0.0,0.0,0.0,0.0,3964.9725200246744,20554.203511688407,23.841811788356228,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-23 12:00:00+00:00,2,1.0,3707.387082912041,1628.8206907935307,1045.4778672935633,1033.0885248249458,1628.8206907934534,167.458907762475,1461.3617830309784,621.4696615080014,867.7664073746248,761.0542834189087,1045.4778672935633,0.0,1033.0885248249458,0.0,1262.2056834539997,394.4392760793749,2078.5663921185096,2771.421856158013,692.8554640395032,761.0542834189059,253.6847611396353,1014.7390445585412,15.221085668378118,41.69522126705637,0.0,382.3747199380805,1780.2705281320284,0.0,4033.6275396120127,0.0,0.0,0.0,0.0,5487.657611044069,14769.704488335861,23.78060513323992,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-23 13:00:00+00:00,2,1.0,4774.338456629509,2098.7874889336554,1346.6612963200043,1328.889671375846,2098.7874889335753,215.59234912166124,1883.195139811914,621.4696615080014,1117.6732153928701,981.1142735407897,1346.6612963200043,0.0,1328.8896713758463,0.0,1625.706495116902,508.0332797240319,2675.5509676958504,3567.401290261134,891.8503225652835,981.1142735407857,327.03809118026186,1308.1523647210474,19.62228547081571,53.68873560335859,0.0,492.6305646802098,2292.8632792239614,7067.20173585347,5193.107785378036,0.0,0.0,0.0,0.0,0.0,14769.704488335861,23.717121871908486,0.0,0.0,0.0,0.0,0.0
2025-03-23 14:00:00+00:00,2,1.0,2979.168721184503,1313.2488215317317,839.0118751991988,826.9080244535742,1313.2488215316546,134.23359566289707,1179.0152258687574,621.4696615080014,699.0229708027972,614.2258507289365,839.0118751991988,0.0,826.9080244535742,0.0,1016.7606848040687,317.73771400127146,1665.9198996527732,2221.2265328703643,555.3066332175911,614.2258507289342,204.74195024297808,818.9678009719123,12.284517014578684,33.43943650051171,0.0,308.08373199166635,1431.5939829685974,4410.7627041531005,3237.987217674433,0.0,0.0,0.0,0.0,0.0,14769.704488335861,23.83145570185771,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-03-23 15:00:00+00:00,2,1.0,2661.2908495157944,1174.6880990828372,751.6492636954434,734.9534867375111,1174.6880990827585,119.82806581073092,1054.8600332720275,621.4696615080014,623.2538477754317,551.4342513074077,751.6492636954434,0.0,734.953486737511,0.0,906.5510513097189,283.2972035342872,1486.6027504329545,1982.1370005772726,495.53425014431815,551.4342513074057,183.81141710246857,735.2456684098743,11.028685026148114,29.899012778238415,0.0,275.4272241486692,1278.9977927341297,18719.032374004044,2888.6880518869916,0.0,0.0,0.0,14778.74373175412,0.0,28790.051832819718,23.849334793085745,0.0,0.0,0.0,0.0,0.0
2025-03-23 16:00:00+00:00,2,1.0,2571.9426533617698,1134.2714695594511,725.9884553295632,711.6827284727534,1134.2714695593718,115.76169665322315,1018.5097729061486,621.4696615080014,601.9517875008986,532.3196820585547,725.9884553295632,0.0,711.6827284727535,0.0,875.5662363649434,273.6144488640448,1437.6711838023166,1916.894911736422,479.2237279341055,532.3196820585525,177.4398940195175,709.75957607807,10.64639364117105,28.89648094461443,0.0,266.01512612015404,1235.8360715236072,3807.778724885377,2792.4611481013653,0.0,0.0,0.0,0.0,0.0,28790.051832819718,23.8528653504195,0.0,0.0,0.0,0.0,0.0
2025-03-23 17:00:00+00:00,2,1.0,2694.2734470521896,1188.8025463744596,761.0707057425117,744.4001949352191,1188.8025463743793,121.18746855861457,1067.6150778157646,621.4696615080014,630.1769711093434,558.6255752651178,761.0707057425117,0.0,744.4001949352191,0.0,916.6210488863177,286.44407777697427,1505.4709006777307,2007.2945342369742,501.82363355924355,558.6255752651164,186.2085250883721,744.8341003534885,11.172511505302326,30.276123121627542,0.0,278.7593481436352,1294.684219195155,0.0,2923.915583123292,0.0,0.0,0.0,0.0,3988.9576662473446,24585.321261042598,23.844298502710252,0.0,0.0,0.0,0.0,0.0
2025-03-23 18:00:00+00:00,2,1.0,4148.013061258572,1824.1256145992606,1173.0816113909407,1150.8058352683713,1824.12561459918,187.24986981340138,1636.8757447857786,621.4696615080014,968.8916056731996,855.2340089260639,1173.0816113909407,0.0,1150.8058352683713,0.0,1409.2968809791996,440.4052753059999,2323.8874466593115,3098.5165955457487,774.6291488864372,855.2340089260607,285.07800297535357,1140.3120119014143,17.104680178521214,46.70050669441193,0.0,428.0321449444764,1991.9497589852,0.0,4507.813476524949,0.0,0.0,0.0,0.0,6139.9628202437725,18113.232174135486,23.751263200801866,0.0,0.0,0.0,6.821210263296962e-13,0.0
2025-03-23 19:00:00+00:00,2,1.0,4286.388019597032,1882.7105667912426,1210.1161906249195,1193.561262180869,1882.7105667911635,193.45451980509807,1689.2560469860655,621.4696615080014,1000.8951395591093,881.8154272321359,1210.1161906249195,0.0,1193.561262180869,0.0,1455.847475722341,454.95233616323156,2403.6774528057886,3204.903270407718,801.2258176019295,881.8154272321325,293.9384757440441,1175.7539029761765,17.636308544642645,48.23909834055628,0.0,441.9574119712029,2057.949448365607,0.0,4660.750746130059,0.0,0.0,0.0,0.0,6344.3374679626395,11425.713292966328,23.744632405431386,0.0,0.0,0.0,0.0,0.0
2025-03-23 20:00:00+00:00,2,1.0,3276.2455494626297,1440.0200580680184,926.1553994039378,910.0700919906711,1440.020058067944,147.9067425031208,1292.1133155648233,621.4696615080014,764.8855980237197,675.1344600443007,926.1553994039378,0.0,910.0700919906711,0.0,1112.5608698526833,347.6752718289635,1836.225491394609,2448.300655192812,612.075163798203,675.1344600442983,225.0448200147661,900.1792800590644,13.502689200885964,36.885362902024845,0.0,337.9514795450755,1573.134787289919,0.0,3560.861525045495,0.0,0.0,0.0,0.0,4849.380336752549,6314.017591442194,23.803819715791484,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-03-23 21:00:00+00:00,2,1.0,3539.052929292931,1556.0707296316518,1000.0581821683971,982.9240174928833,1556.0707296315732,159.69418220443788,1396.3765474271354,621.4696615080014,826.6017384088843,729.4689912227699,1000.0581821683971,0.0,982.9240174928833,0.0,1202.3298013220135,375.72806291312924,1982.9821996612807,2643.9762662150406,660.9940665537601,729.4689912227673,243.15633040758908,972.6253216303563,14.589379824455344,39.83098563998075,0.0,365.17518441706716,1699.4740097559818,2283.261831317753,3846.3060675370543,0.0,0.0,0.0,0.0,2955.265107731159,3198.89464809108,23.785704078491584,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-03-23 22:00:00+00:00,2,1.0,4426.837872567179,1948.5271060539965,1248.8692017152327,1229.4415647979492,1948.5271060539178,199.46191061848106,1749.0651954354366,621.4696615080014,1035.3008061774226,913.2262998765771,1248.8692017152327,0.0,1229.4415647979492,0.0,1505.8920817126148,470.5912755351921,2478.310766513182,3304.4143553509093,826.1035888377273,913.2262998765739,304.4087666255246,1217.6350665020984,18.264525997531475,49.76049169943648,0.0,457.231973700827,2126.360622396239,6553.198494963418,4810.306437063524,0.0,0.0,0.0,0.0,0.0,3198.89464809108,23.7311506230143,0.0,0.0,0.0,0.0,0.0
2025-03-23 23:00:00+00:00,2,1.0,4604.1904827817725,2025.49830259566,1297.1574341539842,1281.5347460321293,2025.4983025955792,207.5897527009127,1817.9085498946665,621.4696615080014,1077.7589600217236,947.7393425739392,1297.1574341539842,0.0,1281.5347460321293,0.0,1567.6493963952348,489.89043637351085,2578.6921801861135,3438.2562402481512,859.5640600620378,947.7393425739363,315.91311419131205,1263.6524567652482,18.954786851478723,51.73007048494082,0.0,475.41027658535995,2211.4627445486403,22810.126467785813,5005.905636643386,0.0,0.0,0.0,15994.473240455398,0.0,18372.584272426997,23.720776465550795,0.0,0.0,0.0,3.637978807091713e-12,0.0
2025-04-12 00:00:00+00:00,3,40.0,3091.7851799709215,1356.6463322021746,875.9046843007226,859.2341634680253,1356.646332202092,139.96226465187337,1216.6840675502187,621.4696615080014,720.9756318149606,635.6707003872158,875.9046843007226,0.0,859.2341634680251,0.0,1048.6918280944883,327.7161962795276,1735.1388477687478,2313.518463691664,578.379615922916,635.6707003872143,211.89023346240475,847.560933849619,12.713414007744285,34.86948216370193,0.0,318.43719532813293,1484.0061371644274,4575.791317135348,3362.210291786152,0.0,0.0,0.0,0.0,0.0,18372.584272426997,23.82016623482428,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-04-12 01:00:00+00:00,3,40.0,3069.36490939459,1347.8306244997605,867.9600812400571,853.5742036547721,1347.830624499682,138.27941985494903,1209.551204644733,621.4696615080014,715.1889217398244,632.6417027599382,867.9600812400571,0.0,853.5742036547721,0.0,1040.2747952579264,325.085873518102,1721.5342848948294,2295.379046526439,573.8447616316098,632.6417027599363,210.8805675866454,843.5222703465816,12.652834055198724,34.57454447374944,0.0,316.3421129672279,1473.3806942325332,4542.745603627123,3335.653841784366,0.0,0.0,0.0,0.0,0.0,18372.584272426997,23.823041761377524,0.0,0.0,0.0,0.0,0.0
2025-04-12 02:00:00+00:00,3,40.0,3040.409167427768,1334.2813436150961,860.2363020850212,845.8915217276494,1334.281343615017,137.2808529911789,1197.000490623838,621.4696615080014,708.8642570979456,625.4170865171525,860.2363020850212,0.0,845.8915217276494,0.0,1031.0752830515573,322.2110259536117,1706.1278238126706,2274.837098416894,568.7092746042235,625.4170865171507,208.47236217238355,833.8894486895342,12.508341730343012,34.26600427982713,0.0,313.2061495562043,1459.3731582965931,4499.782325724361,3305.9123814684517,0.0,0.0,0.0,0.0,0.0,18372.584272426997,23.821141275205612,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-04-12 03:00:00+00:00,3,40.0,3062.6154219436226,1343.964637528695,867.1676903773936,851.4830940375333,1343.9646375286122,138.31666528406907,1205.647972244543,621.4696615080014,713.6311830199979,630.3334545086993,867.1676903773936,0.0,851.4830940375333,0.0,1038.0089934836333,324.3778104636354,1718.6507844149269,2291.5343792199023,572.8835948049756,630.3334545086973,210.11115150289908,840.4446060115963,12.606669090173945,34.529861651697146,0.0,315.4662525573958,1469.9753400707768,4532.590762014399,3329.5433727035356,0.0,0.0,0.0,0.0,0.0,18372.584272426997,23.818099512286246,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-04-12 04:00:00+00:00,3,40.0,3109.60323598824,1363.8710062304112,881.0752421732168,864.6569875846126,1363.8710062303307,140.6484112326983,1223.2225949976323,621.4696615080014,724.6270597842395,639.2439464461736,881.0752421732168,0.0,864.6569875846126,0.0,1054.002996049803,329.37593626556344,1745.7322297578294,2327.642973010439,581.9107432526098,639.2439464461712,213.08131548205705,852.3252619282282,12.784878928923423,35.07882714104263,0.0,320.16479471808225,1492.3964957882786,4601.999731776519,3381.6459690602424,0.0,0.0,0.0,0.0,0.0,18372.584272426997,23.813183736341326,0.0,0.0,0.0,4.547473508864641e-13,0.0
