timestamp_hour_utc,representative_day_id,day_weight,it_load_kw,q_air_kw,q_cp_kw,q_rdhx_kw,s_air_kw,s_air_old_kw,s_air_new_kw,old_ac_capacity_eff_kw,q_air_to_ashp_kw,q_air_to_reject_kw,q_cp_to_wshp_kw,q_cp_to_free_kw,q_rdhx_to_wshp_kw,q_rdhx_to_chiller_kw,q_ashp_out_kw,p_ashp_kw,q_wshp_in_kw,q_wshp_out_kw,p_wshp_kw,q_chiller_evap_kw,p_chiller_kw,q_tower_kw,p_tower_kw,p_pump_kw,p_cdu_free_kw,p_terminal_kw,p_cooling_kw,p_grid_kw,q_heat_kw,q_tes_ch_kw,q_tes_dis_kw,e_tes_kwh,p_bess_ch_kw,p_bess_dis_kw,e_bess_kwh,max_theta_c,hotspot_slack_c,hotspot_penalty_yuan,bess_degradation_cost_yuan,power_balance_residual_kw,heat_balance_residual_kw
2025-01-15 00:00:00+00:00,0,71.0,2808.3800211662774,1281.4633165153891,1085.1396296058997,441.7770750449877,1281.4633165152977,386.8978593189992,894.5654571962984,1899.7782869022215,821.6825279060002,459.7807886093915,1085.1396296058997,0.0,441.7770750449877,0.0,1195.1745860450912,373.492058139091,1526.9167046508874,2035.8889395345163,508.9722348836291,459.7807886093882,153.26026286979607,613.0410514791843,9.195615772187763,36.97195963862687,0.0,301.64225352795484,1383.5343848312857,12599.549836103104,3231.063525579608,0.0,0.0,0.0,8407.635430105542,0.0,9657.710394659984,23.95366580966614,0.0,0.0,0.0,0.0,0.0
2025-01-15 01:00:00+00:00,0,71.0,2850.3519168317885,1294.5028977610914,1102.6425276429716,453.206491427723,1294.5028977610025,393.2767916159779,901.2261061450246,1899.7782869022215,834.681464956343,459.8214328047512,1102.6425276429716,0.0,453.206491427723,0.0,1214.0821308455897,379.4006658892468,1555.8490190706946,2074.465358760926,518.6163396902315,459.82143280474793,153.27381093491596,613.0952437396638,9.196428656094957,37.61134074356638,0.0,304.97211303824406,1403.0706989522996,4253.422615784088,3288.5474896065157,0.0,0.0,0.0,0.0,0.0,9657.710394659984,23.952897759249282,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-01-15 02:00:00+00:00,0,71.0,2878.6567769324,1304.7671079592367,1113.616064927472,460.273604045691,1304.767107959144,397.54924131308087,907.2178666460629,1899.7782869022215,842.9775995846542,461.789508374585,1113.616064927472,0.0,460.273604045691,0.0,1226.149235759497,383.17163617484283,1573.889668973163,2098.5195586308837,524.6298896577209,461.78950837458274,153.9298361248609,615.7193444994437,9.235790167491654,38.011217988281075,0.0,307.5128548075222,1416.4912249207196,4295.14800185312,3324.6687943903808,0.0,0.0,0.0,0.0,0.0,9657.710394659984,23.952213159885602,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-01-15 03:00:00+00:00,0,71.0,2848.0398182076824,1293.133918225353,1098.8816192133843,456.02428076894506,1293.1339182252584,392.3743821667259,900.7595360585324,1899.7782869022215,833.6322982800714,459.5016199452842,1098.8816192133843,0.0,456.02428076894506,0.0,1212.5560702255586,378.9237719454871,1554.9058999823294,2073.2078666431057,518.3019666607764,459.50161994528185,153.16720664842728,612.6688265937091,9.190032398905636,37.52669138409098,0.0,304.692753227348,1401.8024222650356,10022.0882479474,3285.763936868664,0.0,0.0,0.0,5772.246007474682,0.0,15133.743774189976,23.952148755616918,0.0,0.0,0.0,0.0,0.0
2025-01-15 04:00:00+00:00,0,71.0,2876.2462463172383,1306.0840379206143,1110.2333584131434,459.9288499834815,1306.0840379205226,396.3333000607658,909.7507378597569,1899.7782869022215,842.2661151160593,463.8179228045573,1110.2333584131434,0.0,459.9288499834814,0.0,1225.1143492597228,382.8482341436634,1570.162208396625,2093.5496111955,523.387402798875,463.8179228045549,154.60597426818495,618.4238970727398,9.276358456091097,37.906289252229115,0.0,307.72982747052583,1415.7540863895692,4292.000332706808,3196.086391070514,122.57756938470882,0.0,116.44869091547339,0.0,0.0,15133.743774189976,23.951725007322516,0.0,0.0,0.0,4.547473508864641e-13,1.9895196601282805e-13
2025-01-15 05:00:00+00:00,0,71.0,2860.627209702743,1298.3952899925282,1104.2717679598438,457.96015175037013,1298.3952899924295,394.20969351415687,904.1855964782726,1899.7782869022215,837.8811507165619,460.51413927596906,1104.2717679598438,0.0,457.96015175037013,0.0,1218.73621922409,380.85506850752813,1562.231919710214,2082.9758929469517,520.7439732367379,460.5141392759658,153.5047130919886,614.0188523679544,9.210282785519317,37.707754556299015,0.0,305.94353985263797,1407.965332030711,4268.592541733454,3412.117116028002,0.0,110.40500385696032,0.0,0.0,0.0,15133.743774189976,23.953055921091853,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-01-15 06:00:00+00:00,0,71.0,2891.20752532406,1314.1504184001037,1113.280954230451,463.7761526935055,1314.1504184000132,397.5109386312063,916.639479768807,1899.7782869022215,846.669725912777,467.48069248732946,1113.280954230451,0.0,463.7761526935054,0.0,1231.519601327676,384.84987541489875,1577.0571069239563,2102.7428092319415,525.6857023079854,467.48069248732656,155.8268974957755,623.307589983102,9.34961384974653,38.03619015384858,0.0,309.59227296517565,1423.3405521874304,4314.54807751149,3334.2624105596174,0.0,0.0,0.0,0.0,0.0,15133.743774189976,23.95287727479551,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-01-15 07:00:00+00:00,0,71.0,2991.1255254053904,1363.9374281985274,1160.5927217639144,466.5953754429484,1363.9374281984306,414.2718260781527,949.6656021202778,1899.7782869022215,875.4208316570463,488.51659654148415,1160.5927217639144,0.0,466.59537544294835,0.0,1273.3393915011584,397.918559844112,1627.1880972068627,2169.5841296091503,542.3960324022876,488.51659654148125,162.83886551382707,651.3554620553083,9.770331930829624,39.48373540734691,0.0,321.07529546234764,1473.482820560751,4464.60834596614,3442.9235211103087,0.0,0.0,0.0,0.0,0.0,15133.743774189976,23.95215911035471,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-01-15 08:00:00+00:00,0,71.0,2944.9752679612047,1346.038036195415,1144.9079759160768,454.02925584971405,1346.0380361953223,408.58361165466954,937.4544245406528,1899.7782869022215,861.5944730993447,484.4435630960736,1144.9079759160768,0.0,454.02925584971405,0.0,1253.2283245081378,391.6338514087931,1598.9372317657908,2131.916309021054,532.9790772552635,484.443563096071,161.48118769869032,645.9247507947613,9.688871261921419,38.887531835979445,0.0,316.7096961069524,1451.3802155676,4396.355483528805,3385.144633529192,0.0,0.0,0.0,0.0,0.0,15133.743774189976,23.9533852521036,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-01-15 09:00:00+00:00,0,71.0,2856.3171736067093,1307.85185236755,1111.9431933813405,436.52212785781853,1307.8518523674556,396.3029252549369,911.5489271125186,1899.7782869022215,835.7066858743472,472.14516649320535,1111.9431933813405,0.0,436.52212785781853,0.0,1215.573361271778,379.8666753974306,1548.465321239159,2064.6204283188786,516.1551070797196,472.14516649320296,157.38172216440097,629.5268886576039,9.442903329864057,37.723517080018404,0.0,307.60113414905936,1408.1710592004931,4264.488232807202,3280.1937895906567,0.0,0.0,0.0,0.0,0.0,15133.743774189976,23.954280656698458,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-01-15 10:00:00+00:00,0,71.0,2920.5415446704137,1336.2759510314731,1133.4050350994212,450.8605585395174,1336.2759510313767,404.5173244308493,931.7586266005274,1899.7782869022215,855.631985391874,480.6439656396019,1133.4050350994212,0.0,450.8605585395174,0.0,1244.555615115453,388.9236297235791,1584.2655936389385,2112.3541248519177,528.0885312129794,480.6439656395992,160.2146552131997,640.8586208527988,9.612879312791982,38.51075663837781,0.0,314.3537195030799,1439.704171604008,166.15660524654322,3356.909739967371,0.0,0.0,0.0,0.0,4194.089111027878,10712.78567400367,23.954136359323332,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-01-15 11:00:00+00:00,0,71.0,2884.3580135951543,1323.9883664611432,1116.121463796257,444.24818333775374,1323.988366461049,398.54675697173883,925.4416094893102,1899.7782869022215,844.4954157155153,479.49295074563054,1116.121463796257,0.0,444.24818333775374,0.0,1228.356968313477,383.8615525979616,1560.3696471340108,2080.4928628453476,520.1232157113369,479.4929507456287,159.83098358187624,639.323934327505,9.589859014912575,37.92612574726525,0.0,311.30200239686155,1422.6337390502142,0.0,3308.8498311588246,0.0,0.0,0.0,0.0,4306.991752645368,6172.817740030368,23.954188917354074,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-01-15 12:00:00+00:00,0,71.0,2853.4237402053895,1309.6906140568235,1104.2024045187993,439.53072162976855,1309.690614056733,394.38213750819347,915.3084765485396,1899.7782869022215,835.7533522704848,473.93726178634165,1104.2024045187993,0.0,439.53072162976855,0.0,1215.64123966616,379.88788739567497,1543.733126148568,2058.3108348647575,514.5777087161894,473.9372617863388,157.97908726211293,631.9163490484517,9.478745235726775,37.52137935186167,0.0,307.9438819819975,1407.3886899435631,0.0,3273.9520745309173,0.0,0.0,0.0,0.0,4260.812430148953,1681.5270860211085,23.95562052014183,0.0,0.0,0.0,6.821210263296962e-13,0.0
2025-01-15 13:00:00+00:00,0,71.0,2959.8028347531276,1359.333989460683,1144.9184418979642,455.5504033944812,1359.3339894605886,409.07077738914745,950.2632120714411,1899.7782869022215,866.2469607717247,493.08702868896165,1144.9184418979642,0.0,455.5504033944812,0.0,1259.995579304327,393.7486185326022,1600.4688452924454,2133.958460389927,533.4896150974818,493.0870286889583,164.36234289631943,657.4493715852777,9.861740573779166,38.90305729088374,0.0,319.5904583295296,1459.955832720596,12827.394097579265,3393.954039694254,0.0,0.0,0.0,8407.635430105542,0.0,9657.710394659984,23.952028606478752,0.0,0.0,0.0,0.0,0.0
2025-01-15 14:00:00+00:00,0,71.0,2688.7827231125098,1236.780603705228,1031.1172239904174,420.88489541686414,1236.780603705131,368.44484006383414,868.3357636412968,1899.7782869022215,789.325098870126,447.45550483510493,1031.1172239904174,0.0,420.8848954168642,0.0,1148.1092347201832,358.7841358500572,1452.0021194072815,1936.0028258763753,484.0007064690938,447.4555048351024,149.15183494503412,596.6073397801365,8.949110096702046,35.14236567388116,0.0,290.72834948953596,1326.7565025243043,9787.785233111495,3084.1120605965584,0.0,0.0,0.0,5772.246007474682,0.0,15133.743774189976,23.95980008034294,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-01-15 15:00:00+00:00,0,71.0,2904.154167839462,1336.873981007877,1116.9260507918257,450.3541360397598,1336.8739810077827,399.38873019723644,937.4852508105463,1899.7782869022215,849.7873524953213,487.0866285125583,1116.9260507918257,0.0,450.3541360397598,0.0,1236.0543309022858,386.2669784069643,1567.2801868315853,2089.7069157754468,522.4267289438617,487.0866285125559,162.36220950418527,649.4488380167411,9.741732570251116,38.011322884152364,0.0,314.2201759981349,1433.0291483075498,4337.183316147011,3325.7612466777327,0.0,0.0,0.0,0.0,0.0,15133.743774189976,23.953537224765764,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-01-15 16:00:00+00:00,0,71.0,2899.9406730654787,1335.5828579678873,1114.2871826016324,450.070632495959,1335.5828579677946,398.6099748075293,936.9728831602652,1899.7782869022215,848.2160185927967,487.36683937509366,1114.2871826016324,0.0,450.07063249595905,0.0,1233.7687543167951,385.55273572399847,1564.3578150975914,2085.8104201301217,521.4526050325304,487.3668393750909,162.45561312503028,649.8224525001211,9.747336787501817,37.92932180300856,0.0,313.89978725283027,1431.0373997248998,4330.978072790378,3319.579174446917,0.0,0.0,0.0,0.0,0.0,15133.743774189976,23.95222621205751,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-01-15 17:00:00+00:00,0,71.0,2892.0617509044387,1329.0429676224776,1111.8548016518143,451.16398163014475,1329.0429676223864,397.7484903319345,931.2944772904518,1899.7782869022215,846.075744256812,482.9672233656689,1111.8548016518143,0.0,451.1639816301448,0.0,1230.6556280099082,384.57988375309634,1563.0187832819593,2084.0250443759455,521.0062610939864,482.9672233656652,160.98907445522173,643.9562978208869,9.659344467313304,37.86728386585588,0.0,312.48588424701666,1426.58773188249,4318.649482786929,3314.6806723858535,0.0,0.0,0.0,0.0,0.0,15133.743774189976,23.951727186253066,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-01-15 18:00:00+00:00,0,71.0,2844.1633228233004,1303.5397532889508,1096.8067150875515,443.8168544467985,1303.5397532888583,392.2214177258006,911.3183355630576,1899.7782869022215,831.8724511017938,471.66730218715975,1096.8067150875515,0.0,443.8168544467985,0.0,1209.9962925117002,378.1238414099063,1540.6235695343503,2054.1647593791336,513.5411898447834,471.66730218715713,157.2224340623857,628.8897362495428,9.433346043743141,37.342369997094536,0.0,306.62216493467713,1402.28534629259,0.0,3264.1610518908337,0.0,0.0,0.0,0.0,4246.448669115891,10657.593853724335,23.95306389201638,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-01-15 19:00:00+00:00,0,71.0,2852.84069226675,1304.9940373982688,1101.831044447175,446.0156104213062,1304.9940373981717,394.1982596811212,910.7957777170504,1899.7782869022215,833.0721462927902,471.9218911054812,816.6072293075028,285.22381513967196,446.0156104213062,0.0,1211.741303698604,378.66915740581373,1262.6228397288091,1683.4971196384122,420.87427990960305,471.92189110547827,157.30729703515942,914.4530032803096,13.716795049204643,34.66284928623159,5.704476302793439,307.07866405026425,1318.0135190390702,0.0,2895.2384233370162,0.0,0.0,0.0,0.0,4170.854211305821,6261.127488313799,23.94872802043086,0.0,0.0,0.0,9.094947017729282e-13,0.0
2025-01-15 20:00:00+00:00,0,71.0,2910.839210415089,1327.452843179825,1126.2057052288737,457.18066200639095,1327.4528431797412,402.68955935292894,924.7632838268123,1899.7782869022215,850.0799172139893,477.37292596583853,1126.2057052288737,0.0,457.1806620063909,0.0,1236.4798795839845,386.39996236999514,1583.3863672352645,2111.1818229803525,527.7954557450881,477.372925965836,159.12430865527864,636.4972346211146,9.547458519316718,38.35797777693011,0.0,312.52603991879187,1433.7512029854006,0.0,3347.6617025643372,0.0,0.0,0.0,0.0,4344.5904134004895,1681.5270860211085,23.945629311696198,0.0,0.0,0.0,0.0,0.0
2025-01-15 21:00:00+00:00,0,71.0,2858.059779910936,1290.0655601949113,1109.3526730568642,458.6415466591595,1290.0655601948167,396.43701341186505,893.6285467829516,1899.7782869022215,836.3953973452208,453.6701628496935,1109.3526730568642,0.0,458.6415466591595,0.0,1216.5751234112304,380.1797260660095,1567.9942197160237,2090.658959621365,522.6647399053412,453.6701628496904,151.22338761656346,604.8935504662538,9.073403256993807,37.866995658297526,0.0,304.2753438983432,1405.2835964015487,4263.343376312485,3307.234083032595,0.0,0.0,0.0,0.0,0.0,1681.5270860211085,23.946764939742593,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-01-15 22:00:00+00:00,0,71.0,2908.4096275591255,1310.4217777588306,1130.3767131068862,467.61113669340824,1310.4217777587385,403.83100934887193,906.5907684098665,1899.7782869022215,851.2706991764244,459.1510785824088,1130.3767131068862,0.0,467.61113669340824,0.0,1238.211926074799,386.9412268983747,1597.9878498002945,2130.6504664003924,532.6626166000981,459.15107858240526,153.0503595274684,612.2014381098736,9.183021571648103,38.58741276014067,0.0,309.1708414480213,1429.5954788057513,4338.005106364877,3368.8623924751914,0.0,0.0,0.0,0.0,0.0,1681.5270860211085,23.94668521362058,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-01-15 23:00:00+00:00,0,71.0,2895.535406614037,1304.7956377840721,1123.6422796708,467.0974891591666,1304.7956377839782,401.4577779285898,903.3378598553884,1899.7782869022215,847.2082099948865,457.58742778918827,1123.6422796708,0.0,467.0974891591666,0.0,1232.302850901653,385.0946409067666,1590.7397688299666,2120.9863584399554,530.2465896099889,457.5874277891854,152.52914259639513,610.1165703855805,9.151748555783708,38.380243281715664,0.0,307.84930348825856,1423.2516684389084,4318.7870750529455,3353.2892093416085,0.0,0.0,0.0,0.0,0.0,1681.5270860211085,23.94768313809056,0.0,0.0,0.0,0.0,0.0
2025-03-21 00:00:00+00:00,1,14.0,4576.190816440603,2082.6858121621844,1763.6891253936785,729.8158788847384,2082.685812162091,630.0686044401357,1452.6172077219555,1899.7782869022215,1341.1867507681527,741.4990613940354,1763.6891253936785,0.0,729.8158788847383,0.0,1950.8170920264042,609.6303412582513,2493.505004278417,3324.673339037889,831.1683347594723,741.4990613940315,247.1663537980105,988.665415192042,14.82998122788063,60.208832550657746,0.0,490.5072086819432,2253.511052276215,6829.701868716818,5275.490431064293,0.0,0.0,0.0,0.0,0.0,9657.710394659984,23.927786037992323,0.0,0.0,0.0,0.0,0.0
2025-03-21 01:00:00+00:00,1,14.0,3752.032514841168,1707.844578798705,1444.997168717106,599.1907673253568,1707.8445787986088,516.2233231476729,1191.6212556509358,1899.7782869022215,1099.2701302926878,608.5744485060216,1444.997168717106,0.0,599.1907673253568,0.0,1598.9383713348186,499.66824104213083,2044.1879360424628,2725.5839147232837,681.3959786808209,608.5744485060175,202.8581495020058,811.4325980080232,12.171488970120347,49.34182273476675,0.0,402.22430729168036,1847.659988221525,5599.6925030626935,4324.5222860581025,0.0,0.0,0.0,0.0,0.0,9657.710394659984,23.940030176843095,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-03-21 02:00:00+00:00,1,14.0,4490.833738574025,2044.4274565108378,1731.8447592489492,714.5615228142351,2044.427456510744,618.6582031955687,1425.7692533151753,1899.7782869022215,1315.919710400792,728.5077461100498,1731.8447592489492,0.0,714.5615228142351,0.0,1914.0650333102428,598.1453229094509,2446.4062820631843,3261.875042750912,815.468760687728,728.5077461100448,242.8359153700149,971.3436614800596,14.570154922200894,59.10095800561083,0.0,481.465930932286,2211.587042827292,6702.420781401317,5175.940076061155,0.0,0.0,0.0,0.0,0.0,9657.710394659984,23.92981822466862,0.0,0.0,0.0,0.0,0.0
2025-03-21 03:00:00+00:00,1,14.0,3516.3896015150417,1604.228006631484,1356.7463369550958,555.4152579284607,1604.228006631391,484.57480050106346,1119.6532061303274,1899.7782869022215,1029.7972516872403,574.4307549442476,1356.7463369550958,0.0,555.4152579284607,0.0,1497.8869115450766,468.0896598578364,1912.1615948835565,2549.5487931780754,637.3871982945188,574.4307549442444,191.47691831474813,765.9076732589925,11.488615098884887,46.25654268793748,0.0,377.64521455448175,1732.3441488084075,11020.979757798132,4047.435704723152,0.0,0.0,0.0,5772.246007474682,0.0,15133.743774189976,23.94450144285584,0.0,0.0,0.0,0.0,0.0
2025-03-21 04:00:00+00:00,1,14.0,3028.9048086142343,1382.1297159257585,1170.166298478127,476.6087942103508,1382.129715925666,417.99216146381417,964.1375544618518,1899.7782869022215,887.1164513517842,495.0132645739777,1170.166298478127,0.0,476.60879421035077,0.0,1290.3512019662314,403.2347506144473,1646.7750926884778,2195.700123584637,548.9250308961592,495.01326457397465,165.0044215246582,660.0176860986328,9.900265291479492,39.87107689644732,0.0,325.3401542862257,1492.275699509417,4521.180508123651,3486.0513255508686,0.0,0.0,0.0,0.0,0.0,15133.743774189976,23.952044116975088,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-03-21 05:00:00+00:00,1,14.0,4635.98210501564,2114.8809092843576,1791.8005154719713,729.3006802593128,2114.8809092842666,640.0727831046157,1474.808126179651,1899.7782869022215,1357.9191032837934,756.9618060005681,1791.8005154719713,0.0,729.3006802593127,0.0,1975.1550593218815,617.2359560380879,2521.101195731284,3361.4682609750453,840.3670652437613,756.9618060005641,252.32060200018805,1009.2824080007522,15.139236120011283,61.047022266752265,0.0,497.8439529115135,2283.9538345803144,6919.935939595954,5336.623320296927,0.0,0.0,0.0,0.0,0.0,15133.743774189976,23.9277559037714,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-21 06:00:00+00:00,1,14.0,3635.065831251845,1659.120848929368,1404.4001116846284,571.5448706378504,1659.120848929274,501.64292579623117,1157.4779231330429,1899.7782869022215,1064.5949359032186,594.5259130261531,1404.4001116846284,0.0,571.5448706378504,0.0,1548.5017249501361,483.90678904691754,1975.944982322479,2634.593309763305,658.6483274408263,594.5259130261493,198.17530434204974,792.701217368199,11.890518260522985,47.84745205691736,0.0,390.5237335562001,1790.992124703434,5426.057955955279,4183.095034713441,0.0,0.0,0.0,0.0,0.0,15133.743774189976,23.94288189008414,0.0,0.0,0.0,0.0,0.0
2025-03-21 07:00:00+00:00,1,14.0,2470.475698291082,1127.4485683005823,953.7271254960531,389.30000449444714,1127.4485683004864,340.7250089323381,786.7235593681484,1899.7782869022215,723.2907973959,404.1577709046841,953.7271254960531,0.0,389.3000044944472,0.0,1052.059341666764,328.7685442708638,1343.0271299905003,1790.7028399873336,447.6757099968334,404.157770904682,134.71925696822734,538.8770278729094,8.08315541809364,32.50481380982607,0.0,265.39145278559636,1217.1429332494404,3687.618631540523,2842.7621816540977,0.0,0.0,0.0,0.0,0.0,15133.743774189976,23.959619995970883,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-03-21 08:00:00+00:00,1,14.0,2446.126005063638,1117.0375235679169,944.262247350207,384.82623414551404,1117.0375235678227,337.15978149170815,779.8777420761145,1899.7782869022215,716.3187546392095,400.71876892870966,944.262247350207,0.0,384.82623414551404,0.0,1041.918188566123,325.59943392691343,1329.088481495721,1772.1179753276278,443.02949383190696,400.7187689287075,133.57292297623582,534.2916919049433,8.01437537857415,32.17612976196135,0.0,262.9052673708852,1205.2976232464769,3651.423628310115,2814.036163893751,0.0,0.0,0.0,0.0,0.0,15133.743774189976,23.960573876850273,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-03-21 09:00:00+00:00,1,14.0,2455.700848684079,1117.334720966651,949.6947109052669,388.67141681216043,1117.334720966556,339.0186494516096,778.3160715149464,1899.7782869022215,719.5870818042463,397.7476391624068,949.6947109052669,0.0,388.6714168121605,0.0,1046.6721189879947,327.08503718374834,1338.3661277174274,1784.488170289903,446.1220425724758,397.74763916240465,132.5825463874682,530.3301855498728,7.954952783248092,32.377555495279616,0.0,263.1400785447099,1209.2622129669298,3664.963061651009,2831.160289277898,0.0,0.0,0.0,0.0,0.0,15133.743774189976,23.96025288322323,0.0,0.0,0.0,0.0,0.0
2025-03-21 10:00:00+00:00,1,14.0,2562.0348076078476,1163.8316148772276,999.7637238308,398.43946889981873,1163.8316148771387,356.5311258670371,807.3004890101016,1899.7782869022215,749.1764868787745,414.6551279984555,999.7637238308,0.0,398.43946889981873,0.0,1089.711253641854,340.53476676307935,1398.2031927306189,1864.270923640825,466.06773091020625,414.65512799845317,138.21837599948438,552.8735039979375,8.293102559969062,33.977306403922185,0.0,274.1255804615066,1261.2168630981678,0.0,2953.982177282679,0.0,0.0,0.0,0.0,3823.251670706015,11103.682658364956,23.95799494444722,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-21 11:00:00+00:00,1,14.0,2488.264137829577,1132.686301991679,965.8778227689041,389.70001306899377,1132.6863019915802,344.7539282918949,787.9323736996853,1899.7782869022215,727.8196037329164,404.8666982587648,965.8778227689041,0.0,389.70001306899377,0.0,1058.6466963387875,330.8270926058711,1355.577835837898,1807.4371144505305,451.85927861263264,404.86669825876265,134.9555660862542,539.8222643450168,8.097333965175253,32.87333481375706,0.0,266.71942353243685,1225.332029616127,0.0,2866.083810789318,0.0,0.0,0.0,0.0,3713.5961674457044,7189.2085919648,23.95919343020739,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-03-21 12:00:00+00:00,1,14.0,2638.836141428213,1197.7230567618496,1016.821569677714,424.2915149886476,1197.7230567617553,363.8053327929577,833.9177239687975,1899.7782869022215,775.7305864425244,421.99247031932805,1016.821569677714,0.0,424.29151498864763,0.0,1128.3353984618539,352.6048120193293,1441.1130846663616,1921.484112888482,480.3710282221205,421.9924703193251,140.66415677310835,562.6566270924334,8.4398494063865,34.747562240217896,0.0,282.22120152233674,1299.0486101834995,0.0,3049.819511350336,0.0,0.0,0.0,0.0,3937.8847516117125,3038.3135991849913,23.95681021820594,0.0,0.0,0.0,0.0,0.0
2025-03-21 13:00:00+00:00,1,14.0,2567.667681468264,1166.2416581728685,996.039380426905,405.3866428684911,1166.2416581727757,355.58501333133495,810.6566448414409,1899.7782869022215,751.9550946717586,414.2865635011115,996.039380426905,0.0,405.38664286849104,0.0,1093.7528649771036,341.7977703053449,1401.4260232953961,1868.568031060528,467.142007765132,414.2865635011095,138.0955211670365,552.382084668146,8.28573127002219,33.935047841492064,0.0,274.7334687960647,1263.9895471450923,3831.6572286133564,2962.3208960376314,0.0,0.0,0.0,0.0,0.0,3038.3135991849913,23.956384206960795,0.0,0.0,0.0,0.0,0.0
2025-03-21 14:00:00+00:00,1,14.0,2514.518970629087,1142.7376556631086,973.732876809706,398.04843815627237,1142.7376556630154,347.54553799408313,795.1921176689323,1899.7782869022215,735.9286934594418,406.8089622036696,973.732876809706,0.0,398.04843815627237,0.0,1070.4417359410058,334.5130424815643,1371.7813149659783,1829.041753287971,457.26043832199275,406.8089622036673,135.60298740122244,542.4119496048897,8.136179244073347,33.192470685853905,0.0,269.18074910431596,1237.8858672390227,12160.04026797365,2899.483489228977,0.0,0.0,0.0,8407.635430105542,0.0,11014.496907823868,23.957586839492883,0.0,0.0,0.0,-1.8189894035458565e-12,0.0
2025-03-21 15:00:00+00:00,1,14.0,2476.830108709238,1126.0975501858543,960.927493069242,389.805065454144,1126.097550185763,342.7879514464235,783.3095987393397,1899.7782869022215,724.4137039367491,401.68384624910715,960.927493069242,0.0,389.805065454144,0.0,1053.6926602716353,329.27895633488606,1350.7325585233862,1800.976744697848,450.244186174462,401.68384624910504,133.89461541636834,535.5784616654734,8.0336769249821,32.7258754466187,0.0,265.2287296117802,1219.4060399090974,3696.2361486183354,2854.6694049694834,0.0,0.0,0.0,0.0,0.0,11014.496907823868,23.958771618560963,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-21 16:00:00+00:00,1,14.0,2427.784647119749,1105.0014374449047,940.615476688639,382.1677329862061,1105.001437444808,335.88168705556717,769.1197503892411,1899.7782869022215,710.2233580589627,394.7780793859443,940.615476688639,0.0,382.1677329862061,0.0,1033.052157176673,322.82879911771033,1322.783209674845,1763.7109462331266,440.92773655828165,394.77807938594174,131.59269312864723,526.3707725145889,7.895561587718833,32.04014163052123,0.0,260.2200411286635,1195.5049731515428,7965.357067680673,2796.7631034097994,0.0,0.0,0.0,4342.067447409381,0.0,15133.743774189976,23.95959941143016,0.0,0.0,0.0,0.0,0.0
2025-03-21 17:00:00+00:00,1,14.0,2607.7242161239196,1188.5493205130904,1011.7754910643946,407.39940454643533,1188.549320512996,361.50416230059574,827.0451582124002,1899.7782869022215,762.3776156216311,426.17170489146116,1011.7754910643946,0.0,407.39940454643533,0.0,1108.9128954496452,346.53527982801415,1419.17489561083,1892.2331941477732,473.0582985369433,426.1717048914593,142.05723496381975,568.228939855279,8.523434097829185,34.42725877739619,0.0,279.82094682402203,1284.4224530280246,0.0,3001.1460895974187,0.0,0.0,0.0,0.0,3892.1466691519445,11031.060953537322,23.95538519453929,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-03-21 18:00:00+00:00,1,14.0,3405.2650082195255,1549.1291714144656,1322.7279497609254,533.4078870441339,1549.1291714143708,472.3618224833105,1076.7673489310605,1899.7782869022215,994.5903824731039,554.5387889413652,1322.7279497609254,0.0,533.4078870441339,0.0,1446.6769199608782,452.0865374877744,1856.1358368050592,2474.8477824067454,618.7119456016864,554.5387889413616,184.84626298045387,739.3850519218155,11.090775778827233,45.0159173632691,0.0,364.83519422581185,1676.586633437823,2729.8385875102485,3921.524702367624,0.0,0.0,0.0,0.0,2352.013054147099,8551.821507686065,23.939849290450848,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-03-21 19:00:00+00:00,1,14.0,3403.97539606335,1547.6214051372772,1321.7080368947074,534.6459540313665,1547.6214051371835,471.77714928751914,1075.8442558496643,1899.7782869022215,994.5939495072183,553.0274556300626,1321.7080368947074,0.0,534.6459540313665,0.0,1446.6821083741356,452.0881588669174,1856.3539909260737,2475.138654568098,618.7846636420245,553.0274556300587,184.34248521001956,737.3699408400782,11.060549112601173,44.997700647154886,0.0,364.5157580722248,1675.7893155509423,5079.7647116142925,3921.8207629422336,0.0,0.0,0.0,0.0,0.0,8551.821507686065,23.937949621036953,0.0,0.0,0.0,0.0,0.0
2025-03-21 20:00:00+00:00,1,14.0,2965.7143758801526,1346.0296421336475,1147.0500920032603,472.6346417432447,1346.0296421335556,409.6471351010625,936.3825070324933,1899.7782869022215,865.7356767688465,480.2939653648042,1147.0500920032603,0.0,472.63464174324463,0.0,1259.2518934819586,393.51621671311204,1619.6847337465047,2159.5796449953395,539.8949112488349,480.29396536480135,160.09798845493378,640.3919538197351,9.605879307296027,39.13784917753025,0.0,317.17491065227114,1459.4277555539782,4425.1421314341305,3418.831538477298,0.0,0.0,0.0,0.0,0.0,8551.821507686065,23.943402522218804,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-21 21:00:00+00:00,1,14.0,4367.399333036642,1987.5281989977623,1685.0978312229947,694.7733028158862,1987.5281989976688,601.7291072803476,1385.799091717321,1899.7782869022215,1276.2556143806746,711.2725846170924,1685.0978312229947,0.0,694.7733028158862,0.0,1856.3718027355267,580.116188354852,2379.871134038881,3173.161512051841,793.2903780129602,711.2725846170872,237.09086153902905,948.3634461561162,14.225451692341743,57.5006679648487,0.0,468.1106899224833,2150.334237486515,0.0,5029.533314787368,0.0,0.0,0.0,0.0,6517.733570523157,1681.5270860211085,23.918226225774127,0.0,0.0,0.0,0.0,0.0
2025-03-21 22:00:00+00:00,1,14.0,4044.7511990677795,1838.412969607407,1563.452283452904,642.8859460074697,1838.412969607315,558.1296077992737,1280.2833618080415,1899.7782869022215,1183.1163860038318,655.296583603579,1563.452283452904,0.0,642.8859460074696,0.0,1720.8965614601195,537.7801754562873,2206.3382294603734,2941.7843059471643,735.4460764867911,655.2965836035753,218.43219453452508,873.7287781381003,13.105931672071504,53.332427963661814,0.0,433.06300064543166,1991.1598067587684,6035.911005826547,4662.680867407284,0.0,0.0,0.0,0.0,0.0,1681.5270860211085,23.925768045991344,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-03-21 23:00:00+00:00,1,14.0,3180.2473885094764,1445.6532423545436,1231.7115128743883,502.8826332805422,1445.65324235445,440.0260816000258,1005.6271607544243,1899.7782869022215,928.735105298787,516.9181370557599,1231.7115128743883,0.0,502.8826332805423,0.0,1350.8874258891449,422.15232059035776,1734.5941461549305,2312.7921948732405,578.1980487183101,516.9181370557566,172.30604568525217,689.2241827410087,10.33836274111513,41.980171719037074,0.0,340.53887834781654,1565.513827801889,13153.396646416906,3663.6796207623856,0.0,0.0,0.0,8407.635430105542,0.0,9657.710394659984,23.938981196911257,0.0,0.0,0.0,-1.8189894035458565e-12,0.0
2025-03-23 00:00:00+00:00,2,1.0,3047.0827957348697,1385.1308293744949,1179.4157904711633,482.53617588921094,1385.1308293743991,421.38067304227565,963.7501563321234,1899.7782869022215,891.005850725964,494.12497864853384,1179.4157904711633,0.0,482.53617588921094,0.0,1296.008510146857,405.00265942089277,1661.9519663603742,2215.9359551471653,553.9839887867913,494.1249786485307,164.70832621617689,658.8333048647075,9.882499572970612,40.20783547302701,0.0,326.27896060464536,1500.0642700745038,4547.147065809373,3511.944465294022,0.0,0.0,0.0,0.0,0.0,9657.710394659984,23.946116330889215,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-23 01:00:00+00:00,2,1.0,3689.539622469024,1682.1546139275608,1426.3157285555399,581.0692799859225,1682.1546139274717,509.40394770006634,1172.7506662274054,1899.7782869022215,1079.1923500792811,602.9622638482836,1426.3157285555399,0.0,581.0692799859225,0.0,1569.7343273880454,490.54197730876416,2007.3850085414626,2676.51334472195,669.1283361804875,602.9622638482799,200.98742128275995,803.9496851310398,12.059245276965596,48.60016465652543,0.0,396.0285409328044,1817.3456856383073,5506.88530810733,4246.247672109996,0.0,0.0,0.0,0.0,0.0,9657.710394659984,23.93652241916293,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-03-23 02:00:00+00:00,2,1.0,4766.883972927061,2172.3128612957375,1841.6966821170674,752.8744295142601,2172.3128612956443,658.0226959027747,1514.2901653928695,1899.7782869022215,1394.78569253568,777.527168760062,1841.6966821170674,0.0,752.8744295142601,0.0,2028.7791891428074,633.9934966071273,2594.5711116313278,3459.42814884177,864.8570372104425,777.5271687600575,259.17572292001915,1036.7028916800766,15.55054337520115,62.77964475865463,0.0,511.47985488325094,2347.8362997546956,12886.96628015644,5488.207337984577,0.0,0.0,0.0,5772.246007474682,0.0,15133.743774189976,23.91694991507526,0.0,0.0,0.0,0.0,0.0
2025-03-23 03:00:00+00:00,2,1.0,5065.620620082867,2309.75990491245,1958.794359612812,797.0663555576033,2309.7599049123583,699.4689101641502,1610.2909947482078,1899.7782869022215,1481.5570308815256,828.2028740309296,1958.794359612812,0.0,797.0663555576033,0.0,2154.992044918583,673.4350140370572,2755.860715170415,3674.480953560553,918.6202383901383,828.2028740309238,276.06762467697456,1104.2704987078982,16.564057480618473,66.73449434396039,0.0,543.7718559617242,2495.1932848904735,7560.81390497334,5829.472998479136,0.0,0.0,0.0,0.0,0.0,15133.743774189976,23.91355302858486,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-03-23 04:00:00+00:00,2,1.0,4612.233252327111,2101.9301612928493,1782.6740021769974,727.6290888572654,2101.9301612927597,636.7945808899947,1465.135580402765,1899.7782869022215,1348.7459489404155,753.1842123524373,1782.6740021769974,0.0,727.6290888572654,0.0,1961.8122893678774,613.0663404274617,2510.3030910342627,3347.0707880456835,836.7676970114209,753.1842123524332,251.0614041174777,1004.2456164699108,15.063684247048663,60.75651095388258,0.0,494.903473868058,2271.619110625349,6883.852362952461,5308.88307741356,0.0,0.0,0.0,0.0,0.0,15133.743774189976,23.921120299671802,0.0,0.0,0.0,9.094947017729282e-13,0.0
2025-03-23 05:00:00+00:00,2,1.0,4918.4003314097545,2243.1601822136527,1901.0615669431322,774.1785822529685,2243.160182213561,678.9168913712938,1564.2432908422672,1899.7782869022215,1438.5760191861439,804.5841630275132,1901.0615669431322,0.0,774.1785822529685,0.0,2092.4742097253,653.8981905391563,2675.2401491961004,3566.9868655948003,891.7467163987001,804.5841630275088,268.1947210091696,1072.7788840366784,16.091683260550177,64.77363283082364,0.0,528.074949432184,2422.7798934705834,7341.180224880338,5659.4610753201005,0.0,0.0,0.0,0.0,0.0,15133.743774189976,23.916582559496735,0.0,0.0,0.0,0.0,0.0
2025-03-23 06:00:00+00:00,2,1.0,4640.041575661417,2115.1503449302745,1792.873882346485,732.0173483846551,2115.15034493018,640.5184641441232,1474.6318807860569,1899.7782869022215,1357.0183172901275,758.1320276401513,1792.873882346485,0.0,732.0173483846552,0.0,1973.8448251492764,616.8265078591489,2524.8912307311407,3366.521640974854,841.6304102437135,758.1320276401475,252.71067588004917,1010.8427035201967,15.16264055280295,61.106389954241116,0.0,497.99569639286665,2285.4323208828228,6925.473896544239,5340.366466124131,0.0,0.0,0.0,0.0,0.0,15133.743774189976,23.920349628477982,0.0,0.0,0.0,0.0,0.0
2025-03-23 07:00:00+00:00,2,1.0,4423.780537253034,2015.8474401297815,1708.3534435372062,699.5796535860488,2015.8474401296862,610.287523738572,1405.5599163911143,1899.7782869022215,1293.63792684753,722.2095132822558,1708.3534435372062,0.0,699.5796535860488,0.0,1881.6551663236805,588.0172394761502,2407.933097123255,3210.5774628310064,802.6443657077516,722.2095132822512,240.73650442741706,962.9460177096682,14.444190265645023,58.24639984197667,0.0,474.6533792000105,2178.742078918951,6602.522616171985,5092.232629154687,0.0,0.0,0.0,0.0,0.0,15133.743774189976,23.923043449838868,0.0,0.0,0.0,0.0,0.0
2025-03-23 08:00:00+00:00,2,1.0,2525.460535255602,1153.2444540937913,974.6360422018396,397.58003895997115,1153.2444540936974,348.2540240145068,804.9904300791907,1899.7782869022215,737.7113114847197,415.53314260907393,974.6360422018396,0.0,397.58003895997115,0.0,1073.0346348868652,335.3233234021454,1372.2160811618105,1829.6214415490806,457.40536038727015,415.53314260907155,138.51104753635718,554.0441901454287,8.31066285218143,33.21488165565489,0.0,271.44733237474475,1244.2126082083537,3769.6731434639555,2902.6560764359456,0.0,0.0,0.0,0.0,0.0,15133.743774189976,23.95476381920036,0.0,0.0,0.0,0.0,0.0
2025-03-23 09:00:00+00:00,2,1.0,4083.5344389885936,1868.2456831922707,1574.7133878249276,640.5753679713939,1868.2456831921809,562.2502085469907,1305.9954746451901,1899.7782869022215,1193.8284255288054,674.4172576634696,1574.7133878249276,0.0,640.5753679713939,0.0,1736.4777098600805,542.6492843312751,2215.2887557963213,2953.7183410617617,738.4295852654404,674.4172576634651,224.80575255448835,899.2230102179534,13.4883451532693,53.64715531446176,0.0,439.5777358963942,2012.597858515329,6096.132297503923,4690.1960509218425,0.0,0.0,0.0,0.0,0.0,15133.743774189976,23.928941961672137,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-03-23 10:00:00+00:00,2,1.0,2599.533019262855,1190.2423235524213,998.604909565716,410.685786144719,1190.2423235523274,356.8802760721805,833.362047480147,1899.7782869022215,759.158677377013,431.08364617541037,998.604909565716,0.0,410.685786144719,0.0,1104.2308034574735,345.07212608046046,1409.2906957104349,1879.0542609472463,469.7635652368116,431.08364617540883,143.69454872513626,574.778194900545,8.621672923508175,34.06500514841866,0.0,280.04421997243253,1281.2611380867677,651.3447264164606,2983.28506440472,0.0,0.0,0.0,0.0,3229.4494309331617,11729.605177495501,23.95092892325925,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-23 11:00:00+00:00,2,1.0,2678.3055703265177,1221.2918427999698,1032.25598793989,424.7577395866579,1221.2918427998832,368.71305890442994,852.5787838954533,1899.7782869022215,782.8791617553545,438.41268104461744,1032.25598793989,0.0,424.7577395866579,0.0,1138.7333261896065,355.854164434252,1457.0137275265479,1942.684970035397,485.6712425088493,438.4126810446155,146.13756034820517,584.5502413928207,8.76825362089231,35.21525703406328,0.0,287.5429863947902,1319.1894643410524,0.0,3081.4182962250034,0.0,0.0,0.0,0.0,3997.4950346675696,7515.875429241077,23.951925082485854,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-23 12:00:00+00:00,2,1.0,3707.387082912041,1698.1578118471875,1425.674832003818,583.5544390610345,1698.157811847099,509.3040276308608,1188.8537842162382,1899.7782869022215,1083.837664220818,614.3201476263736,1425.674832003818,0.0,583.5544390610344,0.0,1576.4911479575537,492.65348373673555,2009.2292710648521,2678.972361419803,669.7430903549507,614.3201476263698,204.77338254212327,819.0935301684931,12.286402952527396,48.605789350724876,0.0,399.49959637236725,1827.5617453094292,0.0,4255.463509377357,0.0,0.0,0.0,0.0,5534.94882822147,1681.5270860211085,23.936422186322993,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-23 13:00:00+00:00,2,1.0,4774.338456629509,2184.5544442574437,1836.892876841388,752.8911355306742,2184.554444257344,656.3106598382518,1528.2437844190922,1899.7782869022215,1396.422087696117,788.1323565613314,1836.892876841388,0.0,752.8911355306742,0.0,2031.1594002852614,634.7373125891442,2589.784012372062,3453.045349829416,863.261337457354,788.132356561327,262.7107855204423,1050.8431420817692,15.762647131226537,62.63569766054838,0.0,514.0206073270429,2353.1283876857583,7127.466844315267,5484.204750114677,0.0,0.0,0.0,0.0,0.0,1681.5270860211085,23.918418804591326,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-23 14:00:00+00:00,2,1.0,2979.168721184503,1357.512062281965,1145.8042173653123,475.8524415372275,1357.5120622818704,409.9678836385293,947.544178643341,1899.7782869022215,870.376276510949,487.135785771019,1145.8042173653123,0.0,475.8524415372275,0.0,1266.0018567431985,395.6255802322495,1621.6566589025397,2162.2088785367196,540.5522196341799,487.135785771016,162.37859525700532,649.5143810280213,9.742715715420319,39.13265093633164,0.0,319.69126770794355,1467.1230294831303,10218.537758142314,3428.210735279918,0.0,0.0,0.0,5772.246007474682,0.0,7157.560465551101,23.947911864708473,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-03-23 15:00:00+00:00,2,1.0,2661.2908495157944,1206.7708133186725,1027.6256875549159,426.89434864220345,1206.7708133185786,367.52418393409346,839.2466293844851,1899.7782869022215,778.5064078947223,428.2644054239527,1027.6256875549159,0.0,426.89434864220345,0.0,1132.3729569377779,353.86654904305556,1454.5200361971192,1939.3600482628256,484.8400120657064,428.26440542395017,142.75480180798337,571.0192072319335,8.565288108479002,35.09771411306951,0.0,284.42001079658985,1309.5443759348836,12378.470655556219,3071.7330052006037,0.0,0.0,0.0,8407.635430105542,0.0,15133.743774189976,23.957366002481677,0.0,0.0,0.0,0.0,0.0
2025-03-23 16:00:00+00:00,2,1.0,2571.9426533617698,1168.5180759181092,993.0842502295519,410.3403272141068,1168.5180759180137,355.0979073205186,813.4201685974951,1899.7782869022215,752.5405393177396,415.9775366003718,993.0842502295519,0.0,410.3403272141068,0.0,1094.604420825803,342.0638815080634,1403.4245774436588,1871.2327699248783,467.8081924812196,415.97753660036926,138.65917886678974,554.636715467159,8.319550732007384,33.89593077902762,0.0,275.3005098063204,1266.047244173428,3837.989897535198,2965.837190750681,0.0,0.0,0.0,0.0,0.0,15133.743774189976,23.958772092659583,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-03-23 17:00:00+00:00,2,1.0,2694.2734470521896,1222.7099812093782,1042.017314826856,429.5461510159564,1222.709981209283,372.56967762653704,850.1403035827459,1899.7782869022215,789.4130503323977,433.29693087698274,1042.017314826856,0.0,429.5461510159564,0.0,1148.2371641198513,358.82411378745354,1471.563465842812,1962.0846211237495,490.52115528093736,433.2969308769808,144.43231029232692,577.7292411693077,8.665938617539615,35.555980954965236,0.0,288.1107339325008,1326.1102328657234,4020.383679917913,3110.321785243601,0.0,0.0,0.0,0.0,0.0,15133.743774189976,23.95786577546812,0.0,0.0,0.0,0.0,0.0
2025-03-23 18:00:00+00:00,2,1.0,4148.013061258572,1892.715768181011,1601.4696052705392,653.8276878070222,1892.7157681809192,571.7867515434679,1320.9290166374512,1899.7782869022215,1214.866672091139,677.8490960898758,1601.4696052705392,0.0,653.8276878070222,0.0,1767.0787957689295,552.2121236777905,2255.2972930775613,3007.0630574367483,751.7657643591871,677.8490960898723,225.9496986966241,903.7987947864964,13.556981921797446,54.5823650361864,0.0,445.5314268111183,2043.5983605027038,4719.354994038091,4774.141853205678,0.0,0.0,0.0,0.0,1472.2564277231845,13581.849237047201,23.934354980779364,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-03-23 19:00:00+00:00,2,1.0,4286.388019597032,1960.8904633992804,1653.0172325356962,672.4803236620546,1960.8904633991895,590.2544587421369,1370.6360046570526,1899.7782869022215,1254.714070472506,706.176392926779,1653.0172325356962,0.0,672.4803236620546,0.0,1825.0386479600083,570.3245774875027,2325.497556197751,3100.6634082636674,775.1658520659169,706.1763929267745,235.3921309755915,941.568523902366,14.123527858535489,56.31532021269143,0.0,461.3739643955796,2112.6953729958177,0.0,4925.702056223676,0.0,0.0,0.0,0.0,6399.08339259285,6836.623084396915,23.932523066966084,0.0,0.0,0.0,0.0,0.0
2025-03-23 20:00:00+00:00,2,1.0,3276.2455494626297,1495.8919102267787,1264.9062853284636,515.447353907385,1495.891910226685,451.61159052776827,1044.2803196989169,1899.7782869022215,959.6468289214855,536.245081305297,1264.9062853284636,0.0,515.447353907385,0.0,1395.8499329767062,436.2031040552207,1780.3536392358487,2373.804852314465,593.4512130786162,536.2450813052932,178.7483604350977,714.9934417403908,10.724901626105861,43.10166209892776,0.0,352.07868274956854,1614.307924043537,0.0,3769.654785291171,0.0,0.0,0.0,0.0,4890.5534735061665,1681.5270860211085,23.94938915595204,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-23 21:00:00+00:00,2,1.0,3539.052929292931,1616.2662931280975,1366.3932628862565,556.3933732785785,1616.2662931280079,487.96051739551746,1128.3057757324902,1899.7782869022215,1037.5128040559373,578.7534890721636,1366.3932628862565,0.0,556.3933732785785,0.0,1509.1095331722724,471.59672911633515,1922.7866361648353,2563.7155148864467,640.9288787216117,578.7534890721602,192.91782969072005,771.6713187628802,11.575069781443203,46.55573161937349,0.0,380.38837045470564,1743.9626093841894,5283.01553867712,4072.8250480587194,0.0,0.0,0.0,0.0,0.0,1681.5270860211085,23.944276953837104,0.0,0.0,0.0,0.0,0.0
2025-03-23 22:00:00+00:00,2,1.0,4426.837872567179,2021.1403096881822,1708.6236748829522,697.073887996044,2021.1403096880933,610.7570233674561,1410.3832863206374,1899.7782869022215,1299.3933578861047,721.7469518020814,1708.6236748829522,0.0,697.073887996044,0.0,1890.0267023797887,590.633344493684,2405.697562878996,3207.5967505053277,801.8991876263319,721.746951802078,240.58231726735931,962.3292690694373,14.434939036041559,58.229449126449,0.0,475.7024830027117,2181.481720552578,6608.319593119757,5097.623452885116,0.0,0.0,0.0,0.0,0.0,1681.5270860211085,23.929207292556782,0.0,0.0,0.0,0.0,0.0
2025-03-23 23:00:00+00:00,2,1.0,4604.1904827817725,2105.963831659269,1773.8678647384343,724.3587863840701,2105.963831659172,634.3131773916906,1471.6506542674813,1899.7782869022215,1351.2371060119958,754.7267256472772,1773.8678647384343,0.0,724.3587863840701,0.0,1965.4357905629033,614.1986845509073,2498.2266511225043,3330.968868163339,832.7422170408347,754.726725647273,251.57557521575768,1006.3023008630307,15.09453451294546,60.45962380599373,0.0,495.5214103862736,2269.5920455127125,15281.417958400027,5296.404658726242,0.0,0.0,0.0,8407.635430105542,0.0,9657.710394659984,23.92505655122642,0.0,0.0,0.0,0.0,0.0
2025-04-12 00:00:00+00:00,3,40.0,3091.7851799709215,1411.289052040397,1192.8628772817237,487.63325064880166,1411.2890520403037,425.390378407301,985.8986736330025,1899.7782869022215,902.5453289817666,508.7437230586334,1192.8628772817237,0.0,487.63325064880166,0.0,1312.7932057916603,410.24787680989385,1680.4961279305253,2240.6615039073668,560.1653759768417,508.7437230586306,169.58124101954354,678.3249640781742,10.174874461172612,40.66221882493973,0.0,332.2024686897498,1523.0340557821414,4614.8192357530625,3553.4547096990273,0.0,0.0,0.0,0.0,0.0,1681.5270860211085,23.954576160602286,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-04-12 01:00:00+00:00,3,40.0,3069.36490939459,1401.158246189879,1186.3093739780788,481.8972892266318,1401.1582461897879,423.1369636091243,978.0212825806636,1899.7782869022215,895.5574558272366,505.60079036264494,1186.3093739780788,0.0,481.8972892266318,0.0,1302.6290266577987,407.0715708305621,1668.2066632047106,2224.275550939614,556.0688877349035,505.600790362642,168.5335967875473,674.1343871501892,10.112015807252838,40.408254111608684,0.0,329.8047345151422,1511.9990597870164,4581.363969181606,3526.9045775974128,0.0,0.0,0.0,0.0,0.0,1681.5270860211085,23.952684324472653,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-04-12 02:00:00+00:00,3,40.0,3040.409167427768,1389.7122293327377,1173.7374656272664,476.9594724677625,1389.7122293326458,418.60135118629665,971.1108781463493,1899.7782869022215,887.7775977787093,501.9346315540317,1173.7374656272664,0.0,476.9594724677625,0.0,1291.3128694963045,403.53527171759515,1650.6969380950288,2200.9292507933715,550.2323126983429,501.93463155402856,167.31154385134283,669.2461754053713,10.03869263108057,39.981718693495615,0.0,327.0337422644948,1498.133281856352,4538.542449284119,3492.2421202896758,0.0,0.0,0.0,0.0,0.0,1681.5270860211085,23.95330502477946,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-04-12 03:00:00+00:00,3,40.0,3062.6154219436226,1399.3953161712273,1183.2826035528356,479.93750221955906,1399.3953161711333,421.91683061675843,977.478485554375,1899.7782869022215,894.9274287776716,504.46788739355907,1183.2826035528356,0.0,479.93750221955906,0.0,1301.712623676613,406.78519489894154,1663.2201057723944,2217.6268076965257,554.4067019241314,504.4678873935562,168.15596246451872,672.6238498580749,10.089357747871123,40.29785312878065,0.0,329.32054713954903,1509.0556173037924,10343.917046722097,3519.3394313731387,0.0,0.0,0.0,5772.246007474682,0.0,7157.560465551101,23.95377155181259,0.0,0.0,0.0,0.0,0.0
2025-04-12 04:00:00+00:00,3,40.0,3109.60323598824,1421.74813410318,1200.7576670208566,487.0974348642039,1421.7481341030887,428.03677677243934,993.7113573306492,1899.7782869022215,908.7287615481864,513.019372554997,1200.7576670208566,0.0,487.09743486420393,0.0,1321.7872895246348,413.0585279764484,1687.8551018850603,2250.4734691800804,562.6183672950201,513.0193725549932,171.00645751833105,684.0258300733242,10.260387451099863,40.89370435926773,0.0,334.5428309695121,1532.3802755696793,4641.983511557919,3572.260758704715,0.0,0.0,0.0,0.0,0.0,7157.560465551101,23.9529616036674,0.0,0.0,0.0,-4.547473508864641e-13,0.0
