timestamp_hour_utc,representative_day_id,day_weight,it_load_kw,q_air_kw,q_cp_kw,q_rdhx_kw,s_air_kw,s_air_old_kw,s_air_new_kw,old_ac_capacity_eff_kw,q_air_to_ashp_kw,q_air_to_reject_kw,q_cp_to_wshp_kw,q_cp_to_free_kw,q_rdhx_to_wshp_kw,q_rdhx_to_chiller_kw,q_ashp_out_kw,p_ashp_kw,q_wshp_in_kw,q_wshp_out_kw,p_wshp_kw,q_chiller_evap_kw,p_chiller_kw,q_tower_kw,p_tower_kw,p_pump_kw,p_cdu_free_kw,p_terminal_kw,p_cooling_kw,p_grid_kw,q_heat_kw,q_tes_ch_kw,q_tes_dis_kw,e_tes_kwh,p_bess_ch_kw,p_bess_dis_kw,e_bess_kwh,max_theta_c,hotspot_slack_c,hotspot_penalty_yuan,bess_degradation_cost_yuan,power_balance_residual_kw,heat_balance_residual_kw
2025-04-12 05:00:00+00:00,3,40.0,3108.01247362187,1421.273955063274,1200.0121319582445,486.726386600353,1421.2739550631795,427.77121207936153,993.502742983818,1899.7782869022215,908.0803733956088,513.1935816676681,1200.0121319582445,0.0,486.726386600353,0.0,1320.844179484522,412.76380608891316,1686.7385185585977,2248.9846914114632,562.2461728528658,513.1935816676654,171.0645272225551,684.2581088902205,10.263871633353306,40.86762782475087,0.0,334.42241393910854,1531.6284195615467,13047.276323288957,3569.8288708959853,0.0,0.0,0.0,8407.635430105542,0.0,15133.743774189976,23.95336448445248,0.0,0.0,0.0,0.0,0.0
2025-04-12 06:00:00+00:00,3,40.0,3057.446493160741,1400.6678299213568,1179.5624484429607,477.2162147964232,1400.6678299212613,420.6976845049702,979.9701454162911,1899.7782869022215,892.2187527774556,508.449077143904,1179.5624484429607,0.0,477.2162147964231,0.0,1297.7727313126627,405.5539785352071,1656.778663239384,2209.038217652512,552.259554413128,508.4490771439014,169.48302571463378,677.9321028585351,10.168981542878027,40.15903560125306,0.0,329.48071326367517,1507.105289070775,4564.551782231516,3506.8109489651742,0.0,0.0,0.0,0.0,0.0,15133.743774189976,23.9535068725897,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-04-12 07:00:00+00:00,3,40.0,3070.6544380104815,1408.7141055019556,1182.5443731643277,479.395959344199,1408.714105501861,422.00757905428907,986.7065264475721,1899.7782869022215,895.9996600171127,512.7144454848459,1182.5443731643277,0.0,479.395959344199,0.0,1303.2722327521637,407.2725727350512,1661.9403325085264,2215.9204433447017,553.9801108361754,512.7144454848426,170.90481516161418,683.6192606464567,10.25428890969685,40.27029078837181,0.0,331.30267358462606,1513.9847520155354,4584.639190026017,3519.1926760968654,0.0,0.0,0.0,0.0,0.0,15133.743774189976,23.95180310565256,0.0,0.0,0.0,0.0,0.0
2025-04-12 08:00:00+00:00,3,40.0,3024.258249840333,1388.2220658614442,1165.0488658629472,470.98731811593836,1388.2220658613528,415.8941950122565,972.3278708490964,1899.7782869022215,882.5554168616459,505.6666489998014,1165.0488658629472,0.0,470.98731811593836,0.0,1283.7169699805759,401.16155311893,1636.0361839788857,2181.381578638514,545.3453946596285,505.6666489997981,168.55554966659935,674.2221986663974,10.11333297999596,39.661339157047806,0.0,326.4478847103451,1491.2850542925469,4515.54330413288,3465.09854861909,0.0,0.0,0.0,0.0,0.0,15133.743774189976,23.952721195030033,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-04-12 09:00:00+00:00,3,40.0,2952.048198650281,1357.8996417733554,1135.245689966035,458.902866910889,1357.899641773263,405.3120388934062,952.5876028798568,1899.7782869022215,861.5861620591124,496.3134797142458,1135.245689966035,0.0,458.902866910889,0.0,1253.2162357223456,391.630073663233,1594.148556876924,2125.5314091692317,531.3828522923079,496.3134797142435,165.4378265714145,661.751306285658,9.92626959428487,38.646399368089945,0.0,319.2050829860682,1456.2285044753985,4408.276703125679,3378.7476448915772,0.0,0.0,0.0,0.0,0.0,15133.743774189976,23.954503212193853,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-04-12 10:00:00+00:00,3,40.0,2929.163055665478,1350.2947453496283,1125.7636031420957,453.104707173753,1350.2947453495356,402.1032701275242,948.1914752220114,1899.7782869022215,855.3080455382556,494.98669981137556,1125.7636031420957,0.0,453.104707173753,0.0,1244.0844298738264,388.77638433557075,1578.8683103158487,2105.1577470877983,526.2894367719496,494.98669981137243,164.9955666037908,659.9822664151632,9.899733996227447,38.3039551660004,0.0,317.2930456058234,1445.5581224793623,506.9593434153767,3349.242176961625,0.0,0.0,0.0,0.0,3867.7618347294638,11056.764825917693,23.954642565104923,0.0,0.0,0.0,0.0,0.0
2025-04-12 11:00:00+00:00,3,40.0,3018.0422265829366,1387.8435684013127,1159.593289560104,470.60536862151974,1387.843568401217,414.1568471524828,973.6867212487343,1899.7782869022215,881.726797421449,506.1167709798669,1159.593289560104,0.0,470.60536862151974,0.0,1282.5117053402894,400.7849079188404,1630.1986581816238,2173.598210908832,543.399552727208,506.116770979864,168.70559032662132,674.8223613064853,10.12233541959728,39.49385237301831,0.0,326.26460837444574,1488.7708471397311,0.0,3456.109916249121,0.0,0.0,0.0,0.0,4506.8130737226675,6306.166725388368,23.953449286268164,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-04-12 12:00:00+00:00,3,40.0,2937.9634504198903,1351.7735042515455,1128.6783760461963,457.51157012214884,1351.7735042514519,403.10072958033203,948.6727746711199,1899.7782869022215,857.6574819252646,494.11602232628354,1128.6783760461963,0.0,457.51157012214884,0.0,1247.501791891294,389.8443099660294,1586.1899461683452,2114.91992822446,528.729982056115,494.1160223262807,164.7053407754269,658.8213631017076,9.882320446525613,38.43546698260738,0.0,317.75751472347656,1449.3549349501807,0.0,3362.421720115754,0.0,0.0,0.0,0.0,4387.31838537007,1681.5270860211085,23.95434725048275,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-04-12 13:00:00+00:00,3,40.0,2936.394018063023,1348.8465402647917,1128.4106009430857,459.1368768551445,1348.8465402646968,402.8086236614942,946.0379166032026,1899.7782869022215,858.2079892502293,490.63855101456477,1128.4106009430857,0.0,459.1368768551445,0.0,1248.3025298185153,390.094540568286,1587.5474777982304,2116.7299703976405,529.1824925994101,490.6385510145624,163.5461836715208,654.1847346860832,9.812771020291247,38.44368679684402,0.0,317.1520533372718,1448.231727993624,4384.625746056647,3365.0325002161558,0.0,0.0,0.0,0.0,0.0,1681.5270860211085,23.95371283273399,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-04-12 14:00:00+00:00,3,40.0,3007.658007168605,1376.9236323982004,1159.0616290322,471.672745738206,1376.923632398105,413.35511915837685,963.568513239728,1899.7782869022215,878.8162749273316,498.1073574708719,1159.0616290322,0.0,471.672745738206,0.0,1278.278218076119,399.46194314878716,1630.734374770406,2174.3124996938745,543.5781249234686,498.10735747086915,166.03578582362303,664.1431432944921,9.962147149417381,39.48857632834806,0.0,323.93358672644536,1482.4601641000897,12897.753601374236,3452.5907177699937,0.0,0.0,0.0,8407.635430105542,0.0,9657.710394659984,23.952706474054263,0.0,0.0,0.0,0.0,0.0
2025-04-12 15:00:00+00:00,3,40.0,3059.3822059163886,1402.038693297309,1179.6811345827168,477.66237803636443,1402.038693297216,420.44598165573325,981.5927116414828,1899.7782869022215,892.9641189497428,509.07457434756924,1179.6811345827168,0.0,477.6623780363645,0.0,1298.8569002905351,405.8927813407922,1657.3435126190811,2209.7913501587745,552.4478375396936,509.0745743475659,169.69152478252195,678.7660991300878,10.181491486951316,40.16705781784515,0.0,329.77727833807785,1508.1579713058823,10339.786184696954,3508.6482504493097,0.0,0.0,0.0,5772.246007474682,0.0,15133.743774189976,23.952547536228764,0.0,0.0,0.0,9.094947017729282e-13,0.0
2025-04-12 16:00:00+00:00,3,40.0,3006.305278603771,1375.0226917139432,1159.3452253462285,471.9373615435986,1375.022691713849,413.0139293695629,962.0087623442862,1899.7782869022215,876.4361270285939,498.58656468535224,1159.3452253462285,0.0,471.9373615435987,0.0,1274.8161847688639,398.38005774027,1631.2825868898271,2175.043449186436,543.760862296609,498.5865646853489,166.19552156178295,664.7820862471318,9.971731293706977,39.49973037582284,0.0,323.54406152241836,1481.35196479061,4487.657243394382,3449.8596339553,0.0,0.0,0.0,0.0,0.0,15133.743774189976,23.949041484275583,0.0,0.0,0.0,9.094947017729282e-13,0.0
2025-04-12 17:00:00+00:00,3,40.0,3007.45062791119,1371.824621512672,1160.82739501538,474.7986113831387,1371.8246215125794,413.504574010014,958.3200475025653,1899.7782869022215,877.6752745992922,494.14934691338254,1160.82739501538,0.0,474.7986113831387,0.0,1276.618581235334,398.9433066360419,1635.6260063985183,2180.8346751980243,545.2086687995061,494.14934691338,164.71644897112665,658.8657958845066,9.8829869382676,39.57280796429278,0.0,322.9430353524963,1481.2672546617312,800.4356889565502,3457.4532564333585,0.0,0.0,0.0,0.0,3688.2821936163714,11245.952979100017,23.951317951760643,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-04-12 18:00:00+00:00,3,40.0,3066.3174869809536,1395.7769639849264,1185.9789279877407,484.5615950082864,1395.776963984833,422.47217480171037,973.3047891831227,1899.7782869022215,894.5006760497408,501.2762879351883,1185.9789279877407,0.0,484.5615950082864,0.0,1301.0918924359867,406.59121638624583,1670.540522996027,2227.3873639947024,556.8468409986756,501.2762879351858,167.09209597839526,668.368383913581,10.025525758703715,40.424983789715085,0.0,328.6984695856054,1509.6791324973408,0.0,3528.479256430689,0.0,0.0,0.0,0.0,4575.996619478294,6422.429018172606,23.949889142180606,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-04-12 19:00:00+00:00,3,40.0,3014.1137776552564,1369.8783227153117,1164.1312771833668,480.1041777565799,1369.878322715217,414.9538110206918,954.9245116945253,1899.7782869022215,878.9491719378212,490.92915077749404,1164.1312771833668,0.0,480.1041777565799,0.0,1278.4715228186487,399.52235088082773,1644.2354549399467,2192.313939919929,548.0784849799822,490.92915077749046,163.6430502591635,654.572201036654,9.818583015549809,39.724980093066804,0.0,322.7132538436904,1483.5007030722804,0.0,3470.7854627385777,0.0,0.0,0.0,0.0,4497.614480727536,1681.5270860211085,23.952067348241272,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-04-12 20:00:00+00:00,3,40.0,2967.55226047756,1351.1815103891633,1144.9979712223292,471.37277886606756,1351.1815103890744,408.1915602371538,942.9899501519208,1899.7782869022215,864.5064138597085,486.6750965294581,1144.9979712223292,0.0,471.37277886606756,0.0,1257.4638747050305,392.95746084532203,1616.3707500883966,2155.161000117862,538.7902500294655,486.6750965294551,162.22503217648503,648.9001287059401,9.733501930589101,39.063666925330544,0.0,318.2141309184226,1460.984042825615,4428.536303303175,3412.6248748228927,0.0,0.0,0.0,0.0,0.0,1681.5270860211085,23.953180558224407,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-04-12 21:00:00+00:00,3,40.0,2956.3872331650873,1343.3676593634614,1141.1953512890163,471.8242225126087,1343.367659363368,406.7527783709628,936.6148809924051,1899.7782869022215,862.1219922941269,481.24566706933734,1141.1953512890163,0.0,471.8242225126087,0.0,1253.995625155094,391.8736328609669,1613.019573801625,2150.692765068833,537.6731912672083,481.24566706933444,160.41522235644481,641.6608894257793,9.624913341386689,38.95410276379658,0.0,316.4841704661035,1455.0252330559067,4411.412466220994,3404.688390223927,0.0,0.0,0.0,0.0,0.0,1681.5270860211085,23.954857710954805,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-04-12 22:00:00+00:00,3,40.0,2970.19408654103,1347.4250757974235,1144.5320313724624,478.2369793711454,1347.4250757973325,408.1306773887377,939.2943984085949,1899.7782869022215,866.298501189938,481.12657460748864,1144.5320313724624,0.0,478.2369793711454,0.0,1260.0705471853641,393.7720459954263,1622.7690107436079,2163.6920143248103,540.9230035812026,481.1265746074863,160.3755248691621,641.5020994766484,9.622531492149726,39.11833073488533,0.0,317.5528068374929,1461.364243510319,4431.558330051349,3423.7625615101742,0.0,0.0,0.0,0.0,0.0,1681.5270860211085,23.953159915940564,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-04-12 23:00:00+00:00,3,40.0,3033.7416111196762,1375.1071170015266,1168.3371426090698,490.2973515090813,1375.1071170014357,416.6636835227633,958.4434334786723,1899.7782869022215,884.7312721442955,490.3758448572342,1168.3371426090698,0.0,490.2973515090813,0.0,1286.8818503917025,402.15057824740705,1658.6344941181508,2211.512658824201,552.8781647060503,490.3758448572315,163.4586149524105,653.834459809642,9.80751689714463,39.9530877933629,0.0,324.1327033136572,1492.3806659100328,4526.122277029708,3498.394509215904,0.0,0.0,0.0,0.0,0.0,1681.5270860211085,23.949507515364054,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-06-08 00:00:00+00:00,4,59.0,2668.226443465902,1217.7415667164066,1043.7840661689838,406.70081058051016,1217.7415667163132,370.7012523344007,847.0403143819125,1899.7782869022215,778.623715260416,439.117851455993,1043.7840661689838,0.0,406.70081058051016,0.0,1132.5435858333326,353.91987057291647,1450.484876749494,1933.9798356659921,483.49495891649804,439.11785145599026,146.37261715199674,585.4904686079869,8.782357029119805,35.380530090874615,0.0,286.5331072166532,1314.4834409780588,3982.7098844439606,3066.5234214993247,0.0,0.0,0.0,0.0,0.0,1681.5270860211085,23.957110275797554,0.0,0.0,0.0,0.0,0.0
2025-06-08 01:00:00+00:00,4,59.0,2697.086106739959,1237.7567283602937,1054.4725336897827,404.8568446898812,1237.7567283601952,374.2254872423806,863.5312411178147,1899.7782869022215,794.3989437468138,443.3577846134828,1054.4725336897827,0.0,404.8568446898812,0.0,1155.489372722638,361.0904289758244,1459.329378379664,1945.7725045062184,486.4431261265546,443.3577846134797,147.78592820449322,591.1437128179729,8.867155692269593,35.68274445759229,0.0,290.8778708038112,1330.7472542605453,4027.8333610005047,3101.2618772288565,0.0,0.0,0.0,0.0,0.0,1681.5270860211085,23.95579909156606,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-06-08 02:00:00+00:00,4,59.0,2748.2279820414296,1260.1905272203985,1075.196160948596,412.84129387243456,1260.190527220309,381.3154443068003,878.8750829135085,1899.7782869022215,810.0386856683953,450.151841552006,1075.196160948596,0.0,412.84129387243456,0.0,1178.2380882449386,368.1994025765433,1488.0374548210305,1984.049939761374,496.0124849403435,450.15184155200325,150.05061385066773,600.2024554026709,9.003036831040063,36.38429776718222,0.0,296.18126570842014,1355.831101674197,4104.059083715627,3162.2880280063127,0.0,0.0,0.0,0.0,0.0,1681.5270860211085,23.955178404708125,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-06-08 03:00:00+00:00,4,59.0,2787.1014940741543,1281.519572578997,1087.783303541745,417.7986179534108,1281.5195725789022,385.6307296687056,895.8888429101966,1899.7782869022215,819.2059344586429,462.31363812035687,1087.783303541745,0.0,417.7986179534108,0.0,1191.5722683034808,372.36633384483775,1505.5819214951557,2007.442561993541,501.86064049838524,462.31363812035465,154.1045460401182,616.4181841604728,9.246272762407092,36.81148528578645,0.0,301.07161767915477,1375.4608961106894,9934.808397659526,3199.014830297022,0.0,0.0,0.0,5772.246007474682,0.0,7157.560465551101,23.95567305001509,0.0,0.0,0.0,0.0,0.0
2025-06-08 04:00:00+00:00,4,59.0,2835.911021442252,1305.6426025104215,1102.5623020498558,427.70611688197863,1305.6426025103278,390.3059202056237,915.3366823047041,1899.7782869022215,832.9651158290479,472.67748668137654,1102.5623020498558,0.0,427.7061168819786,0.0,1211.5856230240697,378.6205071950218,1530.2684189318347,2040.3578919091128,510.0894729772782,472.6774866813736,157.55916222712452,630.2366489084981,9.45354973362747,37.35393023031547,0.0,306.6844193688862,1399.7610417322537,4235.672063174506,3251.9435149331825,0.0,0.0,0.0,0.0,0.0,7157.560465551101,23.95736432143029,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-06-08 05:00:00+00:00,4,59.0,2864.877477365525,1319.6529800113806,1114.9626673540117,430.26183000013464,1319.6529800112862,394.5443087166541,925.1086712946321,1899.7782869022215,841.6898108220507,477.96316918933303,1114.9626673540117,0.0,430.26183000013464,0.0,1224.2760884684374,382.5862776463867,1545.2244973541465,2060.2993298055285,515.0748324513821,477.9631691893301,159.32105639644334,637.2842255857734,9.5592633837866,37.7514983206217,0.0,309.9344108755208,1414.2273390741414,12686.740246545207,3284.5754182739656,0.0,0.0,0.0,8407.635430105542,0.0,15133.743774189976,23.957813966177426,0.0,0.0,0.0,0.0,0.0
2025-06-08 06:00:00+00:00,4,59.0,2869.0960452254612,1318.1179126714783,1121.2942362970327,429.6838962569501,1318.1179126713853,396.5140550106226,921.6038576607627,1899.7782869022215,844.1191479296765,473.9987647418049,1121.2942362970327,0.0,429.6838962569501,0.0,1227.809669715893,383.69052178621655,1550.978132553983,2067.9708434053105,516.9927108513276,473.9987647418013,157.9995882472671,631.9983529890684,9.479975294836025,37.93566605148048,0.0,309.6827892306351,1415.7812514617628,4284.877296687224,3295.7805131212035,0.0,0.0,0.0,0.0,0.0,15133.743774189976,23.95848336569341,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-06-08 07:00:00+00:00,4,59.0,2935.153587802032,1345.8700810633156,1141.8679071059967,447.4155996327196,1345.8700810632201,404.6210682592195,941.2490128040006,1899.7782869022215,863.0694427450252,482.8006383182933,1141.8679071059967,0.0,447.4155996327196,0.0,1255.373734901855,392.30429215682966,1589.2835067387164,2119.0446756516217,529.7611689129054,482.80063831829057,160.93354610609686,643.7341844243874,9.65601276636581,38.7301932095071,0.0,316.36979207776267,1447.7550052294675,4382.9085930315,3374.418410553477,0.0,0.0,0.0,0.0,0.0,15133.743774189976,23.958611478419122,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-06-08 08:00:00+00:00,4,59.0,2902.079830330927,1329.8425785411093,1124.89615432926,447.341097460559,1329.842578541014,399.04774576082565,930.7948327801885,1899.7782869022215,853.8906947875894,475.951883753523,1124.89615432926,0.0,447.341097460559,0.0,1242.0228287819484,388.13213399435887,1572.237251789819,2096.3163357197586,524.0790839299397,475.95188375352006,158.65062791784,634.60251167136,9.5190376750704,38.2202956044834,0.0,312.669777812524,1431.2709569342164,4333.3507872651435,3338.3391645017073,0.0,0.0,0.0,0.0,0.0,15133.743774189976,23.95935637270189,0.0,0.0,0.0,0.0,0.0
2025-06-08 09:00:00+00:00,4,59.0,2865.8243195745335,1322.7373803551113,1099.9134290444824,443.1735101749397,1322.7373803550174,390.4735328086414,932.263847546376,1899.7782869022215,842.1700056612966,480.5673746938175,1099.9134290444824,0.0,443.1735101749397,0.0,1224.974553689159,382.80454802786215,1543.0869392194222,2057.449252292563,514.3623130731407,480.5673746938146,160.1891248979382,640.7564995917528,9.611347493876291,37.429137973083876,0.0,310.65982254217397,1415.0562940080754,4280.880613582609,3282.4238059817217,0.0,0.0,0.0,0.0,0.0,15133.743774189976,23.95902680344954,0.0,0.0,0.0,0.0,0.0
2025-06-08 10:00:00+00:00,4,59.0,3004.936785739249,1385.4545969620965,1152.2398896594618,467.2422991176879,1385.4545969620067,409.01496088144677,976.4396360805598,1899.7782869022215,881.4204669526108,504.0341300094887,1152.2398896594618,0.0,467.24229911768793,0.0,1282.066133749252,400.64566679664125,1619.4821887771498,2159.3095850361997,539.8273962590499,504.0341300094856,168.0113766698285,672.045506679314,10.08068260018971,39.23961968096073,0.0,325.4737140613047,1483.2784560679747,474.8468617211802,3441.3757187854517,0.0,0.0,0.0,0.0,4013.3683800860435,10903.28205073256,23.956768374712325,0.0,0.0,0.0,0.0,0.0
2025-06-08 11:00:00+00:00,4,59.0,2992.4877938225673,1379.0374310238485,1145.202719361079,468.24764343764014,1379.0374310237569,406.81844794747053,972.2189830762863,1899.7782869022215,877.8602098641384,501.17722115971327,1145.202719361079,0.0,468.24764343764014,0.0,1276.8875779842015,399.027368120063,1613.450362798719,2151.267150398292,537.816787599573,501.17722115971026,167.0590737199034,668.2362948796136,10.023544423194204,39.038558015208764,0.0,324.0149816917351,1476.9803135696775,0.0,3428.1547283824934,0.0,0.0,0.0,0.0,4469.468107392244,6192.049001118711,23.956400180732146,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-06-08 12:00:00+00:00,4,59.0,2864.58811242164,1322.9113862366858,1099.894463271569,441.7822629133835,1322.9113862365934,390.27445665853423,932.6369295780593,1899.7782869022215,840.4229570894151,482.4884291472735,1099.894463271569,0.0,441.7822629133835,0.0,1222.4333921300583,382.01043504064324,1541.6767261849525,2055.568968246603,513.8922420616508,482.4884291472704,160.82947638242345,643.3179055296938,9.649768582945407,37.41465652728091,0.0,310.6721153273297,1414.4686939222734,0.0,3278.0023603766613,0.0,0.0,0.0,0.0,4279.056806343913,1681.5270860211085,23.957690413567914,0.0,0.0,0.0,0.0,0.0
2025-06-08 13:00:00+00:00,4,59.0,2798.9460515361766,1292.596242850251,1075.581492733997,430.76831595192994,1292.5962428501564,381.69794926010724,910.8982935900492,1899.7782869022215,822.094789973449,470.5014528768051,1075.581492733997,0.0,430.76831595192994,0.0,1195.7742399613803,373.6794499879313,1506.349808685927,2008.466411581236,502.116602895309,470.5014528768022,156.83381762560072,627.3352705024029,9.410029057536043,36.57512794153921,0.0,303.54161784156713,1382.1566453494834,9953.348704360342,3204.2406515426164,0.0,0.0,0.0,5772.246007474682,0.0,7157.560465551101,23.96044312339625,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-06-08 14:00:00+00:00,4,59.0,2815.0490135332443,1299.6804236075143,1076.9490119025756,438.41957802315187,1299.680423607418,382.69467152097724,916.9857520864409,1899.7782869022215,826.0422229256405,473.63820068187636,1076.9490119025756,0.0,438.4195780231518,0.0,1201.5159606191135,375.47373769347297,1515.3685899257275,2020.4914532343032,505.1228633085758,473.63820068187397,157.8794002272913,631.5176009091653,9.472764013637478,36.69266613730879,0.0,305.2657833654075,1389.9072147456939,4204.9562282789375,3222.0074138534164,0.0,0.0,0.0,0.0,0.0,7157.560465551101,23.960448255807194,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-06-08 15:00:00+00:00,4,59.0,3010.6690789388085,1392.5905627788943,1150.503476863304,467.5750392966113,1392.5905627788025,410.8938800899654,981.6966826888371,1899.7782869022215,878.0755389122479,514.5150238666494,1150.503476863304,0.0,467.5750392966113,0.0,1277.2007838723607,399.1252449601127,1618.0785161599154,2157.4380215465535,539.3595053866384,514.5150238666463,171.50500795554876,686.020031822195,10.290300477332925,39.19085469886524,0.0,327.06292143543214,1486.5338349139301,12904.83834395828,3434.638805418914,0.0,0.0,0.0,8407.635430105542,0.0,15133.743774189976,23.948145877946516,0.0,0.0,0.0,-1.8189894035458565e-12,0.0
2025-06-08 16:00:00+00:00,4,59.0,3078.2069923204554,1416.9389267685935,1179.6933278310025,481.57473772085956,1416.938926768493,421.04373696231386,995.8951898061791,1899.7782869022215,898.1922738263172,518.7466529422791,1179.6933278310025,0.0,481.5747377208595,0.0,1306.4614892019158,408.2692153755987,1661.2680655518618,2215.024087402482,553.7560218506205,518.7466529422767,172.9155509807589,691.6622039230356,10.374933058845533,40.206547212138666,0.0,333.0543715603535,1518.5766400383159,4596.783632358771,3521.485576604398,0.0,0.0,0.0,0.0,0.0,15133.743774189976,23.946878443291695,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-06-08 17:00:00+00:00,4,59.0,3074.9395644076244,1416.2497561648438,1179.4305002564695,479.2593079863111,1416.249756164751,420.86129302895165,995.3884631357994,1899.7782869022215,898.2968697228437,517.9528864420033,1179.4305002564695,0.0,479.2593079863111,0.0,1306.6136286877727,408.31675896492897,1658.6898082427808,2211.586410990374,552.8966027475935,517.9528864420001,172.65096214733336,690.6038485893334,10.359057728840002,40.175508087557205,0.0,332.8404318072453,1517.2393214834983,936.0104019606015,3518.200039678147,0.0,0.0,0.0,0.0,3656.168483930521,11279.803801341583,23.948157115770073,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-06-08 18:00:00+00:00,4,59.0,3058.9732310608524,1408.2629595007445,1174.882429867302,475.8278416928084,1408.2629595006513,419.1370679985828,989.1258915020685,1899.7782869022215,892.5584344215624,515.7045250791856,1174.882429867302,0.0,475.8278416928084,0.0,1298.2668137040907,405.70837928252837,1650.7102715601104,2200.947028746814,550.2367571867035,515.7045250791825,171.9015083597275,687.60603343891,10.31409050158365,40.00475131294715,0.0,330.9885666823743,1509.1540533258644,4568.127284386717,3499.213842450905,0.0,0.0,0.0,0.0,0.0,11279.803801341583,23.947793686891803,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-06-08 19:00:00+00:00,4,59.0,3062.354483484829,1410.9191955445363,1180.0663022851102,471.36898565518334,1410.9191955444408,420.40340648770456,990.5157890567361,1899.7782869022215,891.7254282131822,519.1937673313574,1180.0663022851102,0.0,471.36898565518334,0.0,1297.055168310083,405.32974009690093,1651.4352879402932,2201.913717253724,550.478429313431,519.1937673313541,173.06458911045138,692.2583564418055,10.383875346627082,40.11567892510513,0.0,331.54487278370425,1510.91718557622,0.0,3498.968885563807,0.0,0.0,0.0,0.0,4573.271669061049,6459.152190357345,23.94957064578652,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-06-08 20:00:00+00:00,4,59.0,3034.895582970205,1399.626065271302,1168.2482066487162,467.0213110501851,1399.6260652712133,416.2991539920204,983.3269112791929,1899.7782869022215,882.9871823057439,516.638882965561,1168.2482066487162,0.0,467.0213110501851,0.0,1284.3449924447184,401.3578101389745,1635.269517698901,2180.3593569318678,545.0898392329669,516.6388829655579,172.21296098851928,688.8518439540771,10.332777659311157,39.717659309963324,0.0,328.84651053069047,1497.5575578604257,0.0,3464.704349376586,0.0,0.0,0.0,0.0,4532.45314083063,1681.5270860211085,23.949367383140252,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-06-08 21:00:00+00:00,4,59.0,3007.7975109015924,1387.581412883741,1152.923943543825,467.29215447402504,1387.5814128836464,411.4070538036295,976.1743590800169,1899.7782869022215,874.759975225975,512.821437657769,1152.923943543825,0.0,467.29215447402504,0.0,1272.3781457832365,397.6181705572614,1620.21609801785,2160.2881306904665,540.0720326726166,512.8214376577657,170.94047921925522,683.7619168770209,10.256428753155314,39.260639851055004,0.0,326.03940521501636,1484.1871562683598,4491.984667169952,3432.666276473703,0.0,0.0,0.0,0.0,0.0,1681.5270860211085,23.946737620726918,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-06-08 22:00:00+00:00,4,59.0,2975.856033715487,1368.3662085300984,1140.0676358994767,467.42218928591245,1368.3662085300032,407.2967507417658,961.0694577882374,1899.7782869022215,867.6750744609653,500.69113406913635,1140.0676358994767,0.0,467.42218928591245,0.0,1262.072835579586,394.39776111862056,1607.4898251853895,2143.3197669138526,535.8299417284632,500.6911340691331,166.89704468971104,667.5881787588442,10.013822681382662,38.87625096984344,0.0,321.7164163122475,1467.7312375002682,4443.587271215754,3405.3926024934385,0.0,0.0,0.0,0.0,0.0,1681.5270860211085,23.945646264440104,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-06-08 23:00:00+00:00,4,59.0,2972.2519996359006,1365.138557724547,1141.5687005598156,465.5447413515377,1365.1385577244516,407.699007669713,957.4395500547387,1899.7782869022215,866.9721350906865,498.1664226338632,1141.5687005598156,0.0,465.54474135153765,0.0,1261.0503783137258,394.0782432230393,1607.1134419113532,2142.817922548471,535.7044806371177,498.16642263386086,166.05547421128693,664.2218968451477,9.963328452677215,38.90250843030985,0.0,321.00517906977893,1465.7092140242098,4437.96121366011,3403.8683008621965,0.0,0.0,0.0,0.0,0.0,1681.5270860211085,23.948507679890632,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-07-04 00:00:00+00:00,5,66.0,2818.240359639253,1280.2697968754762,1112.743838094497,425.2267246692792,1280.2697968753841,393.36732611712546,886.9024707582588,1899.7782869022215,815.5730456931198,464.69675118235904,1112.743838094497,0.0,425.2267246692792,0.0,1186.2880664627198,370.71502076959996,1537.9705627637763,2050.6274170183683,512.6568542545921,464.69675118235614,154.89891706078538,619.5956682431415,9.293935023647123,37.63458238952771,0.0,301.4598902206403,1386.6591997187925,12612.534989463587,3236.915483481088,0.0,0.0,0.0,8407.635430105542,0.0,9657.710394659984,23.960804464549685,0.0,0.0,0.0,1.8189894035458565e-12,0.0
2025-07-04 01:00:00+00:00,5,66.0,2774.3114535455616,1260.868376471804,1100.8252715213139,412.617805552442,1260.8683764717098,388.5839134703821,872.2844630013276,1899.7782869022215,801.4849296799839,459.3834467918224,1100.8252715213139,0.0,412.61780555244195,0.0,1165.796261352704,364.31133167272003,1513.4430770737556,2017.9241027650073,504.48102569125183,459.3834467918199,153.1278155972733,612.5112623890932,9.187668935836397,37.15093620116383,0.0,296.83333641951003,1365.0921145177554,4139.403568063317,3183.720364117711,0.0,0.0,0.0,0.0,0.0,9657.710394659984,23.959751718223757,0.0,0.0,0.0,0.0,0.0
2025-07-04 02:00:00+00:00,5,66.0,2760.9594491582247,1255.035380658403,1094.9961463158418,410.92792218398,1255.035380658315,386.5923712463517,868.4430094119632,1899.7782869022215,798.3912770599674,456.6441035984384,1094.9961463158418,0.0,410.92792218398,0.0,1161.2964029963161,362.9051259363488,1505.9240684998217,2007.8987579997622,501.97468949994055,456.64410359843544,152.21470119947847,608.8588047979139,9.132882071968707,36.959163611315056,0.0,295.44835861677757,1358.634920935829,4119.594370094053,3169.1951609960784,0.0,0.0,0.0,0.0,0.0,9657.710394659984,23.96065971831868,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-07-04 03:00:00+00:00,5,66.0,2753.5121730464352,1252.436798772189,1090.7708272861644,410.3045469880803,1252.4367987720952,385.02901242665985,867.4077863454354,1899.7782869022215,795.8251977629782,456.6116010092133,1090.7708272861644,0.0,410.30454698808035,0.0,1157.5639240188773,361.73872625589917,1501.0753742742445,2001.4338323656593,500.35845809141483,456.6116010092105,152.20386700307017,608.8154680122807,9.13223202018421,36.82617028846573,0.0,294.8108483571027,1355.0703020161368,4108.5824750625725,3158.997756384537,0.0,0.0,0.0,0.0,0.0,9657.710394659984,23.96019539674408,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-07-04 04:00:00+00:00,5,66.0,2746.0345353449115,1248.336671201508,1087.1016409197282,410.5962232236753,1248.3366712014185,383.8044194143687,864.5322517870497,1899.7782869022215,793.3161579918793,455.02051320963096,1087.1016409197282,0.0,410.59622322367534,0.0,1153.9144116245513,360.5982536326723,1497.6978641434034,1996.9304855245377,499.23262138113444,455.0205132096286,151.6735044032095,606.694017612838,9.10041026419257,36.71901145982859,0.0,293.8848872349258,1351.2086883759632,4097.243223720874,3150.844897149089,0.0,0.0,0.0,0.0,0.0,9657.710394659984,23.959195666029466,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-07-04 05:00:00+00:00,5,66.0,2742.154172633252,1246.4223710455194,1087.146035553531,408.5857660342031,1246.4223710454269,383.57376106163184,862.8486099837951,1899.7782869022215,792.1723949976792,454.249976047843,1087.146035553531,0.0,408.5857660342031,0.0,1152.250756360261,360.0783613625816,1495.731801587734,1994.3090687836452,498.5772671959113,454.24997604783994,151.4166586826133,605.6666347304532,9.084999520956798,36.70023872694796,0.0,293.4269460015362,1349.284471490547,4091.438644123799,3146.559825143906,0.0,0.0,0.0,0.0,0.0,9657.710394659984,23.961252199885877,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-07-04 06:00:00+00:00,5,66.0,2725.883905048667,1238.232180157021,1080.1649322082237,407.486792683423,1238.232180156925,381.16245900674625,857.0697211501788,1899.7782869022215,786.4794345789775,451.7527455780461,1080.1649322082237,0.0,407.486792683423,0.0,1143.970086660331,357.4906520813534,1487.6517248916466,1983.535633188862,495.8839082972155,451.7527455780436,150.5842485260145,602.336994104058,9.03505491156087,36.47981589308094,0.0,291.5458270483173,1341.0195067575426,9839.149419280891,3127.505719849193,0.0,0.0,0.0,5772.246007474682,0.0,15133.743774189976,23.95953020550039,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-07-04 07:00:00+00:00,5,66.0,2750.898024777563,1252.0672648518178,1086.1572121046743,412.6735478210702,1252.0672648517314,383.5116590591933,868.555605792538,1899.7782869022215,793.7068232979159,458.3604415539045,1086.1572121046743,0.0,412.6735478210702,0.0,1154.4826520696956,360.77582877177986,1498.8307599257446,1998.441013234326,499.6102533085815,458.36044155390175,152.78681385130056,611.1472554052023,9.167208831078034,36.711451841350936,0.0,294.72219361216503,1353.7737502162558,4104.671774993818,3152.9236653040216,0.0,0.0,0.0,0.0,0.0,15133.743774189976,23.95908489605614,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-07-04 08:00:00+00:00,5,66.0,2781.6229960812484,1262.8436133068692,1098.4240581311406,420.35532464323796,1262.8436133067767,387.9029024782785,874.9407108284983,1899.7782869022215,802.8652659675779,459.97834733929426,1098.4240581311406,0.0,420.35532464323796,0.0,1167.8040232255678,364.93875725798995,1518.7793827743785,2025.0391770325045,506.25979425812613,459.97834733929153,153.32611577976382,613.3044631190553,9.19956694678583,37.1562749903666,0.0,297.399519210177,1368.2800284432094,4149.903024524458,3192.843200258072,0.0,0.0,0.0,0.0,0.0,15133.743774189976,23.959474213441375,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-07-04 09:00:00+00:00,5,66.0,2776.4756009080784,1261.0492136122384,1099.6843221177485,415.74206517809154,1261.0492136121456,387.93760644308276,873.111607169063,1899.7782869022215,800.9370488941383,460.1121647181022,1099.6843221177485,0.0,415.74206517809154,0.0,1164.9993438460194,364.0622949518811,1515.4263872958397,2020.568516394453,505.1421290986132,460.11216471809985,153.37072157269995,613.4828862907998,9.202243294361997,37.147950315313366,0.0,296.92831128655644,1365.853650519426,4142.329251427504,3185.5678602404723,0.0,0.0,0.0,0.0,0.0,15133.743774189976,23.959924975180677,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-07-04 10:00:00+00:00,5,66.0,2749.9392623389845,1247.9181072309225,1083.9099091435169,418.1112459645451,1247.9181072308245,382.7550084732099,865.1630987576146,1899.7782869022215,792.756527950536,455.16157928038905,1083.9099091435169,0.0,418.11124596454505,0.0,1153.1004042916888,360.34387634115274,1502.0211551080617,2002.6948734774155,500.6737183693539,455.1615792803866,151.72052642679552,606.8821057071821,9.10323158560773,36.69840973395095,0.0,293.92765683186326,1352.4674192887242,0.0,3155.7952777691044,0.0,0.0,0.0,0.0,4102.406681627709,10809.427440111043,23.957246047031916,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-07-04 11:00:00+00:00,5,66.0,2729.8440828788735,1243.8417448647908,1071.540308664865,414.46202934921774,1243.8417448646987,378.706228591279,865.1355162734199,1899.7782869022215,787.6831024108463,456.15864245394715,1071.540308664865,0.0,414.4620293492177,0.0,1145.7208762339583,358.03777382311193,1486.0023380140829,1981.3364506854437,495.3341126713609,456.15864245394425,152.05288081798142,608.2115232719257,9.123172849078884,36.29082955343813,0.0,292.77023796414096,1343.6090076791122,0.0,3127.057326919402,0.0,0.0,0.0,0.0,4073.4530905579854,6515.63087077259,23.958067072483473,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-07-04 12:00:00+00:00,5,66.0,2640.408421575164,1203.049129890729,1039.7632688042147,397.59602288021927,1203.0491298906334,367.32442978260076,835.7247001080326,1899.7782869022215,760.706085092634,442.34304479809776,1039.7632688042147,0.0,397.59602288021927,0.0,1106.4815783165586,345.77549322392457,1437.359291684434,1916.4790555792454,479.11976389481134,442.34304479809543,147.44768159936513,589.7907263974605,8.846860895961907,35.16885829292864,0.0,283.15691544550555,1299.515573352497,0.0,3022.9606338958038,0.0,0.0,0.0,0.0,3939.923994927661,2362.5863267988907,23.96077290303055,0.0,0.0,0.0,0.0,0.0
2025-07-04 13:00:00+00:00,5,66.0,2663.4376508569358,1214.1366355990733,1050.3909718706057,398.9100433872582,1214.1366355989765,371.20647866400395,842.9301569349725,1899.7782869022215,770.8635290516148,443.27310654746105,1050.3909718706057,0.0,398.9100433872582,0.0,1121.2560422568943,350.39251320527944,1449.3010152578638,1932.4013536771517,483.10033841928794,443.2731065474587,147.75770218248624,591.030808729945,8.865462130949174,35.50082958999075,0.0,285.7066058989376,1311.3234514269311,12382.396532389408,3053.657395934046,0.0,0.0,0.0,8407.635430105542,0.0,10338.769635437766,23.96377797818876,0.0,0.0,0.0,-1.8189894035458565e-12,0.0
2025-07-04 14:00:00+00:00,5,66.0,2712.354349978731,1237.5995302692045,1068.6193738766226,406.13544583290417,1237.5995302691185,377.8319767079766,859.767553561142,1899.7782869022215,787.9696676524347,449.6298626167724,1068.6193738766226,0.0,406.1354458329041,0.0,1146.1376984035414,358.1680307511067,1474.7548197095266,1966.339759612702,491.5849399031755,449.6298626167702,149.87662087225672,599.5064834890269,8.992597252335402,36.11993567462771,0.0,291.1636743286458,1335.905798782148,9102.606682114623,3112.4774580162434,0.0,0.0,0.0,5054.346533353743,0.0,15133.743774189976,23.965553920620685,0.0,0.0,0.0,9.094947017729282e-13,0.0
2025-07-04 15:00:00+00:00,5,66.0,2751.8690673449673,1260.3213119246066,1083.5125804021723,408.0351750181868,1260.321311924513,383.0880885824958,877.2332233420173,1899.7782869022215,799.0021790753973,461.3191328492122,1083.5125804021723,0.0,408.0351750181868,0.0,1162.1849877460324,363.18280867063515,1491.547755420359,1988.7303405604785,497.1825851401196,461.31913284920927,153.77304428306974,615.092177132279,9.226382656984184,36.585729162247034,0.0,296.3094521656358,1356.2600020786915,4108.129069423659,3150.9153283065107,0.0,0.0,0.0,0.0,0.0,15133.743774189976,23.96529899614133,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-07-04 16:00:00+00:00,5,66.0,2760.8345873863886,1265.6058547366686,1088.1151458548536,407.1135867948657,1265.6058547365774,384.47544041254633,881.130414324031,1899.7782869022215,802.0486343879573,463.55722034871405,1088.1151458548536,0.0,407.1135867948656,0.0,1166.6161954733923,364.5675610854351,1495.2287326497192,1993.6383101996255,498.4095775499064,463.5572203487111,154.51907344957036,618.0762937982814,9.271144406974221,36.714590243594266,0.0,297.4853870744928,1360.967333809973,0.0,3160.254505673018,0.0,0.0,0.0,0.0,4121.801921196362,10788.98306251052,23.96641012928848,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-07-04 17:00:00+00:00,5,66.0,2761.2847957782765,1268.1646996138415,1088.9894071016004,404.13068906283496,1268.1646996137442,384.6907520650926,883.4739475486517,1899.7782869022215,801.939865004653,466.22483460919074,1088.9894071016004,0.0,404.13068906283496,0.0,1166.4579854613135,364.5181204566604,1493.1200961644352,1990.8267948859134,497.70669872147835,466.2248346091883,155.40827820306276,621.633112812251,9.324496692183766,36.710989103676354,0.0,297.97892464639517,1361.6475078234569,0.0,3157.284780347227,0.0,0.0,0.0,0.0,4122.932303601733,6443.030823155082,23.965971490990416,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-07-04 18:00:00+00:00,5,66.0,3000.193083244442,1367.9509126228925,1195.8043667297584,436.43780389178914,1367.9509126227945,421.3257789544218,946.6251336683728,1899.7782869022215,870.7979538589065,497.15295876398886,1195.8043667297584,0.0,436.43780389178914,0.0,1266.615205612955,395.8172517540484,1632.2421706215475,2176.322894162063,544.0807235405158,497.1529587639857,165.71765292132855,662.8706116853142,9.943059175279712,40.23850904081064,0.0,321.7678391983636,1477.5650356303468,0.0,3442.938099775018,0.0,0.0,0.0,0.0,4477.758118874789,1723.0593341699705,23.965873891796303,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-07-04 19:00:00+00:00,5,66.0,2979.2868905398427,1356.3305321895966,1188.530559309142,434.4257990411051,1356.3305321895014,418.7511942927338,937.5793378967674,1899.7782869022215,865.1433530869732,491.18717910262706,1188.530559309142,0.0,434.4257990411051,0.0,1258.39033176287,393.24697867589686,1622.956358350247,2163.9418111336627,540.9854527834157,491.1871791026233,163.72905970087442,654.9162388034977,9.823743582052465,40.00017476968531,0.0,319.116765230046,1466.9021747419708,4406.788115132498,3422.332142896533,0.0,0.0,0.0,0.0,39.40095014931473,1681.5270860211085,23.96639291054154,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-07-04 20:00:00+00:00,5,66.0,2756.4462746615827,1267.0018797617765,1070.3279843565078,419.11641054330096,1267.0018797616833,379.96369023987563,887.0381895218076,1899.7782869022215,810.1647860564183,456.83709370536076,1070.3279843565078,0.0,419.11641054330096,0.0,1178.4215069911538,368.25672093473554,1489.4443948998087,1985.9258598664114,496.48146496660286,456.83709370535803,152.27903123511933,609.1161249404773,9.136741874107159,36.30100363612824,0.0,297.72309517075473,1360.1780578174478,4116.62433247903,3164.3473668575652,0.0,0.0,0.0,0.0,0.0,1681.5270860211085,23.966077133327076,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-07-04 21:00:00+00:00,5,66.0,2678.48131628407,1231.7761081136482,1032.6388562121026,414.06635195832166,1231.7761081135525,367.8341895466557,863.9419185668968,1899.7782869022215,787.7971384813924,443.97896963225844,1032.6388562121026,0.0,414.06635195832166,0.0,1145.8867468820254,358.0896084006329,1446.7052081704242,1928.9402775605654,482.23506939014135,443.9789696322557,147.99298987741855,591.9719595096742,8.879579392645113,35.119829205946296,0.0,289.4852952936767,1321.8023715604609,4000.283687844531,3074.8270244425908,0.0,0.0,0.0,0.0,0.0,1681.5270860211085,23.96545219091024,0.0,0.0,0.0,0.0,0.0
2025-07-04 22:00:00+00:00,5,66.0,2653.3286196868225,1220.4088852362875,1019.5109387217419,413.4087957287926,1220.4088852361958,363.5340221911574,856.8748630450384,1899.7782869022215,779.5789080312492,440.82997720504073,1019.5109387217419,0.0,413.4087957287926,0.0,1133.9329571363626,354.3540491051133,1432.9197344505346,1910.559645934046,477.6399114835115,440.82997720503863,146.94332573501288,587.7733029400515,8.816599544100772,34.71941611894019,0.0,286.83878644261176,1309.3120884292905,3962.640708116113,3044.4926030704087,0.0,0.0,0.0,0.0,0.0,1681.5270860211085,23.964754739592816,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-07-04 23:00:00+00:00,5,66.0,2639.941990440102,1209.7483196808166,1016.7930908740855,413.400579885199,1209.7483196807239,362.87751646123877,846.870803219485,1899.7782869022215,774.8736241078174,434.87469557300193,1016.7930908740855,0.0,413.400579885199,0.0,1127.088907793189,352.21528368537156,1430.1936707592845,1906.9248943457126,476.73122358642814,434.87469557299914,144.95823185766636,579.8329274306654,8.697493911459981,34.63779852507456,0.0,284.52863066576765,1301.7686622317683,3941.7106526718703,3034.0138021389016,0.0,0.0,0.0,0.0,0.0,1681.5270860211085,23.96414556666258,0.0,0.0,0.0,0.0,0.0
2025-09-25 00:00:00+00:00,6,31.0,2901.6103379852475,1312.390971423573,1101.8669498615245,487.35241670015216,1312.390971423477,396.50283542297325,915.8881360005038,1899.7782869022215,854.129537814828,458.2614336087476,1101.8669498615245,0.0,487.35241670015216,0.0,1242.3702368215681,388.24069900674004,1589.2193665616767,2118.9591554155686,529.7397888538922,458.2614336087447,152.7538112029149,611.0152448116596,9.165228672174894,37.92953266284726,0.0,309.5578104872934,1427.386870885863,4328.99720887111,3361.3293922371367,0.0,0.0,0.0,0.0,0.0,9657.710394659984,23.942426783144253,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-09-25 01:00:00+00:00,6,31.0,2813.053221362433,1268.933012759141,1069.6833619301112,474.43684667318166,1268.933012759051,384.9779905983332,883.9550221607179,1899.7782869022215,829.53681006495,439.39620269419373,1069.6833619301112,0.0,474.43684667318166,0.0,1206.5989964581092,377.06218639315915,1544.120208603293,2058.82694480439,514.7067362010976,439.39620269419095,146.46540089806365,585.8616035922546,8.787924053883819,36.83486932463516,0.0,299.4414560170885,1383.2985728879278,4196.35179425036,3265.4259412624997,0.0,0.0,0.0,0.0,0.0,9657.710394659984,23.944560053904397,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-09-25 02:00:00+00:00,6,31.0,2778.8391508903856,1258.5658579768317,1052.6126934445624,467.6605994689891,1258.5658579767385,379.1052310323989,879.4606269443395,1899.7782869022215,819.8262674312547,438.73959054558003,1052.6126934445624,0.0,467.6605994689891,0.0,1192.4745708090975,372.648303377843,1520.2732929135516,2027.0310572180688,506.7577643045172,438.73959054557713,146.24653018185904,584.9861207274362,8.774791810911543,36.25498679802676,0.0,296.79295103795994,1367.4753275111175,9918.560485876185,3219.5056280271665,0.0,0.0,0.0,5772.246007474682,0.0,15133.743774189976,23.943934040442528,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-09-25 03:00:00+00:00,6,31.0,2801.830507389542,1272.7387661125408,1059.1540207349424,469.93772054205823,1272.7387661124478,381.62377829425344,891.1149878181944,1899.7782869022215,826.3772880340983,446.361478078445,1059.1540207349424,0.0,469.9377205420582,0.0,1202.0033280495977,375.62604001549926,1529.091741277001,2038.7889883693344,509.6972470923336,446.3614780784419,148.78715935948063,595.1486374379225,8.927229561568836,36.473997827468864,0.0,299.9842066856804,1379.4958805420315,4181.326387931574,3240.7923164189324,0.0,0.0,0.0,0.0,0.0,15133.743774189976,23.942691988996504,0.0,0.0,0.0,0.0,0.0
2025-09-25 04:00:00+00:00,6,31.0,2797.6655864432987,1274.5660589039762,1059.3192800145837,463.7802475247385,1274.566058903881,381.6439029121607,892.9221559917202,1899.7782869022215,824.5959791700368,449.97007973394204,1059.3192800145837,0.0,463.78024752473846,0.0,1199.4123333382354,374.8163541681986,1523.099527539322,2030.7993700524294,507.69984251310734,449.970079733939,149.99002657797965,599.9601063119186,8.999401594678778,36.41738087568489,0.0,300.24371407389026,1378.1667198035395,4175.832306246838,3230.2117033906648,0.0,0.0,0.0,0.0,0.0,15133.743774189976,23.94583143712275,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-09-25 05:00:00+00:00,6,31.0,2851.1160942723395,1301.967188892048,1080.7637646863523,468.3851406939395,1301.967188891956,389.24443148587414,912.722757406082,1899.7782869022215,840.2785677064876,461.68862118556336,1080.7637646863523,0.0,468.3851406939395,0.0,1222.2233712094364,381.9448035029489,1549.1489053802918,2065.531873840389,516.3829684600972,461.68862118556035,153.89620706185343,615.5848282474137,9.233772423711205,37.10676434752996,0.0,306.5531962401369,1405.1177120362777,4256.233806308617,3287.755245049825,0.0,0.0,0.0,0.0,0.0,15133.743774189976,23.944900794516354,0.0,0.0,0.0,0.0,0.0
2025-09-25 06:00:00+00:00,6,31.0,2897.596325228168,1320.9509839453092,1100.744962278072,475.900379004786,1320.9509839452146,396.2574624823199,924.6935214628946,1899.7782869022215,853.7893745093206,467.1616094359911,1100.744962278072,0.0,475.900379004786,0.0,1241.8754538317392,388.08607932241847,1576.6453412828578,2102.1937883771434,525.5484470942858,467.16160943598857,155.72053647866284,622.8821459146513,9.34323218871977,37.78135265839002,0.0,311.1071715847452,1427.5868193272222,4325.18314455539,3344.0692422088823,0.0,0.0,0.0,0.0,0.0,15133.743774189976,23.946065263866092,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-09-25 07:00:00+00:00,6,31.0,2939.804260036653,1338.2753663386352,1122.3545910494322,479.17430264858484,1338.275366338539,403.7586913094676,934.5166750290714,1899.7782869022215,865.1162452626345,473.1591210760033,1122.3545910494322,0.0,479.17430264858484,0.0,1258.3509022001956,393.2346569375611,1601.5288936980169,2135.371858264022,533.8429645660055,473.1591210760007,157.71970702533355,630.8788281013342,9.463182421520013,38.462380757968816,0.0,315.24376492917645,1447.9666566375654,4387.770916674218,3393.7227604642176,0.0,0.0,0.0,0.0,0.0,15133.743774189976,23.94666387241789,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-09-25 08:00:00+00:00,6,31.0,2945.080060947703,1342.2116732807538,1123.7586196724642,479.109767994487,1342.2116732806635,404.0193059024948,938.1923673781687,1899.7782869022215,863.7559414935832,478.45573178717376,1123.7586196724642,0.0,479.109767994487,0.0,1256.372278536121,392.6163370425378,1602.868387666951,2137.157850222601,534.2894625556503,478.4557317871703,159.48524392905676,637.9409757162271,9.569114635743405,38.503856270118796,0.0,316.12533950152556,1450.5893539346325,4395.669414882335,3393.530128758722,0.0,0.0,0.0,0.0,0.0,15133.743774189976,23.947827816829196,0.0,0.0,0.0,0.0,0.0
2025-09-25 09:00:00+00:00,6,31.0,2930.317398884138,1336.636494407817,1118.3703689268937,475.310535549428,1336.6364944077231,401.9827310526442,934.6537633550788,1899.7782869022215,858.4065085841055,478.22998582371395,1118.3703689268937,0.0,475.310535549428,0.0,1248.5912852132442,390.1847766291388,1593.6809044763218,2124.9078726350954,531.2269681587738,478.229985823711,159.40999527457032,637.6399810982813,9.564599716474218,38.30421642330109,0.0,314.7646523257208,1443.4552085279793,4373.772607412117,3373.4991578483396,0.0,0.0,0.0,0.0,0.0,15133.743774189976,23.945447994394566,0.0,0.0,0.0,0.0,0.0
