timestamp_hour_utc,representative_day_id,day_weight,it_load_kw,q_air_kw,q_cp_kw,q_rdhx_kw,s_air_kw,s_air_old_kw,s_air_new_kw,old_ac_capacity_eff_kw,q_air_to_ashp_kw,q_air_to_reject_kw,q_cp_to_wshp_kw,q_cp_to_free_kw,q_rdhx_to_wshp_kw,q_rdhx_to_chiller_kw,q_ashp_out_kw,p_ashp_kw,q_wshp_in_kw,q_wshp_out_kw,p_wshp_kw,q_chiller_evap_kw,p_chiller_kw,q_tower_kw,p_tower_kw,p_pump_kw,p_cdu_free_kw,p_terminal_kw,p_cooling_kw,p_grid_kw,q_heat_kw,q_tes_ch_kw,q_tes_dis_kw,e_tes_kwh,p_bess_ch_kw,p_bess_dis_kw,e_bess_kwh,max_theta_c,hotspot_slack_c,hotspot_penalty_yuan,bess_degradation_cost_yuan,power_balance_residual_kw,heat_balance_residual_kw
2025-01-15 00:00:00+00:00,0,71.0,2808.3800211662774,2097.008832716492,431.87326298302366,279.49792546676076,2097.008832716492,578.6417450005642,1518.367087715928,1823.233428688467,990.9010826562665,1106.1077500602257,431.87326298302366,0.0,279.49792546676076,0.0,1441.3106656818422,450.40958302557567,711.3711884497844,948.4949179330458,237.12372948326146,1106.1077500602257,368.70258335340856,1474.8103334136342,22.12215500120451,15.751177144158317,0.0,479.9913777433803,1574.100605750989,4382.480626917266,2389.805583614888,0.0,0.0,0.0,0.0,0.0,2449.6115896018146,23.981954690238872,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-01-15 01:00:00+00:00,0,71.0,2850.3519168317885,2128.9550955261843,440.1289560790104,281.26786522659114,2128.9550955261843,585.6066113966143,1543.3484841295701,1823.233428688467,1006.5937598543835,1122.3613356718008,440.1289560790104,0.0,281.26786522659114,0.0,1464.1363779700125,457.5426181156289,721.3968213056015,961.8624284074687,240.46560710186716,1122.3613356718008,374.1204452239336,1496.4817808957343,22.447226713436013,16.016547334636222,0.0,487.1711601949398,1597.7636046844418,4448.11552151623,2106.777343863023,319.22146251445827,0.0,303.26038938873535,0.0,0.0,2449.6115896018146,23.98228984185707,0.0,0.0,0.0,-4.547473508864641e-13,1.1368683772161603e-13
2025-01-15 02:00:00+00:00,0,71.0,2878.6567769324,2149.7949004470324,445.1532283788462,283.7086481065212,2149.7949004470324,590.2056579892875,1559.5892424577448,1823.233428688467,1018.7067507711698,1131.0881496758625,445.1532283788462,0.0,283.7086481065212,0.0,1481.7552738489744,463.0485230778045,728.8618764853675,971.8158353138233,242.95395882845582,1131.0881496758625,377.0293832252875,1508.11753290115,22.62176299351725,16.1916833324306,0.0,491.8622092257706,1613.7075206832662,7369.802957038519,1639.595424871824,813.9756842909737,0.0,1075.9307686863829,2877.438659422852,0.0,5179.389586961135,23.98258533655669,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-01-15 03:00:00+00:00,0,71.0,2848.0398182076824,2126.349940736119,441.35920172604176,280.3306757455216,2126.349940736119,584.2962925414184,1542.0536481947006,1823.233428688467,1008.9762478939308,1117.3736928421883,441.35920172604176,0.0,280.3306757455216,0.0,1467.6018151184448,458.625567224514,721.6898774715634,962.2531699620845,240.56329249052112,1117.3736928421883,372.4578976140628,1489.8315904562512,22.347473856843767,16.044082809236468,0.0,486.5261861979003,1596.5645001930784,4444.604318400761,1653.669934848994,776.1850502315353,0.0,1811.1547048689688,0.0,0.0,5179.389586961135,23.98274223454621,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-01-15 04:00:00+00:00,0,71.0,2876.2462463172383,2147.468883615224,445.61820627491966,283.1591564270954,2147.4688836152236,589.9184939619057,1557.550389653318,1823.233428688467,1018.1104935701346,1129.3583900450894,445.61820627491966,0.0,283.1591564270954,0.0,1480.8879906474685,462.7774970773339,728.7773627020151,971.7031502693535,242.92578756733838,1129.3583900450894,376.4527966816965,1505.811186726786,22.58716780090179,16.200137752518543,0.0,491.3492594047667,1612.2926462845558,4488.538892601793,2478.023238137441,0.0,25.432097220618743,1780.761766805948,0.0,0.0,5179.389586961135,23.982445909759637,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-01-15 05:00:00+00:00,0,71.0,2860.627209702743,2135.9483800848793,443.4721483512961,281.20668126656705,2135.9483800848793,586.6522934438302,1549.296086641049,1823.233428688467,1013.1300177181282,1122.818362366751,443.4721483512961,0.0,281.20668126656705,0.0,1473.6436621354592,460.51364441733097,724.6788296178631,966.2384394904841,241.55960987262102,1122.818362366751,374.2727874555837,1497.0911498223347,22.45636724733502,16.116231263204554,0.0,488.7038737130533,1603.6225139691285,4464.249723671872,3412.117116027949,0.0,972.2350144020056,753.7949649544356,0.0,0.0,5179.389586961135,23.983740198488277,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-01-15 06:00:00+00:00,0,71.0,2891.20752532406,2158.284013711982,449.32942822613364,283.5940833859444,2158.284013711982,593.1856646654971,1565.098349046485,1823.233428688467,1025.4136324098242,1132.8703813021577,449.32942822613364,0.0,283.5940833859444,0.0,1491.5107380506536,466.0971056408292,732.9235116120781,977.2313488161041,244.30783720402601,1132.8703813021577,377.62346043405256,1510.4938417362102,22.657407626043153,16.315823680643454,0.0,493.8323666004162,1620.8340011860107,4512.04152651007,3183.415093140058,0.0,714.6730062733005,0.0,0.0,0.0,5179.389586961135,23.98430591232041,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-01-15 07:00:00+00:00,0,71.0,2991.1255254053904,2232.7990328022233,456.2965887388377,302.02990386432873,2232.7990328022233,614.6882392787174,1618.1107935235061,1823.233428688467,1056.3535814355523,1176.445451366671,456.2965887388377,0.0,302.02990386432873,0.0,1536.5143002698944,480.160718834342,758.3264926031665,1011.1019901375553,252.77549753438882,1176.445451366671,392.14848378889036,1568.5939351555614,23.52890902733342,16.70919670080842,0.0,511.00880516011955,1676.3316110458827,4667.457136451272,2547.61629040745,0.0,0.0,0.0,0.0,0.0,5179.389586961135,23.983953984529528,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-01-15 08:00:00+00:00,0,71.0,2944.9752679612047,2198.1487096232768,446.2139550664384,300.6126032714905,2198.1487096232768,605.9995161552648,1592.149193468012,1823.233428688467,1038.4237369529692,1159.7249726703076,446.2139550664384,0.0,300.6126032714905,0.0,1510.4345264770461,472.01078952407687,746.8265583379289,995.7687444505718,248.94218611264296,1159.7249726703076,386.5749908901025,1546.29996356041,23.194499453406152,16.392544684708056,0.0,503.1553366560271,1650.2703473209635,4595.245615282169,2506.203270927618,0.0,0.0,0.0,0.0,0.0,5179.389586961135,23.984067795189876,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-01-15 09:00:00+00:00,0,71.0,2856.3171736067093,2132.6044469915405,431.31463375734563,292.398092857823,2132.6044469915405,589.129506198966,1543.4749407925742,1823.233428688467,1003.3070386091313,1129.2974083824092,431.31463375734563,0.0,292.398092857823,0.0,1459.3556925223727,456.0486539132414,723.7127266151685,964.950302153558,241.2375755383895,1129.2974083824092,376.4324694608031,1505.7298778432123,22.585948167648183,15.863419941298599,0.0,488.24058464939475,1600.4086516707757,4456.725825277485,2424.305994675931,0.0,0.0,0.0,0.0,0.0,5179.389586961136,23.983159595250992,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-01-15 10:00:00+00:00,0,71.0,2920.5415446704137,2179.1918631513504,443.9550615398409,297.3946199792206,2179.1918631513504,599.8647013428936,1579.3271618084568,1823.233428688467,1030.2618682446157,1148.9299949067347,443.9550615398409,0.0,297.3946199792206,0.0,1498.5627174467138,468.30084920209805,741.3496815190615,988.4662420254153,247.11656050635384,1148.9299949067347,382.97666496891156,1531.9066598756463,22.978599898134693,16.292598045987432,0.0,498.75402651715774,1636.4192991386435,3066.7547074569957,2487.028959472129,0.0,0.0,0.0,0.0,1490.2061363520615,3608.57439561715,23.984192221886477,0.0,0.0,0.0,0.0,0.0
2025-01-15 11:00:00+00:00,0,71.0,2884.3580135951543,2151.0665390457207,438.5931284118574,294.69834613757587,2151.0665390457207,592.8614637892512,1558.2050752564694,1823.233428688467,1019.07777051156,1131.9887685341607,438.5931284118574,0.0,294.69834613757587,0.0,1482.2949389259054,463.2171684143454,733.2914745494332,977.7219660659109,244.43049151647773,1131.9887685341607,377.3295895113869,1509.3183580455477,22.639775370683214,16.104777313731482,0.0,492.3655089392563,1616.0873110658813,1623.0066652381822,2460.0169049918163,0.0,0.0,0.0,0.0,2877.438659422853,575.4877318845706,23.9837420254672,0.0,0.0,0.0,0.0,0.0
2025-01-15 12:00:00+00:00,0,71.0,2853.4237402053895,2127.787338420731,433.93065976886174,291.7057420157986,2127.787338420731,586.0345424436048,1541.7527959771262,1823.233428688467,1008.7908831745667,1118.9964552461643,433.93065976886174,0.0,291.7057420157986,0.0,1467.3321937084606,458.5413105338939,725.6364017846604,967.5152023795472,241.8788005948868,1118.9964552461643,372.9988184153881,1491.9952736615523,22.379929104923285,15.934977213223839,0.0,487.0114212865302,1598.7452571488461,4452.168997354235,2434.847396088008,0.0,0.0,0.0,0.0,0.0,575.4877318845706,23.98482173041176,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-01-15 13:00:00+00:00,0,71.0,2959.8028347531276,2206.646118824109,449.63689328781874,303.51982264120056,2206.646118824109,607.8497306437127,1598.7963881803962,1823.233428688467,1046.3041278081173,1160.3419910159919,449.63689328781874,0.0,303.51982264120056,0.0,1521.8969131754434,475.59278536732603,753.1567159290194,1004.2089545720257,251.05223864300643,1160.3419910159919,386.7806636719973,1547.122654687989,23.206839820319836,16.52430502504657,0.0,505.0713406639746,1658.2281731916705,4618.031007944798,2526.1058677474693,0.0,0.0,0.0,0.0,0.0,575.4877318845706,23.98237614548606,0.0,0.0,0.0,0.0,0.0
2025-01-15 14:00:00+00:00,0,71.0,2688.7827231125098,2003.432247098978,415.49035140739716,269.8601246061344,2003.432247098978,550.5290902483589,1452.903156850619,1823.233428688467,954.1714378000197,1049.2608092989583,415.49035140739716,0.0,269.8601246061344,0.0,1387.8857277091197,433.7142899090999,685.3504760135315,913.8006346847087,228.45015867117718,1049.2608092989583,349.75360309965276,1399.014412398611,20.985216185979166,15.16331178828326,0.0,458.431848316221,1506.498427970413,6170.781153632198,1894.0624489198967,407.62391347393157,0.0,387.242717800235,1975.5000025492743,0.0,2449.6115896018146,23.986347404954472,0.0,0.0,0.0,6.821210263296962e-13,1.1368683772161603e-13
2025-01-15 15:00:00+00:00,0,71.0,2904.154167839462,2163.875703718857,444.25585368584626,296.0226104347589,2163.875703718857,596.3494000372998,1567.5263036815575,1823.233428688467,1030.5902379592299,1133.2854657596272,444.25585368584626,0.0,296.0226104347589,0.0,1499.0403461225162,468.4501081632863,740.2784641206051,987.0379521608068,246.7594880402017,1133.2854657596272,377.76182191987573,1511.047287679503,22.665709315192544,16.287901714922977,0.0,495.2799986507103,1627.2050278041895,7408.797855066504,984.0328426695382,1502.0454556137847,0.0,1813.4114151977303,2877.438659422852,0.0,5179.389586961135,23.983420626404996,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-01-15 16:00:00+00:00,0,71.0,2899.9406730654787,2160.23773666157,443.75693783691645,295.94599856699233,2160.23773666157,595.2500729978822,1564.9876636636877,1823.233428688467,1029.7145180718358,1130.5232185897344,443.75693783691645,0.0,295.94599856699233,0.0,1497.766571740852,468.05205366901623,739.7029364039088,986.2705818718783,246.56764546796958,1130.5232185897344,376.8410728632448,1507.3642914529792,22.610464371794688,16.272168120777415,0.0,494.441395512649,1624.7848000054519,4524.72547307093,1501.3082023764973,982.7289512362331,0.0,2743.377096041757,0.0,0.0,5179.389586961135,23.981845551204835,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-01-15 17:00:00+00:00,0,71.0,2892.0617509044387,2154.783474992299,443.4097337069853,293.8685422051523,2154.783474992299,593.0750727940032,1561.708402198296,1823.233428688467,1026.887759880012,1127.895715112287,443.4097337069853,0.0,293.8685422051523,0.0,1493.6549234618358,466.76716358182364,737.2782759121376,983.0377012161835,245.75942530404586,1127.895715112287,375.96523837076234,1503.8609534830493,22.557914302245738,16.240977433261083,0.0,493.1430354481589,1620.4337544402974,4512.495505344737,2219.220757954189,257.4718667238303,0.0,2982.488615237313,0.0,0.0,5179.389586961135,23.981674700860818,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-01-15 18:00:00+00:00,0,71.0,2844.1633228233004,2120.1624559224315,435.088778431712,288.9120884691577,2120.1624559224315,583.44182908111,1536.7206268413215,1823.233428688467,1008.5425580133323,1111.619897909099,2.9497125462905786e-12,435.08877843170904,288.9120884691577,0.0,1466.9709934739378,458.42843546060556,288.91208846916066,385.2161179588809,96.30402948972022,1111.619897909099,370.5399659696997,1917.2486423105079,28.758729634657616,11.590896453325847,8.701775568634181,485.21578945063317,1459.5396220272762,4303.702944850577,2109.668297985759,0.0,257.4811865529404,2705.490810056375,0.0,0.0,5179.389586961136,23.982475192505344,0.0,0.0,0.0,6.821210263296962e-13,0.0
2025-01-15 19:00:00+00:00,0,71.0,2852.84069226675,2126.8015353904993,435.4028187443015,290.636338131949,2126.8015353904993,585.1677157982404,1541.6338195922588,1823.233428688467,1010.9149108660802,1115.8866245244192,2.9497125462905786e-12,435.40281874429854,290.636338131949,0.0,1470.4216885324802,459.5067776664,290.63633813195196,387.51511750926926,96.87877937731731,1115.8866245244192,371.9622081748064,1923.2516514435242,28.848774771652863,11.61441975620555,8.70805637488597,486.7334424177745,1464.2524585390424,2826.887014453731,1927.973702154765,0.0,70.0368961130157,2626.3567798962463,0.0,1490.2061363520615,3608.57439561715,23.97843547210223,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-01-15 20:00:00+00:00,0,71.0,2910.839210415089,2171.115679993717,444.81680968733474,294.9067207340376,2171.115679993717,596.9006374035157,1574.2150425902016,1823.233428688467,1029.4318186306816,1141.6838613630355,0.0,444.81680968733474,294.9067207340376,0.0,1497.3553725537188,467.9235539230371,294.9067207340376,393.2089609787168,98.3022402446792,1141.6838613630355,380.56128712101184,1967.0619581713822,29.505929372570733,11.845403401087072,8.896336193746695,496.83992661983694,1493.8746768759695,1527.2752278682055,3262.405763334926,0.0,1371.8414298024907,1177.0604560180427,0.0,2877.438659422853,575.4877318845706,23.976134748031644,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-01-15 21:00:00+00:00,0,71.0,2858.059779910936,2134.154502690996,440.8009152078995,283.1043620120394,2134.154502690996,583.657620360828,1550.496882330168,1823.233428688467,1009.8151652168663,1124.33933747413,440.8009152078995,0.0,283.1043620120394,0.0,1468.82205849726,459.00689328039374,723.9052772199389,965.2070362932518,241.30175907331295,1124.33933747413,374.7797791580433,1499.1191166321732,22.486786749482597,16.05507107635738,0.0,488.15146823161655,1601.7817575692063,4459.841537480142,3250.213659741621,0.0,816.1845649511091,315.56468778904974,0.0,0.0,575.4877318845706,23.977210757689,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-01-15 22:00:00+00:00,0,71.0,2908.4096275591255,2172.493759830638,448.65070323167555,287.2651644968116,2172.493759830638,594.020657490814,1578.4731023398238,1823.233428688467,1027.1851301544855,1145.3086296761523,448.65070323167555,0.0,287.2651644968116,0.0,1494.087462042888,466.9023318884025,735.9158677284872,981.2211569713163,245.30528924282908,1145.3086296761523,381.7695432253841,1527.0781729015364,22.906172593523046,16.332172741918384,0.0,496.9096301846739,1630.125139876731,4538.534767435856,2774.4954995070025,0.0,299.1868804927981,0.0,0.0,0.0,575.4877318845706,23.977965833071536,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-01-15 23:00:00+00:00,0,71.0,2895.535406614037,2162.8823235318737,447.6923832828674,284.9606997992976,2162.8823235318737,591.7933783484343,1571.0889451834394,1823.233428688467,1023.8675362596806,1139.0147872721932,447.6923832828674,0.0,284.9606997992976,0.0,1489.2618709231717,465.3943346634911,732.653083082165,976.8707774428867,244.21769436072168,1139.0147872721932,379.6715957573977,1518.6863830295908,22.780295745443862,16.280378496479,0.0,494.72775017773387,1623.0720492012674,6494.107458364578,2466.1326483660587,0.0,0.0,0.0,1975.5000025492743,0.0,2449.6115896018146,23.978821789954367,0.0,0.0,0.0,-1.1368683772161603e-12,0.0
2025-03-21 00:00:00+00:00,1,14.0,4576.190816440603,3414.391156820623,709.1447013817556,452.65495823822306,3414.391156820623,936.3610261452908,2478.030130675332,1823.233428688467,1623.553527019965,1790.837629800658,709.1447013817556,0.0,452.65495823822306,0.0,2361.532402938131,737.9788759181658,1161.7996596199787,1549.066212826638,387.2665532066595,1790.837629800658,596.9458766002193,2387.7835064008773,35.81675259601316,25.800890623834896,0.0,781.1267776928563,2564.935726637749,7141.126543078353,3910.598615764769,0.0,0.0,0.0,0.0,0.0,575.4877318845706,23.973773503290833,0.0,0.0,0.0,9.094947017729282e-13,0.0
2025-03-21 01:00:00+00:00,1,14.0,3752.032514841168,2799.4521456685247,581.9279077708923,370.6524614017509,2799.4521456685247,768.0881930368913,2031.3639526316333,1823.233428688467,1331.473104746,1467.9790409225247,581.9279077708923,0.0,370.6524614017509,0.0,1936.6881523578181,605.2150476118181,952.5803691726431,1270.1071588968575,317.5267897242144,1467.9790409225247,489.3263469741749,1957.3053878966996,29.359580818450493,21.164361847144278,0.0,640.462799682389,2103.054926658191,8732.526100922212,3206.7953112546757,0.0,0.0,0.0,2877.438659422853,0.0,3305.265729243892,23.977807304481598,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-21 02:00:00+00:00,1,14.0,4490.833738574025,3350.84065077084,694.7746795015205,445.2184083016616,3350.8406507708396,919.3866599724162,2431.4539907984235,1823.233428688467,1593.0078628008825,1757.8327879699575,694.7746795015205,0.0,445.2184083016616,0.0,2317.1023458921927,724.0944830913102,1139.993087803182,1519.990783737576,379.997695934394,1757.8327879699575,585.9442626566525,2343.77705062661,35.15665575939915,25.29542446806223,0.0,766.6232627706155,2517.1117846804336,7007.945523254459,3837.0931296297686,0.0,0.0,0.0,0.0,0.0,3305.265729243892,23.975209834161866,0.0,0.0,0.0,0.0,0.0
2025-03-21 03:00:00+00:00,1,14.0,3516.3896015150417,2623.464628764244,541.881829582597,351.0431431681997,2623.464628764244,720.8781976908541,1902.5864310733898,1823.233428688467,1245.9965143701104,1377.4681143941336,541.881829582597,0.0,351.0431431681997,0.0,1812.3585663565243,566.3620519864138,892.9249727507968,1190.5666303343955,297.6416575835989,1377.4681143941336,459.1560381313779,1836.6241525255116,27.549362287882673,19.76688631915991,0.0,600.2946580292223,1970.7706543376555,7462.66025840197,3002.9251966909196,0.0,0.0,0.0,1975.5000025492734,0.0,5179.389586961135,23.979543445030902,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-21 04:00:00+00:00,1,14.0,3028.9048086142343,2259.5786916358497,465.4664523203607,303.859664658026,2259.5786916358493,620.5813323457135,1638.997359290136,1823.233428688467,1072.7427424989114,1186.8359491369383,465.4664523203607,0.0,303.859664658026,0.0,1560.3530799984167,487.6103374995052,769.3261169783867,1025.7681559711823,256.4420389927956,1186.8359491369383,395.6119830456461,1582.4479321825845,23.73671898273877,17.00259021619108,0.0,517.0225822513881,1697.4262509882647,4726.3310596024985,2586.121235969599,0.0,0.0,0.0,0.0,0.0,5179.389586961135,23.98191635839259,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-21 05:00:00+00:00,1,14.0,4635.98210501564,3458.6048715886404,712.1312642671512,465.2459691598497,3458.60487158864,949.7669269518967,2508.8379446367435,1823.233428688467,1642.2747988524534,1816.330072736187,712.1312642671512,0.0,465.2459691598497,0.0,2388.763343785387,746.4885449329333,1177.3772334270009,1569.8363112360012,392.4590778090003,1816.330072736187,605.443357578729,2421.773430314916,36.326601454723736,26.01639761961303,0.0,791.3697956818091,2598.1037750768082,7234.085880092447,3958.599655021388,0.0,0.0,0.0,0.0,0.0,5179.389586961135,23.97395456321551,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-03-21 06:00:00+00:00,1,14.0,3635.065831251845,2711.807202170704,558.4091447846998,364.849484296443,2711.807202170704,744.9840147030316,1966.8231874676724,1823.233428688467,1287.4518169352089,1424.355385235495,558.4091447846998,0.0,364.849484296443,0.0,1872.6571882693947,585.2053713341858,923.2586290811428,1231.0115054415237,307.7528763603809,1424.355385235495,474.7851284118317,1899.1405136473268,28.4871077047099,20.400769186505425,0.0,620.5125585523147,2037.1438115499284,5672.209642801774,3103.6686937109184,0.0,0.0,0.0,0.0,0.0,5179.389586961135,23.978858717454973,0.0,0.0,0.0,6.821210263296962e-13,0.0
2025-03-21 07:00:00+00:00,1,14.0,2470.475698291082,1842.831702788123,379.93139064689285,247.71260485606658,1842.831702788123,506.1673849468403,1336.6643178412828,1823.233428688467,875.0815487715561,967.750154016567,379.93139064689285,0.0,247.71260485606658,0.0,1272.8458891222633,397.76434035070724,627.6439955029595,836.8586606706126,209.21466516765315,967.750154016567,322.58338467218897,1290.3335386887559,19.355003080331336,13.875067767967451,0.0,421.66639355968107,1384.4588545985293,3854.9345528896115,2109.7045497928757,0.0,0.0,0.0,0.0,0.0,5179.389586961135,23.983757584085488,0.0,0.0,0.0,0.0,0.0
2025-03-21 08:00:00+00:00,1,14.0,2446.126005063638,1824.9344284503977,376.22328601194886,244.9682906012912,1824.9344284503977,501.6829263568326,1323.251502093565,1823.233428688467,865.7151307183524,959.2192977320453,376.22328601194886,0.0,244.9682906012912,0.0,1259.2220083176035,393.5068775992511,621.19157661324,828.2554354843201,207.06385887108001,959.2192977320453,319.7397659106818,1278.9590636427272,19.184385954640906,13.736381486371378,0.0,417.5985045478284,1370.8297743698536,3816.955779433491,2087.4774438019235,0.0,0.0,0.0,0.0,0.0,5179.389586961135,23.984655553489617,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-21 09:00:00+00:00,1,14.0,2455.700848684079,1832.8717570349206,378.43312678299037,244.39596486616756,1832.8717570349206,502.92270911380456,1329.949047921116,1823.233428688467,868.4712963912523,964.4004606436683,378.43312678299037,0.0,244.39596486616756,0.0,1263.2309765690943,394.759680177842,622.8290916491579,830.4387888655439,207.60969721638597,964.4004606436683,321.4668202145561,1285.8672808582244,19.288009212873366,13.796953452151389,0.0,419.3489769714763,1376.270137245285,3831.970985929364,2093.669765434638,0.0,0.0,0.0,0.0,0.0,5179.389586961136,23.98435759353472,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-21 10:00:00+00:00,1,14.0,2562.0348076078476,1913.918769647377,388.56791457159017,259.5481233888793,1913.918769647377,526.6343136089372,1387.2844560384399,1823.233428688467,901.0955476885284,1012.8232219588486,388.56791457159017,0.0,259.5481233888793,0.0,1310.684433001496,409.5888853129675,648.1160379604694,864.1547172806258,216.03867932015646,1012.8232219588486,337.60774065294953,1350.4309626117981,20.25646443917697,14.252518671036498,0.0,438.02285641269924,1435.7671448089861,2507.5958160647724,2174.839150282122,0.0,0.0,0.0,0.0,1490.2061363520615,3608.57439561715,23.98256017796018,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-03-21 11:00:00+00:00,1,14.0,2488.264137829577,1857.5819608151858,379.94752784791234,250.73464916647873,1857.5819608151858,510.8048410198214,1346.7771197953643,1823.233428688467,878.2686632020836,979.3132976131021,379.94752784791234,0.0,250.73464916647873,0.0,1277.4816919303034,399.2130287282198,630.6821770143911,840.9095693525214,210.22739233813036,979.3132976131021,326.43776587103406,1305.7510634841362,19.586265952262043,13.905772327102158,0.0,425.0935295689194,1394.4637547856678,1005.289233192392,2118.391261282825,0.0,0.0,0.0,0.0,2877.438659422853,575.4877318845706,23.982799255085244,0.0,0.0,0.0,0.0,0.0
2025-03-21 12:00:00+00:00,1,14.0,2638.836141428213,1967.4296843683887,410.93361577439794,260.4728412854246,1967.4296843683887,535.3579476138469,1432.071736754542,1823.233428688467,937.9744195447521,1029.4552648236368,410.93361577439794,0.0,260.4728412854246,0.0,1364.3264284287304,426.3520088839782,671.4064570598225,895.2086094130966,223.80215235327415,1029.4552648236368,343.15175494121223,1372.607019764849,20.589105296472734,14.932736886086184,0.0,449.83109342548215,1478.6588517865055,4117.494993214717,2259.535037841827,0.0,0.0,0.0,0.0,0.0,575.4877318845706,23.983165825797357,0.0,0.0,0.0,-1.1368683772161603e-12,0.0
2025-03-21 13:00:00+00:00,1,14.0,2567.667681468264,1916.7494954320173,394.06796962676185,256.8502164094854,1916.7494954320173,525.5831887719985,1391.1663066600188,1823.233428688467,906.3794110761277,1010.3700843558896,394.06796962676185,0.0,256.8502164094854,0.0,1318.3700524743676,411.99064139823986,650.9181860362473,867.8909147149964,216.9727286787491,1010.3700843558896,336.7900281186299,1347.1601124745196,20.20740168711779,14.39054125289771,0.0,438.5278630378966,1438.879204173531,5982.046888191068,2186.2609671893642,0.0,0.0,0.0,1975.5000025492743,0.0,2449.6115896018146,23.98141773548683,0.0,0.0,0.0,-1.1368683772161603e-12,0.0
2025-03-21 14:00:00+00:00,1,14.0,2514.518970629087,1877.2580434912536,386.7705247854404,250.49040235239303,1877.2580434912536,515.5691454364264,1361.6888980548272,1823.233428688467,888.144996523507,989.1130469677466,386.7705247854404,0.0,250.49040235239303,0.0,1291.8472676705555,403.7022711470486,637.2609271378334,849.6812361837779,212.42030904594446,989.1130469677466,329.7043489892489,1318.8173959569956,19.782260939354934,14.108019767087143,0.0,429.5355863622246,1409.2527962509087,3923.7717668799955,2141.5285038543334,0.0,0.0,0.0,0.0,0.0,2449.6115896018146,23.981884798039736,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-21 15:00:00+00:00,1,14.0,2476.830108709238,1849.6712599749678,379.398121532009,247.76072720226344,1849.671259974968,508.89130298703475,1340.7799569879332,1823.233428688467,873.4205165751416,976.2507433998262,379.398121532009,0.0,247.76072720226344,0.0,1270.4298422911152,397.0093257159735,627.1588487342724,836.2117983123632,209.0529495780908,976.2507433998262,325.4169144666087,1301.6676578664349,19.52501486799652,13.859550917982904,0.0,423.28968091928203,1388.1534364659344,6742.422204598024,2106.641640603478,0.0,0.0,0.0,2877.438659422852,0.0,5179.389586961135,23.983021640083994,0.0,0.0,0.0,-1.3642420526593924e-12,0.0
2025-03-21 16:00:00+00:00,1,14.0,2427.784647119749,1812.057923268836,372.0152885567711,243.7114352941426,1812.057923268836,497.8831760057286,1314.1747472631073,1823.233428688467,858.1700816994002,953.8878415694359,372.0152885567711,0.0,243.7114352941426,0.0,1248.2473915627638,390.07730986336367,615.7267238509137,820.9689651345516,205.2422412836379,953.8878415694359,317.96261385647864,1271.8504554259146,19.07775683138872,13.59757300964456,0.0,414.6416864299827,1360.5991812744962,3788.3838283942455,2069.2163566973154,0.0,0.0,0.0,0.0,0.0,5179.389586961135,23.983485413644136,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-03-21 17:00:00+00:00,1,14.0,2607.7242161239196,1945.6864123599928,397.3598825140208,264.67792124990655,1945.686412359993,534.6045990711995,1411.0818132887935,1823.233428688467,921.5652592338922,1024.1211531261006,397.3598825140208,0.0,264.67792124990655,0.0,1340.4585588856614,418.89329965176915,662.0378037639273,882.7170716852363,220.67926792130908,1024.1211531261006,341.3737177087002,1365.4948708348008,20.482423062522013,14.567575687919689,0.0,445.2370951392433,1461.2333791714634,4068.957595295383,2223.1756305708977,0.0,0.0,0.0,0.0,0.0,5179.389586961136,23.981211292186938,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-21 18:00:00+00:00,1,14.0,3405.2650082195255,2541.9548407636507,518.8347248029565,344.47544265291737,2541.954840763651,699.2147385880171,1842.7401021756339,1823.233428688467,1201.6652605909392,1340.2895801727116,518.8347248029565,0.0,344.47544265291737,0.0,1747.8767426777297,546.2114820867905,863.3101674558739,1151.0802232744984,287.7700558186246,1340.2895801727116,446.76319339090384,1787.0527735636153,26.805791603454228,19.009796170617868,0.0,581.7269364769945,1908.2872555473855,2436.1136043440565,2898.956965952228,0.0,0.0,0.0,0.0,2877.438659422853,2146.3029232285567,23.97349165183487,0.0,0.0,0.0,-1.8189894035458565e-12,0.0
2025-03-21 19:00:00+00:00,1,14.0,3403.97539606335,2541.3426271794256,519.9016073538147,342.7311615301106,2541.3426271794256,698.8320183055052,1842.5106088739203,1823.233428688467,1199.5563419701275,1341.786285209298,519.9016073538147,0.0,342.7311615301106,0.0,1744.8092246838219,545.2528827136942,862.6327688839253,1150.177025178567,287.54425629464174,1341.786285209298,447.262095069766,1789.048380279064,26.83572570418596,19.024359835915547,0.0,581.5657837946034,1907.485103412807,3821.254363124094,2894.986249862389,0.0,0.0,0.0,0.0,1490.2061363520615,575.4877318845706,23.971560244424435,0.0,0.0,0.0,-1.3642420526593924e-12,0.0
2025-03-21 20:00:00+00:00,1,14.0,2965.7143758801526,2214.0393021098857,456.6969725886263,294.97810118164034,2214.039302109886,608.7689300307452,1605.2703720791408,1823.233428688467,1047.6253814980032,1166.4139206118825,456.6969725886263,0.0,294.97810118164034,0.0,1523.8187367243684,476.1933552263651,751.6750737702666,1002.2334316936888,250.5583579234222,1166.4139206118825,388.80464020396084,1555.2185608158434,23.32827841223765,16.650690189475192,0.0,506.6326069222472,1662.1679288777082,4627.882304757861,2526.052168418057,0.0,0.0,0.0,0.0,0.0,575.4877318845706,23.97323346638034,0.0,0.0,0.0,0.0,0.0
2025-03-21 21:00:00+00:00,1,14.0,4367.399333036642,3259.31053025294,674.0882030775117,434.000599706191,3259.31053025294,896.1237553491192,2363.186774903821,1823.233428688467,1543.375103293393,1715.9354269595472,674.0882030775117,0.0,434.000599706191,0.0,2244.9092411540264,701.5341378606332,1108.0888027837027,1477.4517370449369,369.3629342612342,1715.9354269595472,571.9784756531824,2287.9139026127295,34.31870853919094,24.562652089387264,0.0,745.8121077802145,2447.569016183843,6814.968349220483,3722.3609781989635,0.0,0.0,0.0,0.0,0.0,575.4877318845706,23.96220906949621,0.0,0.0,0.0,-1.8189894035458565e-12,0.0
2025-03-21 22:00:00+00:00,1,14.0,4044.7511990677795,3019.1162321982956,623.8487827466756,401.7861841228096,3019.1162321982956,829.0804113661372,2190.035820832158,1823.233428688467,1427.9513591575464,1591.1648730407492,623.8487827466756,0.0,401.7861841228096,0.0,2077.0201587746133,649.0687996170666,1025.6349668694852,1367.5132891593134,341.87832228982836,1591.1648730407492,530.3882910135831,2121.5531640543322,31.82329746081498,22.733325323628364,0.0,690.7893027030585,2266.68133840798,6311.432537475758,3444.5334479339267,0.0,0.0,0.0,0.0,0.0,575.4877318845706,23.96632597515999,0.0,0.0,0.0,-1.3642420526593924e-12,0.0
2025-03-21 23:00:00+00:00,1,14.0,3180.2473885094764,2373.4019869452427,487.52184232558415,319.32355923864753,2373.4019869452427,652.0073283265583,1721.3946586186844,1823.233428688467,1122.5864299587097,1250.815556986533,487.52184232558415,0.0,319.32355923864753,0.0,1632.8529890308505,510.26655907214075,806.8454015642317,1075.7938687523088,268.9484671880772,1250.815556986533,416.938518995511,1667.754075982044,25.01631113973066,17.818890862154,0.0,543.0806207855607,1782.069368043174,4962.316756552649,2708.6468577831592,0.0,0.0,0.0,0.0,0.0,575.4877318845706,23.970284789081322,0.0,0.0,0.0,-1.3642420526593924e-12,0.0
2025-03-23 00:00:00+00:00,2,1.0,3047.0827957348697,2273.958285346707,468.13313823148815,304.99137215667395,2273.9582853467073,624.1519477697695,1649.8063375769375,1823.233428688467,1077.7130265098083,1196.2452588368985,468.13313823148815,0.0,304.99137215667395,0.0,1567.5825840142666,489.86955750445827,773.1245103881621,1030.8326805175493,257.7081701293873,1196.2452588368985,398.74841961229953,1594.9936784491981,23.924905176737973,17.093907868511383,0.0,520.283928539963,1707.6288888313575,4754.711684566228,2598.415264531816,0.0,0.0,0.0,0.0,0.0,575.4877318845706,23.97772837684467,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-03-23 01:00:00+00:00,2,1.0,3689.539622469024,2752.923093247521,566.4243312747112,370.19219794679105,2752.923093247521,756.6751083174312,1996.2479849300898,1823.233428688467,1304.5587337244033,1448.3643595231179,566.4243312747112,0.0,370.19219794679105,0.0,1897.539976326405,592.9812426020015,936.6165292215023,1248.822038962003,312.20550974050076,1448.3643595231179,482.7881198410393,1931.1524793641572,28.967287190462358,20.69465191770925,0.0,629.946093633527,2067.58290492524,8634.561186817116,3146.3620152884077,0.0,0.0,0.0,2877.438659422853,0.0,3305.265729243892,23.974185387807104,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-03-23 02:00:00+00:00,2,1.0,4766.883972927061,3556.165194653128,733.004884585985,477.71389368795224,3556.165194653128,976.2475031826026,2579.9176914705254,1823.233428688467,1686.821365928852,1869.343828724276,733.004884585985,0.0,477.71389368795224,0.0,2453.5583504419665,766.7369845131145,1210.7187782739372,1614.2917043652496,403.5729260913124,1869.343828724276,623.1146095747587,2492.4584382990347,37.38687657448552,26.767285474459072,0.0,813.667607249911,2671.246289478041,7438.130262405102,4067.850054807216,0.0,0.0,0.0,0.0,0.0,3305.265729243892,23.96566885269028,0.0,0.0,0.0,0.0,0.0
2025-03-23 03:00:00+00:00,2,1.0,5065.620620082867,3779.984715190539,777.2633835915252,508.3725213008008,3779.984715190539,1039.49795351782,2740.4867616727192,1823.233428688467,1790.682536559441,1989.3021786310983,777.2633835915252,0.0,508.3725213008008,0.0,2604.6291440864597,813.9466075270186,1285.635904892326,1714.181206523101,428.54530163077527,1989.3021786310983,663.1007262103661,2652.4029048414645,39.78604357262196,28.401626720753764,0.0,865.000400933209,2838.7807065947445,9879.901329226885,4318.810350609561,0.0,0.0,0.0,1975.5000025492734,0.0,5179.389586961135,23.965504142010843,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-03-23 04:00:00+00:00,2,1.0,4612.233252327111,3441.427278786974,708.3995191928578,462.4064543472799,3441.427278786974,945.9843695666605,2495.4429092203136,1823.233428688467,1631.9732313388422,1809.4540474481319,708.3995191928578,0.0,462.4064543472799,0.0,2373.7792455837707,741.8060142449283,1170.8059735401378,1561.0746313868503,390.2686578467126,1809.4540474481319,603.1513491493773,2412.6053965975093,36.18908094896264,25.876050119258537,0.0,787.4937819619877,2584.784934271227,7197.018186598337,3934.853876970621,0.0,0.0,0.0,0.0,0.0,5179.389586961135,23.96858902708193,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-03-23 05:00:00+00:00,2,1.0,4918.4003314097545,3669.8977064751493,755.0070046828828,493.4956202517211,3669.8977064751493,1009.1879951495854,2660.709711325564,1823.233428688467,1739.3867353241453,1930.510971151004,755.0070046828828,0.0,493.4956202517211,0.0,2530.0170695623933,790.6303342382479,1248.5026249346038,1664.6701665794717,416.1675416448679,1930.510971151004,643.5036570503347,2574.014628201339,38.610219423020084,27.585166343003692,0.0,839.8041699358956,2756.30108863537,7674.701420045122,4194.687236141865,0.0,0.0,0.0,0.0,0.0,5179.389586961135,23.96714208098848,0.0,0.0,0.0,-2.2737367544323206e-12,0.0
2025-03-23 06:00:00+00:00,2,1.0,4640.041575661417,3461.8455444438027,712.8367916426702,465.35923957494185,3461.845544443803,951.3877889195545,2510.4577555242486,1823.233428688467,1642.222654907498,1819.6228895363047,712.8367916426702,0.0,465.35923957494185,0.0,2388.68749804727,746.4648431397718,1178.196031217612,1570.9280416234826,392.73201040587065,1819.6228895363047,606.5409631787683,2426.163852715073,36.39245779072609,26.038696145029526,0.0,792.1527785847261,2600.321749244892,7240.363324906309,3959.6155396707527,0.0,0.0,0.0,0.0,0.0,5179.389586961135,23.96830349045225,0.0,0.0,0.0,0.0,0.0
2025-03-23 07:00:00+00:00,2,1.0,4423.780537253034,3300.641846985458,680.6283069912203,442.51038327635825,3300.6418469854584,907.0990685050932,2393.542778480365,1823.233428688467,1565.6486798475185,1734.9931671379395,680.6283069912203,0.0,442.51038327635825,0.0,2277.3071706872997,711.6584908397812,1123.1386902675786,1497.5182536901048,374.3795634225262,1734.9931671379395,578.3310557126465,2313.324222850586,34.69986334275879,24.84395304250019,0.0,755.2591958645128,2479.172122224726,6902.952659477759,3774.8254243774045,0.0,0.0,0.0,0.0,0.0,5179.389586961135,23.968829893565026,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-03-23 08:00:00+00:00,2,1.0,2525.460535255602,1883.7945480659623,387.5402983586452,254.12568883099465,1883.7945480659623,518.4718967855251,1365.3226512804372,1823.233428688467,893.7432802055026,990.0512678604597,387.5402983586452,0.0,254.12568883099465,0.0,1299.9902257534584,406.2469455479557,641.6659871896398,855.5546495861864,213.8886623965466,990.0512678604597,330.0170892868199,1320.0683571472796,19.801025357209195,14.167465839069303,0.0,431.1089233721365,1415.2301117997372,3940.690647055338,2155.544875339645,0.0,0.0,0.0,0.0,0.0,5179.389586961135,23.98085840395713,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-03-23 09:00:00+00:00,2,1.0,4083.5344389885936,3046.135829701256,627.0018248308578,410.3967844564782,3046.135829701256,839.1324497214888,2207.0033799797675,1823.233428688467,1443.5456526075257,1602.5901770937305,627.0018248308578,0.0,410.3967844564782,0.0,2099.7027674291285,656.1571148216026,1037.398609287336,1383.198145716448,345.799536429112,1602.5901770937305,534.1967256979102,2136.786902791641,32.05180354187461,22.914022589490518,0.0,697.1618648979171,2288.2810679779072,6371.815506966501,3482.9009131455764,0.0,0.0,0.0,0.0,0.0,5179.389586961136,23.970594787299436,0.0,0.0,0.0,0.0,0.0
2025-03-23 10:00:00+00:00,2,1.0,2599.533019262855,1938.1313805015852,400.8802299912945,260.5214087699765,1938.1313805015852,533.8181510561762,1404.313229445409,1823.233428688467,920.7128018854219,1017.4185786161634,400.8802299912945,0.0,260.5214087699765,0.0,1339.21862092425,418.5058190388281,661.401638761271,881.8688516816947,220.46721292042366,1017.4185786161634,339.13952620538777,1356.558104821551,20.348371572323266,14.631620987438602,0.0,443.5589544395736,1456.6515051639751,2565.978388074768,2221.0874726059446,0.0,0.0,0.0,0.0,1490.2061363520615,3608.57439561715,23.97737426361835,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-23 11:00:00+00:00,2,1.0,2678.3055703265177,1998.2173255565483,413.14763762299907,266.9406071469705,1998.2173255565483,549.6224297041401,1448.5948958524082,1823.233428688467,947.9515722779327,1050.2657532786156,413.14763762299907,0.0,266.9406071469705,0.0,1378.838650586084,430.8870783081512,680.0882447699696,906.7843263599594,226.69608158998986,1050.2657532786156,350.0885844262052,1400.3543377048209,21.00531506557231,15.063835200159676,0.0,457.2583246611676,1500.999219251246,1301.8661301549107,2285.6229769460433,0.0,0.0,0.0,0.0,2877.438659422853,575.4877318845706,23.979492132436548,0.0,0.0,0.0,0.0,0.0
2025-03-23 12:00:00+00:00,2,1.0,3707.387082912041,2764.6049590914545,571.0583163627705,371.72380745781504,2764.6049590914545,761.6777408373725,2002.9272182540817,1823.233428688467,1313.6029421831488,1451.0020169083057,571.0583163627705,0.0,371.72380745781504,0.0,1910.6951886300346,597.0922464468858,942.7821238205855,1257.0428317607807,314.2607079401952,1451.0020169083057,483.6673389694352,1934.6693558777408,29.020040338166112,20.848987565461265,0.0,632.72322704656,2077.612548306704,5784.999631218743,3167.738020390815,0.0,0.0,0.0,0.0,0.0,575.4877318845706,23.973903456206678,0.0,0.0,0.0,-1.8189894035458565e-12,0.0
2025-03-23 13:00:00+00:00,2,1.0,4774.338456629509,3560.3038617400503,735.8916931373229,478.1429017521325,3560.3038617400507,979.7396268059499,2580.5642349341006,1823.233428688467,1692.1294658202025,1868.1743959198477,735.8916931373229,0.0,478.1429017521325,0.0,2461.2792230112036,769.1497571910011,1214.0345948894555,1618.7127931859407,404.67819829648516,1868.1743959198477,622.7247986399492,2490.899194559797,37.36348791839695,26.858179811641016,0.0,814.7547375298501,2675.5291593873235,9425.367618566104,4079.992016197144,0.0,0.0,0.0,1975.5000025492743,0.0,2449.6115896018146,23.96689482801586,0.0,0.0,0.0,-2.5011104298755527e-12,0.0
2025-03-23 14:00:00+00:00,2,1.0,2979.168721184503,2221.5768786391504,460.717549768543,296.8742927768111,2221.5768786391504,610.1980760754772,1611.3788025636734,1823.233428688467,1059.6495091381823,1161.927369500968,460.717549768543,0.0,296.8742927768111,0.0,1541.3083769282653,481.65886779008287,757.5918425453541,1010.1224567271388,252.5306141817847,1161.927369500968,387.30912316698937,1549.2364926679575,23.23854739001936,16.7902694208244,0.0,508.30497231827906,1669.83239426798,4649.001115452483,2551.430833655404,0.0,0.0,0.0,0.0,0.0,2449.6115896018146,23.978842251328537,0.0,0.0,0.0,0.0,0.0
2025-03-23 15:00:00+00:00,2,1.0,2661.2908495157944,1985.962886064958,411.6190945646707,263.70886888616303,1985.9628860649577,544.3840851061772,1441.5788009587807,1823.233428688467,946.3074376488908,1039.6554484160672,411.6190945646707,0.0,263.70886888616303,0.0,1376.4471820347503,430.13974438585944,675.3279634508337,900.4372846011116,225.1093211502779,1039.6554484160672,346.55181613868905,1386.2072645547562,20.79310896832134,14.985661525801753,0.0,454.3207466727141,1491.9003988416634,7030.62990778031,2276.884466635862,0.0,0.0,0.0,2877.438659422852,0.0,5179.389586961135,23.984704216589996,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-23 16:00:00+00:00,2,1.0,2571.9426533617698,1918.9714904631412,397.0581549674289,255.91300793119782,1918.971490463141,526.257594882123,1392.713895581018,1823.233428688467,913.6980399990928,1005.2734504640484,397.0581549674289,0.0,255.91300793119782,0.0,1329.0153309077714,415.31729090867856,652.9711628986267,870.628217198169,217.65705429954224,1005.2734504640484,335.0911501546828,1340.3646006187312,20.105469009280966,14.470874728334845,0.0,439.01906450538985,1441.6609036059092,4013.603556967679,2199.64354810594,0.0,0.0,0.0,0.0,0.0,5179.389586961135,23.98516068407437,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-03-23 17:00:00+00:00,2,1.0,2694.2734470521896,2010.3447200302994,415.81402398047675,268.11470304141426,2010.3447200302994,550.2539799813096,1460.0907400489898,1823.233428688467,956.5923092353435,1053.752410794956,415.81402398047675,0.0,268.11470304141426,0.0,1391.4069952514087,434.8146860160652,683.9287270218911,911.9049693625213,227.97624234063034,1053.752410794956,351.25080359831867,1405.0032143932747,21.07504821589912,15.155567749828446,0.0,459.8577416403212,1510.1300895610627,4204.403536613253,2303.3119646139303,0.0,0.0,0.0,0.0,0.0,5179.389586961136,23.986045339726278,0.0,0.0,0.0,6.821210263296962e-13,0.0
2025-03-23 18:00:00+00:00,2,1.0,4148.013061258572,3095.011290569663,638.6532868152651,414.34848387364497,3095.0112905696624,850.765125694708,2244.2461648749545,1823.233428688467,1468.155959629591,1626.8553309400718,638.6532868152651,0.0,414.34848387364497,0.0,2135.4995776430414,667.3436180134504,1053.00177068891,1404.0023609185466,351.00059022963666,1626.8553309400718,542.2851103133572,2169.140441253429,32.53710661880143,23.303083443194403,0.0,708.2170144662845,2324.6865230847247,3595.260924920442,3539.501938561588,0.0,0.0,0.0,0.0,2877.438659422853,2146.3029232285567,23.976810484783915,0.0,0.0,0.0,-1.3642420526593924e-12,0.0
2025-03-23 19:00:00+00:00,2,1.0,4286.388019597032,3197.429099656171,658.8050975413305,430.1538223995299,3197.4290996561704,880.2028174902018,2317.2262821659688,1823.233428688467,1517.801976276269,1679.6271233799018,658.8050975413305,0.0,430.1538223995299,0.0,2207.711965492755,689.9099892164859,1088.9589199408604,1451.9452265878137,362.98630664695344,1679.6271233799018,559.8757077933006,2239.5028311732026,33.59254246759804,24.065691150235214,0.0,731.7442762281119,2402.174513502685,5198.356396747657,3659.657192080569,0.0,0.0,0.0,0.0,1490.2061363520615,575.4877318845706,23.97599038912904,0.0,0.0,0.0,9.094947017729282e-13,0.0
2025-03-23 20:00:00+00:00,2,1.0,3276.2455494626297,2444.4705379408406,504.0288615986097,327.7461499231772,2444.4705379408406,672.1462533741558,1772.3242845666848,1823.233428688467,1159.9449933143424,1284.5255446264982,504.0288615986097,0.0,327.7461499231772,0.0,1687.1927175481344,527.2477242337919,831.7750115217868,1109.0333486957156,277.2583371739289,1284.5255446264982,428.17518154216606,1712.7007261686642,25.69051089252996,18.39832734719006,0.0,559.3718640190096,1836.1419452086166,5112.387494671244,2796.2260662438503,0.0,0.0,0.0,0.0,0.0,575.4877318845706,23.982437152579045,0.0,0.0,0.0,-2.2737367544323206e-12,0.0
2025-03-23 21:00:00+00:00,2,1.0,3539.052929292931,2639.9227690437283,544.6105090216261,354.51965122757775,2639.9227690437283,724.6893998025333,1915.233369241195,1823.233428688467,1252.7701086245531,1387.1526604191752,544.6105090216261,0.0,354.51965122757775,0.0,1822.2110670902591,569.440958465706,899.1301602492038,1198.840213665605,299.71005341640125,1387.1526604191752,462.3842201397251,1849.5368805589003,27.743053208383504,19.883511782924558,0.0,604.0256372304946,1983.1874342436352,5522.240363536565,3021.0512807558644,0.0,0.0,0.0,0.0,0.0,575.4877318845706,23.980246496409308,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-03-23 22:00:00+00:00,2,1.0,4426.837872567179,3300.432601952765,682.0494604831358,444.3558101312782,3300.432601952765,902.9952469503928,2397.437355002372,1823.233428688467,1568.9524503510675,1731.4801516016973,682.0494604831358,0.0,444.3558101312782,0.0,2282.112655056098,713.1602047050305,1126.405270614414,1501.8736941525517,375.4684235381379,1731.4801516016973,577.1600505338992,2308.6402021355966,34.62960303203395,24.905041915806855,0.0,754.9651967658295,2480.288520490738,6907.126393057917,3783.9863492086497,0.0,0.0,0.0,0.0,0.0,575.4877318845706,23.974530676594334,0.0,0.0,0.0,0.0,0.0
2025-03-23 23:00:00+00:00,2,1.0,4604.1904827817725,3431.3817731146423,709.7962366590791,463.012473008052,3431.3817731146423,939.0208545129898,2492.3609186016524,1823.233428688467,1633.2244131941466,1798.1573599204958,709.7962366590791,0.0,463.012473008052,0.0,2375.5991464642134,742.3747332700666,1172.808709667131,1563.7449462228415,390.93623655571037,1798.1573599204958,599.3857866401653,2397.543146560661,35.963147198409914,25.924011829852894,0.0,784.933863422971,2579.5177789171757,7183.708261698948,3939.344092687055,0.0,0.0,0.0,0.0,0.0,575.4877318845706,23.972265623445193,0.0,0.0,0.0,0.0,0.0
2025-04-12 00:00:00+00:00,3,40.0,3091.7851799709215,2308.975054429364,475.5130510507527,307.2970744908063,2308.975054429364,639.1628559427039,1669.8121984866598,1823.233428688467,1094.6335935591705,1214.3414608701933,475.5130510507527,0.0,307.2970744908063,0.0,1592.194317904248,497.56072434507746,782.810125541559,1043.746834055412,260.936708513853,1214.3414608701933,404.78048695673107,1619.1219478269243,24.286829217403863,17.338362276430644,0.0,528.6209177677842,1733.5240290772801,4825.309209048201,2635.9411519596597,0.0,0.0,0.0,0.0,0.0,575.4877318845706,23.98700780895487,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-04-12 01:00:00+00:00,3,40.0,3069.36490939459,2292.0218177461343,470.1612419063267,307.1818497421287,2292.0218177461343,634.2846416416919,1657.7371761044424,1823.233428688467,1085.4346862520401,1206.5871314940941,470.1612419063267,0.0,307.1818497421287,0.0,1578.8140890938766,493.37940284183645,777.3430916484554,1036.4574555312738,259.11436388281845,1206.5871314940941,402.19571049803136,1608.7828419921254,24.13174262988188,17.17665575461109,0.0,524.7426107976027,1720.7404864047821,7667.544055222224,2615.2715446251505,0.0,0.0,0.0,2877.438659422853,0.0,3305.265729243892,23.984197509733157,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-04-12 02:00:00+00:00,3,40.0,3040.409167427768,2269.9372752072645,466.4254468667744,304.04644535372796,2269.937275207264,627.9475344712416,1641.9897407360227,1823.233428688467,1074.9305456919362,1195.0067295153283,466.4254468667744,0.0,304.04644535372796,0.0,1563.5353391882709,488.60479349633465,770.4718922205024,1027.295856294003,256.82396407350075,1195.0067295153283,398.33557650510943,1593.3423060204377,23.900134590306564,17.033227859540514,0.0,519.671184860424,1704.368881385216,4744.778048812983,2590.831195482274,0.0,0.0,0.0,0.0,0.0,3305.265729243892,23.98444872261827,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-04-12 03:00:00+00:00,3,40.0,3062.6154219436226,2286.6763453560434,469.74302375619817,306.19605283138037,2286.6763453560434,632.1651007486238,1654.5112446074197,1823.233428688467,1082.1955650971179,1204.4807802589255,469.74302375619817,0.0,306.19605283138037,0.0,1574.1026401412623,491.90707504414445,775.9390765875785,1034.5854354501046,258.64635886252614,1204.4807802589255,401.49359341964185,1605.9743736785674,24.089615605178512,17.15425124099975,0.0,523.4786417644102,1716.7695359369009,6754.884960429797,2608.688075591367,0.0,0.0,0.0,1975.5000025492734,0.0,5179.389586961135,23.985487888946093,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
