timestamp_hour_utc,representative_day_id,day_weight,it_load_kw,q_air_kw,q_cp_kw,q_rdhx_kw,s_air_kw,s_air_old_kw,s_air_new_kw,old_ac_capacity_eff_kw,q_air_to_ashp_kw,q_air_to_reject_kw,q_cp_to_wshp_kw,q_cp_to_free_kw,q_rdhx_to_wshp_kw,q_rdhx_to_chiller_kw,q_ashp_out_kw,p_ashp_kw,q_wshp_in_kw,q_wshp_out_kw,p_wshp_kw,q_chiller_evap_kw,p_chiller_kw,q_tower_kw,p_tower_kw,p_pump_kw,p_cdu_free_kw,p_terminal_kw,p_cooling_kw,p_grid_kw,q_heat_kw,q_tes_ch_kw,q_tes_dis_kw,e_tes_kwh,p_bess_ch_kw,p_bess_dis_kw,e_bess_kwh,max_theta_c,hotspot_slack_c,hotspot_penalty_yuan,bess_degradation_cost_yuan,power_balance_residual_kw,heat_balance_residual_kw
2025-01-15 00:00:00+00:00,0,71.0,2808.3800211662774,1789.4409936147695,182.2178900214845,836.7211375300227,1789.4409936147695,332.051667223384,1457.3893263913853,966.6911448152985,594.4055417743272,1195.0354518404424,182.2178900214845,0.0,836.7211375300227,0.0,864.5898789444759,270.1843371701487,1018.9390275515073,1358.5853700686762,339.64634251716905,1195.0354518404424,398.3451506134808,1593.3806024539233,23.90070903680885,13.833748075944763,0.0,420.53548975886054,1466.4457771724128,4274.82579833869,1622.3403242537252,600.8349247594269,0.0,787.2532961626214,0.0,0.0,2449.6115896018146,23.978773796665028,0.0,0.0,0.0,0.0,0.0
2025-01-15 01:00:00+00:00,0,71.0,2850.3519168317885,1819.1357957777664,186.66533786543735,844.5507831885822,1819.1357957777664,335.4189320044546,1483.7168637733118,966.6911448152985,603.9987152345226,1215.1370805432439,186.66533786543735,0.0,844.5507831885822,0.0,878.5435857956693,274.54487056114664,1031.2161210540196,1374.954828072026,343.7387070180065,1215.1370805432439,405.0456935144146,1620.1827740576584,24.302741610864874,14.045467967848943,0.0,427.2969841720644,1488.9744648443461,4339.326381676133,1630.6479244639272,622.8504894037683,0.0,1377.3867545038759,0.0,0.0,2449.6115896018146,23.97907817952836,0.0,0.0,0.0,-1.8189894035458565e-12,0.0
2025-01-15 02:00:00+00:00,0,71.0,2878.6567769324,1836.3972521576209,188.79841214569765,853.4611126290813,1836.397252157621,337.0828475494385,1499.3144046081825,966.6911448152985,610.7419619531349,1225.655290204486,188.79841214569765,0.0,853.4611126290813,0.0,888.3519446591054,277.6099827059704,1042.259524774779,1389.679366366372,347.419841591593,1225.655290204486,408.5517634014953,1634.2070536059812,24.513105804089715,14.198563490661744,0.0,431.30273458598504,1503.5959915797953,7259.691427935046,1639.5954248718244,638.435886153653,0.0,1981.1460728408388,2877.438659422852,0.0,5179.389586961135,23.979383162061094,0.0,0.0,0.0,-1.8189894035458565e-12,0.0
2025-01-15 03:00:00+00:00,0,71.0,2848.0398182076824,1816.6576930292408,187.0063542017485,844.375770976693,1816.6576930292408,334.78227343352137,1481.8754195957194,966.6911448152985,604.1981735429987,1212.4595194862422,187.0063542017485,0.0,844.375770976693,0.0,878.8337069716345,274.63553342863577,1031.3821251784416,1375.1761669045886,343.79404172614716,1212.4595194862422,404.15317316208075,1616.612692648323,24.249190389724845,14.053948335819387,0.0,426.72389519796917,1487.609782240377,4335.64960044806,1653.6699348489951,600.339939027228,0.0,2547.5067227710238,0.0,0.0,5179.389586961135,23.979527024185593,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-01-15 04:00:00+00:00,0,71.0,2876.2462463172383,1834.7613689779962,189.13581145326398,852.3490658859787,1834.7613689779962,337.86673653212193,1496.8946324458743,966.6911448152985,609.9502623305978,1224.8111066473984,189.13581145326398,0.0,852.3490658859787,0.0,887.2003815717786,277.2501192411808,1041.4848773392428,1388.6465031189903,347.16162577974757,1224.8111066473984,408.27036888246613,1633.0814755298645,24.496222132947967,14.197565002457708,0.0,430.95286075003327,1502.3287617888334,4378.575008106071,2478.023238137461,0.0,202.1763534466918,2329.5944951710694,0.0,0.0,5179.389586961135,23.97917229191157,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-01-15 05:00:00+00:00,0,71.0,2860.627209702743,1825.185074293948,188.14267736887228,847.2994580399221,1825.185074293948,336.0252740335227,1489.1598002604253,966.6911448152985,606.8774655630338,1218.3076087309141,188.14267736887228,0.0,847.2994580399221,0.0,882.7308590007764,275.8533934377426,1035.4421354087945,1380.5895138783926,345.14737846959815,1218.3076087309141,406.10253624363804,1624.4101449745522,24.366152174618282,14.117274901465391,0.0,428.6912966084675,1494.2780318355299,4354.905241538272,3412.117116027965,0.0,1148.796743148796,1115.6755765504158,0.0,0.0,5179.389586961135,23.980533663719346,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-01-15 06:00:00+00:00,0,71.0,2891.20752532406,1844.6618887307413,190.4217890032175,856.1238475901013,1844.6618887307413,340.7969788221932,1503.8649099085483,966.6911448152985,613.4778891294803,1231.183999601261,190.4217890032175,0.0,856.1238475901013,0.0,892.3314750974259,278.8535859679456,1046.5456365933187,1395.3941821244248,348.8485455311062,1231.183999601261,410.39466653375365,1641.5786661350146,24.623679992025217,14.273892145997538,0.0,433.31271511360904,1510.3070852844373,4401.514610608497,3183.4150931400695,0.0,895.6894359182188,170.6132402202427,0.0,0.0,5179.389586961135,23.981046527556032,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-01-15 07:00:00+00:00,0,71.0,2991.1255254053904,1898.4283596100734,191.624888505864,901.0722772894526,1898.4283596100734,348.3679116419258,1550.0604479681476,966.6911448152985,633.7507766710366,1264.6775829390367,191.624888505864,0.0,901.0722772894526,0.0,921.8193115215079,288.06853485047117,1092.6971657953166,1456.9295543937553,364.23238859843883,1264.6775829390367,421.55919431301226,1686.236777252049,25.293551658780736,14.759469428070446,0.0,446.24827848225397,1560.1614173310272,4551.286942736418,2540.5072789680753,0.0,161.7584130528121,0.0,0.0,0.0,5179.389586961135,23.98075611969085,0.0,0.0,0.0,0.0,0.0
2025-01-15 08:00:00+00:00,0,71.0,2944.9752679612047,1865.3452118323355,186.5983846382017,893.0316714906686,1865.3452118323355,342.24187942731237,1523.1033324050231,966.6911448152985,623.4737480704482,1241.8714637618873,186.5983846382017,0.0,893.0316714906686,0.0,906.8709062842884,283.3971582138401,1079.6300561288704,1439.5067415051603,359.8766853762901,1241.8714637618873,413.95715458729575,1655.828618349183,24.837429275237746,14.528268254052737,0.0,438.6258088735631,1535.2225045802797,4480.1977725414845,2346.377647789449,0.0,0.0,0.0,0.0,0.0,5179.389586961135,23.98091542120827,0.0,0.0,0.0,0.0,0.0
2025-01-15 09:00:00+00:00,0,71.0,2856.3171736067093,1810.3052504037928,180.6103862857948,865.4015369171215,1810.3052504037928,333.4148613685946,1476.8903890351983,966.6911448152985,603.5673279807436,1206.7379224230492,180.6103862857948,0.0,865.4015369171215,0.0,877.9161134265362,274.34878544579254,1046.0119232029163,1394.6825642705548,348.6706410676387,1206.7379224230492,402.2459741410164,1608.9838965640656,24.134758448460982,14.072326957745059,0.0,425.7119388899195,1489.1844249505732,4345.501598557283,2272.5986776970913,0.0,0.0,0.0,0.0,0.0,5179.389586961136,23.980045496295126,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-01-15 10:00:00+00:00,0,71.0,2920.5415446704137,1849.308462591334,186.49531509072366,884.7377669883541,1849.3084625913339,338.86830054722725,1510.4401620441067,966.6911448152985,618.1717324052291,1231.136730186105,186.49531509072366,0.0,884.7377669883541,0.0,899.1588834985151,280.98715109328595,1071.2330820790778,1428.310776105437,357.07769402635927,1231.136730186105,410.378910062035,1641.51564024814,24.6227346037221,14.442237122605253,0.0,434.8096627675185,1522.3183896755263,2952.6537979938757,2327.469659603952,0.0,0.0,0.0,0.0,1490.2061363520615,3608.57439561715,23.98096555929733,0.0,0.0,0.0,-2.7284841053187847e-12,0.0
2025-01-15 11:00:00+00:00,0,71.0,2884.3580135951543,1823.7071899269838,183.63247771185647,877.0183459563136,1823.707189926984,335.5136146161875,1488.1935753107964,966.6911448152985,610.4480426145409,1213.259147312443,183.63247771185647,0.0,877.0183459563136,0.0,887.9244256211504,277.47638300660947,1060.65082366817,1414.2010982242266,353.55027455605665,1213.259147312443,404.4197157708143,1617.6788630832573,24.26518294624886,14.279157790918829,0.0,428.9364027320773,1502.9271168027253,1509.8464709750267,2302.125523845377,0.0,0.0,0.0,0.0,2877.438659422853,575.4877318845706,23.980557490651446,0.0,0.0,0.0,0.0,0.0
2025-01-15 12:00:00+00:00,0,71.0,2853.4237402053895,1803.25031530206,181.67607785253398,868.4973470507977,1803.25031530206,331.16698214861776,1472.0833331534423,966.6911448152985,604.107789050405,1199.142526251655,181.67607785253398,0.0,868.4973470507977,0.0,878.7022386187709,274.5944495683659,1050.1734249033316,1400.231233204442,350.0578083011105,1199.142526251655,399.7141754172183,1598.8567016688733,23.982850525033097,14.135255806083995,0.0,424.12481357377396,1486.6093531915858,4340.033093396974,2278.933471823213,0.0,0.0,0.0,0.0,0.0,575.4877318845706,23.98164993650575,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-01-15 13:00:00+00:00,0,71.0,2959.8028347531276,1869.0984771864291,188.16092671257377,902.5434308541254,1869.0984771864291,343.23340849983873,1525.8650686865903,966.6911448152985,626.4240671900108,1242.6744099964185,188.16092671257377,0.0,902.5434308541254,0.0,911.1622795491065,284.73821235909577,1090.7043575666992,1454.2724767555987,363.5681191888997,1242.6744099964185,414.2248033321395,1656.899213328558,24.85348819992837,14.670262109918466,0.0,439.6532603741559,1541.7081455641376,4501.510980317265,2365.4347563047054,0.0,0.0,0.0,0.0,0.0,575.4877318845706,23.978893547277355,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-01-15 14:00:00+00:00,0,71.0,2688.7827231125098,1702.2274017036625,175.76620698964615,810.7891144192009,1702.2274017036625,314.2369073118423,1387.9904943918202,966.6911448152985,569.3903951540832,1132.8370065495792,175.76620698964615,0.0,810.7891144192009,0.0,828.204211133212,258.8138159791287,986.555321408847,1315.4070952117959,328.85177380294897,1132.8370065495792,377.6123355165264,1510.4493420661056,22.656740130991583,13.380877353881393,0.0,400.2281216462291,1401.543664429706,6065.82639009149,1434.6611374915196,708.9501688534883,0.0,673.5026604108139,1975.5000025492743,0.0,2449.6115896018146,23.982639312258854,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-01-15 15:00:00+00:00,0,71.0,2904.154167839462,1833.823536576261,185.69882321572894,884.6318080474726,1833.823536576261,338.7298827350219,1495.093653841239,966.6911448152985,615.1333187343625,1218.6902178418984,185.69882321572894,0.0,884.6318080474726,0.0,894.7393727045273,279.6060539701648,1070.3306312632017,1427.1075083509354,356.77687708773385,1218.6902178418984,406.2300726139661,1624.9202904558645,24.373804356837965,14.417282776946596,0.0,431.42050321833017,1512.8245940239797,7294.417421286293,984.0328426695382,1337.8140383859245,0.0,1943.0789915566206,2877.438659422852,0.0,5179.389586961135,23.97986078787747,0.0,0.0,0.0,-1.3642420526593924e-12,0.0
2025-01-15 16:00:00+00:00,0,71.0,2899.9406730654787,1830.1100061314717,185.4520776567336,884.3785892772735,1830.1100061314717,338.0166606681785,1492.0933454632932,966.6911448152985,614.2494391401125,1215.860566991359,185.4520776567336,0.0,884.3785892772735,0.0,893.4537296583454,279.20429051823294,1069.830666934007,1426.4408892453425,356.61022231133563,1215.860566991359,405.28685566378635,1621.1474226551454,24.317211339827182,14.407348222474742,0.0,430.57245890359206,1510.398386959249,4410.339060024728,1501.3082023764991,818.5864165271887,0.0,2716.8499292743372,0.0,0.0,5179.389586961135,23.978247806389795,0.0,0.0,0.0,0.0,0.0
2025-01-15 17:00:00+00:00,0,71.0,2892.0617509044387,1827.1436142813734,185.81754039551848,879.1005962275449,1827.1436142813734,336.7636195962705,1490.379994685103,966.6911448152985,612.7768346655341,1214.3667796158393,185.81754039551848,0.0,879.1005962275449,0.0,891.3117595135042,278.53492484797005,1064.9181366230634,1419.890848830751,354.9727122076878,1214.3667796158393,404.7889265386131,1619.1557061544524,24.287335592316786,14.365532174141004,0.0,429.76579337545485,1506.7152247361835,4398.7769756406215,2219.220757954191,91.98185039006421,0.0,2798.79898728635,0.0,0.0,5179.389586961135,23.9780917914082,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-01-15 18:00:00+00:00,0,71.0,2844.1633228233004,1798.6252122838762,182.3136610944553,863.2244494449694,1798.6252122838764,330.66553917234086,1467.9596731115355,966.6911448152985,602.7296010825295,1195.8956112013466,1.4748562731452893e-12,182.31366109445383,863.2244494449694,0.0,876.6976015745884,273.9680004920588,863.2244494449709,1150.9659325932944,287.7414831483236,1195.8956112013466,398.63187040044886,1776.8411426962493,26.652617140443738,12.278517716338817,3.6462732218890768,422.9865164487953,1425.9052785682982,4270.068601391599,2109.668297985757,0.0,82.00476381787396,2706.880585292963,0.0,0.0,5179.389586961136,23.978904501407904,0.0,0.0,0.0,6.821210263296962e-13,0.0
2025-01-15 19:00:00+00:00,0,71.0,2852.84069226675,1804.0221990224536,182.3487071011678,866.4697861431282,1804.0221990224536,330.8723762585073,1473.1498227639463,966.6911448152985,604.5108081196581,1199.5113909027955,0.0,182.3487071011678,866.4697861431282,0.0,879.2884481740482,274.77764005439,866.4697861431282,1155.2930481908375,288.82326204770936,1199.5113909027955,399.83713030093185,1781.6972283048951,26.725458424573425,12.311672003454639,3.6469741420233563,424.234681844058,1430.3568188171407,2792.991374731829,1927.973702154761,106.60779421012472,0.0,2802.7442286219957,0.0,1490.2061363520615,3608.57439561715,23.974898054083443,0.0,0.0,0.0,-4.547473508864641e-13,-5.684341886080802e-14
2025-01-15 20:00:00+00:00,0,71.0,2910.839210415089,1844.7113436532418,187.19480369397732,878.9330630678704,1844.7113436532418,337.7851156604299,1506.9262279928118,966.6911448152985,616.5698156164307,1228.141528036811,0.0,187.19480369397732,878.9330630678704,0.0,896.8288227148083,280.2590070983776,878.9330630678704,1171.9107507571605,292.9776876892901,1228.141528036811,409.3805093456037,1824.716841076392,27.37075261614588,12.533226704558249,3.7438960738795464,433.63613284383445,1459.9012123716896,1493.3017633639247,3262.4057633349266,0.0,1193.666189862958,1540.648013993217,0.0,2877.438659422853,575.4877318845706,23.972585676965583,0.0,0.0,0.0,-1.1368683772161603e-12,0.0
2025-01-15 21:00:00+00:00,0,71.0,2858.059779910936,1821.606984727097,188.07152618294046,848.3812690008975,1821.606984727097,330.3969370318242,1491.2100476952728,966.6911448152985,606.2118124117062,1215.3951723153907,188.07152618294046,0.0,848.3812690008975,0.0,881.762636235209,275.5508238235028,1036.452795183838,1381.9370602451172,345.4842650612793,1215.3951723153907,405.1317241051302,1620.5268964205209,24.30790344630781,14.125958475497189,0.0,427.6736038493737,1492.274278761091,4350.334058672027,3250.213659741636,0.0,986.51396326131,499.1309671638522,0.0,0.0,575.4877318845706,23.97367495020294,0.0,0.0,0.0,0.0,0.0
2025-01-15 22:00:00+00:00,0,71.0,2908.4096275591255,1855.6292988797704,191.5185291317976,861.2617995475571,1855.6292988797702,336.27686975331386,1519.3524291264564,966.6911448152985,617.0740981852999,1238.5552006944704,191.5185291317976,0.0,861.2617995475571,0.0,897.5623246331636,280.4882264478636,1052.7803286793546,1403.707104905806,350.9267762264515,1238.5552006944704,412.85173356482346,1651.4069342592938,24.771104013889406,14.358173869429498,0.0,435.59517091124013,1518.9911850336975,4427.400812592823,2774.495499507018,0.0,473.22606996804825,0.0,0.0,0.0,575.4877318845706,23.974430273038113,0.0,0.0,0.0,0.0,0.0
2025-01-15 23:00:00+00:00,0,71.0,2895.535406614037,1848.5902201759236,190.86363235834213,856.0815540797728,1848.5902201759236,336.03048850897335,1512.5597316669503,966.6911448152985,614.6034053429593,1233.9868148329642,190.86363235834213,0.0,856.0815540797728,0.0,893.968589589759,279.36518424679963,1046.945186438115,1395.9269152508198,348.98172881270494,1233.9868148329642,411.32893827765474,1645.315753110619,24.679736296659282,14.286724511547991,0.0,433.95374070350084,1512.5960528488674,6383.631462012178,2061.586130680505,228.30937416007356,0.0,216.89390545206987,1975.5000025492743,0.0,2449.6115896018146,23.975235955342857,0.0,0.0,0.0,-4.547473508864641e-13,1.7053025658242404e-13
2025-03-21 00:00:00+00:00,1,14.0,4576.190816440603,2912.427454670636,300.28680781153037,1363.476553958435,2912.427454670636,534.8481331691473,2377.5793215014887,966.6911448152985,970.552580136903,1941.874874533733,300.28680781153037,0.0,1363.476553958435,0.0,1411.7128438354953,441.16026369859225,1663.7633617699653,2218.35114902662,554.587787256655,1941.874874533733,647.2916248445777,2589.1664993783106,38.83749749067466,22.64336977393026,0.0,684.1908065985025,2388.711349662932,6964.902166103535,3630.0639928621154,0.0,0.0,0.0,0.0,0.0,575.4877318845706,23.968334713317745,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-21 01:00:00+00:00,1,14.0,3752.032514841168,2388.6699728095928,246.3221196100442,1117.0404224215308,2388.6699728095928,439.41058613210515,1949.2593866774876,966.6911448152985,795.7470790871657,1592.922893722427,246.3221196100442,0.0,1117.0404224215308,0.0,1157.4502968540594,361.70321776689354,1363.362542031575,1817.8167227087665,454.45418067719163,1592.922893722427,530.9742979074757,2123.897191629903,31.858457874448543,18.560067812516635,0.0,561.1581169527874,1958.7083389913134,8588.179513255332,2975.267019562826,0.0,0.0,0.0,2877.438659422853,0.0,3305.265729243892,23.97337702582998,0.0,0.0,0.0,-2.2737367544323206e-12,0.0
2025-03-21 02:00:00+00:00,1,14.0,4490.833738574025,2857.1225849210964,293.68637798043,1340.0247756724955,2857.1225849210964,524.793342674735,2332.3292422463614,966.6911448152985,952.4445226381351,1904.6780622829613,293.68637798043,0.0,1340.0247756724955,0.0,1385.3738511100148,432.9293284718796,1633.7111536529255,2178.2815382039007,544.5703845509752,1904.6780622829613,634.8926874276538,2539.570749710615,38.093561245659224,22.210839096137857,0.0,671.257226402934,2343.9540271952396,6834.787765769265,3563.6553893139153,0.0,0.0,0.0,0.0,0.0,3305.265729243892,23.969959397020713,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-03-21 03:00:00+00:00,1,14.0,3516.3896015150417,2234.5071227581666,228.40731476509487,1053.4751639917793,2234.5071227581666,411.15329568456025,1823.3538270736062,966.6911448152985,745.2195302543238,1489.287592503843,228.40731476509487,0.0,1053.4751639917793,0.0,1083.9556803699256,338.73615011560173,1281.8824787568742,1709.1766383424988,427.2941595856247,1489.287592503843,496.42919750128095,1985.7167900051238,29.785751850076856,17.386971082870637,0.0,525.1208006912107,1834.7530308266655,7326.642634890979,2793.1323187124244,0.0,0.0,0.0,1975.5000025492734,0.0,5179.389586961135,23.97542950005518,0.0,0.0,0.0,-1.5916157281026244e-12,0.0
2025-03-21 04:00:00+00:00,1,14.0,3028.9048086142343,1922.6251076847595,196.08626859871165,910.1934323307653,1922.6251076847593,352.7738596554377,1569.8512480293216,966.6911448152985,641.8365697652403,1280.7885379195193,196.08626859871165,0.0,910.1934323307653,0.0,933.5804651130768,291.7438953478365,1106.279700929477,1475.0396012393026,368.75990030982564,1280.7885379195193,426.92951263983974,1707.718050559359,25.615770758390383,14.984522381269004,0.0,451.8564120083318,1579.8900134454932,4608.794822059726,2408.6200663523796,0.0,0.0,0.0,0.0,0.0,5179.389586961135,23.978363246270852,0.0,0.0,0.0,-1.1368683772161603e-12,0.0
2025-03-21 05:00:00+00:00,1,14.0,4635.98210501564,2942.438761580596,299.80549727708075,1393.737846157965,2942.4387615805954,539.5190747478284,2402.919686832767,966.6911448152985,982.614067610747,1959.8246939698488,299.80549727708075,0.0,1393.737846157965,0.0,1429.2568256156321,446.642758004885,1693.5433434350457,2258.0577912467274,564.5144478116819,1959.8246939698488,653.2748979899496,2613.0995919597985,39.196493879396975,22.931543379892073,0.0,691.5359002598597,2418.0960413256653,7054.078146341304,3687.31461686236,0.0,0.0,0.0,0.0,0.0,5179.389586961135,23.968576041091854,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-03-21 06:00:00+00:00,1,14.0,3635.065831251845,2307.2250998324807,235.07570703213008,1092.765024387236,2307.2250998324807,423.54206319512446,1883.6830366373565,966.6911448152985,770.2965089967491,1536.9285908357315,235.07570703213008,0.0,1092.765024387236,0.0,1120.4312858134533,350.1347768167041,1327.8407314193662,1770.454308559155,442.61357713978873,1536.9285908357315,512.3095302785772,2049.238121114309,30.738571816714632,17.979921454836266,0.0,542.2658395314136,1896.0422170380346,5531.108048289878,2890.8855943726085,0.0,0.0,0.0,0.0,0.0,5179.389586961135,23.974611892667436,0.0,0.0,0.0,-1.5916157281026244e-12,0.0
2025-03-21 07:00:00+00:00,1,14.0,2470.475698291082,1568.2894277133978,160.11733387882416,742.0689366988606,1568.2894277133978,287.9773239029694,1280.3121038104284,966.6911448152985,523.4538053554064,1044.8356223579913,160.11733387882416,0.0,742.0689366988606,0.0,761.3873532442275,237.93354788882107,902.1862705776848,1202.915027436913,300.72875685922827,1044.8356223579913,348.2785407859971,1393.1141631439884,20.896712447159825,12.224209383353333,0.0,368.5799763049648,1288.6417436695244,3759.1174419606064,1964.3023806811407,0.0,0.0,0.0,0.0,0.0,5179.389586961135,23.980854326511636,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-21 08:00:00+00:00,1,14.0,2446.126005063638,1553.793700009023,158.60537437309713,733.7269306815177,1553.7937000090228,286.0150655896521,1267.7786344193707,966.6911448152985,518.0733762294162,1035.7203237796068,158.60537437309713,0.0,733.7269306815177,0.0,753.5612745155146,235.4878982860983,892.3323050546148,1189.7764067394864,297.4441016848716,1035.7203237796068,345.2401079265356,1380.9604317061423,20.714406475592135,12.095430538008092,0.0,365.1755237645918,1276.1574686756976,3722.2834737393346,1943.337681255001,0.0,0.0,0.0,0.0,0.0,5179.389586961135,23.981823465700376,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-03-21 09:00:00+00:00,1,14.0,2455.700848684079,1562.652704654984,160.27367390437502,732.7744701247194,1562.652704654984,286.4784549563311,1276.1742496986528,966.6911448152985,520.3104847099805,1042.3422199450035,160.27367390437502,0.0,732.7744701247194,0.0,756.8152504872444,236.50476577726386,893.0481440290944,1190.730858705459,297.68271467636475,1042.3422199450035,347.4474066483345,1389.789626593338,20.846844398900068,12.135954918378443,0.0,367.10387058980547,1281.721557009047,3737.4224056931266,1947.5461091927034,0.0,0.0,0.0,0.0,0.0,5179.389586961136,23.981516152959973,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-03-21 10:00:00+00:00,1,14.0,2562.0348076078476,1628.50882794074,163.30993852476936,770.2160411423372,1628.5088279407398,297.50207789148664,1331.0067500492532,966.6911448152985,542.2315321765703,1086.2772957641696,163.30993852476936,0.0,770.2160411423372,0.0,788.7004104386477,246.4688782620774,933.5259796671065,1244.7013062228086,311.17532655570216,1086.2772957641696,362.09243192138985,1448.3697276855594,21.72554591528339,12.601458567166453,0.0,382.6812684171504,1336.7449096387697,2408.5735808945556,2033.4017166614562,0.0,0.0,0.0,0.0,1490.2061363520615,3608.57439561715,23.97968893335995,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-21 11:00:00+00:00,1,14.0,2488.264137829577,1580.9183492053344,159.82311772871805,747.5226708955245,1580.9183492053344,289.7012379862083,1291.217111219126,966.6911448152985,526.9562908886908,1053.9620583166436,159.82311772871805,0.0,747.5226708955245,0.0,766.4818776562776,239.52558676758673,907.3457886242425,1209.7943848323232,302.4485962080808,1053.9620583166436,351.32068610554785,1405.2827444221914,21.07924116633287,12.269920240816786,0.0,371.5240644140935,1298.1680949024585,908.9935733091822,1976.2762624886009,0.0,0.0,0.0,0.0,2877.438659422853,575.4877318845706,23.97986068473992,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-21 12:00:00+00:00,1,14.0,2638.836141428213,1676.4651627977098,176.05594991440816,786.3150287160934,1676.4651627977098,302.92079861197743,1373.5443641857323,966.6911448152985,560.2357211726178,1116.229441625092,176.05594991440816,0.0,786.3150287160934,0.0,814.8883217056259,254.6526005330081,962.3709786305016,1283.1613048406687,320.79032621016717,1116.229441625092,372.0764805416973,1488.3059221667893,22.32458883250184,13.144828784593178,0.0,393.617748640909,1376.6065735428765,4015.4427149710896,2098.0496265462943,0.0,0.0,0.0,0.0,0.0,575.4877318845706,23.979933481786915,0.0,0.0,0.0,0.0,0.0
2025-03-21 13:00:00+00:00,1,14.0,2567.667681468264,1633.2051254517028,167.0330732041849,767.4294828123769,1633.2051254517028,298.02963158780966,1335.175493863893,966.6911448152985,543.8151702493318,1089.3899552023709,167.0330732041849,0.0,767.4294828123769,0.0,791.0038839990281,247.18871374969626,934.4625560165618,1245.950074688749,311.48751867218726,1089.3899552023709,363.12998506745697,1452.5199402698279,21.787799104047416,12.685287024249318,0.0,383.6480315554778,1339.927335173115,5883.095019190652,2036.9539586877772,0.0,0.0,0.0,1975.5000025492743,0.0,2449.6115896018146,23.978446401004998,0.0,0.0,0.0,-1.1368683772161603e-12,0.0
2025-03-21 14:00:00+00:00,1,14.0,2514.518970629087,1601.1288746459275,163.660828775882,749.7292672072778,1601.1288746459275,293.73984773417754,1307.3890269117499,966.6911448152985,532.5525100051785,1068.576364640749,163.660828775882,0.0,749.7292672072778,0.0,774.6218327348051,242.0693227296266,913.3900959831598,1217.8534613108795,304.4633653277199,1068.576364640749,356.1921215469163,1424.7684861876653,21.371527292814978,12.407117535349238,0.0,376.13400557686253,1312.6374600092895,3827.1564306383766,1992.4752940456847,0.0,0.0,0.0,0.0,0.0,2449.6115896018146,23.978924735857177,0.0,0.0,0.0,0.0,0.0
2025-03-21 15:00:00+00:00,1,14.0,2476.830108709238,1577.1598726860718,160.04615620804975,739.6240798151189,1577.1598726860716,289.8994576062579,1287.2604150798138,966.6911448152985,524.3209111648504,1052.8389615212213,160.04615620804975,0.0,739.6240798151189,0.0,762.6485980579643,238.32768689311382,899.6702360231686,1199.5603146975582,299.89007867438954,1052.8389615212213,350.9463205070738,1403.7852820282951,21.056779230424425,12.197625484392683,0.0,370.5579564622796,1292.9764472516738,6647.245215383764,1962.2089127555223,0.0,0.0,0.0,2877.438659422852,0.0,5179.389586961135,23.980077813598665,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-21 16:00:00+00:00,1,14.0,2427.784647119749,1542.840042234512,156.6932761158533,728.2513287693843,1542.840042234512,282.76578422174265,1260.0742580127694,966.6911448152985,514.3300727266619,1028.5099695078502,156.6932761158533,0.0,728.2513287693843,0.0,748.1164694205992,233.78639669393723,884.9446048852376,1179.9261398469835,294.98153496174587,1028.5099695078502,342.83665650261673,1371.346626010467,20.570199390157004,11.983311571169443,0.0,362.5474697357138,1266.70556885534,3694.4902159750886,1928.0426092675825,0.0,0.0,0.0,0.0,0.0,5179.389586961135,23.98069588338599,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-21 17:00:00+00:00,1,14.0,2607.7242161239196,1652.8538163822484,166.75822310323957,788.1121766384323,1652.8538163822482,301.9456173549712,1350.908199027277,966.6911448152985,552.3021659355335,1100.551650446715,166.75822310323957,0.0,788.1121766384323,0.0,803.3486049971397,251.04643906160612,954.8703997416719,1273.1605329888957,318.29013324722393,1100.551650446715,366.85055014890503,1467.4022005956201,22.0110330089343,12.883868459481512,0.0,388.5133600739317,1359.5953840000825,3967.319600124001,2076.5091379860355,0.0,0.0,0.0,0.0,0.0,5179.389586961136,23.978283116354362,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-03-21 18:00:00+00:00,1,14.0,3405.2650082195255,2162.362335636603,217.82002233046006,1025.0826502524621,2162.3623356366024,395.8956105825446,1766.466725054058,966.6911448152985,720.9993102538391,1441.3630253827637,217.82002233046006,0.0,1025.0826502524621,0.0,1048.7262694601295,327.7269592062905,1242.9026725829222,1657.2035634438962,414.30089086097405,1441.3630253827637,480.45434179425456,1921.8173671770182,28.82726050765527,16.78542717243842,0.0,508.20391853287674,1776.2987980744895,2304.1251468711607,2705.9298329040257,0.0,0.0,0.0,0.0,2877.438659422853,2146.3029232285567,23.96972333434838,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-03-21 19:00:00+00:00,1,14.0,3403.97539606335,2164.5407001701938,219.31561142602547,1020.1190844671319,2164.5407001701933,396.63654485809934,1767.9041553120942,966.6911448152985,720.2035387638525,1444.3371614063412,219.31561142602547,0.0,1020.1190844671319,0.0,1047.5687836565128,327.3652448926602,1239.4346958931574,1652.5795945242098,413.14489863105246,1444.3371614063412,481.4457204687804,1925.7828818751216,28.88674322812682,16.780659187452084,0.0,508.60228045253564,1776.2255468606077,3689.9948065718963,2700.148378180723,0.0,0.0,0.0,0.0,1490.2061363520615,575.4877318845706,23.9677575955472,0.0,0.0,0.0,0.0,0.0
2025-03-21 20:00:00+00:00,1,14.0,2965.7143758801526,1890.2184598121703,193.104634628713,882.3912814392692,1890.2184598121703,347.84669707928435,1542.371762732886,966.6911448152985,627.9564800516061,1262.2619797605641,193.104634628713,0.0,882.3912814392692,0.0,913.3912437114271,285.434763659821,1075.495916067982,1433.9945547573093,358.4986386893273,1262.2619797605641,420.7539932535214,1683.0159730140856,25.245239595211284,14.61705185325408,0.0,444.0400770900902,1548.5897641412253,4514.304140021377,2347.3857984687365,0.0,0.0,0.0,0.0,0.0,575.4877318845706,23.969851978736102,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-03-21 21:00:00+00:00,1,14.0,4367.399333036642,2782.1156231608384,285.5686639992356,1299.7150458765689,2782.1156231608384,513.0615729070706,2269.054050253768,966.6911448152985,924.308769558751,1857.8068536020874,285.5686639992356,0.0,1299.7150458765689,0.0,1344.4491193581832,420.1403497994322,1585.2837098758046,2113.7116131677394,528.4279032919349,1857.8068536020874,619.2689512006958,2477.0758048027833,37.15613707204175,21.564210378742757,0.0,653.6109695246274,2280.1685212674747,6647.567854304115,3458.160732525923,0.0,0.0,0.0,0.0,0.0,575.4877318845706,23.957131256856737,0.0,0.0,0.0,-1.8189894035458565e-12,0.0
2025-03-21 22:00:00+00:00,1,14.0,4044.7511990677795,2577.149840170118,264.93983571799515,1202.6615231796677,2577.149840170118,473.54703806811506,2103.602802102003,966.6911448152985,855.9949572214139,1721.154882948704,264.93983571799515,0.0,1202.6615231796677,0.0,1245.0835741402384,389.08861691882447,1467.601358897663,1956.8018118635505,489.2004529658876,1721.154882948704,573.7182943162346,2294.8731772649385,34.42309765897408,19.974810303336533,0.0,605.3542964686172,2111.7595686318746,6156.510767699654,3201.885386003789,0.0,0.0,0.0,0.0,0.0,575.4877318845706,23.96156751264171,0.0,0.0,0.0,0.0,0.0
2025-03-21 23:00:00+00:00,1,14.0,3180.2473885094764,2021.960708969946,206.04376505186931,952.2429144876592,2021.960708969946,370.3924645189598,1651.5682444509862,966.6911448152985,673.0551338372816,1348.9055751326644,206.04376505186931,0.0,952.2429144876592,0.0,978.9892855815006,305.9341517442189,1158.2866795395284,1544.3822393860378,386.09555984650945,1348.9055751326644,449.63519171088814,1798.5407668435525,26.978111502653288,15.70374209643267,0.0,475.07080286764995,1659.4175597683525,4839.664948277828,2523.3715249675383,0.0,0.0,0.0,0.0,0.0,575.4877318845706,23.966512265471383,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-23 00:00:00+00:00,2,1.0,3047.0827957348697,1937.08070753622,197.684337854989,912.3177503436601,1937.08070753622,354.52290200454974,1582.5578055316703,966.6911448152985,645.5675410380437,1291.5131664981764,197.684337854989,0.0,912.3177503436601,0.0,939.0073324189727,293.43979138092897,1110.002088198649,1480.0027842648653,370.00069606621634,1291.5131664981764,430.50438883272545,1722.0175553309018,25.830263329963525,15.053707639086271,0.0,455.1190402100028,1589.9478874589233,4637.030683193792,2419.010116683838,0.0,0.0,0.0,0.0,0.0,575.4877318845706,23.974291407564746,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-03-23 01:00:00+00:00,2,1.0,3689.539622469024,2344.001909926507,238.84752087474357,1106.6901916677725,2344.0019099265073,430.6644276057321,1913.337482320775,966.6911448152985,781.2147761611333,1562.7871337653737,238.84752087474357,0.0,1106.6901916677725,0.0,1136.3124016889212,355.09762552778784,1345.5377125425161,1794.0502833900214,448.51257084750534,1562.7871337653737,520.9290445884579,2083.7161783538318,31.255742675307474,18.232327542920032,0.0,550.8516873975029,1924.8789985794815,8491.857280471359,2930.3626850789424,0.0,0.0,0.0,2877.438659422853,0.0,3305.265729243892,23.97000137589506,0.0,0.0,0.0,0.0,0.0
2025-03-23 02:00:00+00:00,2,1.0,4766.883972927061,3027.7486623163795,309.6288551929684,1429.5064554177172,3027.7486623163795,555.0788143398207,2472.6698479765587,966.6911448152985,1009.6366162588545,2018.112046057525,309.6288551929684,0.0,1429.5064554177172,0.0,1468.5623509219702,458.92573466311563,1739.1353106106856,2318.8470808142474,579.7117702035619,2018.112046057525,672.7040153525083,2690.8160614100334,40.3622409211505,23.583930209966223,0.0,711.4727250155061,2486.760416365809,7253.64438929287,3787.409431736218,0.0,0.0,0.0,0.0,0.0,3305.265729243892,23.960233856426196,0.0,0.0,0.0,0.0,0.0
2025-03-23 03:00:00+00:00,2,1.0,5065.620620082867,3218.6822912924713,327.4859437464852,1519.4523850439086,3218.6822912924713,591.8630591375689,2626.8192321549022,966.6911448152985,1072.5152357318868,2146.1670555605842,327.4859437464852,0.0,1519.4523850439086,0.0,1560.0221610645626,487.5069253326758,1846.9383287903938,2462.5844383871918,615.6461095967979,2146.1670555605842,715.3890185201948,2861.556074080779,42.923341111211684,25.01910216283364,0.0,756.4283280093711,2642.912824733085,9684.033447365224,4022.6065994517544,0.0,0.0,0.0,1975.5000025492734,0.0,5179.389586961135,23.959750495636918,0.0,0.0,0.0,-2.0463630789890885e-12,0.0
2025-03-23 04:00:00+00:00,2,1.0,4612.233252327111,2930.4460550779677,298.37160894667346,1383.4155883024707,2930.4460550779677,538.4972559154683,2391.948799162499,966.6911448152985,976.9636783615414,1953.4823767164262,298.37160894667346,0.0,1383.4155883024707,0.0,1421.0380776167874,444.074399255246,1681.7871972491441,2242.3829296655254,560.5957324163813,1953.4823767164262,651.1607922388088,2604.643168955235,39.069647534328524,22.78530415142491,0.0,688.6746967689733,2406.360572365163,7018.5938246922715,3663.4210072823125,0.0,0.0,0.0,0.0,0.0,5179.389586961135,23.963340356948915,0.0,0.0,0.0,-2.2737367544323206e-12,0.0
2025-03-23 05:00:00+00:00,2,1.0,4918.4003314097545,3124.7317284468277,318.01550169613745,1475.653101266788,3124.7317284468277,574.7117975734374,2550.0199308733904,966.6911448152985,1041.4769418142748,2083.254786632553,318.01550169613745,0.0,1475.653101266788,0.0,1514.8755517298544,473.39860991557947,1793.6686029629254,2391.5581372839006,597.8895343209751,2083.254786632553,694.418262210851,2777.673048843404,41.66509573265106,24.296996063552,0.0,734.3650734278804,2566.033571671489,7484.433903081241,3906.4336890137547,0.0,0.0,0.0,0.0,0.0,5179.389586961135,23.96156829395372,0.0,0.0,0.0,-2.7284841053187847e-12,0.0
2025-03-23 06:00:00+00:00,2,1.0,4640.041575661417,2947.3123116874854,300.297925701879,1392.4313382720504,2947.312311687486,541.4126072705019,2405.8997044169837,966.6911448152985,982.8754357321175,1964.436875955368,300.297925701879,0.0,1392.4313382720504,0.0,1429.6369974285346,446.76156169641706,1692.7292639739294,2256.972351965239,564.2430879913097,1964.436875955368,654.8122919851227,2619.2491679404907,39.28873751910736,22.933251153776876,0.0,692.6481681934921,2420.6870985392256,7060.728674200642,3686.6093493937733,0.0,0.0,0.0,0.0,0.0,5179.389586961135,23.96309302717033,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-23 07:00:00+00:00,2,1.0,4423.780537253034,2811.788066728592,287.05647894109933,1324.935991583345,2811.788066728592,517.0038381494256,2294.7842285791667,966.6911448152985,937.0131104643676,1874.7749562642246,287.05647894109933,0.0,1324.935991583345,0.0,1362.928160675444,425.9150502110762,1611.9924705244443,2149.3232940325925,537.3308235081481,1874.7749562642246,624.9249854214082,2499.699941685633,37.49549912528449,21.86105428406643,0.0,660.7487951075396,2308.276207657523,6732.056744910559,3512.2514547080364,0.0,0.0,0.0,0.0,0.0,5179.389586961135,23.963826667160372,0.0,0.0,0.0,2.2737367544323206e-12,0.0
2025-03-23 08:00:00+00:00,2,1.0,2525.460535255602,1603.177100660786,162.8855580452075,759.3978765496088,1603.177100660786,295.49619431194054,1307.6809063488454,966.6911448152985,534.6717841649958,1068.5053164957903,162.8855580452075,0.0,759.3978765496088,0.0,777.704413330903,243.03262916590717,922.2834345948163,1229.7112461264217,307.4278115316054,1068.5053164957903,356.16843883193013,1424.6737553277205,21.370106329915806,12.480545506852312,0.0,376.8448921653695,1317.3244235315804,3842.7849587871824,2007.4156594573246,0.0,0.0,0.0,0.0,0.0,5179.389586961135,23.97802877784579,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-03-23 09:00:00+00:00,2,1.0,4083.5344389885936,2593.36718641064,263.89728333574385,1226.2699692422082,2593.36718641064,479.588288461808,2113.778897948832,966.6911448152985,863.8647512670666,1729.5024351435734,263.89728333574385,0.0,1226.2699692422082,0.0,1256.5305472975515,392.66579603048484,1490.167252577952,1986.889670103936,496.722417525984,1729.5024351435734,576.5008117145245,2306.003246858098,34.59004870287147,20.1796181924944,0.0,609.6228449171513,2130.2815370835106,6213.815976072104,3243.420217401487,0.0,0.0,0.0,0.0,0.0,5179.389586961136,23.96594392206548,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-23 10:00:00+00:00,2,1.0,2599.533019262855,1650.6567372351212,168.91477359713184,779.9615084306031,1650.6567372351215,305.9875025723387,1344.6692346627826,966.6911448152985,549.9551392427543,1100.701597992367,168.91477359713184,0.0,779.9615084306031,0.0,799.9347479894608,249.97960874670648,948.876282027735,1265.16837603698,316.292094009245,1100.701597992367,366.9005326641223,1467.6021306564892,22.014031959847337,12.867058292219987,0.0,388.03146400494444,1356.0847896770854,2465.4116725878794,2065.1031240264406,0.0,0.0,0.0,0.0,1490.2061363520615,3608.57439561715,23.974402318648973,0.0,0.0,0.0,6.821210263296962e-13,0.0
2025-03-23 11:00:00+00:00,2,1.0,2678.3055703265177,1703.8325656796187,174.43412709006716,800.0388775568318,1703.8325656796187,314.53097471538143,1389.3015909642372,966.6911448152985,567.0930778057057,1136.739487873913,174.43412709006716,0.0,800.0388775568318,0.0,824.862658626481,257.7695808207753,974.473004646899,1299.2973395291986,324.82433488229964,1136.739487873913,378.91316262463766,1515.6526504985507,22.73478975747826,13.233412588270333,0.0,400.38340908687485,1397.858689760336,1198.7256006640007,2124.1599981556797,0.0,0.0,0.0,0.0,2877.438659422853,575.4877318845706,23.976474757463766,0.0,0.0,0.0,0.0,0.0
2025-03-23 12:00:00+00:00,2,1.0,3707.387082912041,2353.66559592888,240.04092077629974,1113.68056620686,2353.66559592888,436.2867102098708,1917.3788857190093,966.6911448152985,784.769955123753,1568.8956408051272,240.04092077629974,0.0,1113.68056620686,0.0,1141.4835710890952,356.7136159653422,1353.7214869831598,1804.961982644213,451.2404956610533,1568.8956408051272,522.965213601709,2091.860854406836,31.37791281610254,18.338033285357593,0.0,553.3352723601236,1933.9705436896882,5641.357626601729,2946.4455537333083,0.0,0.0,0.0,0.0,0.0,575.4877318845706,23.969618811902603,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-23 13:00:00+00:00,2,1.0,4774.338456629509,3031.1730125982926,309.77266788892,1433.3927761422929,3031.1730125982926,560.3433993216532,2470.8296132766395,966.6911448152985,1010.9470048748063,2020.2260077234864,309.77266788892,0.0,1433.3927761422929,0.0,1470.468370726991,459.52136585218466,1743.165444031213,2324.2205920416172,581.0551480104043,2020.2260077234864,673.4086692411621,2693.6346769646484,40.40452015446972,23.62710779809053,0.0,712.5264830961539,2490.543294152465,9240.381753331247,3794.6889627686082,0.0,0.0,0.0,1975.5000025492743,0.0,2449.6115896018146,23.961449648402898,0.0,0.0,0.0,-1.5916157281026244e-12,0.0
2025-03-23 14:00:00+00:00,2,1.0,2979.168721184503,1892.3069795461943,193.6262128603455,893.2355287779649,1892.3069795461943,348.3865839882895,1543.9203955579048,966.6911448152985,632.1959213419478,1260.1110582042465,193.6262128603455,0.0,893.2355287779649,0.0,919.557703770106,287.3617824281581,1086.8617416383104,1449.1489888510805,362.2872472127701,1260.1110582042465,420.03701940141553,1680.1480776056621,25.202221164084932,14.741141673590015,0.0,444.7306263648896,1554.3600382449083,4533.528759429411,2368.7066926211864,0.0,0.0,0.0,0.0,0.0,2449.6115896018146,23.975514236068957,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-03-23 15:00:00+00:00,2,1.0,2661.2908495157944,1693.2733674111892,173.28313099319882,794.7343511114038,1693.2733674111892,309.78436615925864,1383.4890012519304,966.6911448152985,565.442229042307,1127.8311383688822,173.28313099319882,0.0,794.7343511114038,0.0,822.4614240615374,257.01919501923044,968.0174821046027,1290.6899761394702,322.67249403486755,1127.8311383688822,375.9437127896274,1503.7748511585096,22.556622767377643,13.145837440910004,0.0,397.7889642430558,1389.1268262950687,6927.856335233714,2113.1514002010076,0.0,0.0,0.0,2877.438659422852,0.0,5179.389586961135,23.98165965948381,0.0,0.0,0.0,-1.3642420526593924e-12,0.0
2025-03-23 16:00:00+00:00,2,1.0,2571.9426533617698,1634.9603201774132,167.14041391828488,769.8419192660698,1634.960320177413,299.30757028690675,1335.6527498905064,966.6911448152985,546.0499555584314,1088.910364618982,167.14041391828488,0.0,769.8419192660698,0.0,794.2544808122639,248.20452525383246,936.9823331843547,1249.3097775791396,312.3274443947849,1088.910364618982,362.9701215396606,1451.8804861586425,21.778207292379637,12.712631610209245,0.0,384.14341229514815,1342.136342386015,3914.0789957477846,2043.5642583914034,0.0,0.0,0.0,0.0,0.0,5179.389586961135,23.982226945789566,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-23 17:00:00+00:00,2,1.0,2694.2734470521896,1712.2524567231121,175.60364536858248,806.4173449604958,1712.2524567231121,311.8119352328971,1400.440521490215,966.6911448152985,572.0511194931586,1140.2013372299534,175.60364536858248,0.0,806.4173449604958,0.0,832.0743556264125,260.0232361332539,982.0209903290784,1309.3613204387711,327.3403301096928,1140.2013372299534,380.0671124099845,1520.268449639938,22.804026744599067,13.332282810662434,0.0,402.2305673897756,1405.7975555979683,4100.071002650157,2141.4356760651835,0.0,0.0,0.0,0.0,0.0,5179.389586961136,23.982974802699584,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-23 18:00:00+00:00,2,1.0,4148.013061258572,2636.5144106994735,269.3489181893673,1242.149732369732,2636.514410699474,485.35800965276286,2151.156401046711,966.6911448152985,878.612067319981,1757.9023433794925,269.3489181893673,0.0,1242.149732369732,0.0,1277.9811888290633,399.3691215090823,1511.4986505590991,2015.3315340787988,503.8328835196997,1757.9023433794925,585.9674477931642,2343.8697911726567,35.15804686758985,20.501964869378337,0.0,619.5864212486616,2164.4158858075757,3434.990287643293,3293.312722907862,0.0,0.0,0.0,0.0,2877.438659422853,2146.3029232285567,23.972033605600984,0.0,0.0,0.0,-1.3642420526593924e-12,0.0
2025-03-23 19:00:00+00:00,2,1.0,4286.388019597032,2721.2022673289953,276.8544711806124,1288.3312810874233,2721.2022673289953,502.5086392856513,2218.693628043344,966.6911448152985,907.7045756924402,1813.497691636555,276.8544711806124,0.0,1288.3312810874233,0.0,1320.2975646435495,412.5929889511092,1565.1857522680357,2086.9143363573808,521.7285840893452,1813.497691636555,604.4992305455183,2417.9969221820734,36.2699538327311,21.188946946292607,0.0,639.6841600152125,2235.9638643802086,5032.14574762518,3407.21190100093,0.0,0.0,0.0,0.0,1490.2061363520615,575.4877318845706,23.971069837177808,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-03-23 20:00:00+00:00,2,1.0,3276.2455494626297,2081.491845856513,212.27185920529013,982.4818444008242,2081.491845856513,383.32128131138296,1698.17056454513,966.6911448152985,694.0659898632614,1387.4258559932516,212.27185920529013,0.0,982.4818444008242,0.0,1009.5505307101985,315.484540846937,1194.7537036061144,1593.0049381414858,398.25123453537145,1387.4258559932516,462.47528533108385,1849.9011413243354,27.74851711986503,16.192974220166946,0.0,489.1999692911459,1709.35252134457,4985.598070807199,2602.555468851684,0.0,0.0,0.0,0.0,0.0,575.4877318845706,23.97866422606235,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-23 21:00:00+00:00,2,1.0,3539.052929292931,2246.668273774012,230.080101590431,1062.3045539284892,2246.668273774012,412.23647197654157,1834.4318017974704,966.6911448152985,749.5845735881958,1497.0837001858163,230.080101590431,0.0,1062.3045539284892,0.0,1090.304834310103,340.72026072190715,1292.3846555189202,1723.1795406918936,430.7948851729734,1497.0837001858163,499.02790006193874,1996.111600247755,29.941674003716322,17.525448586997822,0.0,527.9776094895539,1845.987778037087,5385.040707330017,2813.4843750019963,0.0,0.0,0.0,0.0,0.0,575.4877318845706,23.9762359144169,0.0,0.0,0.0,-1.3642420526593924e-12,0.0
2025-03-23 22:00:00+00:00,2,1.0,4426.837872567179,2805.3717051582094,289.2619300694197,1332.2042373395495,2805.37170515821,510.8825303525089,2294.4891748057007,966.6911448152985,937.9990566582671,1867.3726484999422,289.2619300694197,0.0,1332.2042373395495,0.0,1364.3622642302068,426.3632075719396,1621.4661674089693,2161.9548898786256,540.4887224696564,1867.3726484999422,622.4575494999807,2489.830197999923,37.34745296999884,21.999900275478087,0.0,659.1957279433157,2307.852560730369,6734.690433297548,3526.3171541088323,0.0,0.0,0.0,0.0,0.0,575.4877318845706,23.969489285498643,0.0,0.0,0.0,0.0,0.0
2025-03-23 23:00:00+00:00,2,1.0,4604.1904827817725,2914.9873658228407,300.8160569639268,1388.3870599950058,2914.9873658228407,531.5775218119462,2383.4098440108946,966.6911448152985,975.4608313813696,1939.526534441471,300.8160569639268,0.0,1388.3870599950058,0.0,1418.8521183729013,443.3912869915316,1689.2031169589327,2252.2708226119103,563.0677056529776,1939.526534441471,646.5088448138237,2586.0353792552946,38.79053068882942,22.908352308867862,0.0,685.0586904928167,2399.725410948847,7003.915893730617,3671.1229409848115,0.0,0.0,0.0,0.0,0.0,575.4877318845706,23.967070627231585,0.0,0.0,0.0,-2.2737367544323206e-12,0.0
2025-04-12 00:00:00+00:00,3,40.0,3091.7851799709215,1971.4518542294056,197.96349389325155,922.3698318482656,1971.4518542294056,368.8666836809053,1602.5851705485004,966.6911448152985,655.0495889399915,1316.4022652894141,197.96349389325155,0.0,922.3698318482656,0.0,952.7994020945331,297.7498131545416,1120.333325741517,1493.777767655356,373.444441913839,1316.4022652894141,438.8007550964714,1755.2030203858856,26.328045305788283,15.162603135280202,0.0,463.46743697147923,1614.9530955773996,4706.7382755483195,2446.577169749889,0.0,0.0,0.0,0.0,0.0,575.4877318845706,23.9835711480557,0.0,0.0,0.0,-1.5916157281026244e-12,0.0
2025-04-12 01:00:00+00:00,3,40.0,3069.36490939459,1954.6903202766985,195.59150486734964,919.0830842505417,1954.6903202766985,364.5993321116205,1590.090988165078,966.6911448152985,649.9750253628538,1304.7152949138447,195.59150486734964,0.0,919.0830842505417,0.0,945.4182187096055,295.4431933467517,1114.6745891178914,1486.2327854905218,371.55819637263045,1304.7152949138447,434.9050983046149,1739.6203932184596,26.094305898276893,15.058575988525908,0.0,459.56519044312984,1602.6245603539296,7549.428129171373,2431.6510042001273,0.0,0.0,0.0,2877.438659422853,0.0,3305.265729243892,23.980804395989313,0.0,0.0,0.0,0.0,0.0
2025-04-12 02:00:00+00:00,3,40.0,3040.409167427768,1935.886694861643,194.53443471473383,909.9880378513898,1935.886694861643,361.2684271526244,1574.6182677090187,966.6911448152985,643.5229671863577,1292.3637276752852,194.53443471473383,0.0,909.9880378513898,0.0,936.0334068165204,292.5104396301626,1104.5224725661237,1472.696630088165,368.17415752204124,1292.3637276752852,430.78790922509506,1723.1516369003803,25.847274553505702,14.935913419955913,0.0,455.1377281126291,1587.3934224633897,4627.8025898911565,2408.730036904685,0.0,0.0,0.0,0.0,0.0,3305.265729243892,23.981017183981418,0.0,0.0,0.0,-1.1368683772161603e-12,0.0
2025-04-12 03:00:00+00:00,3,40.0,3062.6154219436226,1950.1270345066837,196.23046585292823,916.2579215840101,1950.1270345066837,363.283921855742,1586.8431126509417,966.6911448152985,648.1869837698993,1301.9400507367845,196.23046585292823,0.0,916.2579215840101,0.0,942.8174309380353,294.630447168136,1112.4883874369384,1483.3178499159178,370.82946247897945,1301.9400507367845,433.98001691226153,1735.9200676490461,26.03880101473569,15.049493191427949,0.0,458.4471117100887,1598.975332475629,6637.090756968526,2426.135280853953,0.0,0.0,0.0,1975.5000025492734,0.0,5179.389586961135,23.982091354007576,0.0,0.0,0.0,9.094947017729282e-13,0.0
