timestamp_hour_utc,representative_day_id,day_weight,it_load_kw,q_air_kw,q_cp_kw,q_rdhx_kw,s_air_kw,s_air_old_kw,s_air_new_kw,old_ac_capacity_eff_kw,q_air_to_ashp_kw,q_air_to_reject_kw,q_cp_to_wshp_kw,q_cp_to_free_kw,q_rdhx_to_wshp_kw,q_rdhx_to_chiller_kw,q_ashp_out_kw,p_ashp_kw,q_wshp_in_kw,q_wshp_out_kw,p_wshp_kw,q_chiller_evap_kw,p_chiller_kw,q_tower_kw,p_tower_kw,p_pump_kw,p_cdu_free_kw,p_terminal_kw,p_cooling_kw,p_grid_kw,q_heat_kw,q_tes_ch_kw,q_tes_dis_kw,e_tes_kwh,p_bess_ch_kw,p_bess_dis_kw,e_bess_kwh,max_theta_c,hotspot_slack_c,hotspot_penalty_yuan,bess_degradation_cost_yuan,power_balance_residual_kw,heat_balance_residual_kw
2025-04-12 04:00:00+00:00,3,40.0,3109.60323598824,1980.7746780575278,199.48564714537466,929.3429107853378,1980.7746780575276,369.6397091671655,1611.1349688903622,966.6911448152985,657.9584756930058,1322.816202364522,199.48564714537466,0.0,929.3429107853378,0.0,957.0305100989175,299.0720344059117,1128.8285579307126,1505.1047439076167,376.2761859769042,1322.816202364522,440.93873412150737,1763.7549364860295,26.45632404729044,15.27799852221462,0.0,465.6523150860512,1623.6735921598795,4733.2768281481185,2462.135254006534,0.0,0.0,0.0,0.0,0.0,5179.389586961135,23.981516003088927,0.0,0.0,0.0,-1.1368683772161603e-12,0.0
2025-04-12 05:00:00+00:00,3,40.0,3108.01247362187,1979.740381744792,199.08912958283392,929.1829622942455,1979.740381744792,369.7822348063367,1609.9581469384555,966.6911448152985,657.6900938399245,1322.0502879048677,199.08912958283392,0.0,929.1829622942455,0.0,956.6401364944358,298.95004265451115,1128.2720918770794,1504.362789169439,376.0906972923598,1322.0502879048677,440.68342930162254,1762.7337172064902,26.44100575809735,15.264503510427472,0.0,465.4338074124299,1622.863485929448,4730.875959551319,2461.002925663875,0.0,0.0,0.0,0.0,0.0,5179.389586961135,23.98204201580586,0.0,0.0,0.0,1.3642420526593924e-12,0.0
2025-04-12 06:00:00+00:00,3,40.0,3057.446493160741,1944.611095585091,194.35438886062843,918.4810087150211,1944.611095585091,363.93693395739,1580.674161627701,966.6911448152985,647.0697261155535,1297.5413694695376,194.35438886062843,0.0,918.4810087150211,0.0,941.1923288953506,294.12260277979703,1112.8353975756495,1483.780530100866,370.9451325252165,1297.5413694695376,432.5137898231792,1730.0551592927168,25.95082738939075,15.015441752969064,0.0,457.3261596669745,1595.873953937527,4653.320447098267,2424.9728589962165,0.0,0.0,0.0,0.0,0.0,5179.389586961135,23.981481026078825,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-04-12 07:00:00+00:00,3,40.0,3070.6544380104815,1950.7763623454875,195.53379296427568,924.344282700719,1950.7763623454875,364.95316972790204,1585.8231926175854,966.6911448152985,649.768898127857,1301.0074642176305,195.53379296427568,0.0,924.344282700719,0.0,945.118397276883,295.3494991490259,1119.8780756649946,1493.1707675533262,373.29269188833155,1301.0074642176305,433.66915473921017,1734.6766189568407,26.02014928435261,15.10945661593546,0.0,458.8185623960355,1602.259514072891,4672.913952083372,2438.2891648302093,0.0,0.0,0.0,0.0,0.0,5179.389586961135,23.979336188849945,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-04-12 08:00:00+00:00,3,40.0,3024.258249840333,1919.0408745482218,192.17972094572494,913.037654346383,1919.0408745482218,358.25242234502343,1560.7884522031984,966.6911448152985,639.9708564882019,1279.07001806002,192.17972094572494,0.0,913.037654346383,0.0,930.8667003464755,290.89584385827357,1105.2173752921078,1473.6231670561438,368.40579176403594,1279.07001806002,426.35667268667333,1705.4266907466933,25.581400361200398,14.895768171835577,0.0,451.39234108646383,1577.5278179284826,4601.786067768817,2404.489867402619,0.0,0.0,0.0,0.0,0.0,5179.389586961135,23.979428902622672,0.0,0.0,0.0,1.1368683772161603e-12,0.0
2025-04-12 09:00:00+00:00,3,40.0,2952.048198650281,1871.7207042823102,187.47064177080588,892.8568525971632,1871.72070428231,350.1612705077753,1521.5594337745347,966.6911448152985,624.6424565209926,1247.0782477613175,187.47064177080588,0.0,892.8568525971632,0.0,908.5708458487165,283.9283893277239,1080.3274943679692,1440.436659157292,360.109164789323,1247.0782477613175,415.6927492537725,1662.77099701509,24.941564955226347,14.55268777909581,0.0,440.3387192129079,1539.5632753180494,4491.611473968331,2349.0075050060086,0.0,0.0,0.0,0.0,0.0,5179.389586961136,23.98085565570647,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-04-12 10:00:00+00:00,3,40.0,2929.163055665478,1853.3540835975678,185.66455877246898,890.1444132954404,1853.3540835975678,346.0248299459141,1507.3292536516535,966.6911448152985,619.649630602845,1233.7044529947227,185.66455877246898,0.0,890.1444132954404,0.0,901.3085536041383,281.6589230012932,1075.8089720679093,1434.4119627572122,358.60299068930306,1233.7044529947227,411.23481766490755,1644.9392706596302,24.674089059894452,14.471380896128473,0.0,436.09861253716355,1526.7408138486903,2965.697733162107,2335.7205163613507,0.0,0.0,0.0,0.0,1490.2061363520615,3608.57439561715,23.980817337542614,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-04-12 11:00:00+00:00,3,40.0,3018.0422265829366,1913.0247967706105,192.74603329742337,912.2713965149028,1913.0247967706105,356.8158952610272,1556.2089015095833,966.6911448152985,638.8745011756281,1274.1502955949823,192.74603329742337,0.0,912.2713965149028,0.0,929.2720017100045,290.3975005343764,1105.017429812326,1473.3565730831015,368.33914327077537,1274.1502955949823,424.71676519832744,1698.8670607933097,25.483005911899646,14.90509496407173,0.0,449.9940465346881,1573.8355564141386,1714.4391235742216,2402.628574793106,0.0,0.0,0.0,0.0,2877.438659422853,575.4877318845706,23.980308162169614,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-04-12 12:00:00+00:00,3,40.0,2937.9634504198903,1862.2242037317433,186.99954732354547,888.739699364602,1862.2242037317433,348.1234615336893,1514.100742198054,966.6911448152985,621.7974010336018,1240.4268026981415,186.99954732354547,0.0,888.739699364602,0.0,904.4325833216026,282.6351822880008,1075.7392466881474,1434.3189955841965,358.5797488960491,1240.4268026981415,413.4756008993805,1653.902403597522,24.80853605396283,14.497383413352384,0.0,438.0964541428445,1532.09290569359,4470.056356113479,2338.751578905799,0.0,0.0,0.0,0.0,0.0,575.4877318845706,23.980579530487546,0.0,0.0,0.0,-1.5916157281026244e-12,0.0
2025-04-12 13:00:00+00:00,3,40.0,2936.394018063023,1864.1567650958316,188.71943324996573,883.5178197172247,1864.1567650958316,347.8513959651295,1516.305369130702,966.6911448152985,621.1932719371237,1242.963493158708,188.71943324996573,0.0,883.5178197172247,0.0,903.5538500903617,282.360578153238,1072.2372529671904,1429.6496706229204,357.4124176557301,1242.963493158708,414.321164386236,1657.284657544944,24.85926986317416,14.496761194671219,0.0,438.39146980122786,1531.8416610542774,6443.735681666574,2333.203520713282,0.0,0.0,0.0,1975.5000025492743,0.0,2449.6115896018146,23.980162578001075,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-04-12 14:00:00+00:00,3,40.0,3007.658007168605,1914.5133139657812,193.5555467684184,899.589146434407,1914.513313965781,357.36174773834165,1557.1515662274394,966.6911448152985,636.2006510468492,1278.312662918932,193.5555467684184,0.0,899.589146434407,0.0,925.3827651590534,289.18211411220415,1093.1446932028255,1457.5262576037671,364.3815644009418,1278.312662918932,426.1042209729773,1704.4168838919093,25.566253258378637,14.802557867396622,0.0,450.0942488560389,1570.1309594679374,4577.788966636543,2382.9090227628203,0.0,0.0,0.0,0.0,0.0,2449.6115896018146,23.979935988570222,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-04-12 15:00:00+00:00,3,40.0,3059.3822059163886,1948.3827846139936,195.49389752944842,915.505523772948,1948.3827846139936,365.5814814483997,1582.801303165594,966.6911448152985,646.8089168254626,1301.573867788531,195.49389752944842,0.0,915.505523772948,0.0,940.8129699279456,294.004053102483,1110.9994213023965,1481.3325617365285,370.33314043413213,1301.573867788531,433.85795592951035,1735.4318237180414,26.03147735577062,15.019872163612934,0.0,458.15288742339357,1597.3993864089025,7534.220251748144,2422.145531664474,0.0,0.0,0.0,2877.438659422852,0.0,5179.389586961135,23.980328120290505,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-04-12 16:00:00+00:00,3,40.0,3006.305278603771,1919.04562388223,192.99983194188184,894.2598227796585,1919.0456238822298,361.02036384726523,1558.0252600349647,966.6911448152985,635.1408811343327,1283.9047427478972,192.99983194188184,0.0,894.2598227796585,0.0,923.8412816499385,288.7004005156058,1087.2596547215403,1449.6795396287202,362.41988490718006,1283.9047427478972,427.9682475826324,1711.8729903305295,25.67809485495794,14.732593186053041,0.0,451.14608760009406,1570.645308646523,4576.950587250294,2373.520821278659,0.0,0.0,0.0,0.0,0.0,5179.389586961135,23.97635069957617,0.0,0.0,0.0,0.0,0.0
2025-04-12 17:00:00+00:00,3,40.0,3007.45062791119,1922.279636929259,194.08721628441873,891.0837746975129,1922.279636929259,360.56145114039464,1561.7181857888643,966.6911448152985,635.9324564182293,1286.3471805110296,194.08721628441873,0.0,891.0837746975129,0.0,924.9926638810608,289.0602074628315,1085.1709909819317,1446.8946546425755,361.72366366064387,1286.3471805110296,428.78239350367653,1715.1295740147061,25.72694361022059,14.733454235507693,0.0,451.7688697082276,1571.7955321811078,4579.246160092298,2371.887318523636,0.0,0.0,0.0,0.0,0.0,5179.389586961136,23.978632992129107,0.0,0.0,0.0,0.0,0.0
2025-04-12 18:00:00+00:00,3,40.0,3066.3174869809536,1960.5951598385839,197.51408500651877,908.208242135851,1960.5951598385839,366.80615669669186,1593.789003141892,966.6911448152985,648.5547890331171,1312.0403708054669,197.51408500651877,0.0,908.208242135851,0.0,943.3524204118067,294.7976313786896,1105.7223271423697,1474.2964361898262,368.57410904745655,1312.0403708054669,437.346790268489,1749.387161073956,26.240807416109337,15.007504971554074,0.0,460.72491340690704,1602.6917564892053,1791.5705840473047,2417.648856601633,0.0,0.0,0.0,0.0,2877.438659422853,2146.3029232285567,23.977491045856443,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-04-12 19:00:00+00:00,3,40.0,3014.1137776552564,1928.478167262726,194.44886973410226,891.1867406584303,1928.478167262726,360.9868682526648,1567.491299010061,966.6911448152985,638.4545344768298,1290.023632785896,194.44886973410226,0.0,891.1867406584303,0.0,928.661141057207,290.2066065803772,1085.6356103925325,1447.5141471900433,361.87853679751083,1290.023632785896,430.0078775952987,1720.0315103811947,25.80047265571792,14.745333498607371,0.0,453.1516911038274,1575.7905182313393,3099.6981595345337,2376.17528824725,0.0,0.0,0.0,0.0,1490.2061363520615,575.4877318845706,23.979499643377803,0.0,0.0,0.0,0.0,0.0
2025-04-12 20:00:00+00:00,3,40.0,2967.55226047756,1897.324337810796,190.22928495906476,879.9986377076996,1897.3243378107957,356.51758765258757,1540.8067501582082,966.6911448152985,628.6092289789186,1268.7151088318774,190.22928495906476,0.0,879.9986377076996,0.0,914.3406966966089,285.7314677176903,1070.2279226667642,1426.9705635556857,356.7426408889214,1268.7151088318774,422.9050362772925,1691.62014510917,25.37430217663755,14.506864925848937,0.0,445.96201071525223,1551.222322701643,4518.774583179202,2341.3112602522947,0.0,0.0,0.0,0.0,0.0,575.4877318845706,23.98009494385349,0.0,0.0,0.0,-1.3642420526593924e-12,0.0
2025-04-12 21:00:00+00:00,3,40.0,2956.3872331650873,1892.585751419838,190.67914147844627,873.122340266802,1892.585751419838,354.90084705563305,1537.684904364205,966.6911448152985,626.5587506689302,1266.027000750908,190.67914147844627,0.0,873.122340266802,0.0,911.3581827911712,284.799432122241,1063.8014817452483,1418.4019756603311,354.6004939150828,1266.027000750908,422.0090002503027,1688.0360010012107,25.32054001501816,14.45159764702141,0.0,444.7231337974617,1545.9041977471277,4502.291430912214,2329.7601584515023,0.0,0.0,0.0,0.0,0.0,575.4877318845706,23.981923201557624,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-04-12 22:00:00+00:00,3,40.0,2970.19408654103,1903.3428046637139,193.24472810575278,873.6065537715648,1903.3428046637137,356.5480924019203,1546.7947122617934,966.6911448152985,629.8120320301266,1273.5307726335873,193.24472810575278,0.0,873.6065537715648,0.0,916.090228407457,286.2781963773303,1066.8512818773177,1422.4683758364235,355.6170939591059,1273.5307726335873,424.5102575445291,1698.0410301781164,25.470615452671744,14.533407380888233,0.0,447.1382487715963,1553.5478194861216,4523.741906027151,2338.5586042438804,0.0,0.0,0.0,0.0,0.0,575.4877318845706,23.980668486135855,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-04-12 23:00:00+00:00,3,40.0,3033.7416111196762,1945.2595232882074,198.39987842130245,890.0822094101676,1945.2595232882077,364.1734992675296,1581.086024020678,966.6911448152985,643.114463811211,1302.1450594769965,198.39987842130245,0.0,890.0822094101676,0.0,935.4392200890342,292.32475627782316,1088.48208783147,1451.3094504419598,362.82736261048996,1302.1450594769965,434.04835315899885,1736.1934126359954,26.04290118953993,14.852818446740748,0.0,456.9126685538297,1587.0088602374221,4620.7504713571,2386.748670530994,0.0,0.0,0.0,0.0,0.0,575.4877318845706,23.977634998104556,0.0,0.0,0.0,1.3642420526593924e-12,0.0
2025-06-08 00:00:00+00:00,4,59.0,2668.226443465902,1703.607940571541,168.2606084721156,796.3578944222442,1703.607940571541,318.01227074933837,1385.5956698222026,966.6911448152985,561.5064229799168,1142.101517591624,168.2606084721156,0.0,796.3578944222442,0.0,816.7366152435154,255.23019226359855,964.6185028943597,1286.1580038591462,321.53950096478655,1142.101517591624,380.7005058638747,1522.8020234554988,22.84203035183248,13.01139719838591,0.0,400.4408542470417,1393.76448088952,4061.9909243554216,2102.8946191026616,0.0,0.0,0.0,0.0,0.0,575.4877318845706,23.982915096430443,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-06-08 01:00:00+00:00,4,59.0,2697.086106739959,1714.6242772263406,175.18645814837691,807.2753713652403,1714.6242772263404,314.2104356012702,1400.4138416250703,966.6911448152985,565.9237317155628,1148.7005455107778,175.18645814837691,0.0,807.2753713652403,0.0,823.1617915862731,257.23805987071034,982.4618295136172,1309.9491060181563,327.48727650453907,1148.7005455107778,382.9001818369259,1531.6007273477037,22.974010910215554,13.32834745810371,0.0,402.8158861350321,1406.7437627155268,6981.268528878339,2133.1108976044293,0.0,0.0,0.0,2877.438659422853,0.0,3305.265729243892,23.97895432248488,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-06-08 02:00:00+00:00,4,59.0,2748.2279820414296,1749.5768392310663,179.3317992753684,819.3193435349943,1749.5768392310663,320.7865124385556,1428.7903267925108,966.6911448152985,576.3228152683549,1173.2540239627115,179.3317992753684,0.0,819.3193435349943,0.0,838.2877312994253,261.9649160310704,998.6511428103628,1331.5348570804836,332.8837142701209,1173.2540239627115,391.0846746542372,1564.3386986169487,23.46508047925423,13.573147413610997,0.0,410.9457557311552,1433.917288579449,4182.145270620877,2169.8225883799087,0.0,0.0,0.0,0.0,0.0,3305.265729243892,23.979543021319977,0.0,0.0,0.0,-1.1368683772161603e-12,0.0
2025-06-08 03:00:00+00:00,4,59.0,2787.1014940741543,1775.7624431285944,179.82013424889118,831.5189166966671,1775.7624431285944,329.854531039467,1445.9079120891274,966.6911448152985,584.3587922981153,1191.4036508304791,179.82013424889118,0.0,831.5189166966671,0.0,849.976425160895,265.61763286277966,1011.3390509455583,1348.452067927411,337.11301698185275,1191.4036508304791,397.13455027682636,1588.5382011073054,23.82807301660958,13.709793194433406,0.0,417.30283105965776,1454.7058973921596,6217.307394015586,2198.428493088306,0.0,0.0,0.0,1975.5000025492734,0.0,5179.389586961135,23.98214601336194,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-06-08 04:00:00+00:00,4,59.0,2835.911021442252,1814.045877213033,184.04243436725315,837.8227098619701,1814.0458772130328,341.7340754360323,1472.3118017770005,966.6911448152985,594.2192198997277,1219.8266573133053,184.04243436725315,0.0,837.8227098619701,0.0,864.3188653086949,270.09964540896715,1021.8651442292232,1362.4868589722976,340.6217147430744,1219.8266573133053,406.60888577110177,1626.435543084407,24.396533146266105,13.899500129637296,0.0,426.2871340142906,1481.9134132133372,4317.824434655589,2226.8057242809923,0.0,0.0,0.0,0.0,0.0,5179.389586961135,23.987171451997252,0.0,0.0,0.0,0.0,0.0
2025-06-08 05:00:00+00:00,4,59.0,2864.877477365525,1832.2245070312947,185.4961223686035,847.1568479656288,1832.2245070312947,345.13613565209005,1487.0883713792048,966.6911448152985,600.07921151673,1232.1452955145646,185.4961223686035,0.0,847.1568479656288,0.0,872.84248947888,272.76327796214997,1032.6529703342324,1376.8706271123096,344.2176567780774,1232.1452955145646,410.7150985048549,1642.8603940194196,24.642905910291294,14.036452150714393,0.0,430.57771833840906,1496.9531096444973,4361.830587010022,2249.7131165911896,0.0,0.0,0.0,0.0,0.0,5179.389586961135,23.987995960874922,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-06-08 06:00:00+00:00,4,59.0,2869.0960452254612,1836.0760184519438,186.20003661458574,846.8199901589317,1836.0760184519438,343.58574263936663,1492.4902758125772,966.6911448152985,600.7061067011468,1235.369911750797,186.20003661458574,0.0,846.8199901589317,0.0,873.7543370198499,273.0482303187031,1033.0200267735174,1377.3600356980232,344.3400089245058,1235.369911750797,411.789970583599,1647.159882334396,24.707398235015937,14.05420100002689,0.0,431.33834839570886,1499.2781574575597,4368.3742026830205,2251.1143727178733,0.0,0.0,0.0,0.0,0.0,5179.389586961135,23.988490674607213,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-06-08 07:00:00+00:00,4,59.0,2935.153587802032,1877.9187024022078,191.48308959575732,865.7517958040668,1877.9187024022078,351.0850954038501,1526.8336069983577,966.6911448152985,616.3930130544119,1261.5256893477958,191.48308959575732,0.0,865.7517958040668,0.0,896.5716553518719,280.17864229745993,1057.2348853998242,1409.646513866432,352.411628466608,1261.5256893477958,420.50856311593196,1682.0342524637279,25.230513786955918,14.40201064591339,0.0,441.15076507875835,1533.8821233916278,4469.035711193658,2306.218169218304,0.0,0.0,0.0,0.0,0.0,5179.389586961135,23.989532303795073,0.0,0.0,0.0,-1.3642420526593924e-12,0.0
2025-06-08 08:00:00+00:00,4,59.0,2902.079830330927,1856.820124141732,191.12589751900072,854.1338086701955,1856.8201241417323,346.64844917461113,1510.1716749671211,966.6911448152985,610.2841249777141,1246.535999164018,191.12589751900072,0.0,854.1338086701955,0.0,887.6859999675842,277.40187498987,1045.2597061891963,1393.6796082522617,348.4199020630654,1246.535999164018,415.51199972133935,1662.0479988853574,24.930719983280362,14.275115012271977,0.0,436.1264678496096,1516.6660796194367,4418.745909950364,2281.365608219846,0.0,0.0,0.0,0.0,0.0,5179.389586961135,23.989726996741155,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-06-08 09:00:00+00:00,4,59.0,2865.8243195745335,1831.8568899436684,189.24471950066507,844.7227101301999,1831.8568899436682,347.0274227966364,1484.829467147032,966.6911448152985,602.545037098533,1229.3118528451355,189.24471950066507,0.0,844.7227101301999,0.0,876.4291448705935,273.8841077720605,1033.967429630865,1378.6232395078198,344.65580987695495,1229.3118528451355,409.7706176150452,1639.0824704601807,24.58623705690271,14.12456868632195,0.0,430.51782882502175,1497.539169832307,4363.363489406841,2255.052384378413,0.0,0.0,0.0,0.0,0.0,5179.389586961136,23.98883734312142,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-06-08 10:00:00+00:00,4,59.0,3004.936785739249,1924.0765998648353,198.04718951706963,882.8129963573411,1924.0765998648355,366.476877748993,1557.5997221158425,966.6911448152985,632.0860692311046,1291.9905306337307,198.04718951706963,0.0,882.8129963573411,0.0,919.3979188816068,287.3118496505021,1080.8601858744107,1441.1469144992143,360.2867286248036,1291.9905306337307,430.6635102112436,1722.6540408449744,25.839810612674615,14.7695456490855,0.0,452.20428622236574,1571.075730970675,3085.806380357861,2360.544833380821,0.0,0.0,0.0,0.0,1490.2061363520615,3608.57439561715,23.98745135338977,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-06-08 11:00:00+00:00,4,59.0,2992.4877938225673,1915.7812618176406,198.10817258044762,878.5983594244797,1915.7812618176404,364.5042438146919,1551.2770180029486,966.6911448152985,629.9589346304795,1285.8223271871611,198.10817258044762,0.0,878.5983594244797,0.0,916.303904917061,286.34497028658154,1076.7065320049273,1435.608709339903,358.90217733497576,1285.8223271871611,428.6074423957204,1714.4297695828816,25.716446543743224,14.729228771658224,0.0,450.2247527738825,1564.5250181065617,1679.5741525062756,2351.912614256964,0.0,0.0,0.0,0.0,2877.438659422853,575.4877318845706,23.986656117220143,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-06-08 12:00:00+00:00,4,59.0,2864.58811242164,1832.213919607975,188.26033205567924,844.1138607579841,1832.2139196079752,348.6520474001064,1483.5618722078686,966.6911448152985,601.8773497667527,1230.3365698412222,188.26033205567924,0.0,844.1138607579841,0.0,875.4579632970948,273.58061353034213,1032.3741928136633,1376.498923751551,344.12473093788776,1230.3365698412222,410.11218994707406,1640.4487597882962,24.606731396824443,14.088948569250217,0.0,430.6619811544224,1497.175195535801,4361.763307957441,2251.956887048646,0.0,0.0,0.0,0.0,0.0,575.4877318845706,23.98645887980481,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-06-08 13:00:00+00:00,4,59.0,2798.9460515361766,1788.7017515094374,184.07037288592372,826.1739271408168,1788.7017515094374,339.09674836415235,1449.605003145285,966.6911448152985,588.2754094238185,1200.426342085619,184.07037288592372,0.0,826.1739271408168,0.0,855.6733227982814,267.3979133744629,1010.2443000267405,1346.9924000356539,336.74810000891347,1200.426342085619,400.14211402853965,1600.5684561141586,24.008526841712378,13.78385045798588,0.0,420.4161911940748,1462.4966959056892,6236.94274999114,2202.6657228339354,0.0,0.0,0.0,1975.5000025492743,0.0,2449.6115896018146,23.988436684539025,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-06-08 14:00:00+00:00,4,59.0,2815.0490135332443,1799.1022883340188,185.66832379776523,830.2784014014578,1799.1022883340188,342.04761461101936,1457.0546737229995,966.6911448152985,592.6391713883247,1206.463116945694,185.66832379776523,0.0,830.2784014014578,0.0,862.0206129284724,269.3814415401476,1015.946725199223,1354.595633598964,338.648908399741,1206.463116945694,402.15437231523134,1608.6174892609254,24.12926233891388,13.872833727947535,0.0,422.8937320136601,1471.0805503356416,4286.129563868886,2216.6162465274365,0.0,0.0,0.0,0.0,0.0,2449.6115896018146,23.98772638828001,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-06-08 15:00:00+00:00,4,59.0,3010.6690789388085,1906.8525368850414,192.43139112873305,911.3851509250353,1906.8525368850412,359.27223917019734,1547.580297714844,966.6911448152985,635.5764438120171,1271.2760930730242,192.43139112873305,0.0,911.3851509250353,0.0,924.4748273629341,288.8983835509169,1103.8165420537684,1471.7553894050245,367.93884735125613,1271.2760930730242,423.7586976910081,1695.0347907640323,25.425521861460485,14.886793243112345,0.0,448.70757462252135,1569.6158183202754,7457.723556681935,2396.2302167679586,0.0,0.0,0.0,2877.438659422852,0.0,5179.389586961135,23.97485701882592,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-06-08 16:00:00+00:00,4,59.0,3078.2069923204554,1955.3409555427775,198.05445378409155,924.8115829935865,1955.3409555427775,367.18429165024213,1588.1566638925353,966.6911448152985,650.0386849996669,1305.3022705431106,198.05445378409155,0.0,924.8115829935865,0.0,945.51081454497,295.4721295453031,1122.8660367776781,1497.1547157035707,374.28867892589267,1305.3022705431106,435.1007568477035,1740.403027390814,26.106045410862208,15.189749443458613,0.0,459.8751302824419,1606.032490455662,4684.239482776119,2442.6655302485406,0.0,0.0,0.0,0.0,0.0,5179.389586961135,23.974763632214344,0.0,0.0,0.0,1.8189894035458565e-12,0.0
2025-06-08 17:00:00+00:00,4,59.0,3074.9395644076244,1951.9815630483488,198.04035783811065,924.9176435211647,1951.981563048349,365.5931697430792,1586.3883933052698,966.6911448152985,649.142196448451,1302.8393665998979,198.04035783811065,0.0,924.9176435211647,0.0,944.206831197747,295.0646347492959,1122.9580013592754,1497.2773351457004,374.3193337864251,1302.8393665998979,434.2797888666326,1737.1191554665304,26.056787331997956,15.190387170354967,0.0,459.0704367087573,1603.9813686134642,4678.920933021087,2441.484166343447,0.0,0.0,0.0,0.0,0.0,5179.389586961136,23.976209173201788,0.0,0.0,0.0,-1.5916157281026244e-12,0.0
2025-06-08 18:00:00+00:00,4,59.0,3058.9732310608524,1942.5617223007575,195.86760018628826,920.5439085738093,1942.5617223007575,364.5128931979764,1578.0488291027812,966.6911448152985,645.6492581279238,1296.9124641728338,195.86760018628826,0.0,920.5439085738093,0.0,939.1261936406164,293.4769355126926,1116.4115087600976,1488.5486783467968,372.1371695866992,1296.9124641728338,432.3041547242779,1729.2166188971116,25.938249283456674,15.081467091326742,0.0,456.896609691672,1595.834585890125,1777.369157528124,2427.674871987413,0.0,0.0,0.0,0.0,2877.438659422853,2146.3029232285567,23.975328513092204,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-06-08 19:00:00+00:00,4,59.0,3062.354483484829,1946.5477141276867,192.8925383342929,922.9142310228497,1946.5477141276867,368.0836343121989,1578.4640798154878,966.6911448152985,645.7173337029419,1300.8303804247448,192.8925383342929,0.0,922.9142310228497,0.0,939.2252126588246,293.5078789558827,1115.8067693571425,1487.7423591428565,371.9355897857141,1300.8303804247448,433.61012680824825,1734.440507232993,26.016607608494894,15.015918460257284,0.0,457.99740125770984,1598.0835228763071,3170.231870009074,2426.967571801681,0.0,0.0,0.0,0.0,1490.2061363520615,575.4877318845706,23.977521968587883,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-06-08 20:00:00+00:00,4,59.0,3034.895582970205,1928.2020795417357,190.55673040434644,916.1367730241211,1928.2020795417357,365.41244488440327,1562.7896346573323,966.6911448152985,639.9570621422299,1288.2450173995057,190.55673040434644,0.0,916.1367730241211,0.0,930.8466358432436,290.8895737010136,1106.6935034284675,1475.5913379046233,368.8978344761558,1288.2450173995057,429.4150057998352,1717.660023199341,25.764900347990114,14.878069642371605,0.0,453.75673687576926,1583.6021208431357,4618.49770381334,2406.4379737478666,0.0,0.0,0.0,0.0,0.0,575.4877318845706,23.976956299335562,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-06-08 21:00:00+00:00,4,59.0,3007.7975109015924,1909.7763604424651,190.26810284942985,907.7530476096961,1909.776360442465,361.7863994837988,1547.9899609586662,966.6911448152985,634.8563102897198,1274.9200501527453,190.26810284942985,0.0,907.7530476096961,0.0,923.4273604214106,288.5710501316908,1098.021150459126,1464.028200612168,366.007050153042,1274.9200501527453,424.9733500509151,1699.8934002036603,25.498401003054905,14.785573561579858,0.0,449.4083771872373,1569.2438020875202,4577.041312989111,2387.4555610335783,0.0,0.0,0.0,0.0,0.0,575.4877318845706,23.973907469486296,0.0,0.0,0.0,-1.3642420526593924e-12,0.0
2025-06-08 22:00:00+00:00,4,59.0,2975.856033715487,1888.8095275064445,191.67396629536276,895.3725399136805,1888.8095275064447,353.49480712606237,1535.3147203803824,966.6911448152985,628.6548185272738,1260.1547089791707,191.67396629536276,0.0,895.3725399136805,0.0,914.4070087669438,285.7521902396699,1087.0465062090432,1449.3953416120576,362.3488354030144,1260.1547089791707,420.05156965972355,1680.2062786388942,25.203094179583413,14.703944387997687,0.0,444.2086283914598,1552.2682622614486,4528.124295976935,2363.8023503790014,0.0,0.0,0.0,0.0,0.0,575.4877318845706,23.972829037353403,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-06-08 23:00:00+00:00,4,59.0,2972.2519996359006,1886.601144466409,190.60905282005427,895.0418023494367,1886.601144466409,352.3524533181478,1534.2486911482613,966.6911448152985,628.1220327099755,1258.4791117564337,190.60905282005427,0.0,895.0418023494367,0.0,913.6320475781463,285.5100148681707,1085.650855169491,1447.5344735593212,361.8836183898303,1258.4791117564337,419.4930372521446,1677.9721490085783,25.169582235128672,14.668689608095995,0.0,443.6823757924405,1550.407318145811,4522.65931778171,2361.1665211374675,0.0,0.0,0.0,0.0,0.0,575.4877318845706,23.975874490741724,0.0,0.0,0.0,-1.1368683772161603e-12,0.0
2025-07-04 00:00:00+00:00,5,66.0,2818.240359639253,1814.799181043496,169.2129356482582,834.2282429474981,1814.799181043496,348.36048755756354,1466.4386934859324,966.6911448152985,592.8406964418296,1221.9584846016664,169.2129356482582,0.0,834.2282429474981,0.0,862.3137402790248,269.47304383719523,1003.4411785957562,1337.9215714610082,334.48039286525204,1221.9584846016664,407.31949486722215,1629.2779794688886,24.439169692033328,13.418670498922726,0.0,426.8286768065835,1475.9594485672087,6269.699810755736,2200.235311740033,0.0,0.0,0.0,1975.5000025492743,0.0,2449.6115896018146,23.984705870536633,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-07-04 01:00:00+00:00,5,66.0,2774.3114535455616,1787.2138346452077,164.06414949794805,823.0334694024037,1787.2138346452075,344.1547879482498,1443.0590466969577,966.6911448152985,582.4388852684451,1204.7749493767626,164.06414949794805,0.0,823.0334694024037,0.0,847.1838331177383,264.7449478492932,987.0976189003518,1316.1301585338024,329.0325396334506,1204.7749493767626,401.5916497922542,1606.3665991690168,24.09549898753525,13.152259178962478,0.0,420.4325329124092,1453.049428353905,4227.360881899466,2163.3139916515406,0.0,0.0,0.0,0.0,0.0,2449.6115896018146,23.983063561242297,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-07-04 02:00:00+00:00,5,66.0,2760.9594491582247,1777.8603566892025,163.85688555849225,819.2422069105298,1777.8603566892025,341.69591741929196,1436.1644392699106,966.6911448152985,579.7571874681818,1198.1031692210208,163.85688555849225,0.0,819.2422069105298,0.0,843.2831817719008,263.52599430371896,983.099092469022,1310.798789958696,327.699697489674,1198.1031692210208,399.36772307367363,1597.4708922946945,23.962063384420418,13.108128635860066,0.0,418.208275568574,1445.8718824559212,4206.831331614146,2154.0819717305967,0.0,0.0,0.0,0.0,0.0,2449.6115896018146,23.984137445191713,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-07-04 03:00:00+00:00,5,66.0,2753.5121730464352,1774.2323191266323,163.5397520716262,815.7401018481748,1774.2323191266323,342.174241940116,1432.0580771865164,966.6911448152985,578.0600840150105,1196.1722351116218,163.5397520716262,0.0,815.7401018481748,0.0,840.8146676581971,262.75458364318655,979.2798539198011,1305.706471893068,326.426617973267,1196.1722351116218,398.7240783705406,1594.8963134821624,23.923444702232437,13.063593580630537,0.0,417.3706159159157,1442.262934185773,7073.21376665506,2146.521139551265,0.0,0.0,0.0,2877.438659422852,0.0,5179.389586961135,23.98362186011024,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-07-04 04:00:00+00:00,5,66.0,2746.0345353449115,1770.1999620778429,163.3880146851306,812.4465585819378,1770.1999620778429,341.6146600225678,1428.585302055275,966.6911448152985,576.5793856734174,1193.6205764044255,163.3880146851306,0.0,812.4465585819378,0.0,838.6609246158798,262.08153894246243,975.8345732670684,1301.1127643560912,325.2781910890228,1193.6205764044255,397.87352546814185,1591.4941018725674,23.87241152808851,13.026106026373297,0.0,416.40264906563715,1438.534422119726,4184.568957464637,2139.773688971971,0.0,0.0,0.0,0.0,0.0,5179.389586961135,23.982829346880216,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-07-04 05:00:00+00:00,5,66.0,2742.154172633252,1768.8557419232616,162.47164190546937,810.8267888045226,1768.8557419232616,341.94604759054135,1426.9096943327202,966.6911448152985,575.6874988147711,1193.1682431084905,162.47164190546937,0.0,810.8267888045226,0.0,837.363634639667,261.67613582489594,973.298430709992,1297.7312409466558,324.43281023666395,1193.1682431084905,397.7227477028302,1590.8909908113208,23.86336486216981,12.982417145209308,0.0,416.10172962893955,1436.7792054007086,4178.93337803396,2135.094875586323,0.0,0.0,0.0,0.0,0.0,5179.389586961135,23.985209403372068,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-07-04 06:00:00+00:00,5,66.0,2725.883905048667,1759.512317366008,161.35898277828176,805.0126049043782,1759.512317366008,340.8416261345124,1418.6706912314955,966.6911448152985,572.2808361655937,1187.2314812004142,161.35898277828176,0.0,805.0126049043782,0.0,832.4084889681362,260.12765280254257,966.37158768266,1288.4954502435467,322.12386256088666,1187.2314812004142,395.7438270668047,1582.975308267219,23.744629624008283,12.890895532392236,0.0,413.9075487180691,1428.5384163047036,4154.4223213533705,2120.903939211683,0.0,0.0,0.0,0.0,0.0,5179.389586961135,23.983260247614005,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-07-04 07:00:00+00:00,5,66.0,2750.898024777563,1774.4974591739324,163.44041391960343,812.9601516840264,1774.4974591739324,344.640249696558,1429.8572094773745,966.6911448152985,577.7297126272708,1196.7677465466616,163.44041391960343,0.0,812.9601516840264,0.0,840.3341274578485,262.60441483057764,976.4005656036298,1301.8674208048396,325.4668552012099,1196.7677465466616,398.92258218222054,1595.6903287288822,23.935354930933233,13.032813934428367,0.0,417.4875673969486,1441.4495884763182,4192.347613253882,2142.201548262688,0.0,0.0,0.0,0.0,0.0,5179.389586961135,23.98301461942257,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-07-04 08:00:00+00:00,5,66.0,2781.6229960812484,1796.4046629344596,166.20201616047842,819.0163169863098,1796.4046629344598,348.16701329006116,1448.2376496443985,966.6911448152985,584.7053756981995,1211.69928723626,166.20201616047842,0.0,819.0163169863098,0.0,850.4805464701084,265.77517077190885,985.2183331467882,1313.6244441957174,328.40611104892935,1211.69928723626,403.89976241208666,1615.5990496483466,24.2339857447252,13.17622365467745,0.0,422.5323363474617,1458.0235899797892,4239.646586061036,2164.104990665826,0.0,0.0,0.0,0.0,0.0,5179.389586961135,23.982879335202696,0.0,0.0,0.0,-1.5916157281026244e-12,0.0
2025-07-04 09:00:00+00:00,5,66.0,2776.4756009080784,1793.861573366758,164.5018827238659,818.1121448174544,1793.861573366758,348.46202165410745,1445.3995517126505,966.6911448152985,582.9495278606017,1210.9120455061561,164.5018827238659,0.0,818.1121448174544,0.0,847.9265859790571,264.9770581184553,982.6140275413202,1310.1520367217602,327.53800918044004,1210.9120455061561,403.637348502052,1614.549394008208,24.21824091012312,13.11617792989052,0.0,421.9838269613029,1455.4706616022638,4231.9462625103415,2158.0786227008175,0.0,0.0,0.0,0.0,0.0,5179.389586961135,23.98344368730817,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-07-04 10:00:00+00:00,5,66.0,2749.9392623389845,1778.9103894093546,164.88928711195246,806.1395858176775,1778.9103894093546,346.52131719366406,1432.3890722156905,966.6911448152985,577.9513913285598,1200.9589980807948,164.88928711195246,0.0,806.1395858176775,0.0,840.6565692051779,262.70517787661805,971.0288729296299,1294.705163906173,323.67629097654327,1200.9589980807948,400.3196660269316,1601.2786641077264,24.019179961615894,13.008074471535348,0.0,418.39911250795274,1442.1275018211968,4192.066764160181,2135.361733111351,0.0,0.0,0.0,0.0,0.0,5179.389586961136,23.982104955639514,0.0,0.0,0.0,0.0,0.0
2025-07-04 11:00:00+00:00,5,66.0,2729.8440828788735,1761.6485493477644,164.12125303906208,804.0742804920471,1761.6485493477644,343.4695599325484,1418.178989415216,966.6911448152985,573.8315993993274,1187.816949948437,0.0,164.12125303906208,804.0742804920471,0.0,834.6641445808399,260.83254518151244,804.0742804920471,1072.0990406560627,268.0247601640157,1187.816949948437,395.93898331614565,1747.8771863036447,26.21815779455467,11.323167865701713,3.2824250607812417,414.4528410449628,1380.0728804276744,1232.478303883695,1906.7631852369027,0.0,0.0,0.0,0.0,2877.438659422853,2146.3029232285567,23.983047396442352,0.0,0.0,0.0,6.821210263296962e-13,0.0
2025-07-04 12:00:00+00:00,5,66.0,2640.408421575164,1703.2050273191396,156.3895391428077,780.8138551132158,1703.2050273191398,332.50185218788704,1370.7031751312527,966.6911448152985,554.9523468166653,1148.2526805024743,0.0,156.3895391428077,780.8138551132158,0.0,807.2034135515132,252.25106673484788,780.8138551132158,1041.0851401509544,260.2712850377386,1148.2526805024743,382.75089350082476,1687.3931131461068,25.310896697191602,10.935929333988312,3.127790782856154,400.80650296238935,1335.4543650498367,2485.656650272939,1848.2885537024677,0.0,0.0,0.0,0.0,1490.2061363520615,575.4877318845706,23.983868071090487,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-07-04 13:00:00+00:00,5,66.0,2663.4376508569358,1713.4652208230184,159.56839219734968,790.4040378365692,1713.4652208230184,330.17603779615825,1383.2891830268602,966.6911448152985,559.6465191043493,1153.8187017186692,159.56839219734968,0.0,790.4040378365692,0.0,814.0313005154172,254.38478141106788,949.9724300339188,1266.6299067118916,316.6574766779729,1153.8187017186692,384.60623390622305,1538.4249356248922,23.076374034373384,12.691092144286182,0.0,403.10164636160346,1394.517604535527,6033.455257941738,2080.6612072273088,0.0,0.0,0.0,1975.5000025492743,0.0,2449.6115896018146,23.986030921171768,0.0,0.0,0.0,6.821210263296962e-13,0.0
2025-07-04 14:00:00+00:00,5,66.0,2712.354349978731,1741.6781658709358,164.630209153419,806.0459749543762,1741.6781658709358,332.71909104264915,1408.9590748282867,966.6911448152985,569.9795501752546,1171.6986156956812,164.630209153419,0.0,806.0459749543762,0.0,829.0611638912795,259.08161371602483,970.6761841077953,1294.234912143727,323.5587280359317,1171.6986156956812,390.5662052318937,1562.2648209275749,23.43397231391362,12.999366024146333,0.0,409.6396423729911,1419.2795276949014,4131.633877673632,2123.2960760350065,0.0,0.0,0.0,0.0,0.0,2449.6115896018146,23.987905691202737,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-07-04 15:00:00+00:00,5,66.0,2751.8690673449673,1763.6743397244825,165.5453394120485,822.6493882084349,1763.6743397244825,338.0518372300856,1425.622502494397,966.6911448152985,577.8074977569316,1185.866841967551,165.5453394120485,0.0,822.6493882084349,0.0,840.4472694646279,262.6397717076962,988.1947276204834,1317.5929701606444,329.3982425401611,1185.866841967551,395.288947322517,1581.155789290068,23.71733683935102,13.192854064445804,0.0,414.9909314271502,1439.2280839013213,7068.535810669142,2158.040239625272,0.0,0.0,0.0,2877.438659422853,0.0,5179.389586961136,23.987527593916656,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-07-04 16:00:00+00:00,5,66.0,2760.8345873863886,1769.3512473222017,165.75940107682118,825.7239389873648,1769.351247322202,339.4296298000606,1429.9216175221413,966.6911448152985,579.3374230904424,1190.0138242317594,1.4748562731452893e-12,165.7594010768197,825.7239389873648,0.0,842.6726154042798,263.3351923138374,825.7239389873663,1100.965251983155,275.24131299578875,1190.0138242317594,396.6712747439198,1752.4445000524988,26.28666750078748,11.572427411410086,3.315188021536394,416.349464509615,1392.771527496895,1276.1674554604303,1943.6378673874347,0.0,0.0,0.0,0.0,2877.438659422853,2146.3029232285567,23.988354947312153,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-07-04 17:00:00+00:00,5,66.0,2761.2847957782765,1767.828717288306,164.82154041428453,828.634538075686,1767.828717288306,339.4811990532083,1428.3475182350978,966.6911448152985,579.0284796087592,1188.8002376795469,164.82154041428453,0.0,828.634538075686,0.0,842.2232430672861,263.1947634585269,993.4560784899705,1324.608104653294,331.1520261633235,1188.8002376795469,396.2667458931823,1585.0669835727292,23.776004753590936,13.230991593185397,0.0,416.0778863831607,1443.6984182449696,4204.983214023246,2166.83134772058,0.0,0.0,0.0,0.0,0.0,2146.3029232285567,23.987412227937725,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-07-04 18:00:00+00:00,5,66.0,3000.193083244442,1929.3641168009717,177.26738571748888,893.5615807259793,1929.364116800972,369.790292147595,1559.573824653377,966.6911448152985,628.4948527306111,1300.8692640703607,177.26738571748888,0.0,893.5615807259793,0.0,914.1743312445253,285.67947851391415,1070.8289664434683,1427.7719552579576,356.9429888144894,1300.8692640703607,433.6230880234536,1734.4923520938144,26.017385281407215,14.253637378784461,0.0,453.8899508140838,1570.4065288261327,3080.393475718512,2341.946286502483,0.0,0.0,0.0,0.0,1490.2061363520615,575.4877318845706,23.988494748127017,0.0,0.0,0.0,-1.3642420526593924e-12,0.0
2025-07-04 19:00:00+00:00,5,66.0,2979.2868905398427,1916.8698043191491,176.52094173316146,885.8961444875333,1916.8698043191494,366.52209637229055,1550.3477079468587,966.6911448152985,624.2745409619251,1292.595263357224,176.52094173316146,0.0,885.8961444875333,0.0,908.0356959446184,283.76115498269326,1062.4170862206947,1416.5561149609262,354.13902874023154,1292.595263357224,430.8650877857413,1723.4603511429652,25.851905267144478,14.154589696870175,0.0,450.87468499589744,1559.646451468578,4538.9333420084195,2324.5918109055447,0.0,0.0,0.0,0.0,0.0,575.4877318845706,23.988578639484096,0.0,0.0,0.0,-1.3642420526593924e-12,0.0
2025-07-04 20:00:00+00:00,5,66.0,2756.4462746615827,1755.9557495640292,177.63066829439646,822.8598568031597,1755.9557495640292,327.310876350227,1428.6448732138024,966.6911448152985,579.8837341945257,1176.0720153695036,177.63066829439646,0.0,822.8598568031597,0.0,843.4672497374919,263.5835155429662,1000.4905250975562,1333.9873667967415,333.4968416991854,1176.0720153695036,392.02400512316785,1568.0960204926714,23.52144030739007,13.557518616863492,0.0,412.72717284022133,1438.9104941297944,4195.356768791376,2177.4546165342335,0.0,0.0,0.0,0.0,0.0,575.4877318845706,23.98829370304827,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-07-04 21:00:00+00:00,5,66.0,2678.48131628407,1700.7149263127244,174.62673245009236,803.1396575212557,1700.7149263127244,314.70306610317755,1386.0118602095467,966.6911448152985,565.1462044636157,1135.5687218491087,174.62673245009236,0.0,803.1396575212557,0.0,822.0308428561683,256.8846383925526,977.7663899713481,1303.6885199617973,325.9221299904493,1135.5687218491087,378.5229072830362,1514.0916291321448,22.711374436982172,13.270198548715328,0.0,399.74079878115424,1397.05204743289,4075.5333637169592,2125.7193628179657,0.0,0.0,0.0,0.0,0.0,575.4877318845706,23.988129587428475,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-07-04 22:00:00+00:00,5,66.0,2653.3286196868225,1684.309939947062,173.2020119811349,795.816667758625,1684.309939947062,312.3535780428557,1371.9563619042065,966.6911448152985,560.4703945682221,1123.8395453788398,173.2020119811349,0.0,795.816667758625,0.0,815.2296648265049,254.75927025828275,969.0186797397599,1292.0249063196798,323.00622657991994,1123.8395453788398,374.6131817929466,1498.4527271717864,22.476790907576795,13.154227037020297,0.0,395.92466993282966,1383.934366508576,4037.262986195399,2107.2545711461844,0.0,0.0,0.0,0.0,0.0,575.4877318845706,23.987265210806736,0.0,0.0,0.0,6.821210263296962e-13,0.0
2025-07-04 23:00:00+00:00,5,66.0,2639.941990440102,1675.3100304838,171.6766688895939,792.9552910667072,1675.3100304838,308.77458706399386,1366.5354434198061,966.6911448152985,558.3236181102704,1116.9864123735294,171.6766688895939,0.0,792.9552910667072,0.0,812.1070808876661,253.78346277739567,964.6319599563011,1286.1759466084013,321.54398665210033,1116.9864123735294,372.3288041245098,1489.3152164980393,22.33972824747059,13.07985297735489,0.0,393.76088412718934,1376.8367189060207,4016.778709346122,2098.2830274960675,0.0,0.0,0.0,0.0,0.0,575.4877318845706,23.986458531313332,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-09-25 00:00:00+00:00,6,31.0,2901.6103379852475,1841.3279503182232,201.98500100173013,858.2973866652964,1841.327950318223,327.23503898810725,1514.0929113301158,966.6911448152985,617.460988841654,1223.8669614765693,201.98500100173013,0.0,858.2973866652964,0.0,898.1250746787694,280.6640858371154,1060.2823876670266,1413.709850222702,353.4274625556755,1223.8669614765693,407.9556538255231,1631.8226153020923,24.477339229531385,14.64252389670487,0.0,431.85847805383105,1513.0255433983814,4414.635881383627,2311.8349249014714,0.0,0.0,0.0,0.0,0.0,575.4877318845706,23.971082101897615,0.0,0.0,0.0,-2.0463630789890885e-12,0.0
2025-09-25 01:00:00+00:00,6,31.0,2813.053221362433,1785.5529881179814,197.26446577905605,830.2357674653966,1785.5529881179812,314.76341635348905,1470.7895717644922,966.6911448152985,599.0652771375413,1186.4877109804402,197.26446577905605,0.0,830.2357674653966,0.0,871.3676758364238,272.3023986988824,1027.5002332444526,1370.0003109926033,342.50007774815083,1186.4877109804402,395.4959036601467,1581.983614640587,23.729754219608804,14.220291648025647,0.0,418.6154827811972,1466.8639087560118,7157.355789541298,2241.3679868290274,0.0,0.0,0.0,2877.438659422853,0.0,3305.265729243892,23.972356792088572,0.0,0.0,0.0,0.0,0.0
2025-09-25 02:00:00+00:00,6,31.0,2778.8391508903856,1760.0507221815044,195.48642605886215,823.3020026500167,1760.0507221815046,310.6116829773036,1449.439039204201,966.6911448152985,591.4698283311155,1168.5808938503887,195.48642605886215,0.0,823.3020026500167,0.0,860.3197502998045,268.8499219686889,1018.7884287088789,1358.3845716118385,339.5961429029596,1168.5808938503887,389.52696461679625,1558.107858467185,23.371617877007775,14.097612808266032,0.0,412.7310367513688,1448.1732969250872,4227.012447815474,2218.704321911643,0.0,0.0,0.0,0.0,0.0,3305.265729243892,23.971399197017895,0.0,0.0,0.0,1.1368683772161603e-12,0.0
2025-09-25 03:00:00+00:00,6,31.0,2801.830507389542,1771.6496809273056,196.71005603949007,833.4707704227459,1771.6496809273058,313.24307842556925,1458.4066025017364,966.6911448152985,596.1304550789016,1175.519225848404,196.71005603949007,0.0,833.4707704227459,0.0,867.0988437511296,270.968388672228,1030.180826462236,1373.574435282981,343.39360882074527,1175.519225848404,391.83974194946796,1567.3589677978719,23.510384516968077,14.23600938541216,0.0,415.56326463314656,1459.511397977968,6236.841907916783,2240.6732790341107,0.0,0.0,0.0,1975.5000025492734,0.0,5179.389586961135,23.9703005880597,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-09-25 04:00:00+00:00,6,31.0,2797.6655864432987,1764.925405412207,193.46525597101873,839.2749250600724,1764.925405412207,312.5200475700886,1452.4053578421185,966.6911448152985,595.3534819237359,1169.5719234884712,193.46525597101873,0.0,839.2749250600724,0.0,865.9687009799795,270.6152190562436,1032.7401810310912,1376.9869080414549,344.2467270103637,1169.5719234884712,389.85730782949037,1559.4292313179615,23.391438469769422,14.196706929731286,0.0,414.1965717252062,1456.5039710208046,4254.169557464103,2242.9556090214346,0.0,0.0,0.0,0.0,0.0,5179.389586961135,23.97355497045842,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-09-25 05:00:00+00:00,6,31.0,2851.1160942723395,1795.7156104490857,195.8262013090924,859.5742825141616,1795.7156104490857,317.92595017878125,1477.7896602703045,966.6911448152985,606.171700052926,1189.5439103961598,195.8262013090924,0.0,859.5742825141616,0.0,881.7042909860742,275.5325909331482,1055.400483823254,1407.200645097672,351.800161274418,1189.5439103961598,396.51463679871995,1586.0585471948798,23.790878207923196,14.470528864414389,0.0,421.53098434024895,1483.6397804188728,4334.755874691212,2288.904936083746,0.0,0.0,0.0,0.0,0.0,5179.389586961135,23.973014769554766,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-09-25 06:00:00+00:00,6,31.0,2897.596325228168,1826.7011570957177,198.23482109602026,872.6603470364291,1826.7011570957177,323.4357719421086,1503.265385153609,966.6911448152985,616.2466513248615,1210.454505770856,198.23482109602026,0.0,872.6603470364291,0.0,896.358765563435,280.11211423857344,1070.8951681324493,1427.8602241765989,356.9650560441497,1210.454505770856,403.484835256952,1613.939341027808,24.20909011541712,14.673648103244897,0.0,428.7853736348594,1508.2301173931965,4405.826442621365,2324.218989740034,0.0,0.0,0.0,0.0,0.0,5179.389586961135,23.974492612134235,0.0,0.0,0.0,0.0,0.0
2025-09-25 07:00:00+00:00,6,31.0,2939.804260036653,1853.4434101698446,198.47617450691556,887.8846753598921,1853.4434101698444,328.07162443219374,1525.3717857376507,966.6911448152985,625.0212342475661,1228.4221759222785,198.47617450691556,0.0,887.8846753598921,0.0,909.121795269187,284.10056102162093,1086.3608498668077,1448.4811331557435,362.12028328893587,1228.4221759222785,409.4740586407595,1637.896234563038,24.56844351844557,14.833131988806388,0.0,435.12770606970685,1530.2241845282751,4470.028444564928,2357.6029284249307,0.0,0.0,0.0,0.0,0.0,5179.389586961135,23.97545789723239,0.0,0.0,0.0,-4.547473508864641e-13,0.0
