timestamp_hour_utc,representative_day_id,day_weight,it_load_kw,q_air_kw,q_cp_kw,q_rdhx_kw,s_air_kw,s_air_old_kw,s_air_new_kw,old_ac_capacity_eff_kw,q_air_to_ashp_kw,q_air_to_reject_kw,q_cp_to_wshp_kw,q_cp_to_free_kw,q_rdhx_to_wshp_kw,q_rdhx_to_chiller_kw,q_ashp_out_kw,p_ashp_kw,q_wshp_in_kw,q_wshp_out_kw,p_wshp_kw,q_chiller_evap_kw,p_chiller_kw,q_tower_kw,p_tower_kw,p_pump_kw,p_cdu_free_kw,p_terminal_kw,p_cooling_kw,p_grid_kw,q_heat_kw,q_tes_ch_kw,q_tes_dis_kw,e_tes_kwh,p_bess_ch_kw,p_bess_dis_kw,e_bess_kwh,max_theta_c,hotspot_slack_c,hotspot_penalty_yuan,bess_degradation_cost_yuan,power_balance_residual_kw,heat_balance_residual_kw
2025-01-15 00:00:00+00:00,0,71.0,2808.3800211662774,1426.6319472282592,650.372142379869,731.3759315581485,1426.6319472282592,662.5529431546189,764.0790040736402,2006.8803280090806,278.73091816280106,1147.901029065458,650.372142379869,0.0,731.3759315581485,0.0,405.42679005498337,126.6958718921823,1381.7480739380176,1842.33076525069,460.5826913126725,1147.901029065458,382.63367635515266,1530.5347054206106,22.95802058130916,26.824923586977558,0.0,354.2935758095254,1373.9887595378195,4182.368780704097,1669.188854154907,578.5687011507667,0.0,549.6402660932284,0.0,0.0,2449.6115896018146,23.828006795840803,0.0,0.0,0.0,0.0,-1.1368683772161603e-13
2025-01-15 01:00:00+00:00,0,71.0,2850.3519168317885,1442.3878929646228,663.2496505014208,744.7143733657423,1442.3878929646228,666.905564416672,775.4823285479508,2006.8803280090806,284.2498502148947,1158.1380427497281,663.2496505014208,0.0,744.7143733657423,0.0,413.4543275853014,129.2044773704067,1407.9640238671632,1877.2853651562175,469.3213412890544,1158.1380427497281,386.0460142499094,1544.1840569996375,23.162760854994563,27.34463324870005,0.0,358.1549863249333,1393.2342133379984,4243.586130169786,1630.6479244639286,660.0917682775903,0.0,1175.6281654247528,0.0,0.0,2449.6115896018146,23.825296291951894,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-01-15 02:00:00+00:00,0,71.0,2878.6567769324,1454.5076988652838,670.3923527725958,753.7567252945204,1454.5076988652836,673.1577381703524,781.3499606949313,2006.8803280090806,287.3110083311125,1167.1966905341715,670.3923527725958,0.0,753.7567252945204,0.0,417.9069212088909,130.5959128777784,1424.149078067116,1898.8654374228213,474.7163593557053,1167.1966905341715,389.0655635113905,1556.262254045562,23.34393381068343,27.649337836123077,0.0,361.24740407049705,1406.6185114621776,7162.713947817429,1639.5954248718272,677.1769337598848,0.0,1816.5949961657939,2877.438659422852,0.0,5179.389586961135,23.82692300624531,0.0,0.0,0.0,-1.3642420526593924e-12,0.0
2025-01-15 03:00:00+00:00,0,71.0,2848.0398182076824,1439.9184369580078,662.3467410317659,745.7746402179089,1439.9184369580078,666.743435865908,773.1750010920997,2006.8803280090806,283.862889013614,1156.0555479443938,662.3467410317659,0.0,745.7746402179089,0.0,412.8914749288931,129.02858591527908,1408.1213812496749,1877.4951749995664,469.3737937498916,1156.0555479443938,385.3518493147979,1541.4073972591916,23.121110958887872,27.328148633132066,0.0,357.6324738236656,1391.8359623956542,4239.875780603336,1653.669934848997,636.7167150794626,0.0,2417.8426854989516,0.0,0.0,5179.389586961135,23.829199529388966,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-01-15 04:00:00+00:00,0,71.0,2876.2462463172383,1454.5408688014388,668.8504810354567,752.8548964803434,1454.5408688014388,673.0201765036518,781.520692297787,2006.8803280090806,286.6502061580529,1167.890662643386,668.8504810354567,0.0,752.8548964803434,0.0,416.9457544117134,130.29554825366043,1421.7053775158001,1895.6071700210668,473.9017925052667,1167.890662643386,389.2968875477953,1557.1875501911811,23.357813252867714,27.59406339586714,0.0,361.22876914389667,1405.674874099354,4281.921120416591,2478.023238137518,0.0,165.4703137047377,2238.8277225440193,0.0,0.0,5179.389586961135,23.825792441721383,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-01-15 05:00:00+00:00,0,71.0,2860.627209702743,1445.754297744128,665.6058445356075,749.2670674230067,1445.754297744128,668.900903482444,776.853394261684,2006.8803280090806,285.25964765811756,1160.4946500860106,665.6058445356075,0.0,749.2670674230067,0.0,414.9231238663528,129.66347620823524,1414.8729119586142,1886.497215944819,471.6243039862047,1160.4946500860106,386.83155002867016,1547.3262001146807,23.20989300172021,27.46084601029829,0.0,359.0636885837464,1397.853757818875,4258.480967521618,3412.1171160280214,0.0,1110.6967762168497,1065.1955658180373,0.0,0.0,5179.389586961135,23.826651900194044,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-01-15 06:00:00+00:00,0,71.0,2891.20752532406,1461.5317408690896,672.016945007886,757.6588394470845,1461.5317408690896,676.5336338629446,784.998107006145,2006.8803280090806,288.00726214623694,1173.5244787228526,672.016945007886,0.0,757.6588394470845,0.0,418.9196540308901,130.91239188465315,1429.6757844549704,1906.2343792732938,476.55859481832346,1173.5244787228526,391.17482624095084,1564.6993049638033,23.470489574457048,27.737096744707422,0.0,363.00335899088094,1412.856758253973,4304.064283578033,3183.4150931401327,0.0,858.2610598359488,159.63248012224466,0.0,0.0,5179.389586961135,23.824850786712826,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-01-15 07:00:00+00:00,0,71.0,2991.1255254053904,1521.9767020319355,690.2642970507949,778.8845263226598,1521.9767020319355,712.9790620020076,808.9976400299279,2006.8803280090806,295.8275558789121,1226.1491461530234,690.2642970507949,0.0,778.8845263226598,0.0,430.2946267329631,134.46707085405095,1469.1488233734547,1958.8650978312728,489.7162744578182,1226.1491461530234,408.71638205100777,1634.865528204031,24.522982923060464,28.496774174750442,0.0,378.25038292039073,1464.1698673810788,4455.295392786469,2540.5072789681362,0.0,151.34755440390018,0.0,0.0,0.0,5179.389586961135,23.82387638568994,0.0,0.0,0.0,0.0,0.0
2025-01-15 08:00:00+00:00,0,71.0,2944.9752679612047,1503.0844574741473,677.206193843267,764.6846166437914,1503.0844574741473,707.4396902634676,795.6447672106798,2006.8803280090806,290.2312259328288,1212.8532315413186,677.206193843267,0.0,764.6846166437914,0.0,422.154510447751,131.9232845149222,1441.8908104870584,1922.521080649411,480.63027016235276,1212.8532315413186,404.28441051377285,1617.1376420550914,24.25706463082637,27.963031981735924,0.0,373.6363686734225,1442.6944304770325,4387.669698438237,2344.675591097162,0.0,0.0,0.0,0.0,0.0,5179.389586961135,23.827878054205726,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-01-15 09:00:00+00:00,0,71.0,2856.3171736067093,1460.687323416463,656.4643572432285,739.1654929470175,1460.687323416463,686.1897023859897,774.4976210304733,2006.8803280090806,281.34186738995515,1179.3454560265077,656.4643572432285,0.0,739.1654929470175,0.0,409.22453438538935,127.88266699543416,1395.629850190246,1860.8398002536615,465.20995006341536,1179.3454560265077,393.1151520088359,1572.4606080353435,23.58690912053015,27.08558564676703,0.0,362.9591172775728,1399.8393811125552,4256.156554719264,2270.0643346390507,0.0,0.0,0.0,0.0,0.0,5179.389586961136,23.828547789363487,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-01-15 10:00:00+00:00,0,71.0,2920.5415446704137,1491.0004883506747,670.6425298407878,758.8985264789493,1491.0004883506747,701.2041297940915,789.7963585565832,2006.8803280090806,287.41822707462336,1203.5822612760512,670.6425298407878,0.0,758.8985264789493,0.0,418.0628757449067,130.64464867028335,1429.541056319737,1906.0547417596492,476.5136854399123,1203.5822612760512,401.19408709201707,1604.7763483680683,24.071645225521024,27.708261160013127,0.0,370.6059868785972,1430.738314466344,2861.0737227846957,2324.1176175045557,0.0,0.0,0.0,0.0,1490.2061363520615,3608.57439561715,23.825447343707182,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-01-15 11:00:00+00:00,0,71.0,2884.3580135951543,1475.5297294515642,659.7815310720961,749.0467530714939,1475.529729451564,696.4083934625008,779.1213359890633,2006.8803280090806,282.76351331661266,1192.7662161349515,659.7815310720961,0.0,749.0467530714939,0.0,411.29238300598206,128.52886968936937,1408.8282841435898,1878.437712191453,469.6094280478633,1192.7662161349515,397.5887387116505,1590.354954846602,23.855324322699026,27.28391346287782,0.0,366.84632224659157,1413.7125964810516,1420.6319506533528,2289.7300951974353,0.0,0.0,0.0,0.0,2877.438659422853,575.4877318845706,23.82908651841018,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-01-15 12:00:00+00:00,0,71.0,2853.4237402053895,1459.622690017708,652.3730384472854,741.4280117403981,1459.622690017708,689.5886617369185,770.0340282807894,2006.8803280090806,279.58844504883666,1180.0342449688715,652.3730384472854,0.0,741.4280117403981,0.0,406.67410188921696,127.0856568403803,1393.8010501876834,1858.4014002502445,464.6003500625611,1180.0342449688715,393.3447483229572,1573.3789932918287,23.60068489937743,26.985471270822543,0.0,362.9337703546429,1398.5506817507412,4251.974421956131,2265.0755021394616,0.0,0.0,0.0,0.0,0.0,575.4877318845706,23.83134900783817,0.0,0.0,0.0,0.0,0.0
2025-01-15 13:00:00+00:00,0,71.0,2959.8028347531276,1515.467009664135,675.839738138561,768.4960869504322,1515.467009664135,716.7977442230598,798.6692654410753,2006.8803280090806,289.64560205938335,1225.8214076047516,675.839738138561,0.0,768.4960869504322,0.0,421.3026939045576,131.65709184517425,1444.3358250889933,1925.7811001186576,481.4452750296644,1225.8214076047516,408.6071358682505,1634.428543473002,24.51642815209503,27.960153013661152,0.0,376.83312190664657,1451.0192058154917,4410.822040568618,746.988512367061,1600.095281656154,0.0,1520.0905175733462,0.0,0.0,575.4877318845706,23.82769090361136,0.0,0.0,0.0,-1.3642420526593924e-12,0.0
2025-01-15 14:00:00+00:00,0,71.0,2688.7827231125098,1372.788167339672,614.4308165681857,701.5637392046517,1372.7881673396723,644.6801366379152,728.108030701757,2006.8803280090806,263.32749281493676,1109.4606745247354,614.4308165681857,0.0,701.5637392046517,0.0,383.0218077308171,119.69431491588034,1315.9945557728374,1754.6594076971164,438.6648519242791,1109.4606745247354,369.82022484157847,1479.2808993663139,22.18921349049471,25.44856188909209,0.0,341.2191400328311,1317.0363070941557,5981.3190327559405,937.3452464609263,1200.3359689670074,0.0,2657.369507056857,1975.5000025492743,0.0,2449.6115896018146,23.83721915341118,0.0,0.0,0.0,6.821210263296962e-13,0.0
2025-01-15 15:00:00+00:00,0,71.0,2904.154167839462,1486.6207086709214,661.8700301012261,755.663429067315,1486.6207086709214,703.6903723203171,782.9303363506043,2006.8803280090806,283.658584329097,1202.9621243418244,661.8700301012261,0.0,755.663429067315,0.0,412.5943044786865,128.93572014958954,1417.533459168541,1890.0446122247213,472.5111530561803,1202.9621243418244,400.98737478060815,1603.9494991224326,24.05924248683649,27.41273519370993,0.0,369.72029518047384,1423.6265208473983,7205.219348109712,984.032842669541,1318.6060740338667,0.0,3904.7305383749167,2877.438659422852,0.0,5179.389586961135,23.831559005831007,0.0,0.0,0.0,0.0,0.0
2025-01-15 16:00:00+00:00,0,71.0,2899.9406730654787,1485.1254378763197,660.2226039473139,754.5926312418452,1485.1254378763197,703.6522792425533,781.4731586337663,2006.8803280090806,282.9525445488489,1202.1728933274708,660.2226039473139,0.0,754.5926312418452,0.0,411.5673375255984,128.6147929767495,1414.815235189159,1886.4203135855453,471.6050783963863,1202.1728933274708,400.7242977758236,1602.8971911032943,24.043457866549414,27.35260443083787,0.0,369.37356859002875,1421.7138000363755,4321.654473101854,1501.308202376501,796.6794487346428,0.0,4653.766553596079,0.0,0.0,5179.389586961135,23.83330172578881,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-01-15 17:00:00+00:00,0,71.0,2892.0617509044387,1478.4627898797423,660.1624473274052,753.4365136972891,1478.4627898797426,698.5924330059811,779.8703568737614,2006.8803280090806,282.92676314031655,1195.5360267394258,660.1624473274052,0.0,753.4365136972891,0.0,411.5298372950059,128.60307415468932,1413.5989610246943,1884.7986146995922,471.19965367489806,1195.5360267394258,398.5120089131419,1594.0480356525677,23.910720534788513,27.339238556795046,0.0,367.6623798920794,1417.2270757263923,4309.288826630831,2219.2207579541914,77.10769404040684,0.0,4717.7113298272725,0.0,0.0,5179.389586961135,23.833525896207917,0.0,0.0,0.0,0.0,0.0
2025-01-15 18:00:00+00:00,0,71.0,2844.1633228233004,1451.9868619256547,651.2507109221873,740.925749975459,1451.986861925655,684.9296011057119,767.0572608199429,2006.8803280090806,279.1074475380803,1172.8794143875743,0.0,651.2507109221873,740.925749975459,0.0,405.97446914629865,126.86702160821832,740.925749975459,987.9009999672786,246.97524999181965,1172.8794143875743,390.95980479585813,2215.0899301056197,33.22634895158429,20.434271718198335,13.025014218443745,361.0426060748771,1192.5303173589996,4036.6936401823,2109.668297985755,0.0,715.7928288721776,3954.8097715126946,0.0,0.0,5179.389586961136,23.837607792586503,0.0,0.0,0.0,0.0,0.0
2025-01-15 19:00:00+00:00,0,71.0,2852.84069226675,1455.940277387873,654.1146650068653,742.7857498720115,1455.9402773878728,686.6721744028109,769.268102985062,2006.8803280090806,280.33485643151374,1175.6054209563592,1.4748562731452893e-12,654.1146650068638,742.7857498720115,0.0,407.7597911731109,127.42493474159716,742.785749872013,990.3809998293506,247.59524995733764,1175.6054209563592,391.86847365211975,2221.588559615343,33.32382839423014,20.510150798857435,13.082293300137277,362.01428594680135,1195.8192167910806,2558.453772705769,1927.9737021547628,0.0,529.8329111523014,3389.181298125142,0.0,1490.2061363520615,3608.57439561715,23.841356761144347,0.0,0.0,0.0,0.0,0.0
2025-01-15 20:00:00+00:00,0,71.0,2910.839210415089,1482.4272754972003,670.331571514454,758.0803634034352,1482.4272754972003,695.3040332840868,787.1232422131135,2006.8803280090806,287.28495922048035,1195.14231627672,1.4748562731452893e-12,670.3315715144525,758.0803634034352,0.0,417.869031593426,130.5840723729456,758.0803634034366,1010.7738178712489,252.69345446781222,1195.14231627672,398.38077209224,2263.8546598834128,33.95781989825119,20.98743506432345,13.406631430289051,368.4399019869921,1218.4500873128536,1251.8506383050894,3262.405763334929,0.0,1833.7629138702541,1452.126184086519,0.0,2877.438659422853,575.4877318845706,23.83574598341044,0.0,0.0,0.0,0.0,0.0
2025-01-15 21:00:00+00:00,0,71.0,2858.059779910936,1443.0468574860256,666.5971926763465,748.4157297485627,1443.0468574860256,667.1649815079392,775.8818759780866,2006.8803280090806,285.6845111470057,1157.36234633902,666.5971926763465,0.0,748.4157297485627,0.0,415.5411071229174,129.8565959759117,1415.0129224249092,1886.6838965665456,471.6709741416364,1157.36234633902,385.7874487796733,1543.1497951186932,23.147246926780397,27.482073077776022,0.0,358.36454995817166,1396.3088888599495,4254.368668770885,3250.213659741698,0.0,947.9886560522351,451.33913587388827,0.0,0.0,575.4877318845706,23.833620948103558,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-01-15 22:00:00+00:00,0,71.0,2908.4096275591255,1466.3862117921453,679.9789424244132,762.0444733425666,1466.3862117921453,676.6185366749758,789.7676751171697,2006.8803280090806,291.41954675332,1174.9666650388253,679.9789424244132,0.0,762.0444733425666,0.0,423.88297709573817,132.46343034241818,1442.0234157669797,1922.6978876893063,480.6744719223266,1174.9666650388253,391.65555501294176,1566.622220051767,23.499333300776506,28.01981300615806,0.0,364.1253624046241,1420.4379659892454,4328.847593548371,2774.495499507078,0.0,427.9146347220335,0.0,0.0,0.0,575.4877318845706,23.83031822702093,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-01-15 23:00:00+00:00,0,71.0,2895.535406614037,1458.8552217803847,677.3827612914521,759.2974235422018,1458.8552217803847,672.7373346959203,786.1178870844644,2006.8803280090806,290.30689769633665,1168.548324084048,677.3827612914521,0.0,759.2974235422018,0.0,422.2645784673988,131.95768077106212,1436.680184833654,1915.5735797782054,478.89339494455135,1168.548324084048,389.51610802801605,1558.0644321120642,23.370966481680963,27.914457074165583,0.0,362.2597688662174,1413.9123761656936,6284.947785329005,2337.838158245604,0.0,0.0,0.0,1975.5000025492743,0.0,2449.6115896018146,23.832036251012717,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-21 00:00:00+00:00,1,14.0,4576.190816440603,2318.948225957858,1059.0094939226133,1198.2330965601302,2318.948225957858,1079.447838038733,1239.5003879191252,2006.8803280090806,453.8612116811201,1865.087014276738,1059.0094939226133,0.0,1198.2330965601302,0.0,660.1617624452656,206.3005507641455,2257.2425904827433,3009.656787310324,752.414196827581,1865.087014276738,621.6956714255793,2486.7826857023174,37.30174028553476,43.752615783279694,0.0,576.1512912232077,2237.616066309328,6813.806882749932,3669.8185497555896,0.0,0.0,0.0,0.0,0.0,575.4877318845706,23.722597159520785,0.0,0.0,0.0,9.094947017729282e-13,0.0
2025-03-21 01:00:00+00:00,1,14.0,3752.032514841168,1901.0409762275026,868.5029056797213,982.4886329339437,1901.0409762275026,884.4932620324507,1016.547714195052,2006.8803280090806,372.2155310055949,1528.8254452219076,868.5029056797213,0.0,982.4886329339437,0.0,541.4044087354108,169.18887772981586,1850.991538613665,2467.9887181515533,616.9971795378883,1528.8254452219076,509.60848174063585,2038.4339269625434,30.57650890443815,35.87997349973108,0.0,472.3036651784602,1834.5546865909694,8464.02586085499,3009.393126886964,0.0,0.0,0.0,2877.438659422853,0.0,3305.265729243892,23.772766873377858,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-21 02:00:00+00:00,1,14.0,4490.833738574025,2276.7541494393927,1038.7720768509762,1175.3075122836528,2276.7541494393927,1061.0940944623694,1215.6600549770235,2006.8803280090806,445.1880329361328,1831.5661165032598,1038.7720768509762,0.0,1175.3075122836528,0.0,647.5462297252841,202.35819678915126,2214.079589134629,2952.1061188461717,738.0265297115429,1831.5661165032598,610.52203883442,2442.08815533768,36.631322330065196,42.91623742836582,0.0,565.7134304128792,2196.1677555064243,6687.0014940804485,3599.652348571456,0.0,0.0,0.0,0.0,0.0,3305.265729243892,23.728905965689595,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-03-21 03:00:00+00:00,1,14.0,3516.3896015150417,1786.8979063042366,811.244004684573,918.2476905262312,1786.8979063042366,835.1712956523819,951.7266106518547,2006.8803280090806,347.67600200767424,1439.2219042965623,811.244004684573,0.0,918.2476905262312,0.0,505.7105483747989,158.03454636712465,1729.4916952108042,2305.988926947739,576.4972317369347,1439.2219042965623,479.7406347655208,1918.9625390620831,28.784438085931246,33.51979704579951,0.0,444.0374754566185,1720.6141234579295,7212.503727522244,2811.699475322538,0.0,0.0,0.0,1975.5000025492734,0.0,5179.389586961135,23.7887581228318,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-03-21 04:00:00+00:00,1,14.0,3028.9048086142343,1540.6878047215341,697.8530336162742,790.3639702764281,1540.6878047215341,721.593854786778,819.0939499347562,2006.8803280090806,299.07987154983186,1241.6079331717024,697.8530336162742,0.0,790.3639702764281,0.0,435.02526770884634,135.94539615901448,1488.2170038927022,1984.289338523603,496.07233463090074,1241.6079331717024,413.86931105723414,1655.4772442289366,24.832158663434047,28.839230711252505,0.0,382.90235173075934,1482.4607829525953,4511.36559156683,2419.3146062324495,0.0,0.0,0.0,0.0,0.0,5179.389586961135,23.819188353640026,0.0,0.0,0.0,0.0,0.0
2025-03-21 05:00:00+00:00,1,14.0,4635.98210501564,2357.6979211268917,1068.24784732642,1210.0363365623298,2357.6979211268917,1104.7718963555917,1252.9260247713,2006.8803280090806,457.8205059970373,1899.8774151298544,1068.24784732642,0.0,1210.0363365623298,0.0,665.9207359956906,208.1002299986533,2278.28418388875,3037.7122451849996,759.4280612962499,1899.8774151298544,633.2924717099514,2533.1698868398057,37.99754830259708,44.1477987854159,0.0,585.9900781824542,2268.956188275322,6904.938293290963,3703.63298118069,0.0,0.0,0.0,0.0,0.0,5179.389586961135,23.72391605335734,0.0,0.0,0.0,1.3642420526593924e-12,0.0
2025-03-21 06:00:00+00:00,1,14.0,3635.065831251845,1849.3140524540052,837.3378879034777,948.4138908943639,1849.3140524540052,866.4749697907761,982.8390826632291,2006.8803280090806,358.8590948157763,1490.4549576382287,837.3378879034777,0.0,948.4138908943639,0.0,521.9768651865837,163.1177703708074,1785.7517787978418,2381.0023717304557,595.2505929326139,1490.4549576382287,496.8183192127429,1987.2732768509716,29.809099152764574,34.60427554604797,0.0,459.61708188062687,1779.2171390956037,5414.282970347446,2902.9792369170395,0.0,0.0,0.0,0.0,0.0,5179.389586961135,23.78311281317338,0.0,0.0,0.0,-2.2737367544323206e-12,0.0
2025-03-21 07:00:00+00:00,1,14.0,2470.475698291082,1256.7027342240867,569.1545077107692,644.6184563562268,1256.7027342240867,588.3609522634152,668.3417819606714,2006.8803280090806,243.92336044747253,1012.7793737766142,569.1545077107692,0.0,644.6184563562268,0.0,354.7976151963237,110.87425474885116,1213.7729640669959,1618.3639520893278,404.59098802233194,1012.7793737766142,337.59312459220473,1350.372498368819,20.255587475532284,23.52081979488534,0.0,312.31064847903474,1209.1454231128403,3679.621121403922,1973.1615672856515,0.0,0.0,0.0,0.0,0.0,5179.389586961135,23.85286044185379,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-21 08:00:00+00:00,1,14.0,2446.126005063638,1244.5874038377758,563.6846024002614,637.8539988256007,1244.5874038377758,581.9885107677903,662.5988930699855,2006.8803280090806,241.57911531439777,1003.008288523378,563.6846024002614,0.0,637.8539988256007,0.0,351.3878040936695,109.80868877927172,1201.538601225862,1602.0514683011493,400.5128670752873,1003.008288523378,334.3360961744593,1337.3443846978373,20.06016577046756,23.289078060263847,0.0,309.2560711632607,1197.2629670230103,3643.388972086648,1953.4392723948188,0.0,0.0,0.0,0.0,0.0,5179.389586961135,23.85222967260963,0.0,0.0,0.0,0.0,0.0
2025-03-21 09:00:00+00:00,1,14.0,2455.700848684079,1246.0367822981966,568.3192383688121,641.3448280170697,1246.0367822981966,579.9800621253803,666.0567201728164,2006.8803280090806,243.56538787234808,1002.4713944258485,568.3192383688121,0.0,641.3448280170697,0.0,354.2769278143245,110.7115399419764,1209.6640663858818,1612.8854218478423,403.22135546196057,1002.4713944258485,334.1571314752828,1336.6285259011313,20.04942788851697,23.46302543123506,0.0,309.5339753131651,1201.136455512137,3656.837304196215,1967.162349662167,0.0,0.0,0.0,0.0,0.0,5179.389586961136,23.85025929376737,0.0,0.0,0.0,-1.1368683772161603e-12,0.0
2025-03-21 10:00:00+00:00,1,14.0,2562.0348076078476,1303.0767841562188,593.3618831309369,665.5961403206908,1303.0767841562188,608.9051037956963,694.1716803605225,2006.8803280090806,254.29794991325872,1048.77883424296,593.3618831309369,0.0,665.5961403206908,0.0,369.8879271465581,115.58997723329941,1258.9580234516277,1678.6106979355036,419.6526744838759,1048.77883424296,349.59294474765335,1398.3717789906134,20.9755766848592,24.456817897135014,0.0,323.73442038975486,1254.0024114365779,2325.831082692364,2048.4986250820616,0.0,0.0,0.0,0.0,1490.2061363520615,3608.57439561715,23.849046391655577,0.0,0.0,0.0,0.0,0.0
2025-03-21 11:00:00+00:00,1,14.0,2488.264137829577,1265.4597560344237,574.9946539644008,647.8097278307524,1265.4597560344237,591.7763012232936,673.6834548111301,2006.8803280090806,246.4262802704575,1019.0334757639662,574.9946539644008,0.0,647.8097278307524,0.0,358.4382258479382,112.01194557748069,1222.8043817951532,1630.4058423935376,407.6014605983844,1019.0334757639662,339.6778252546554,1358.7113010186215,20.380669515279322,23.727936897239545,0.0,314.4343786141072,1217.8342164571463,828.6596948638708,1988.8440682414757,0.0,0.0,0.0,0.0,2877.438659422853,575.4877318845706,23.853274466370728,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-03-21 12:00:00+00:00,1,14.0,2638.836141428213,1335.2281594852736,610.0632281770984,693.5447537658392,1335.2281594852739,621.2182400175454,714.0099194677283,2006.8803280090806,261.4556692187565,1073.7724902665173,610.0632281770984,0.0,693.5447537658392,0.0,380.2991552272822,118.84348600852569,1303.6079819429376,1738.1439759239167,434.5359939809792,1073.7724902665173,357.9241634221724,1431.6966536886896,21.475449805330342,25.237344382971344,0.0,331.77669154915174,1289.7931291491307,3928.6292705773435,2118.443131151199,0.0,0.0,0.0,0.0,0.0,575.4877318845706,23.838006733357123,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-21 13:00:00+00:00,1,14.0,2567.667681468264,1303.122927783422,594.7229220108233,669.8218316740191,1303.1229277834223,606.6448050953427,696.4781226880795,2006.8803280090806,254.8812522903529,1048.2416754930691,594.7229220108233,0.0,669.8218316740191,0.0,370.73636696778607,115.85511467743314,1264.5447536848424,1686.0596715797897,421.5149178949474,1048.2416754930691,349.413891831023,1397.655567324092,20.964833509861382,24.53990597706489,0.0,323.7002567349705,1255.9889206253004,5799.15660464284,2056.796038547576,0.0,0.0,0.0,1975.5000025492743,0.0,2449.6115896018146,23.845541124724047,0.0,0.0,0.0,9.094947017729282e-13,0.0
2025-03-21 14:00:00+00:00,1,14.0,2514.518970629087,1275.5313738115397,582.93228897564,656.0553078419075,1275.5313738115397,592.9864931667419,682.5448806447979,2006.8803280090806,249.82812384670285,1025.7032499648367,582.93228897564,0.0,656.0553078419075,0.0,363.3863619588405,113.55823811213764,1238.9875968175475,1651.9834624233965,412.99586560584913,1025.7032499648367,341.90108332161225,1367.604333286449,20.514064999296735,24.048521747688273,0.0,316.8166157468077,1229.8343895333917,3744.3533601624795,2015.369824382237,0.0,0.0,0.0,0.0,0.0,2449.6115896018146,23.848526720891503,0.0,0.0,0.0,6.821210263296962e-13,0.0
2025-03-21 15:00:00+00:00,1,14.0,2476.830108709238,1257.6353436646875,574.1555406779751,645.0392243665777,1257.6353436646873,585.1700755984467,672.4652680662407,2006.8803280090806,246.06666029056075,1011.5686833741267,574.1555406779751,0.0,645.0392243665777,0.0,357.91514224081567,111.8484819502549,1219.1947650445527,1625.5930200594034,406.39825501485086,1011.5686833741267,337.1895611247089,1348.7582444988357,20.231373667482533,23.67505846400503,0.0,312.3673563807919,1211.7100866020942,6565.978854734184,1983.508162300219,0.0,0.0,0.0,2877.438659422852,0.0,5179.389586961135,23.851929327300773,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-21 16:00:00+00:00,1,14.0,2427.784647119749,1233.754806016764,561.1005351273764,632.9293059756094,1233.754806016764,576.5092558672211,657.2455501495429,2006.8803280090806,240.47165791173282,993.2831481050312,561.1005351273764,0.0,632.9293059756094,0.0,349.7769569625205,109.30529905078765,1194.0298411029858,1592.0397881373142,398.00994703432855,993.2831481050312,331.09438270167703,1324.3775308067081,19.86566296210062,23.162309113577386,0.0,306.5574285886398,1187.995029451111,3615.77967657086,1941.8167450998346,0.0,0.0,0.0,0.0,0.0,5179.389586961135,23.856689095590003,0.0,0.0,0.0,0.0,0.0
2025-03-21 17:00:00+00:00,1,14.0,2607.7242161239196,1328.50022583495,600.5007597715103,678.72323051746,1328.50022583495,624.2291547362261,704.2710710987238,2006.8803280090806,257.3574684735044,1071.1427573614455,600.5007597715103,0.0,678.72323051746,0.0,374.338135961461,116.98066748795655,1279.2239902889703,1705.6319870519603,426.4079967629901,1071.1427573614455,357.04758578714853,1428.1903431485941,21.422855147228912,24.80225509831991,0.0,330.21562960570003,1276.876989889344,3884.6012060132634,2079.9701230134215,0.0,0.0,0.0,0.0,0.0,5179.389586961136,23.84963178833654,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-21 18:00:00+00:00,1,14.0,3405.2650082195255,1732.4959852159243,786.8594316538902,885.9095913497104,1732.495985215924,811.1291189800677,921.3668662358565,2006.8803280090806,337.2254707088101,1395.270514507114,786.8594316538902,0.0,885.9095913497104,0.0,490.5097755764511,153.28430486764097,1672.7690230036005,2230.358697338134,557.5896743345335,1395.270514507114,465.09017150237133,1860.3606860094853,27.905410290142278,32.46487886311381,0.0,430.5066682350418,1666.8411080928438,2194.6674568895155,2720.868472914585,0.0,0.0,0.0,0.0,2877.438659422853,2146.3029232285567,23.803969717231585,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-03-21 19:00:00+00:00,1,14.0,3403.97539606335,1730.614655194227,787.896837513689,885.463903355435,1730.614655194227,806.866716594183,923.7479386000439,2006.8803280090806,337.6700732201525,1392.9445819740745,787.896837513689,0.0,885.463903355435,0.0,491.1564701384037,153.48639691825113,1673.3607408691241,2231.147654492165,557.7869136230413,1392.9445819740745,464.3148606580248,1857.2594426320993,27.858891639481488,32.49154415896502,0.0,429.87673445718065,1665.8153414549445,3579.5846011662325,2722.304124630569,0.0,0.0,0.0,0.0,1490.2061363520615,575.4877318845706,23.79964269492805,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-03-21 20:00:00+00:00,1,14.0,2965.7143758801526,1503.2121282284297,688.8401505149402,773.6620971367827,1503.2121282284297,697.368366267931,805.8437619604986,2006.8803280090806,295.21720736354587,1207.9949208648839,688.8401505149402,0.0,773.6620971367827,0.0,429.40684707424856,134.18963971070266,1462.5022476517229,1950.0029968689637,487.5007492172409,1207.9949208648839,402.66497362162795,1610.6598944865118,24.159898417297676,28.401825486816033,0.0,373.3030503591999,1450.2201368128851,4415.9345126930375,2379.4098439432123,0.0,0.0,0.0,0.0,0.0,575.4877318845706,23.826387231622956,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-21 21:00:00+00:00,1,14.0,4367.399333036642,2216.5543822001446,1011.7496804490924,1139.0952703874061,2216.5543822001446,1028.7698348721487,1187.7845473279958,2006.8803280090806,433.60700590675395,1782.9473762933906,1011.7496804490924,0.0,1139.0952703874061,0.0,630.701099500733,197.09409359397904,2150.8449508364984,2867.7932677819977,716.9483169454994,1782.9473762933906,594.3157920977968,2377.2631683911873,35.65894752586781,41.74344311734683,0.0,550.438372427364,2136.198965707854,6503.598298744497,3498.4943672827308,0.0,0.0,0.0,0.0,0.0,575.4877318845706,23.738319682737174,0.0,0.0,0.0,9.094947017729282e-13,0.0
2025-03-21 22:00:00+00:00,1,14.0,4044.7511990677795,2051.632394434054,937.9756300291755,1055.1431746045516,2051.632394434054,951.1483797673393,1100.4840146667145,2006.8803280090806,401.98955572678955,1649.6428387072642,937.9756300291755,0.0,1055.1431746045516,0.0,584.7120810571485,182.72252533035888,1993.118804633727,2657.491739511636,664.372934877909,1649.6428387072642,549.8809462357548,2199.523784943019,32.99285677414529,38.690700646920774,0.0,509.4435084651643,1978.1034723302528,6022.854671398032,3242.203820568784,0.0,0.0,0.0,0.0,0.0,575.4877318845706,23.75518706462507,0.0,0.0,0.0,0.0,0.0
2025-03-21 23:00:00+00:00,1,14.0,3180.2473885094764,1616.031559051456,735.8928352191074,828.322994238911,1616.031559051456,753.0840333389798,862.9475257124764,2006.8803280090806,315.3826436653318,1300.6489153861244,735.8928352191074,0.0,828.322994238911,0.0,458.73839078593716,143.35574712060534,1564.2158294580183,2085.6211059440243,521.4052764860061,1300.6489153861244,433.54963846204146,1734.1985538481658,26.012978307722488,30.360014998962335,0.0,401.4186414636306,1556.1022968389682,4736.349685348445,2544.3594967299614,0.0,0.0,0.0,0.0,0.0,575.4877318845706,23.815228002213523,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-03-23 00:00:00+00:00,2,1.0,3047.0827957348697,1546.8766191252917,705.0297013700242,795.1764752395533,1546.8766191252917,721.6311541477244,825.2454649775673,2006.8803280090806,302.155586301439,1244.7210328238527,705.0297013700242,0.0,795.1764752395533,0.0,439.49903462027487,137.3434483188359,1500.2061766095776,2000.2749021461034,500.06872553652585,1244.7210328238527,414.9070109412842,1659.628043765137,24.894420656477052,29.10265579349626,0.0,384.3250519140144,1490.6413131606337,4537.724108895503,2439.773936766378,0.0,0.0,0.0,0.0,0.0,575.4877318845706,23.821089287538193,0.0,0.0,0.0,0.0,0.0
2025-03-23 01:00:00+00:00,2,1.0,3689.539622469024,1876.6223536992507,851.3442565854203,961.5730121843524,1876.6223536992507,876.9090346818484,999.7133190174021,2006.8803280090806,364.8618242508945,1511.7605294483562,851.3442565854203,0.0,961.5730121843524,0.0,530.7081080013011,165.84628375040657,1812.9172687697728,2417.2230250263638,604.3057562565909,1511.7605294483562,503.9201764827854,2015.6807059311416,30.23521058896712,35.156057819406136,0.0,466.2668340186992,1805.7303189168556,8372.708600808734,2947.931133027665,0.0,0.0,0.0,2877.438659422853,0.0,3305.265729243892,23.78050230051731,0.0,0.0,0.0,9.094947017729282e-13,0.0
2025-03-23 02:00:00+00:00,2,1.0,4766.883972927061,2423.505205364289,1099.8458236115155,1243.5329439512607,2423.5052053642894,1132.3396070872031,1291.165598277086,2006.8803280090806,471.3624958335067,1952.1427095307822,1099.8458236115155,0.0,1243.5329439512607,0.0,685.618175757828,214.25567992432124,2343.3787675627764,3124.505023417035,781.1262558542587,1952.1427095307822,650.7142365102608,2602.856946041043,39.04285419061564,45.43070414785808,0.0,602.1669166213692,2332.7366472486838,7099.620620175744,3810.1231991748627,0.0,0.0,0.0,0.0,0.0,3305.265729243892,23.716536724470345,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-03-23 03:00:00+00:00,2,1.0,5065.620620082867,2576.7217739213465,1169.0576323489927,1319.841213812526,2576.7217739213465,1204.0902354682978,1372.6315384530485,2006.8803280090806,501.0246995781398,2075.6970743432066,1133.811951839124,35.245680509868635,1319.841213812526,0.0,728.7631993863852,227.73849980824536,2453.65316565165,3271.5375542021998,817.8843885505499,2075.6970743432066,691.8990247810689,2802.841779634144,42.04262669451216,47.91768430349636,0.7049136101973728,640.2100512214784,2468.3971889695486,9509.517811601689,4000.300753588585,0.0,0.0,0.0,1975.5000025492734,0.0,5179.389586961135,23.69872050285415,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-03-23 04:00:00+00:00,2,1.0,4612.233252327111,2344.774288391282,1064.7351500268715,1202.7238139089584,2344.774288391282,1095.9928300693991,1248.7814583218828,2006.8803280090806,456.3150642972307,1888.4592240940513,1064.7351500268715,0.0,1202.7238139089584,0.0,663.7310026141538,207.41593831692305,2267.45896393583,3023.2786185811065,755.8196546452766,1888.4592240940513,629.4864080313504,2517.9456321254015,37.76918448188102,43.96929263989573,0.0,582.6263850413748,2257.0868631567014,6869.3201154838125,3687.0096211952605,0.0,0.0,0.0,0.0,0.0,5179.389586961135,23.727886341385567,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-03-23 05:00:00+00:00,2,1.0,4918.4003314097545,2501.8824242813494,1134.7225927117258,1281.7953144166781,2501.882424281349,1169.561331143509,1332.32109313784,2006.8803280090806,486.3096825907397,2015.5727416906097,1134.7225927117258,0.0,1281.7953144166781,0.0,707.3595383138032,221.0498557230635,2416.5179071284037,3222.023876171205,805.5059690428012,2015.5727416906097,671.8575805635365,2687.430322254146,40.31145483381219,46.85963092551856,0.0,621.6430941590049,2407.227585247737,7325.627916657491,3929.383414485008,0.0,0.0,0.0,0.0,0.0,5179.389586961135,23.70765340771066,0.0,0.0,0.0,0.0,0.0
2025-03-23 06:00:00+00:00,2,1.0,4640.041575661417,2359.3333766197206,1070.6098638188882,1210.0983352228059,2359.3333766197206,1103.2768516999745,1256.0565249197462,2006.8803280090806,458.8327987795237,1900.500577840197,1070.6098638188882,0.0,1210.0983352228059,0.0,667.3931618611255,208.5603630816017,2280.708199041694,3040.9442653889255,760.2360663472314,1900.500577840197,633.500192613399,2534.000770453596,38.01001155680394,44.21927926679471,0.0,586.264229303861,2270.790142169692,6910.831717831108,3708.337427250051,0.0,0.0,0.0,0.0,0.0,5179.389586961135,23.726075085603068,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-23 07:00:00+00:00,2,1.0,4423.780537253034,2248.155231682311,1021.606967722595,1154.018337848131,2248.155231682311,1049.624982309096,1198.530249373215,2006.8803280090806,437.8315575953979,1810.323674086913,1021.606967722595,0.0,1154.018337848131,0.0,636.8459019569424,199.0143443615445,2175.625305570726,2900.833740760968,725.208435190242,1810.323674086913,603.4412246956376,2413.7648987825505,36.20647348173826,42.18839241015916,0.0,558.572339497021,2164.6312096363426,6588.411746889374,3537.67964271791,0.0,0.0,0.0,0.0,0.0,5179.389586961135,23.73804614133639,0.0,0.0,0.0,-2.7284841053187847e-12,0.0
2025-03-23 08:00:00+00:00,2,1.0,2525.460535255602,1286.1023739018447,581.6324966439962,657.7256647097612,1286.1023739018447,602.3375983133079,683.7647755885368,2006.8803280090806,249.27106999028413,1036.8313039115606,581.6324966439962,0.0,657.7256647097612,0.0,362.57610180404964,113.30503181376551,1239.3581613537574,1652.4775484716765,413.11938711791913,1036.8313039115606,345.61043463718687,1382.4417385487475,20.73662607823121,24.0262315464175,0.0,319.5892968157101,1236.3870080092304,3761.8475432648315,2015.053650275726,0.0,0.0,0.0,0.0,0.0,5179.389586961135,23.85258565253967,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-03-23 09:00:00+00:00,2,1.0,4083.5344389885936,2081.4817884968584,939.5851244077603,1062.4675260839738,2081.481788496858,973.7127629855851,1107.769025511273,2006.8803280090806,402.67933903189726,1678.8024494649612,939.5851244077603,0.0,1062.4675260839738,0.0,585.7154022282142,183.03606319631692,2002.052650491734,2669.403533988979,667.3508834972447,1678.8024494649612,559.6008164883204,2238.403265953282,33.576048989299224,38.81222899307255,0.0,517.1441607949095,1999.5202019591634,6083.054640947757,3255.118936217193,0.0,0.0,0.0,0.0,0.0,5179.389586961136,23.75485181136487,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-03-23 10:00:00+00:00,2,1.0,2599.533019262855,1324.9815464961932,597.5729470183695,676.9785257482935,1324.9815464961935,619.5986547643847,705.3828917318086,2006.8803280090806,256.1026915793012,1068.8788549168921,597.5729470183695,0.0,676.9785257482935,0.0,372.5130059335291,116.41031435422784,1274.551472766663,1699.4019636888838,424.85049092222096,1068.8788549168921,356.29295163896404,1425.1718065558562,21.37757709833784,24.69697366803402,0.0,329.18701826041416,1272.8153259421988,2382.142208852992,2071.914969622413,0.0,0.0,0.0,0.0,1490.2061363520615,3608.57439561715,23.8455105026303,0.0,0.0,0.0,0.0,0.0
2025-03-23 11:00:00+00:00,2,1.0,2678.3055703265177,1360.9119039268492,618.742259102957,698.6514072967117,1360.911903926849,634.0866366497664,726.8252672770826,2006.8803280090806,265.17525390126735,1095.7366500255819,618.742259102957,0.0,698.6514072967117,0.0,385.7094602200253,120.5342063187579,1317.3936663996687,1756.5248885328915,439.1312221332229,1095.7366500255819,365.2455500085273,1460.9822000341092,21.914733000511635,25.548781846055828,0.0,338.0654861927572,1310.4399794998328,1111.3068904034972,2142.234348752917,0.0,0.0,0.0,0.0,2877.438659422853,575.4877318845706,23.839859057202275,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-23 12:00:00+00:00,2,1.0,3707.387082912041,1889.5908466789651,851.9876696598732,965.8085665732015,1889.5908466789651,885.034832648712,1004.5560140302531,2006.8803280090806,365.1375727113743,1524.4532739675908,851.9876696598732,0.0,965.8085665732015,0.0,531.1091966710899,165.97162395971557,1817.7962362330745,2423.7283149774325,605.9320787443581,1524.4532739675908,508.15109132253025,2032.604365290121,30.489065479351815,35.21771575552821,0.0,469.5471576726217,1815.3087329341058,5522.695815846146,2954.837511648522,0.0,0.0,0.0,0.0,0.0,575.4877318845706,23.778497643801533,0.0,0.0,0.0,-1.1368683772161603e-12,0.0
2025-03-23 13:00:00+00:00,2,1.0,4774.338456629509,2431.5873628580625,1097.9523931378853,1244.798700633558,2431.5873628580625,1138.3673684246328,1293.2199944334297,2006.8803280090806,470.55102563052236,1961.0363372275401,1097.9523931378853,0.0,1244.798700633558,0.0,684.437855462578,213.8868298320556,2342.7510937714433,3123.668125028591,780.9170312571478,1961.0363372275401,653.6787790758467,2614.715116303387,39.2207267445508,45.386558800472145,0.0,604.2370714326598,2337.3269971427326,9087.165456321516,3808.1059804911692,0.0,0.0,0.0,1975.5000025492743,0.0,2449.6115896018146,23.714276381840406,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-03-23 14:00:00+00:00,2,1.0,2979.168721184503,1512.0178159004663,687.4640500392252,779.6868552448132,1512.0178159004663,707.8201880743597,804.1976278261067,2006.8803280090806,294.6274500168109,1217.3903658836555,687.4640500392252,0.0,779.6868552448132,0.0,428.5490182062704,133.9215681894595,1467.1509052840383,1956.2012070453843,489.0503017613461,1217.3903658836555,405.7967886278852,1623.1871545115407,24.34780731767311,28.420790053624888,0.0,375.8332183986473,1457.370474348636,4436.539195533139,2384.7502252516547,0.0,0.0,0.0,0.0,0.0,2449.6115896018146,23.82917494919834,0.0,0.0,0.0,0.0,0.0
2025-03-23 15:00:00+00:00,2,1.0,2661.2908495157944,1345.7377421633728,617.4256337287252,698.127473623694,1345.7377421633728,628.0025750543456,717.7351671090271,2006.8803280090806,264.6109858837394,1081.1267562796334,617.4256337287252,0.0,698.127473623694,0.0,384.88870673998457,120.27772085624517,1315.5531073524191,1754.0708098032255,438.5177024508064,1081.1267562796334,360.37558542654443,1441.5023417061777,21.622535125592666,25.504043748098695,0.0,334.4880519009839,1300.7856395082713,6839.515148446918,2138.95951654321,0.0,0.0,0.0,2877.438659422852,0.0,5179.389586961135,23.847159006417264,0.0,0.0,0.0,0.0,0.0
2025-03-23 16:00:00+00:00,2,1.0,2571.9426533617698,1302.946714642936,595.307980359124,673.6879583597077,1302.946714642936,608.9456894188737,694.0010252240623,2006.8803280090806,255.13199158248176,1047.8147230604543,595.307980359124,0.0,673.6879583597077,0.0,371.101078665428,115.96908708294625,1268.995938718832,1691.9945849584424,422.9986462396106,1047.8147230604543,349.27157435348477,1397.086297413939,20.956294461209087,24.596118994370798,0.0,323.85377752890275,1257.6454986605243,3829.588152022294,2063.09566362387,0.0,0.0,0.0,0.0,0.0,5179.389586961135,23.85096235643781,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-23 17:00:00+00:00,2,1.0,2694.2734470521896,1364.288697174678,623.8699532410494,706.114796636463,1364.288697174678,637.3247503018279,726.9639468728502,2006.8803280090806,267.37283710330695,1096.915860071371,623.8699532410494,0.0,706.114796636463,0.0,388.90594487753737,121.53310777423042,1329.9847498775125,1773.3129998366833,443.3282499591708,1096.915860071371,365.63862002379034,1462.5544800951614,21.93831720142742,25.777246563596115,0.0,339.096552485438,1317.3120940076533,4011.585541059841,2162.2189447142205,0.0,0.0,0.0,0.0,0.0,5179.389586961136,23.841986102722647,0.0,0.0,0.0,-1.8189894035458565e-12,0.0
2025-03-23 18:00:00+00:00,2,1.0,4148.013061258572,2108.62175711133,957.0770704511181,1082.3142336961243,2108.62175711133,984.8480928482066,1123.7736642631237,2006.8803280090806,410.17588733619357,1698.4458697751365,957.0770704511181,0.0,1082.3142336961243,0.0,596.6194724890089,186.44358515281527,2039.3913041472424,2719.1884055296564,679.7971013824141,1698.4458697751365,566.1486232583788,2264.5944930335154,33.96891739550273,39.53545445049478,0.0,523.9259037223654,2029.8195853619713,3300.3939871976904,3315.807878018665,0.0,0.0,0.0,0.0,2877.438659422853,2146.3029232285567,23.748593651078725,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-03-23 19:00:00+00:00,2,1.0,4286.388019597032,2183.2426647404277,986.0573496841581,1117.088005172445,2183.242664740428,1023.0235616300774,1160.2191031103505,2006.8803280090806,422.59600700749644,1760.6466577329313,986.0573496841581,0.0,1117.088005172445,0.0,614.6851011018131,192.08909409431658,2103.1453548566033,2804.193806475471,701.0484516188677,1760.6466577329313,586.8822192443105,2347.528876977242,35.21293315465863,40.7526005422492,0.0,542.5678831836193,2098.553181838022,4894.735065082991,3418.878907577284,0.0,0.0,0.0,0.0,1490.2061363520615,575.4877318845706,23.74197065551907,0.0,0.0,0.0,-1.3642420526593924e-12,0.0
2025-03-23 20:00:00+00:00,2,1.0,3276.2455494626297,1666.2225714698043,755.3121804648518,854.7107975279712,1666.2225714698043,779.2764738727969,886.9460975970075,2006.8803280090806,323.7052201992223,1342.517351270582,755.3121804648518,0.0,854.7107975279712,0.0,470.8439566534143,147.13873645419196,1610.0229779928231,2146.6973039904306,536.6743259976076,1342.517351270582,447.50578375686064,1790.0231350274425,26.850347025411637,31.206473389225266,0.0,414.04734439291127,1603.4230110162084,4879.668560478838,2617.541260643845,0.0,0.0,0.0,0.0,0.0,575.4877318845706,23.802290910895195,0.0,0.0,0.0,0.0,0.0
2025-03-23 21:00:00+00:00,2,1.0,3539.052929292931,1800.8167614316073,814.8366256168695,923.3995422444553,1800.8167614316076,842.5445107986517,958.2722506329558,2006.8803280090806,349.21569669294416,1451.6010647386631,814.8366256168695,0.0,923.3995422444553,0.0,507.9501042806461,158.7344075877019,1738.2361678613247,2317.6482238150993,579.4120559537748,1451.6010647386631,483.8670215795544,1935.4680863182175,29.032021294773262,33.679094190950636,0.0,447.4955193679626,1732.2201199747174,5271.273049267648,2825.5983280957453,0.0,0.0,0.0,0.0,0.0,575.4877318845706,23.783587505662247,0.0,0.0,0.0,0.0,0.0
2025-03-23 22:00:00+00:00,2,1.0,4426.837872567179,2252.982433711311,1017.1472272811794,1156.708211574688,2252.9824337113114,1056.0929846231159,1196.8894490881953,2006.8803280090806,435.92024026336276,1817.0621934479482,1017.1472272811794,0.0,1156.708211574688,0.0,634.0658040194368,198.14556375607398,2173.8554388558673,2898.4739184744894,724.6184796186224,1817.0621934479482,605.6873978159828,2422.749591263931,36.34124386895896,42.081498934182264,0.0,559.9694758765073,2166.843659870328,6593.681532437507,3532.539722493926,0.0,0.0,0.0,0.0,0.0,575.4877318845706,23.72943080242678,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-03-23 23:00:00+00:00,2,1.0,4604.1904827817725,2346.0525192020978,1055.350690266637,1202.7872733130387,2346.0525192020978,1101.772889902085,1244.2796293000129,2006.8803280090806,452.2931529714159,1893.7593662306817,1055.350690266637,0.0,1202.7872733130387,0.0,657.880949776605,205.58779680518904,2258.1379635796757,3010.850618106234,752.7126545265585,1893.7593662306817,631.2531220768939,2525.0124883075755,37.875187324613634,43.6883934411295,0.0,583.168019360488,2254.2851735348722,6858.475656316644,3668.731567882839,0.0,0.0,0.0,0.0,0.0,575.4877318845706,23.719018313824645,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-04-12 00:00:00+00:00,3,40.0,3091.7851799709215,1570.0796370499406,716.0774218611028,805.628121059879,1570.0796370499406,732.4595145740475,837.6201224758931,2006.8803280090806,306.8903236547584,1263.1893133951821,716.0774218611028,0.0,805.628121059879,0.0,446.3859253160122,139.4956016612538,1521.7055429209818,2028.9407238946424,507.2351809736606,1263.1893133951821,421.0631044650607,1684.2524178602428,25.26378626790364,29.538603866431878,0.0,390.084936184828,1512.6812134191384,4604.466393390059,2475.3266492106545,0.0,0.0,0.0,0.0,0.0,575.4877318845706,23.82223788216443,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-04-12 01:00:00+00:00,3,40.0,3069.36490939459,1560.7646228236788,709.9397482770813,798.6605382938296,1560.7646228236788,729.678811524848,831.0858112988308,2006.8803280090806,304.25989211874924,1256.5047307049294,709.9397482770813,0.0,798.6605382938296,0.0,442.55984308181706,138.29995096306783,1508.600286570911,2011.4670487612148,502.8667621903037,1256.5047307049294,418.83491023497646,1675.3396409399058,25.130094614098585,29.284797831250735,0.0,387.80443675568443,1502.2209525893818,7449.024521406825,2454.026891843032,0.0,0.0,0.0,2877.438659422853,0.0,3305.265729243892,23.820198117850286,0.0,0.0,0.0,9.094947017729282e-13,0.0
2025-04-12 02:00:00+00:00,3,40.0,3040.409167427768,1547.0846752347418,702.3473955827241,790.9770966103009,1547.0846752347418,722.9240986015885,824.1605766331533,2006.8803280090806,301.0060266783104,1246.0786485564313,702.3473955827241,0.0,790.9770966103009,0.0,437.8269478957242,136.8209212174138,1493.324492193025,1991.0993229240332,497.7748307310083,1246.0786485564313,415.3595495188104,1661.4381980752416,24.921572971128622,28.98019283358473,0.0,384.37093073279163,1488.2279980047374,4528.637165432505,2428.9262708197575,0.0,0.0,0.0,0.0,0.0,3305.265729243892,23.818839898113772,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-04-12 03:00:00+00:00,3,40.0,3062.6154219436226,1558.1479052392817,707.6643137510197,796.8032029533205,1558.147905239282,727.7231206241958,830.4247846150861,2006.8803280090806,303.28470589329424,1254.8631993459876,707.6643137510197,0.0,796.8032029533205,0.0,441.14139039024616,137.8566844969519,1504.4675167043401,2005.95668893912,501.48917223478,1254.8631993459876,418.2877331153292,1673.1509324613169,25.097263986919753,29.197961442063793,0.0,387.1034586614772,1499.032273937522,6537.147698430419,2447.098079329366,0.0,0.0,0.0,1975.5000025492734,0.0,5179.389586961135,23.81986396555316,0.0,0.0,0.0,1.1368683772161603e-12,0.0
