timestamp_hour_utc,representative_day_id,day_weight,it_load_kw,q_air_kw,q_cp_kw,q_rdhx_kw,s_air_kw,s_air_old_kw,s_air_new_kw,old_ac_capacity_eff_kw,q_air_to_ashp_kw,q_air_to_reject_kw,q_cp_to_wshp_kw,q_cp_to_free_kw,q_rdhx_to_wshp_kw,q_rdhx_to_chiller_kw,q_ashp_out_kw,p_ashp_kw,q_wshp_in_kw,q_wshp_out_kw,p_wshp_kw,q_chiller_evap_kw,p_chiller_kw,q_tower_kw,p_tower_kw,p_pump_kw,p_cdu_free_kw,p_terminal_kw,p_cooling_kw,p_grid_kw,q_heat_kw,q_tes_ch_kw,q_tes_dis_kw,e_tes_kwh,p_bess_ch_kw,p_bess_dis_kw,e_bess_kwh,max_theta_c,hotspot_slack_c,hotspot_penalty_yuan,bess_degradation_cost_yuan,power_balance_residual_kw,heat_balance_residual_kw
2025-04-12 04:00:00+00:00,3,40.0,3109.60323598824,1582.4201697475976,718.4444394261752,808.7386268144676,1582.4201697475976,738.4418969590597,843.9782727885379,2006.8803280090806,307.90475975407514,1274.5154099935226,718.4444394261752,0.0,808.7386268144676,0.0,447.86146873320024,139.95670897912507,1527.1830662406428,2036.244088320857,509.06102208021423,1274.5154099935226,424.83846999784083,1699.3538799913633,25.490308199870448,29.640719450929932,0.0,393.0942856057208,1522.0815143137013,4631.684750301942,2484.105557054057,0.0,0.0,0.0,0.0,0.0,5179.389586961135,23.81691153533077,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-04-12 05:00:00+00:00,3,40.0,3108.01247362187,1581.6668791529503,718.0284330769931,808.3171613919283,1581.6668791529503,738.423283516455,843.2435956364953,2006.8803280090806,307.7264713187114,1273.9404078342388,718.0284330769931,0.0,808.3171613919283,0.0,447.6021400999438,139.87566878123243,1526.3455944689213,2035.1274592918949,508.7818648229737,1273.9404078342388,424.64680261141297,1698.5872104456519,25.478808156684778,29.624024606229074,0.0,392.92492014246164,1521.3320891209946,4629.344562742865,2482.7295993918387,0.0,0.0,0.0,0.0,0.0,5179.389586961135,23.81847425041967,0.0,0.0,0.0,0.0,0.0
2025-04-12 06:00:00+00:00,3,40.0,3057.446493160741,1558.5537415737986,704.4280767725653,794.4646748143768,1558.5537415737986,730.697537798376,827.8562037754226,2006.8803280090806,301.8977471882423,1256.6559943855564,704.4280767725653,0.0,794.4646748143768,0.0,439.12399591017066,137.22624872192833,1498.8927515869423,1998.5236687825895,499.6309171956474,1256.6559943855564,418.8853314618521,1675.5413258474084,25.133119887711125,29.07748905132073,0.0,387.29914416966096,1497.2522504881208,4554.698743648862,2437.6476646927604,0.0,0.0,0.0,0.0,0.0,5179.389586961135,23.819502878792242,0.0,0.0,0.0,0.0,0.0
2025-04-12 07:00:00+00:00,3,40.0,3070.6544380104815,1566.9778881969655,705.7808887411483,797.8956610723685,1566.9778881969655,735.8451670511583,831.1327211458071,2006.8803280090806,302.47752374620643,1264.5003644507592,705.7808887411483,0.0,797.8956610723685,0.0,439.9673072672094,137.48978352100292,1503.6765498135169,2004.9020664180225,501.22551660450563,1264.5003644507592,421.5001214835864,1686.0004859343455,25.290007289015183,29.152383272958133,0.0,389.4305117890312,1504.0883239600994,4574.742761970581,2444.869373685232,0.0,0.0,0.0,0.0,0.0,5179.389586961135,23.81981091864185,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-04-12 08:00:00+00:00,3,40.0,3024.258249840333,1544.709577327109,693.9480446483076,785.6006278649133,1544.709577327109,726.986854627605,817.722722699504,2006.8803280090806,297.4063048492748,1247.303272477834,693.9480446483076,0.0,785.6006278649133,0.0,432.5909888716725,135.18468402239765,1479.548672513221,1972.731563350961,493.1828908377403,1247.303272477834,415.76775749261134,1663.0710299704454,24.94606544955668,28.674447618098363,0.0,383.95578433656357,1481.7116297569678,4505.969879597301,2405.3225522226335,0.0,0.0,0.0,0.0,0.0,5179.389586961135,23.823818805334096,0.0,0.0,0.0,0.0,0.0
2025-04-12 09:00:00+00:00,3,40.0,2952.048198650281,1509.607429294617,675.8022745455461,766.6384948101161,1509.607429294617,711.7681895321693,797.8392397624477,2006.8803280090806,289.6295462338055,1219.9778830608116,675.8022745455461,0.0,766.6384948101161,0.0,421.2793399764444,131.64979374263888,1442.4407693556623,1923.254359140883,480.81358978522076,1219.9778830608116,406.65929435360385,1626.6371774144154,24.39955766121623,27.940453184467543,0.0,375.2740492364358,1446.736737963583,4398.784936613864,2344.5336991173276,0.0,0.0,0.0,0.0,0.0,5179.389586961136,23.827338533925776,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-04-12 10:00:00+00:00,3,40.0,2929.163055665478,1501.1013473572864,667.9196533469637,760.1420549612271,1501.1013473572864,710.3345970683199,790.7667502889665,2006.8803280090806,286.25128000584164,1214.8500673514447,667.9196533469637,0.0,760.1420549612271,0.0,416.3654981903151,130.11421818447346,1428.0617083081909,1904.0822777442545,476.0205694360636,1214.8500673514447,404.9500224504816,1619.8000898019263,24.297001347028893,27.639010150021186,0.0,373.2424774361825,1436.2632990042514,2875.220218317668,2320.4477759345696,0.0,0.0,0.0,0.0,1490.2061363520615,3608.57439561715,23.828782183937168,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-04-12 11:00:00+00:00,3,40.0,3018.0422265829366,1542.4747102863014,690.6475355630065,784.9199807336288,1542.4747102863014,727.0537047004519,815.4210055858495,2006.8803280090806,295.9918009555743,1246.4829093307271,690.6475355630065,0.0,784.9199807336288,0.0,430.53352866265357,134.54172770707922,1475.5675162966354,1967.4233550621805,491.8558387655451,1246.4829093307271,415.49430311024236,1661.9772124409694,24.92965818661454,28.568625874226484,0.0,383.4605308296117,1478.8506844733192,1619.4542516334036,2397.956883724834,0.0,0.0,0.0,0.0,2877.438659422853,575.4877318845706,23.821589509602628,0.0,0.0,0.0,9.094947017729282e-13,0.0
2025-04-12 12:00:00+00:00,3,40.0,2937.9634504198903,1502.3267753658115,672.1094473909138,763.5272276631651,1502.3267753658115,708.5696385284787,793.757136837333,2006.8803280090806,288.0469060246774,1214.2798693411341,672.1094473909138,0.0,763.5272276631651,0.0,418.97731785407626,130.93041182939882,1435.636675054079,1914.1822334054386,478.54555835135966,1214.2798693411341,404.7599564470447,1619.0398257881789,24.285597386822683,27.798555698359067,0.0,373.4854317030915,1439.8055114160763,4377.7689618359655,2333.159551259515,0.0,0.0,0.0,0.0,0.0,575.4877318845706,23.827752080598007,0.0,0.0,0.0,-1.1368683772161603e-12,0.0
2025-04-12 13:00:00+00:00,3,40.0,2936.394018063023,1499.2848255983647,673.4670781796767,763.6421142849805,1499.2848255983647,703.7258033654265,795.5590222329382,2006.8803280090806,288.62874779129004,1210.6560778070748,673.4670781796767,0.0,763.6421142849805,0.0,419.82363315096734,131.19488535967727,1437.109192464657,1916.145589952876,479.036397488219,1210.6560778070748,403.5520259356916,1614.2081037427663,24.213121556141495,27.840433488240105,0.0,372.5859695080875,1438.422833336057,6350.316853948354,2335.9692231038434,0.0,0.0,0.0,1975.5000025492743,0.0,2449.6115896018146,23.822817954093285,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-04-12 14:00:00+00:00,3,40.0,3007.658007168605,1531.9794800760085,693.5388803000212,782.1396467925766,1531.9794800760087,715.285032949095,816.6944471269136,2006.8803280090806,297.2309487000092,1234.7485313759994,693.5388803000212,0.0,782.1396467925766,0.0,432.3359253818316,135.10497668182236,1475.678527092598,1967.5713694567971,491.8928423641993,1234.7485313759994,411.5828437919998,1646.331375167999,24.694970627519986,28.627562876926405,0.0,380.5624358372988,1472.4656321797668,4480.123639348371,2399.907294838629,0.0,0.0,0.0,0.0,0.0,2449.6115896018146,23.817238495154903,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-04-12 15:00:00+00:00,3,40.0,3059.3822059163886,1559.6327362453005,705.5737473848322,794.1757222862572,1559.6327362453007,728.4892366427576,831.143499602543,2006.8803280090806,302.3887488792139,1257.2439873660867,705.5737473848322,0.0,794.1757222862572,0.0,439.8381801879475,137.44943130873358,1499.7494696710894,1999.6659595614524,499.9164898903631,1257.2439873660867,419.0813291220289,1676.3253164881155,25.14487974732173,29.10896964440754,0.0,387.414204077555,1498.1153037904098,7434.936169129649,2439.5041397493997,0.0,0.0,0.0,2877.438659422852,0.0,5179.389586961135,23.814897090949348,0.0,0.0,0.0,-1.3642420526593924e-12,0.0
2025-04-12 16:00:00+00:00,3,40.0,3006.305278603771,1530.2711699696524,695.9666634998339,780.0674451342843,1530.2711699696524,710.8327118154472,819.4384581542053,2006.8803280090806,298.27142721421455,1231.9997427554379,695.9666634998339,0.0,780.0674451342843,0.0,433.84934867522117,135.5779214610066,1476.0341086341182,1968.0454781788242,492.01136954470604,1231.9997427554379,410.66658091847927,1642.666323673917,24.639994855108757,28.67967435633786,0.0,379.93986681423013,1471.5154079498686,4477.8206865536395,2401.8948268540453,0.0,0.0,0.0,0.0,0.0,5179.389586961135,23.81740003624255,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-04-12 17:00:00+00:00,3,40.0,3007.45062791119,1526.8977400105516,698.4640803441237,782.0888075565152,1526.8977400105518,707.2768499182807,819.620890092271,2006.8803280090806,299.3417487189102,1227.5559912916415,698.4640803441237,0.0,782.0888075565152,0.0,435.40617995477845,136.06443123586826,1480.5528879006388,1974.0705172008516,493.5176293002129,1227.5559912916415,409.18533043054714,1636.7413217221886,24.551119825832828,28.774810485888864,0.0,379.0745813005409,1471.1679025788908,4478.618530490081,2409.47669715563,0.0,0.0,0.0,0.0,0.0,5179.389586961136,23.815751982350417,0.0,0.0,0.0,0.0,0.0
2025-04-12 18:00:00+00:00,3,40.0,3066.3174869809536,1555.2798341865064,713.5257500646738,797.5119027297735,1555.2798341865064,719.97703530628,835.3027988802263,2006.8803280090806,305.79675002771745,1249.4830841587889,713.5257500646738,0.0,797.5119027297735,0.0,444.79527276758904,138.99852273987156,1511.0376527944472,2014.7168703925963,503.6792175981491,1249.4830841587889,416.49436138626294,1665.9774455450518,24.989661683175775,29.38089152923795,0.0,386.1165962632082,1499.6592511999056,1688.5380787580061,2459.5121431601856,0.0,0.0,0.0,0.0,2877.438659422853,2146.3029232285567,23.81450378506541,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-04-12 19:00:00+00:00,3,40.0,3014.1137776552564,1525.4626792442525,702.6480607335426,786.0030376774633,1525.4626792442525,706.0449586148983,819.4177206293542,2006.8803280090806,301.1348831715183,1224.3277960727341,702.6480607335426,0.0,786.0030376774633,0.0,438.01437552220847,136.87949235069013,1488.651098411006,1984.8681312146746,496.21703280366864,1224.3277960727341,408.10926535757807,1632.4370614303123,24.486555921454684,28.939472198780912,0.0,378.78283110264795,1473.4146497348206,2997.3222910380146,2422.882506736883,0.0,0.0,0.0,0.0,1490.2061363520615,575.4877318845706,23.82079807510275,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-04-12 20:00:00+00:00,3,40.0,2967.55226047756,1503.79139458608,690.529191555481,773.231674335999,1503.79139458608,698.0147632886376,805.7766312974425,2006.8803280090806,295.94108209520624,1207.8503124908739,690.529191555481,0.0,773.231674335999,0.0,430.45975577484546,134.5186736796392,1463.76086589148,1951.6811545219734,487.92028863049336,1207.8503124908739,402.6167708302913,1610.467083321165,24.157006249817474,28.44819249002442,0.0,373.47478266352084,1451.1357145437864,4418.687975021346,2382.140910296819,0.0,0.0,0.0,0.0,0.0,575.4877318845706,23.826173110899266,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-04-12 21:00:00+00:00,3,40.0,2956.3872331650873,1495.0336119215851,689.7446357178508,771.6089855256506,1495.033611921585,691.7563697067194,803.2772422148656,2006.8803280090806,295.6048438790789,1199.4287680425064,689.7446357178508,0.0,771.6089855256506,0.0,429.97068200593293,134.36583812685404,1461.3536212435015,1948.4714949913352,487.1178737478338,1199.4287680425064,399.80958934750214,1599.2383573900086,23.988575360850128,28.40842892679203,0.0,371.2452845122045,1444.9355900220366,4401.322823187123,2378.4421769972682,0.0,0.0,0.0,0.0,0.0,575.4877318845706,23.824466792254277,0.0,0.0,0.0,-1.3642420526593924e-12,0.0
2025-04-12 22:00:00+00:00,3,40.0,2970.19408654103,1499.0104579993463,694.3235190976758,776.8601094440091,1499.0104579993463,691.493512134031,807.5169458653153,2006.8803280090806,297.56722247043257,1201.4432355289136,694.3235190976758,0.0,776.8601094440091,0.0,432.82505086608376,135.25782839565116,1471.1836285416848,1961.578171388913,490.39454284722825,1201.4432355289136,400.4810785096379,1601.9243140385515,24.028864710578272,28.598306667370366,0.0,372.1844598706968,1450.9450810011629,4421.139167542193,2394.4032222549968,0.0,0.0,0.0,0.0,0.0,575.4877318845706,23.82337327072975,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-04-12 23:00:00+00:00,3,40.0,3033.7416111196762,1530.0824887873514,709.9231788313864,793.7359435009398,1530.0824887873514,704.1220081825248,825.9604806048264,2006.8803280090806,304.2527909277371,1225.8296978596143,709.9231788313864,0.0,793.7359435009398,0.0,442.54951407670853,138.2967231489714,1503.6591223323262,2004.878829776435,501.21970744410874,1225.8296978596143,408.6098992865381,1634.4395971461524,24.516593957192285,29.23505479995099,0.0,379.82445569095285,1481.7024343277144,4515.44404544739,2447.4283438531434,0.0,0.0,0.0,0.0,0.0,575.4877318845706,23.818897830629854,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-06-08 00:00:00+00:00,4,59.0,2668.226443465902,1363.340912227543,618.6935487139984,686.1919825243591,1363.340912227543,632.6779202888579,730.6629919386852,2006.8803280090806,265.1543780202851,1098.1865342072579,618.6935487139984,0.0,686.1919825243591,0.0,385.6790953022329,120.52471728194777,1304.8855312383575,1739.8473749844766,434.96184374611914,1098.1865342072579,366.062178069086,1464.248712276344,21.96373068414516,25.422726286663547,0.0,338.2877848629365,1307.222980930898,3975.4494243968,2125.5264702867094,0.0,0.0,0.0,0.0,0.0,575.4877318845706,23.834836741521467,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-06-08 01:00:00+00:00,4,59.0,2697.086106739959,1385.0751363627644,619.153533803329,692.8574365738644,1385.0751363627642,642.4390252498009,742.6361111129634,2006.8803280090806,265.351514487141,1119.7236218756234,619.153533803329,0.0,692.8574365738644,0.0,385.9658392540233,120.61432476688228,1312.0109703771934,1749.3479605029245,437.3369901257311,1119.7236218756234,373.24120729187445,1492.9648291674978,22.394472437512466,25.503180379838515,0.0,343.55013655040614,1322.6403115522448,6897.165077715057,2135.313799756948,0.0,0.0,0.0,2877.438659422853,0.0,3305.265729243892,23.830489351740624,0.0,0.0,0.0,0.0,0.0
2025-06-08 02:00:00+00:00,4,59.0,2748.2279820414296,1410.171948478825,632.1441775524187,705.9118560101854,1410.171948478825,651.7022493447014,758.4696991341236,2006.8803280090806,270.9189332367509,1139.253015242074,632.1441775524187,0.0,705.9118560101854,0.0,394.0639028898195,123.14496965306859,1338.0560335626042,1784.0747114168055,446.01867785420137,1139.253015242074,379.75100508069136,1519.0040203227654,22.78506030484148,26.023443886674414,0.0,349.66617302662956,1347.3893298061068,4095.617311847536,2178.1386143066247,0.0,0.0,0.0,0.0,0.0,3305.265729243892,23.828365674703306,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-06-08 03:00:00+00:00,4,59.0,2787.1014940741543,1431.7652941996714,640.6373105687904,714.698889305691,1431.7652941996716,662.8591045426966,768.9061896569749,2006.8803280090806,274.5588473866245,1157.206446813047,640.6373105687904,0.0,714.698889305691,0.0,399.35832347145384,124.79947608482932,1355.3361998744813,1807.114933165975,451.7787332914937,1157.206446813047,385.73548227101566,1542.9419290840626,23.144128936260937,26.366108210120622,0.0,355.0529567936396,1366.87688558736,6129.478382210788,2206.4732566374287,0.0,0.0,0.0,1975.5000025492734,0.0,5179.389586961135,23.83007714353996,0.0,0.0,0.0,6.821210263296962e-13,0.0
2025-06-08 04:00:00+00:00,4,59.0,2835.911021442252,1454.6702971582283,654.0205033301901,727.2202209538377,1454.6702971582283,668.9351182663754,785.7351788918529,2006.8803280090806,280.29450142722436,1174.375795731004,654.0205033301901,0.0,727.2202209538377,0.0,407.7010929850536,127.40659155782924,1381.2407242840277,1841.6542990453702,460.41357476134255,1174.375795731004,391.45859857700134,1565.8343943080054,23.48751591462008,26.89281730944408,0.0,360.5377827625781,1390.1968808828155,4226.107902325068,2249.355392030424,0.0,0.0,0.0,0.0,0.0,5179.389586961135,23.835550522228747,0.0,0.0,0.0,0.0,0.0
2025-06-08 05:00:00+00:00,4,59.0,2864.877477365525,1470.5915719888342,660.3674476584102,733.9184577182829,1470.591571988834,676.5748656975802,794.0167062912539,2006.8803280090806,283.014620425033,1187.5769515638012,660.3674476584102,0.0,733.9184577182829,0.0,411.6576297091389,128.64300928410591,1394.285905376693,1859.0478738355907,464.7619684588977,1187.5769515638012,395.8589838546004,1583.4359354184016,23.751539031276025,27.150208006935138,0.0,364.477035375894,1404.6427440117093,4269.520221377234,2270.7055035447297,0.0,0.0,0.0,0.0,0.0,5179.389586961135,23.836783144143887,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-06-08 06:00:00+00:00,4,59.0,2869.0960452254612,1471.384472333558,662.9855655505785,734.7260073413247,1471.384472333558,675.0537042461366,796.3307680874215,2006.8803280090806,284.136670950248,1187.2478013833102,662.9855655505785,0.0,734.7260073413247,0.0,413.28970320036075,129.15303225011272,1397.7115728919032,1863.6154305225375,465.9038576306344,1187.2478013833102,395.74926712777005,1582.9970685110802,23.744956027666202,27.236827039930603,0.0,364.58580450406686,1406.3737445801808,4275.469789805642,2276.9051337228984,0.0,0.0,0.0,0.0,0.0,5179.389586961135,23.83905111566062,0.0,0.0,0.0,0.0,0.0
2025-06-08 07:00:00+00:00,4,59.0,2935.153587802032,1500.1208724249118,678.9677695753362,756.0649458017839,1500.1208724249118,689.6148240321988,810.5060483927131,2006.8803280090806,290.98618696085845,1209.1346854640533,678.9677695753362,0.0,756.0649458017839,0.0,423.2526355794305,132.266448618572,1435.03271537712,1913.3769538361598,478.34423845903996,1209.1346854640533,403.0448951546844,1612.1795806187376,24.182693709281065,27.929682545277924,0.0,371.90560234442586,1437.6735608312813,4372.827148633313,2336.62958941559,0.0,0.0,0.0,0.0,0.0,5179.389586961135,23.839199277058523,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-06-08 08:00:00+00:00,4,59.0,2902.079830330927,1480.3897457182707,671.4339339830758,750.2561506295822,1480.3897457182707,680.1980803074586,800.1916654108121,2006.8803280090806,287.75740027846115,1192.6323454398096,671.4339339830758,0.0,750.2561506295822,0.0,418.5562185868526,130.79881830839142,1421.690084612658,1895.586779483544,473.896694870886,1192.6323454398096,397.5441151466032,1590.1764605864128,23.852646908796192,27.645579525788094,0.0,367.07001921186253,1420.8078739723273,4322.887704303254,2314.1429980703965,0.0,0.0,0.0,0.0,0.0,5179.389586961135,23.84140331475325,0.0,0.0,0.0,0.0,0.0
2025-06-08 09:00:00+00:00,4,59.0,2865.8243195745335,1465.8788663100872,658.919756337591,741.0256969268552,1465.8788663100872,675.8278010243374,790.0510652857498,2006.8803280090806,282.3941812875391,1183.484685022548,658.919756337591,0.0,741.0256969268552,0.0,410.75517278187505,128.36099149433593,1399.9454532644463,1866.5939376859283,466.64848442148207,1183.484685022548,394.49489500751605,1577.9795800300642,23.669693700450964,27.177849659396287,0.0,363.55025209252835,1403.9021663757096,4269.726485950243,2277.3491104678033,0.0,0.0,0.0,0.0,0.0,5179.389586961136,23.840087476950078,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-06-08 10:00:00+00:00,4,59.0,3004.936785739249,1534.779671368926,692.874180872249,777.2829334980711,1534.779671368926,706.1009093808066,828.6787619881195,2006.8803280090806,296.9460775166782,1237.8335938522478,692.874180872249,0.0,777.2829334980711,0.0,431.9215672969865,134.97548978030827,1470.15711437032,1960.2094858270932,490.0523714567733,1237.8335938522478,412.6111979507493,1650.444791802997,24.756671877044955,28.559054761148182,0.0,380.5996867318856,1471.5544725579095,2986.285121945096,2392.1310531240797,0.0,0.0,0.0,0.0,1490.2061363520615,3608.57439561715,23.828610202023054,0.0,0.0,0.0,-1.1368683772161603e-12,0.0
2025-06-08 11:00:00+00:00,4,59.0,2992.4877938225673,1526.7777209064134,690.0522396743568,775.6578332417977,1526.7777209064134,702.494422136972,824.2832987694414,2006.8803280090806,295.736674146153,1231.0410467602603,690.0522396743568,0.0,775.6578332417977,0.0,430.1624351216771,134.4257609755241,1465.7100729161543,1954.280097221539,488.5700243053848,1231.0410467602603,410.34701558675346,1641.3880623470138,24.620820935205206,28.458145522648678,0.0,378.66223976560576,1465.084007091122,1580.133141490835,2384.442532343216,0.0,0.0,0.0,0.0,2877.438659422853,575.4877318845706,23.827221189884906,0.0,0.0,0.0,-1.1368683772161603e-12,0.0
2025-06-08 12:00:00+00:00,4,59.0,2864.58811242164,1466.3793147652505,658.9776265632843,739.2311710931035,1466.3793147652505,675.576732884309,790.8025818809415,2006.8803280090806,282.41898281283625,1183.9603319524142,658.9776265632843,0.0,739.2311710931035,0.0,410.7912477277618,128.37226491492555,1398.2087976563878,1864.2783968751837,466.06959921879593,1183.9603319524142,394.65344398413805,1578.6137759365522,23.67920663904828,27.161640507829564,0.0,363.6180987890255,1403.5542540537629,4268.142366475402,2275.0696446029456,0.0,0.0,0.0,0.0,0.0,575.4877318845706,23.832589580742642,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-06-08 13:00:00+00:00,4,59.0,2798.9460515361766,1433.1929038718165,643.1736145533483,722.5795331110131,1433.1929038718167,661.188061323679,772.0048425481376,2006.8803280090806,275.64583480857794,1157.5470690632385,643.1736145533483,0.0,722.5795331110131,0.0,400.9393960852043,125.29356127662633,1365.7531476643614,1821.0041968858152,455.2510492214538,1157.5470690632385,385.8490230210795,1543.396092084318,23.15094138126477,26.52100376771058,0.0,355.4333415815838,1371.4989202497186,6145.94497433517,2221.9435929710194,0.0,0.0,0.0,1975.5000025492743,0.0,2449.6115896018146,23.841987569997286,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-06-08 14:00:00+00:00,4,59.0,2815.0490135332443,1438.7897133561496,647.1175651618272,729.1417350152651,1438.7897133561496,664.6105348336957,774.1791785224539,2006.8803280090806,277.3360993550689,1161.4536140010807,647.1175651618272,0.0,729.1417350152651,0.0,403.397962698282,126.06186334321312,1376.2593001770924,1835.012400236123,458.75310005903077,1161.4536140010807,387.1512046670269,1548.6048186681076,23.22907228002161,26.704944305007466,0.0,356.93228300824904,1378.8324676625489,4193.881481195793,2238.410362934405,0.0,0.0,0.0,0.0,0.0,2449.6115896018146,23.841529047348136,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-06-08 15:00:00+00:00,4,59.0,3010.6690789388085,1545.8034461839234,684.8497809411542,780.0158518137321,1545.8034461839234,729.7416682819444,816.061777901979,2006.8803280090806,293.50704897478045,1252.296397209143,684.8497809411542,0.0,780.0158518137321,0.0,426.91934396331703,133.41229498853656,1464.8656327548863,1953.154177006515,488.28854425162876,1252.296397209143,417.43213240304766,1669.7285296121906,25.045927944182857,28.345651946371948,0.0,384.19250756136614,1476.7170590951337,7364.824797456795,2380.0735209698323,0.0,0.0,0.0,2877.438659422852,0.0,5179.389586961135,23.818581811465148,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-06-08 16:00:00+00:00,4,59.0,3078.2069923204554,1574.6528952457813,704.7996016589065,798.7544954157676,1574.6528952457816,738.5062097089656,836.1466855368159,2006.8803280090806,302.0569721395314,1272.59592310625,704.7996016589065,0.0,798.7544954157676,0.0,439.3555958393184,137.298623699787,1503.554097074674,2004.7387960995652,501.1846990248913,1272.59592310625,424.19864103541664,1696.7945641416666,25.451918462124997,29.131533003924872,0.0,391.2025483559378,1508.4679635820826,4586.6749559025375,2444.0943919388837,0.0,0.0,0.0,0.0,0.0,5179.389586961135,23.812574486640468,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-06-08 17:00:00+00:00,4,59.0,3074.9395644076244,1574.1451459839916,703.2052065926853,797.5892118309475,1574.1451459839914,738.7223660341704,835.4227799498211,2006.8803280090806,301.37365996829374,1272.771486015698,703.2052065926853,0.0,797.5892118309475,0.0,438.3616872266091,136.98802725831533,1500.7944184236328,2001.0592245648436,500.2648061412109,1272.771486015698,424.25716200523266,1697.0286480209306,25.45542972031396,29.072048316090033,0.0,391.0789773060118,1507.116450747175,4582.056015154799,2439.4209117914525,0.0,0.0,0.0,0.0,0.0,5179.389586961136,23.809840617840592,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-06-08 18:00:00+00:00,4,59.0,3058.9732310608524,1566.2092127996705,700.2419879476806,792.5220303135042,1566.2092127996702,735.1212055486278,831.0880072510425,2006.8803280090806,300.10370912043464,1266.1055036792359,700.2419879476806,0.0,792.5220303135042,0.0,436.5144859933595,136.41077687292483,1492.764018261185,1990.3520243482465,497.5880060870616,1266.1055036792359,422.0351678930786,1688.1406715723144,25.322110073584714,28.93247994156546,0.0,389.09836453543244,1499.3869054036475,1680.921477041646,2426.866510341606,0.0,0.0,0.0,0.0,2877.438659422853,2146.3029232285567,23.813778379636172,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-06-08 19:00:00+00:00,4,59.0,3062.354483484829,1570.0205004008546,701.8670140986173,790.4669689853574,1570.0205004008549,737.4893957220704,832.5311046787843,2006.8803280090806,300.80014889940753,1269.220351501447,701.8670140986173,0.0,790.4669689853574,0.0,437.5274893082291,136.7273404088216,1492.3339830839748,1989.7786441119663,497.4446610279916,1269.220351501447,423.07345050048235,1692.2938020019294,25.38440703002894,28.960680112812096,0.0,390.01493660624226,1501.6054756863787,3073.753822819145,2427.3061334201952,0.0,0.0,0.0,0.0,1490.2061363520615,575.4877318845706,23.816215113026587,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-06-08 20:00:00+00:00,4,59.0,3034.895582970205,1556.884250374942,694.8480887252489,783.1632438700121,1556.884250374942,732.4917552562779,824.3924951186642,2006.8803280090806,297.79203802510676,1259.0922123498353,694.8480887252489,0.0,783.1632438700121,0.0,433.15205530924624,135.36001728413945,1478.0113325952611,1970.6817767936814,492.67044419842034,1259.0922123498353,419.6974041166118,1678.7896164664471,25.181844246996707,28.677075100457593,0.0,386.7979788213128,1488.384763767939,4523.280346738143,2403.8338321029278,0.0,0.0,0.0,0.0,0.0,575.4877318845706,23.81997441849153,0.0,0.0,0.0,-1.1368683772161603e-12,0.0
2025-06-08 21:00:00+00:00,4,59.0,3007.7975109015924,1542.0053626789197,687.7489892281541,778.0431589945173,1542.0053626789197,726.0219316480271,815.9834310308926,2006.8803280090806,294.7495668120661,1247.2557958668535,687.7489892281541,0.0,778.0431589945173,0.0,428.72664263573256,133.9770758236664,1465.7921482226714,1954.3895309635618,488.59738274089045,1247.2557958668535,415.75193195561786,1663.0077278224715,24.94511591733707,28.412901266789795,0.0,383.1650045030513,1474.8494122073528,4482.646923108945,2383.1161735992946,0.0,0.0,0.0,0.0,0.0,575.4877318845706,23.82397536497774,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-06-08 22:00:00+00:00,4,59.0,2975.856033715487,1521.8835879800815,681.2120298239647,772.7604159114418,1521.8835879800815,714.4995662714639,807.3840217086176,2006.8803280090806,291.9480127816993,1229.9355751983821,681.2120298239647,0.0,772.7604159114418,0.0,424.651654955199,132.70364217349967,1453.9724457354064,1938.6299276472084,484.6574819118021,1229.9355751983821,409.97852506612736,1639.9141002645094,24.598711503967642,28.16396505383336,0.0,378.1379573947721,1458.2402831040022,4434.0963168194885,2363.2815826024075,0.0,0.0,0.0,0.0,0.0,575.4877318845706,23.822998435002336,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-06-08 23:00:00+00:00,4,59.0,2972.2519996359006,1519.2959180530609,681.1384592517296,771.8176223311096,1519.2959180530609,713.7467701767846,805.5491478762763,2006.8803280090806,291.9164825364556,1227.3794355166053,681.1384592517296,0.0,771.8176223311096,0.0,424.60579278029905,132.68931024384344,1452.9560815828393,1937.2747754437855,484.3186938609464,1227.3794355166053,409.1264785055351,1636.5059140221404,24.547588710332104,28.152330000862985,0.0,377.5298348077983,1456.3642361293184,4428.616235765217,2361.8805682240845,0.0,0.0,0.0,0.0,0.0,575.4877318845706,23.823659216752265,0.0,0.0,0.0,-1.5916157281026244e-12,0.0
2025-07-04 00:00:00+00:00,5,66.0,2818.240359639253,1434.5629220676362,663.5863342511717,720.0911033204444,1434.5629220676362,662.2356787578717,772.3272433097645,2006.8803280090806,284.3941432505022,1150.168778817134,663.5863342511717,0.0,720.0911033204444,0.0,413.66420836436686,129.27006511386463,1383.677437571616,1844.9032500954881,461.22581252387204,1150.168778817134,383.38959293904463,1533.5583717561785,23.003375576342677,27.108501060739595,0.0,355.8063678610131,1379.8037150748767,6173.544077263405,2258.567458459855,0.0,0.0,0.0,1975.5000025492743,0.0,2449.6115896018146,23.846481445011758,0.0,0.0,0.0,9.094947017729282e-13,0.0
2025-07-04 01:00:00+00:00,5,66.0,2774.3114535455616,1415.5501666762514,653.6365318701398,705.1247549991683,1415.5501666762514,653.4229125588588,762.1272541173926,2006.8803280090806,280.12994223006,1135.4202244461912,653.6365318701398,0.0,705.1247549991683,0.0,407.4617341528146,127.33179192275455,1358.7612868693082,1811.681715825744,452.920428956436,1135.4202244461912,378.4734081487304,1513.8936325949217,22.708404488923826,26.660343506095877,0.0,350.994525934404,1359.0889029573445,4133.400356502907,2219.1434499785587,0.0,0.0,0.0,0.0,0.0,2449.6115896018146,23.84385639630743,0.0,0.0,0.0,9.094947017729282e-13,0.0
2025-07-04 02:00:00+00:00,5,66.0,2760.9594491582247,1408.6123335271564,650.0440055454604,702.3031100856078,1408.6123335271564,650.4194697451447,758.1928637820116,2006.8803280090806,278.59028809091166,1130.0220454362448,650.0440055454604,0.0,702.3031100856078,0.0,405.22223722314425,126.63194913223258,1352.3471156310684,1803.1294875080912,450.7823718770228,1130.0220454362448,376.6740151454149,1506.6960605816596,22.60044090872489,26.524351267219892,0.0,349.29297769221046,1352.5061060228254,4113.46555518105,2208.3517247312357,0.0,0.0,0.0,0.0,0.0,2449.6115896018146,23.847471259646305,0.0,0.0,0.0,0.0,0.0
2025-07-04 03:00:00+00:00,5,66.0,2753.5121730464352,1404.855181617426,648.4664400866297,700.1905513423776,1404.8551816174258,647.9990698574635,756.8561117599625,2006.8803280090806,277.91418860855566,1126.9409930088705,648.4664400866297,0.0,700.1905513423776,0.0,404.2388197942628,126.32463118570712,1348.6569914290073,1798.2093219053431,449.5523304763358,1126.9409930088705,375.6469976696235,1502.587990678494,22.53881986017741,26.45589871602267,0.0,348.32406446667954,1348.842742374546,6979.793574843833,2202.448141699606,0.0,0.0,0.0,2877.438659422852,0.0,5179.389586961135,23.845855296065782,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-07-04 04:00:00+00:00,5,66.0,2746.0345353449115,1400.1755543940178,647.1893792785323,698.6696016723612,1400.1755543940176,645.1915085137847,754.984045880233,2006.8803280090806,277.36687683365676,1122.808677560361,647.1893792785323,0.0,698.6696016723612,0.0,403.44272993986436,126.0758531062076,1345.8589809508935,1794.478641267858,448.6196603169645,1122.808677560361,374.26955918678703,1497.0782367471481,22.456173551207222,26.402377395079583,0.0,347.1467411286666,1344.9703646849125,4091.0049000298236,2197.921371207722,0.0,0.0,0.0,0.0,0.0,5179.389586961135,23.84266986345403,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-07-04 05:00:00+00:00,5,66.0,2742.154172633252,1398.1014701348092,646.9238228702824,697.1288796281619,1398.1014701348092,643.9166813998729,754.1847887349363,2006.8803280090806,277.2530669444068,1120.8484031904025,646.9238228702824,0.0,697.1288796281619,0.0,403.2771882827735,126.02412133836673,1344.0527024984444,1792.0702699979258,448.01756749948146,1120.8484031904025,373.6161343968008,1494.4645375872033,22.41696806380805,26.37900348239009,0.0,346.6128682535591,1343.0666630344062,4085.220835667658,2195.3474582806994,0.0,0.0,0.0,0.0,0.0,5179.389586961135,23.849814880908234,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-07-04 06:00:00+00:00,5,66.0,2725.883905048667,1389.1062695248047,643.8347705701055,692.9428649537575,1389.1062695248047,639.1340660728061,749.9722034519987,2006.8803280090806,275.92918738718816,1113.1770821376165,643.8347705701055,0.0,692.9428649537575,0.0,401.35154529045553,125.42235790326735,1336.777635523863,1782.3701806984839,445.59254517462097,1113.1770821376165,371.0590273792055,1484.236109516822,22.263541642752326,26.244471766640743,0.0,344.3579767493691,1334.939920615856,4060.8238256645227,2183.7217259889394,0.0,0.0,0.0,0.0,0.0,5179.389586961135,23.843860627733875,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-07-04 07:00:00+00:00,5,66.0,2750.898024777563,1402.4853550615653,648.3523183990179,700.060351316979,1402.4853550615653,646.2457298371833,756.2396252243822,2006.8803280090806,277.8652793138649,1124.6200757477004,648.3523183990179,0.0,700.060351316979,0.0,404.16767900198533,126.30239968812042,1348.4126697159968,1797.883559621329,449.4708899053322,1124.6200757477004,374.8733585825668,1499.4934343302673,22.492401514954008,26.451173065140328,0.0,347.7269896578777,1347.3172124139915,4098.2152371915545,2202.051238623314,0.0,0.0,0.0,0.0,0.0,5179.389586961135,23.841790719893588,0.0,0.0,0.0,0.0,0.0
2025-07-04 08:00:00+00:00,5,66.0,2781.6229960812484,1414.7217755333918,657.5252472703864,709.3759732774697,1414.7217755333918,650.1679250317401,764.5538505016516,2006.8803280090806,281.7965345444514,1132.9252409889405,657.5252472703864,0.0,709.3759732774697,0.0,409.88586842829295,128.08933388384153,1366.9012205478562,1822.5349607304747,455.6337401826187,1132.9252409889405,377.6417469963135,1510.566987985254,22.65850481977881,26.81951715088629,0.0,350.7370049492604,1361.5798479826992,4143.202844063947,2232.4208291587674,0.0,0.0,0.0,0.0,0.0,5179.389586961135,23.84177962346074,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-07-04 09:00:00+00:00,5,66.0,2776.4756009080784,1413.9637793750023,656.6011373616801,705.9106841713959,1413.963779375002,649.5937177630836,764.3700616119186,2006.8803280090806,281.4004874407201,1132.5632919342822,656.6011373616801,0.0,705.9106841713959,0.0,409.3097999137747,127.9093124730546,1362.511821533076,1816.682428710768,454.170607177692,1132.5632919342822,377.5210973114274,1510.0843892457096,22.651265838685642,26.757140962564364,0.0,350.4854986219395,1359.4949223853635,4135.970523293441,2225.992228624543,0.0,0.0,0.0,0.0,0.0,5179.389586961135,23.843608689498907,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-07-04 10:00:00+00:00,5,66.0,2749.9392623389845,1397.0589533483246,651.3158916197161,701.5644173709437,1397.0589533483244,639.9359557437331,757.1229976045914,2006.8803280090806,279.1353821227355,1117.923571225589,651.3158916197161,0.0,701.5644173709437,0.0,406.0151012694335,126.87971914669797,1352.8803089906598,1803.8404119875463,450.9601029968866,1117.923571225589,372.64119040852967,1490.5647616341187,22.35847142451178,26.555120922300922,0.0,346.27448902909225,1345.6690939280193,4095.6083562670037,2209.85551325698,0.0,0.0,0.0,0.0,0.0,5179.389586961136,23.839990755715224,0.0,0.0,0.0,0.0,0.0
2025-07-04 11:00:00+00:00,5,66.0,2729.8440828788735,1389.966405687468,642.9160526028049,696.9616245886004,1389.966405687468,639.7675716074048,750.1988340800633,2006.8803280090806,275.53545111548783,1114.4309545719802,0.0,642.9160526028049,696.9616245886004,0.0,400.77883798616415,125.24338687067629,696.9616245886004,929.2821661181339,232.32054152953347,1114.4309545719802,371.4769848573267,2128.823992032112,31.93235988048168,19.827937297942103,12.858321052056098,344.64188743920823,1138.3014189272246,990.7068423832443,1330.061004104298,0.0,0.0,0.0,0.0,2877.438659422853,2146.3029232285567,23.83990274050522,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-07-04 12:00:00+00:00,5,66.0,2640.408421575164,1346.053336015589,621.8707472456384,672.4843383139356,1346.0533360155891,621.3044944641052,724.7488415514838,2006.8803280090806,266.5160345338451,1079.5373014817437,0.0,621.8707472456384,672.4843383139356,0.0,387.65968659468376,121.14365206083868,672.4843383139356,896.6457844185808,224.1614461046452,1079.5373014817437,359.84576716058126,2061.2538158879634,30.91880723831945,19.162258328052125,12.437414944912769,333.80238873701546,1101.471734574365,2251.674019797467,1284.3054710132647,0.0,0.0,0.0,0.0,1490.2061363520615,575.4877318845706,23.849231635914666,0.0,0.0,0.0,-6.821210263296962e-13,0.0
2025-07-04 13:00:00+00:00,5,66.0,2663.4376508569358,1359.3687939527185,624.8906171046432,679.1782397995754,1359.3687939527185,628.6562822469481,730.7125117057706,2006.8803280090806,267.8102644734186,1091.5585294793,624.8906171046432,0.0,679.1782397995754,0.0,389.5422028704271,121.73193839700846,1304.0688569042186,1738.7584758722915,434.68961896807286,1091.5585294793,363.8528431597667,1455.4113726390667,21.831170589586,25.538500911135053,0.0,337.151819553102,1304.7958915786712,5943.7335449848815,2128.3006787427184,0.0,0.0,0.0,1975.5000025492743,0.0,2449.6115896018146,23.85636604456192,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-07-04 14:00:00+00:00,5,66.0,2712.354349978731,1384.935695569571,634.3477337648277,693.0709206443324,1384.935695569571,641.1314417089554,743.8042538606155,2006.8803280090806,271.8633144706405,1113.0723810989305,634.3477337648277,0.0,693.0709206443324,0.0,395.4375483209316,123.57423385029112,1327.4186544091601,1769.8915392122135,442.4728848030534,1113.0723810989305,371.0241270329768,1484.0965081319073,22.261447621978608,25.961141219388157,0.0,343.53419151566135,1328.8280260433494,4041.1823760220796,2165.329087533145,0.0,0.0,0.0,0.0,0.0,2449.6115896018146,23.860934254295415,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-07-04 15:00:00+00:00,5,66.0,2751.8690673449673,1409.7273978549945,640.7160192744584,701.4256502155129,1409.7273978549945,655.7229404453957,754.0044574095988,2006.8803280090806,274.59257968905365,1135.134818165941,640.7160192744584,0.0,701.4256502155129,0.0,399.4073886386235,124.81480894956984,1342.1416694899713,1789.5222259866282,447.38055649665705,1135.134818165941,378.3782727219803,1513.5130908879212,22.702696363318818,26.23573708038888,0.0,349.7628999028498,1349.2749715147647,6978.582698282586,2188.929614625252,0.0,0.0,0.0,2877.438659422853,0.0,5179.389586961136,23.859476623391817,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-07-04 16:00:00+00:00,5,66.0,2760.8345873863886,1415.5881134250503,642.4383562084079,702.8081177529295,1415.5881134250503,658.4952026654471,757.0929107596033,2006.8803280090806,275.3307240893177,1140.2573893357326,0.0,642.4383562084079,702.8081177529295,0.0,400.48105322082574,125.15032913150804,702.8081177529295,937.0774903372394,234.26937258430985,1140.2573893357326,380.08579644524417,2162.7815419893846,32.44172312984077,19.876848301697454,12.848767124168157,351.19190520823327,1155.864741925002,1039.260669888537,1337.5585435580651,0.0,0.0,0.0,0.0,2877.438659422853,2146.3029232285567,23.86325742988233,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-07-04 17:00:00+00:00,5,66.0,2761.2847957782765,1418.7801983772206,641.0638592124704,701.4407381885856,1418.7801983772206,661.4870978857388,757.2931004914818,2006.8803280090806,274.7416539482017,1144.0385444290189,641.0638592124704,0.0,701.4407381885856,0.0,399.62422392465703,124.88256997645531,1342.504597401056,1790.0061298680744,447.5015324670186,1144.0385444290189,381.3461814763396,1525.3847259053584,22.880770888580376,26.24632315825997,0.0,352.0029720875988,1354.8603500542526,4116.145145832529,2189.6303537927315,0.0,0.0,0.0,0.0,0.0,2146.3029232285567,23.862231999490497,0.0,0.0,0.0,0.0,0.0
2025-07-04 18:00:00+00:00,5,66.0,3000.193083244442,1536.0371404526838,704.0811270268255,760.0748157649306,1536.037140452684,710.1665919328138,825.8705485198701,2006.8803280090806,301.7490544400681,1234.2880860126156,704.0811270268255,0.0,760.0748157649306,0.0,438.90771554918996,137.15866110912185,1464.155942791756,1952.207923722341,488.0519809305853,1234.2880860126156,411.4293620042052,1645.7174480168208,24.68576172025231,28.72318196845407,0.0,380.82873193084714,1470.877679663466,2980.8646265558464,2391.115639271531,0.0,0.0,0.0,0.0,1490.2061363520615,575.4877318845706,23.859110147223195,0.0,0.0,0.0,0.0,0.0
2025-07-04 19:00:00+00:00,5,66.0,2979.2868905398427,1523.6040002412171,700.2904382895795,755.3924520090475,1523.6040002412171,703.4110470250864,820.1929532161307,2006.8803280090806,300.124473552677,1223.47952668854,700.2904382895795,0.0,755.3924520090475,0.0,436.5446888038938,136.4202152512168,1455.682890298627,1940.9105203981692,485.2276300995423,1223.47952668854,407.82650889618003,1631.3060355847201,24.469590533770802,28.56263766877786,0.0,377.7230098799079,1460.2295923293957,4439.516482869239,2377.455209202063,0.0,0.0,0.0,0.0,0.0,575.4877318845706,23.86106217250401,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-07-04 20:00:00+00:00,5,66.0,2756.4462746615827,1411.326085237809,633.9342490846544,711.1859403391222,1411.326085237809,656.4257255719633,754.9003596658456,2006.8803280090806,271.68610675056624,1139.6399784872426,633.9342490846544,0.0,711.1859403391222,0.0,395.1797916371873,123.49368488662103,1345.1201894237765,1793.4935858983686,448.37339647459214,1139.6399784872426,379.8799928290809,1519.5199713163236,22.79279956974485,26.129886875930854,0.0,350.2641322406411,1350.9338928766108,4107.380167538194,2188.673377535556,0.0,0.0,0.0,0.0,0.0,575.4877318845706,23.860346858523027,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-07-04 21:00:00+00:00,5,66.0,2678.48131628407,1370.040477967071,613.0480917821181,695.3927465348836,1370.0404779670707,640.9286252980604,729.1118526690104,2006.8803280090806,262.73489647805064,1107.3055814890204,613.0480917821181,0.0,695.3927465348836,0.0,382.1598494226191,119.42495294456847,1308.4408383170016,1744.5877844226688,436.1469461056672,1107.3055814890204,369.1018604963401,1476.4074419853605,22.146111629780407,25.345370218812377,0.0,340.28144393858287,1312.4466853337515,3990.9280016178213,2126.747633845288,0.0,0.0,0.0,0.0,0.0,575.4877318845706,23.85913343479454,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-07-04 22:00:00+00:00,5,66.0,2653.3286196868225,1355.9403301286718,607.0784638784319,690.3098256797183,1355.9403301286718,635.25994457973,720.6803855489418,2006.8803280090806,260.176484519328,1095.7638456093437,607.0784638784319,0.0,690.3098256797183,0.0,378.4385229372044,118.26203841787638,1297.38828955815,1729.8510527442,432.46276318605,1095.7638456093437,365.25461520311455,1461.0184608124582,21.915276912186872,25.11545217315014,0.0,336.8644722108928,1299.8746181032707,3953.2032377900923,2108.289575681404,0.0,0.0,0.0,0.0,0.0,575.4877318845706,23.85709355071054,0.0,0.0,0.0,-9.094947017729282e-13,0.0
2025-07-04 23:00:00+00:00,5,66.0,2639.941990440102,1346.4006622429747,605.5319837196191,688.0093444775074,1346.4006622429747,631.4812177250677,714.919444517907,2006.8803280090806,259.51370730840824,1086.8869549345663,605.5319837196191,0.0,688.0093444775074,0.0,377.47448335768473,117.96077604927648,1293.5413281971264,1724.7217709295019,431.18044273237547,1086.8869549345663,362.29565164485547,1449.1826065794219,21.73773909869133,25.046052956363646,0.0,334.577878743523,1292.7985412250855,3932.7405316651875,2102.1962542871865,0.0,0.0,0.0,0.0,0.0,575.4877318845706,23.854861879739435,0.0,0.0,0.0,0.0,0.0
2025-09-25 00:00:00+00:00,6,31.0,2901.6103379852475,1462.1581176021516,668.4678811375353,770.9843392455626,1462.1581176021516,679.5138396995669,782.6442779025847,2006.8803280090806,286.4862347732295,1175.6718828289222,668.4678811375353,0.0,770.9843392455626,0.0,416.70725057924295,130.2210158060134,1439.452220383098,1919.269627177464,479.817406794366,1175.6718828289222,391.8906276096407,1567.5625104385629,23.513437656578443,27.763879826581686,0.0,363.3922091841801,1416.5985768773603,4318.208914862607,2335.976877756707,0.0,0.0,0.0,0.0,0.0,575.4877318845706,23.819262900121522,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-09-25 01:00:00+00:00,6,31.0,2813.053221362433,1414.7799023096634,649.2800887073819,748.9932303453886,1414.7799023096632,656.1696470861342,758.6102552235291,2006.8803280090806,278.2628951603066,1136.5170071493567,649.2800887073819,0.0,748.9932303453886,0.0,404.7460293240823,126.48313416377572,1398.2733190527706,1864.364425403694,466.0911063509235,1136.5170071493567,378.8390023831189,1515.3560095324756,22.73034014298713,26.968334964675343,0.0,351.60475350591344,1372.716671511394,7063.20855229668,2269.1104547277764,0.0,0.0,0.0,2877.438659422853,0.0,3305.265729243892,23.822344653566937,0.0,0.0,0.0,0.0,0.0
2025-09-25 02:00:00+00:00,6,31.0,2778.8391508903856,1401.2803671838806,637.9704679865104,739.5883157199924,1401.2803671838806,652.0721255065188,749.2082416773618,2006.8803280090806,273.4159148513616,1127.864452332519,637.9704679865104,0.0,739.5883157199924,0.0,397.69587614743506,124.27996129607345,1377.5587837065027,1836.7450449420035,459.18626123550087,1127.864452332519,375.954817444173,1503.819269776692,22.55728904665038,26.534997196795235,0.0,348.30505267205285,1356.8183788912456,4135.657529781633,2234.4409210894387,0.0,0.0,0.0,0.0,0.0,3305.265729243892,23.823017051216006,0.0,0.0,0.0,1.3642420526593924e-12,0.0
2025-09-25 03:00:00+00:00,6,31.0,2801.830507389542,1416.0983888389687,640.7753827943033,744.9567357562696,1416.0983888389687,661.2404709000833,754.8579179388853,2006.8803280090806,274.6180211975586,1141.48036764141,640.7753827943033,0.0,744.9567357562696,0.0,399.4443944691762,124.82637327161756,1385.732118550573,1847.6428247340973,461.9107061835243,1141.48036764141,380.49345588047004,1521.9738235218801,22.8296073528282,26.672828841391798,0.0,352.0502603177167,1368.7832318475487,6146.113741786365,2247.0872192032734,0.0,0.0,0.0,1975.5000025492734,0.0,5179.389586961135,23.82211663407139,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-09-25 04:00:00+00:00,6,31.0,2797.6655864432987,1418.4990029616333,637.1098428362445,742.0567406454205,1418.4990029616333,667.1980435664378,751.3009593951954,2006.8803280090806,273.0470755012477,1145.4519274603856,637.1098428362445,0.0,742.0567406454205,0.0,397.15938254726944,124.1123070460217,1379.166583481665,1838.8887779755532,459.7221944938883,1145.4519274603856,381.81730915346185,1527.2692366138474,22.90903854920771,26.53386269154154,0.0,352.8167205736387,1367.9114325077599,4165.577018951059,2236.048160522823,0.0,0.0,0.0,0.0,0.0,5179.389586961135,23.82611459150895,0.0,0.0,0.0,0.0,0.0
2025-09-25 05:00:00+00:00,6,31.0,2851.1160942723395,1449.6663703085976,647.1607205103356,754.2890034534065,1449.6663703085976,684.1834739661489,765.4828963424487,2006.8803280090806,277.3545945044296,1172.311775804168,647.1607205103356,0.0,754.2890034534065,0.0,403.42486473371576,126.07027022928617,1401.4497239637421,1868.5996319516562,467.14990798791405,1172.311775804168,390.7705919347227,1563.0823677388908,23.44623551608336,26.957711649844136,0.0,360.60725815229915,1395.0019754701495,4246.118069742488,2272.024496685372,0.0,0.0,0.0,0.0,0.0,5179.389586961135,23.822788122704477,0.0,0.0,0.0,-1.1368683772161603e-12,0.0
2025-09-25 06:00:00+00:00,6,31.0,2897.596325228168,1471.558174517211,659.3257112779088,766.7124394330473,1471.5581745172108,693.9658737443369,777.592300772874,2006.8803280090806,282.5681619762467,1188.9900125409642,659.3257112779088,0.0,766.7124394330473,0.0,411.0082356018134,128.44007362556667,1426.038150710956,1901.3842009479413,475.3460502369853,1188.9900125409642,396.3300041803214,1585.3200167212856,23.77980025081928,27.446895732667734,0.0,366.0517481490708,1417.3945721754312,4314.9908974036,2312.3924365497546,0.0,0.0,0.0,0.0,0.0,5179.389586961135,23.82087049868867,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-09-25 07:00:00+00:00,6,31.0,2939.804260036653,1493.7062510876206,669.8981500754101,776.1998588736218,1493.7062510876203,705.4876404123844,788.218610675236,2006.8803280090806,287.09920717517576,1206.6070439124449,669.8981500754101,0.0,776.1998588736218,0.0,417.59884680025567,130.49963962507988,1446.0980089490317,1928.130678598709,482.03266964967725,1206.6070439124449,402.20234797081497,1608.8093918832599,24.132140878248897,27.858943090998523,0.0,371.58625685186297,1438.3119980666825,4378.116258103335,2345.7295253989646,0.0,0.0,0.0,0.0,0.0,5179.389586961135,23.82302966450189,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-09-25 08:00:00+00:00,6,31.0,2945.080060947703,1496.6397758774083,672.23999909911,776.2002859711866,1496.6397758774083,707.9119689534059,788.7278069240024,2006.8803280090806,288.1028567567615,1208.5369191206469,672.23999909911,0.0,776.2002859711866,0.0,419.0587007371077,130.95584398034615,1448.4402850702968,1931.2537134270624,482.8134283567656,1208.5369191206469,402.8456397068823,1611.3825588275292,24.17073838241294,27.92920283268517,0.0,372.3548476086344,1441.0697008677264,4386.149761815429,2350.31241416417,0.0,0.0,0.0,0.0,0.0,5179.389586961135,23.829045337534804,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
