timestamp_hour_utc,representative_day_id,day_weight,it_load_kw,q_air_kw,q_cp_kw,q_rdhx_kw,s_air_kw,s_air_old_kw,s_air_new_kw,old_ac_capacity_eff_kw,q_air_to_ashp_kw,q_air_to_reject_kw,q_cp_to_wshp_kw,q_cp_to_free_kw,q_rdhx_to_wshp_kw,q_rdhx_to_chiller_kw,q_ashp_out_kw,p_ashp_kw,q_wshp_in_kw,q_wshp_out_kw,p_wshp_kw,q_chiller_evap_kw,p_chiller_kw,q_tower_kw,p_tower_kw,p_pump_kw,p_cdu_free_kw,p_terminal_kw,p_cooling_kw,p_grid_kw,q_heat_kw,q_tes_ch_kw,q_tes_dis_kw,e_tes_kwh,p_bess_ch_kw,p_bess_dis_kw,e_bess_kwh,max_theta_c,hotspot_slack_c,hotspot_penalty_yuan,bess_degradation_cost_yuan,power_balance_residual_kw,heat_balance_residual_kw
2025-01-15 00:00:00+00:00,0,71.0,561.7189692350827,13.601647600701973,31.73717773497126,516.3801438994094,13.601647600701973,10.115423079893231,3.486224520808742,44.01050440842749,13.601647600701973,0.0,31.73717773497126,0.0,516.3801438994094,0.0,19.784214691930142,6.18256709122817,548.1173216343807,730.8230955125075,182.70577387812688,0.0,0.0,0.0,0.0,6.115916771043232,0.0,17.277453819711095,212.2817115601094,774.000680795192,750.6073102044377,0.0,0.0,0.0,0.0,0.0,182.87148708619108,23.81131847466736,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-01-15 01:00:00+00:00,0,71.0,570.1233267800533,13.813283255910802,32.23099426379186,524.0790492603506,13.813283255910802,10.270623133314722,3.5426601225960805,44.01050440842749,13.813283255910802,0.0,32.23099426379186,0.0,524.0790492603506,0.0,20.092048372233894,6.2787651163230915,556.3100435241425,741.7467246988567,185.43668117471418,0.0,0.0,0.0,0.0,6.207720320517263,0.0,17.537237450883136,215.46040406243768,785.5837308424909,761.8387730710906,0.0,0.0,0.0,0.0,0.0,182.87148708619108,23.80840639041506,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-01-15 02:00:00+00:00,0,71.0,575.7849346703858,13.762691087003285,32.11294586967432,529.909297713708,13.762691087003285,10.190665080562109,3.5720260064411757,44.01050440842749,13.762691087003285,0.0,32.11294586967432,0.0,529.909297713708,0.0,20.018459762913867,6.255768675910583,562.0222435833824,749.3629914445098,187.34074786112745,0.0,0.0,0.0,0.0,6.262481353227311,0.0,17.675499358783252,217.5344972490486,1008.1296038183548,769.3814512074237,0.0,0.0,0.0,214.81017189892037,0.0,386.65830941805666,23.81002457584347,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-01-15 03:00:00+00:00,0,71.0,569.6548721232332,13.65737496381791,31.867208248908447,524.1302889105069,13.65737496381791,10.084927661206855,3.572447302611055,44.01050440842749,13.65737496381791,0.0,31.867208248908447,0.0,524.1302889105069,0.0,19.86527267464423,6.207897710826322,555.9974971594154,741.3299962125539,185.33249905313846,0.0,0.0,0.0,0.0,6.197319136572323,0.0,17.49267135091999,215.2303872514571,784.8852593746902,761.195268887198,0.0,0.0,0.0,0.0,0.0,386.65830941805666,23.81215235681311,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-01-15 04:00:00+00:00,0,71.0,575.2952966193508,13.898727103970538,32.43036324259793,528.9662062727823,13.898727103970538,10.28094853067458,3.6177785732959578,44.01050440842749,13.898727103970538,0.0,32.43036324259793,0.0,528.9662062727823,0.0,20.216330333048056,6.317603229077518,561.3965695153803,748.5287593538403,187.13218983846008,0.0,0.0,0.0,0.0,6.262572960005762,0.0,17.6857074245264,217.39807345206975,792.6933700714205,768.7450896868884,0.0,0.0,0.0,0.0,0.0,386.65830941805666,23.80841177600198,0.0,0.0,0.0,0.0,0.0
2025-01-15 05:00:00+00:00,0,71.0,572.1730910897223,13.755453250041205,32.09605758342946,526.3215802562518,13.755453250041205,10.218907155587186,3.5365460944540192,44.01050440842749,13.755453250041205,0.0,32.09605758342946,0.0,526.3215802562518,0.0,20.007932000059935,6.25247875001873,558.4176378396812,744.5568504529083,186.13921261322707,0.0,0.0,0.0,0.0,6.226097530065402,0.0,17.5807953962565,216.1985842895677,788.37167537929,764.5647824529682,0.0,0.0,0.0,0.0,0.0,386.65830941805666,23.809537771703162,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-01-15 06:00:00+00:00,0,71.0,578.290212283939,13.902623328085431,32.43945443219933,531.9481345236542,13.902623328085431,10.336236934202347,3.566386393883084,44.01050440842749,13.902623328085431,0.0,32.43945443219933,0.0,531.9481345236542,0.0,20.221997568124262,6.319374240038832,564.3875889558535,752.5167852744713,188.12919631861783,0.0,0.0,0.0,0.0,6.292664978202522,0.0,17.76931452207438,218.51055005893355,796.8007623428725,772.7387828425956,0.0,0.0,0.0,0.0,0.0,386.65830941805666,23.807380801145253,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-01-15 07:00:00+00:00,0,71.0,598.2662238148496,13.971852212304459,32.60098849537707,551.6933831071681,13.971852212304459,10.380804829548659,3.5910473827558,44.01050440842749,13.971852212304459,0.0,32.60098849537707,0.0,551.6933831071681,0.0,20.322694126988303,6.350841914683844,584.2943716025451,779.0591621367267,194.76479053418169,0.0,0.0,0.0,0.0,6.494963485932993,0.0,18.310383412444384,225.92097934724293,824.1872031620925,799.381856263715,0.0,0.0,0.0,0.0,0.0,386.65830941805666,23.80663404953361,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-01-15 08:00:00+00:00,0,71.0,589.0316527066586,13.639643366412303,31.8258345216287,543.5661748186175,13.639643366412303,10.137777193173635,3.5018661732386676,44.01050440842749,13.639643366412303,0.0,31.8258345216287,0.0,543.5661748186175,0.0,19.839481260236077,6.199837893823775,575.3920093402462,767.1893457869949,191.79733644674872,0.0,0.0,0.0,0.0,6.390436783835036,0.0,18.007520892724795,222.3951320171323,811.4267847237909,787.028827047231,0.0,0.0,0.0,0.0,0.0,386.65830941805666,23.81106342515497,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-01-15 09:00:00+00:00,0,71.0,571.3004435469362,13.525153540337183,31.55869159412009,526.216598412479,13.525153540337183,10.080748206984588,3.444405333352595,44.01050440842749,13.525153540337183,0.0,31.55869159412009,0.0,526.216598412479,0.0,19.67295060412681,6.147797063789628,557.7752900065991,743.7003866754654,185.92509666886636,0.0,0.0,0.0,0.0,6.2089267319483925,0.0,17.51941910301182,215.8012395676162,787.1016831145524,763.3733372795923,0.0,0.0,0.0,0.0,0.0,386.65830941805666,23.812039968802758,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-01-15 10:00:00+00:00,0,71.0,584.1475947406028,13.752772373936363,32.08980220585151,538.3050201608148,13.752772373936363,10.272934334217776,3.4798380397185866,44.01050440842749,13.752772373936363,0.0,32.08980220585151,0.0,538.3050201608148,0.0,20.00403254390744,6.251260169971075,570.3948223666664,760.5264298222219,190.13160745555547,0.0,0.0,0.0,0.0,6.345744267783695,0.0,17.901451405263007,220.63006329857322,693.5289142071115,780.5304623661293,0.0,0.0,0.0,0.0,111.24874383206453,269.3918369707458,23.80843262854664,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-01-15 11:00:00+00:00,0,71.0,576.9078541419158,13.530894444625245,31.5720870374589,531.8048726598316,13.530894444625245,10.070318591471597,3.4605758531536477,44.01050440842749,13.530894444625245,0.0,31.5720870374589,0.0,531.8048726598316,0.0,19.681301010363992,6.150406565738748,563.3769596972905,751.1692795963874,187.79231989909684,0.0,0.0,0.0,0.0,6.265211337722084,0.0,17.668027164249267,217.87596496680692,579.9736472098023,770.8505806067514,0.0,0.0,0.0,0.0,214.81017189892037,42.96203437978408,23.81229332331729,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-01-15 12:00:00+00:00,0,71.0,570.7164437128187,13.326588870828129,31.095374031932298,526.2944808100581,13.326588870828129,9.942672902033882,3.3839159687942475,44.01050440842749,13.326588870828129,0.0,31.095374031932298,0.0,526.2944808100581,0.0,19.384129266659098,6.057540395830968,557.3898548419903,743.1864731226538,185.79661828066344,0.0,0.0,0.0,0.0,6.195806029058549,0.0,17.469676168587306,215.51964087414026,786.2360845869589,762.5706023893129,0.0,0.0,0.0,0.0,0.0,42.96203437978408,23.81461495192526,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-01-15 13:00:00+00:00,0,71.0,591.9930276628162,13.846597830021057,32.30872827004913,545.837701562746,13.846597830021057,10.214489218495727,3.6321086115253305,44.01050440842749,13.846597830021057,0.0,32.30872827004913,0.0,545.837701562746,0.0,20.140505934576083,6.293908104555026,578.1464298327951,770.8619064437268,192.7154766109317,0.0,0.0,0.0,0.0,6.427638863728934,0.0,18.117150286169576,223.55417386538522,815.5472015282014,791.0024123783028,0.0,0.0,0.0,0.0,0.0,42.96203437978408,23.809704095621132,0.0,0.0,0.0,0.0,0.0
2025-01-15 14:00:00+00:00,0,71.0,537.795671397821,13.103521423307605,30.574883321051068,494.1172666534624,13.103521423307605,9.854654923470342,3.2488664998372636,44.01050440842749,13.103521423307605,0.0,30.574883321051068,0.0,494.1172666534624,0.0,19.05966752481106,5.956146101503457,524.6921499745135,699.5895332993514,174.89738332483785,0.0,0.0,0.0,0.0,5.858419166166157,0.0,16.56333518435757,203.27528377686502,888.5484674213044,718.6492008241624,0.0,0.0,0.0,147.47751224661843,0.0,182.87148708619108,23.816388281229692,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-01-15 15:00:00+00:00,0,71.0,580.8729642486238,13.577062700619077,31.67981296811117,535.6160885798936,13.577062700619077,10.020258137622964,3.5568045629961134,44.01050440842749,13.577062700619077,0.0,31.67981296811117,0.0,535.6160885798936,0.0,19.748454837264113,6.171392136645036,567.2959015480047,756.3945353973396,189.0986338493349,0.0,0.0,0.0,0.0,6.30655527484227,0.0,17.775492077580687,219.3520733384029,1015.035209485947,776.1429902346038,0.0,0.0,0.0,214.81017189892037,0.0,386.65830941805666,23.813359968721585,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-01-15 16:00:00+00:00,0,71.0,580.0261924750794,13.558009232296408,31.635354875358278,534.8328283674246,13.558009232296408,9.936801393343373,3.621207838953035,44.01050440842749,13.558009232296408,0.0,31.635354875358278,0.0,534.8328283674246,0.0,19.720740701522047,6.16273146922564,566.4681832427827,755.2909109903769,188.82272774759423,0.0,0.0,0.0,0.0,6.297388929934994,0.0,17.744998309723094,219.02784645647793,799.0540389315573,775.0116516918989,0.0,0.0,0.0,0.0,0.0,386.65830941805666,23.815026250349863,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-01-15 17:00:00+00:00,0,71.0,578.4490062309502,13.573724248941776,31.672023247530802,533.2032587344777,13.573724248941776,9.929835914196193,3.643888334745583,44.01050440842749,13.573724248941776,0.0,31.672023247530802,0.0,533.2032587344777,0.0,19.743598907551675,6.169874658609898,564.8752819820085,753.1670426426779,188.29176066066947,0.0,0.0,0.0,0.0,6.282193284770701,0.0,17.70470014651795,218.44852875056802,796.8975349815182,772.9106415502296,0.0,0.0,0.0,0.0,0.0,386.65830941805666,23.81523853468687,0.0,0.0,0.0,0.0,0.0
2025-01-15 18:00:00+00:00,0,71.0,568.8681298148831,13.263346527335154,30.947808563782015,524.656974723766,13.263346527335154,9.700924978021478,3.562421549313676,44.01050440842749,13.263346527335154,0.0,0.0,30.947808563782132,524.656974723766,0.0,19.292140403396587,6.0287938760614335,524.6569747237659,699.5426329650211,174.88565824125527,0.0,0.0,30.947808563782104,0.4642171284567315,5.865525918513299,0.6189561712756426,17.39635577490018,205.25950711046255,774.1276369253455,718.8347733684177,0.0,0.0,0.0,0.0,0.0,386.65830941805666,23.819469912298334,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-01-15 19:00:00+00:00,0,71.0,570.5955243584899,13.251268057637901,30.91962546782176,526.4246308330304,13.251268057637901,9.48670151484815,3.7645665427897512,44.01050440842749,13.251268057637901,0.0,0.0,30.919625467822016,526.4246308330304,0.0,19.274571720200584,6.023303662562682,526.4246308330302,701.8995077773735,175.47487694434338,0.0,0.0,30.91962546782205,0.46379438201733075,5.882638817686737,0.6183925093564404,17.42607445825065,205.88908077421723,665.2358613006426,721.1740794975741,0.0,0.0,0.0,0.0,111.24874383206453,269.3918369707458,23.823419283813756,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-01-15 20:00:00+00:00,0,71.0,582.1997269116034,13.735951121383097,32.05055261656056,536.4132231736596,13.735951121383097,9.797093678324085,3.938857443059012,44.01050440842749,13.735951121383097,0.0,0.0,32.050552616560594,536.4132231736596,0.0,19.979565267466324,6.243614146083226,536.4132231736596,715.2176308982127,178.8044077245532,0.0,0.0,32.05055261656063,0.4807582892484094,6.005143284067808,0.6410110523312119,17.81542058592454,209.99035508220837,577.3799100948913,735.1971961656791,0.0,0.0,0.0,0.0,214.81017189892037,42.96203437978408,23.81764135154633,0.0,0.0,0.0,-1.4210854715202004e-13,0.0
2025-01-15 21:00:00+00:00,0,71.0,571.6521662766245,13.790464127019419,32.177749629711975,525.6839525198932,13.790464127019419,9.899464800194918,3.8909993268245007,44.01050440842749,13.790464127019419,0.0,32.177749629711975,0.0,525.6839525198932,0.0,20.058856912028247,6.268392785008827,557.8617021496052,743.8156028661402,185.95390071653506,0.0,0.0,0.0,0.0,6.222172014090292,0.0,17.549694033392633,215.9941595490268,787.6463258256513,763.8744597781684,0.0,0.0,0.0,0.0,0.0,42.96203437978408,23.81551626339304,0.0,0.0,0.0,0.0,0.0
2025-01-15 22:00:00+00:00,0,71.0,581.7263103634607,13.996094864085387,32.65755468286589,535.0726608165096,13.996094864085387,10.086953164629527,3.9091416994558603,44.01050440842749,13.996094864085387,0.0,32.65755468286589,0.0,535.0726608165096,0.0,20.357956165942383,6.361861301856995,567.7302154993755,756.973620665834,189.2434051664585,0.0,0.0,0.0,0.0,6.3304532486510725,0.0,17.8551661549051,219.7908858718717,801.5171962353323,777.3315768317764,0.0,0.0,0.0,0.0,0.0,42.96203437978408,23.812024320325445,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-01-15 23:00:00+00:00,0,71.0,579.1522581805158,13.882129788179752,32.39163617241941,532.8784922199167,13.882129788179752,10.01764037302306,3.864489415156692,44.01050440842749,13.882129788179752,0.0,32.39163617241941,0.0,532.8784922199167,0.0,20.192188782806912,6.31005899462716,565.270128392336,753.6935045231146,188.42337613077865,0.0,0.0,0.0,0.0,6.300534007371748,0.0,17.767960897901524,218.80193003067907,945.4317004578132,773.8856933059216,0.0,0.0,0.0,147.47751224661843,0.0,182.87148708619108,23.813450659060813,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-03-21 00:00:00+00:00,1,14.0,915.5029635735168,21.99327162585708,51.3176337936665,842.1920581539932,21.99327162585708,16.58156068923497,5.411710936622111,44.01050440842749,21.99327162585708,0.0,0.0,51.3176337936668,614.2044042857967,227.98765386819647,31.990213273973936,9.996941648116856,614.2044042857964,818.9392057143951,204.7348014285988,227.98765386819642,75.99588462273213,355.30117228459534,5.32951758426893,7.168396718731294,1.0263526758733361,28.143727683834776,332.3956223621561,1247.898585935673,850.9294189883691,0.0,0.0,0.0,0.0,0.0,42.96203437978408,23.69097916711879,0.0,0.0,0.0,1.7053025658242404e-13,0.0
2025-03-21 01:00:00+00:00,1,14.0,750.6454953112176,18.046907451908098,42.10945072111888,690.4891371381906,18.046907451908098,13.580081287635728,4.4668261642723674,44.01050440842749,18.046907451908098,0.0,0.0,42.10945072111906,614.2044042857966,76.284732852394,26.250047202775416,8.203139750867317,614.2044042857964,818.9392057143951,204.7348014285988,76.28473285239406,25.428244284131353,143.82242785764447,2.157336417864667,6.984233057280341,0.8421890144223811,23.076500171730363,271.4264441248952,1236.8821113350332,845.1892529171705,0.0,0.0,0.0,214.81017189892037,0.0,246.74885671164967,23.746930788258815,0.0,0.0,0.0,0.0,0.0
2025-03-21 02:00:00+00:00,1,14.0,898.4313048391631,21.451586269900222,50.05370129643384,826.926017272829,21.451586269900222,16.191611635149904,5.259974634750318,44.01050440842749,21.451586269900222,0.0,0.0,50.053701296434156,614.2044042857967,212.7216129870322,31.20230730167305,9.750721031772828,614.2044042857964,818.9392057143951,204.7348014285988,212.72161298703207,70.90720432901068,333.6825186124769,5.005237779187153,7.143118068786641,1.0010740259286832,27.596946884153947,326.13910354743876,1224.5704083866017,850.1415130160682,0.0,0.0,0.0,0.0,0.0,246.74885671164967,23.698169245371943,0.0,0.0,0.0,-1.7053025658242404e-13,0.0
2025-03-21 03:00:00+00:00,1,14.0,703.4755760150506,16.764564733187356,39.117317710770486,647.5936935710929,16.764564733187356,12.623844490083085,4.140720243104271,44.01050440842749,16.764564733187356,0.0,0.0,39.117317710770976,614.2044042857968,33.38928928529606,24.3848214300907,7.620256696903343,614.2044042857964,818.9392057143951,204.7348014285988,33.38928928529596,11.129763095098653,83.63637009116559,1.2545455513674837,6.924390397073373,0.7823463542154194,21.600818023947923,254.046921547205,1105.000009808874,843.3240271444859,0.0,0.0,0.0,147.47751224661843,0.0,386.65830941805666,23.76472762518631,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-03-21 04:00:00+00:00,1,14.0,605.9455296315302,14.382387014971888,33.5589030349344,558.0042395816241,14.382387014971888,10.813157904129335,3.569229110842553,44.01050440842749,14.382387014971888,0.0,33.5589030349344,0.0,558.0042395816241,0.0,20.91983565814093,6.53744864316904,591.5631426165586,788.750856822078,197.1877142055195,0.0,0.0,0.0,0.0,6.586809486864274,0.0,18.594703643018843,228.90667597857166,834.8522056101019,809.670692480219,0.0,0.0,0.0,0.0,0.0,386.65830941805666,23.79850916293319,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-03-21 05:00:00+00:00,1,14.0,927.4105419630434,21.901791808072723,51.104180885503006,854.404569269468,21.901791808072723,16.501349784842738,5.400442023229983,44.01050440842749,21.901791808072723,0.0,0.0,51.10418088550307,614.2044042857965,240.2001649836714,31.857151720833052,9.95535991276033,614.2044042857964,818.9392057143951,204.7348014285988,240.20016498367139,80.0667216612238,371.37106753039825,5.5705660129559735,7.164127660568024,1.0220836177100614,28.44236469632208,336.95602499013904,1264.3665669531824,850.7963574352282,0.0,0.0,0.0,0.0,0.0,386.65830941805666,23.69246096245961,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-03-21 06:00:00+00:00,1,14.0,727.1901936987774,17.226547841671348,40.19527829723314,669.7683675598728,17.226547841671348,12.96577659505911,4.2607712466122365,44.01050440842749,17.226547841671348,0.0,0.0,40.19527829723336,614.2044042857966,55.563963274076144,25.05679686061287,7.830249018941522,614.2044042857964,818.9392057143951,204.7348014285988,55.5639632740761,18.5213210913587,114.28056266266816,1.7142084399400224,6.945949608802627,0.8039055659446672,22.310385493687683,262.860820647274,990.0510143460514,843.996002575008,0.0,0.0,0.0,0.0,0.0,386.65830941805666,23.758370597699148,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-03-21 07:00:00+00:00,1,14.0,494.2295988294245,11.771977322581918,27.46794708602447,454.98967442081806,11.771977322581918,8.803797151322449,2.968180171259469,44.01050440842749,11.771977322581918,0.0,27.46794708602447,0.0,454.98967442081806,0.0,17.1228761055737,5.350898782991781,482.45762150684254,643.2768286757901,160.81920716894751,0.0,0.0,0.0,0.0,5.3739351567889155,0.0,15.17056320703935,186.71460431576756,680.9442031451921,660.3997047813638,0.0,0.0,0.0,0.0,0.0,386.65830941805666,23.83602641728112,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-03-21 08:00:00+00:00,1,14.0,489.36310959087996,11.734869464759484,27.381362084438784,450.2468780416816,11.734869464759484,8.82402397864205,2.9108454861174344,44.01050440842749,11.734869464759484,0.0,27.381362084438784,0.0,450.2468780416816,0.0,17.068901039650157,5.334031574890674,477.62824012612043,636.8376535014938,159.20941337537346,0.0,0.0,0.0,0.0,5.323909642949981,0.0,15.038322296775924,184.90567688999005,674.26878648087,653.906554541144,0.0,0.0,0.0,0.0,0.0,386.65830941805666,23.835641210260945,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-03-21 09:00:00+00:00,1,14.0,491.26853700570535,11.862582162885623,27.679358380066446,451.72659646275326,11.862582162885623,8.928486181654145,2.9340959812314775,44.01050440842749,11.862582162885623,0.0,27.679358380066446,0.0,451.72659646275326,0.0,17.25466496419727,5.3920828013116475,479.4059548428197,639.2079397904263,159.80198494760657,0.0,0.0,0.0,0.0,5.347646716029526,0.0,15.111918686689936,185.65363315163768,676.922170157343,656.4626047546235,0.0,0.0,0.0,0.0,0.0,386.65830941805666,23.83361594475941,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-03-21 10:00:00+00:00,1,14.0,512.5074368524768,12.069642197884392,28.16249846173024,472.27529619286196,12.069642197884392,9.005071714235934,3.064570483648459,44.01050440842749,12.069642197884392,0.0,28.16249846173024,0.0,472.27529619286196,0.0,17.55584319692275,5.48620099903836,500.4377946545922,667.2503928727896,166.8125982181974,0.0,0.0,0.0,0.0,5.567627915780527,0.0,15.705907137629222,193.57233427064548,594.8310272910577,684.8062360697123,0.0,0.0,0.0,0.0,111.24874383206453,269.3918369707458,23.832206327688933,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-03-21 11:00:00+00:00,1,14.0,497.74354240921554,11.772880784257378,27.470055163267208,458.5006064616909,11.772880784257378,8.778096515928436,2.994784268328943,44.01050440842749,11.772880784257378,0.0,27.470055163267208,0.0,458.5006064616909,0.0,17.1241902316471,5.351309447389719,485.9706616249581,647.9608821666108,161.9902205416527,0.0,0.0,0.0,0.0,5.4091077195149255,0.0,15.26205123128972,188.01268893984707,470.94605945014223,665.0850723982578,0.0,0.0,0.0,0.0,214.81017189892037,42.96203437978408,23.836476581347377,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-03-21 12:00:00+00:00,1,14.0,527.8558874000137,12.912150473160114,30.12835110404026,484.81538582281325,12.912150473160114,9.69604181969169,3.2161086534684244,44.01050440842749,12.912150473160114,0.0,30.12835110404026,0.0,484.81538582281325,0.0,18.781309779141985,5.869159305981871,514.9437369268536,686.5916492358048,171.6479123089512,0.0,0.0,0.0,0.0,5.752004391349342,0.0,16.2651715682222,199.5342475745046,727.3901349745182,705.3729590149468,0.0,0.0,0.0,0.0,0.0,42.96203437978408,23.8193522503581,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-03-21 13:00:00+00:00,1,14.0,513.6330421951938,12.398506051633,28.929847453810318,472.30468868975044,12.398506051633,9.225781522602084,3.1727245290309147,44.01050440842749,12.398506051633,0.0,28.929847453810318,0.0,472.30468868975044,0.0,18.03419062055709,5.635684568924091,501.2345361435608,668.312714858081,167.07817871452025,0.0,0.0,0.0,0.0,5.590942310511814,0.0,15.791947618832367,194.09675321278854,855.2073076546008,686.3469054786381,0.0,0.0,0.0,147.47751224661843,0.0,182.87148708619108,23.828193766811264,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-03-21 14:00:00+00:00,1,14.0,503.01634301873224,12.144260690957365,28.336608278900513,462.53547404887433,12.144260690957365,9.047590731866865,3.0966699590905,44.01050440842749,12.144260690957365,0.0,28.336608278900513,0.0,462.53547404887433,0.0,17.664379186847075,5.520118495889711,490.8720823277749,654.4961097703665,163.62402744259163,0.0,0.0,0.0,0.0,5.475452988855759,0.0,15.466634320527984,190.08623324786507,693.1025762665972,672.1604889572136,0.0,0.0,0.0,0.0,0.0,182.87148708619108,23.83143331574826,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-03-21 15:00:00+00:00,1,14.0,495.4748282676501,11.888512748522118,27.739863079884934,455.846452439243,11.888512748522118,8.863247911826427,3.0252648366956914,44.01050440842749,11.888512748522118,0.0,27.739863079884934,0.0,455.846452439243,0.0,17.292382179668536,5.4038694311464175,483.586315519128,644.7817540255039,161.19543850637598,0.0,0.0,0.0,0.0,5.390660416788979,0.0,15.222207391685725,187.2121757459971,897.4971759125674,662.0741362051724,0.0,0.0,0.0,214.81017189892037,0.0,386.65830941805666,23.834911923045222,0.0,0.0,0.0,-1.4210854715202004e-13,0.0
2025-03-21 16:00:00+00:00,1,14.0,485.6467203805004,11.514031757630354,26.86607410113749,447.2666145217326,11.514031757630354,8.569188093516521,2.944843664113833,44.01050440842749,11.514031757630354,0.0,26.86607410113749,0.0,447.2666145217326,0.0,16.747682556553244,5.233650798922889,474.1326886228701,632.1769181638267,158.04422954095668,0.0,0.0,0.0,0.0,5.278648368251451,0.0,14.894852196641454,183.4513809047725,669.0981012852728,648.92460072038,0.0,0.0,0.0,0.0,0.0,386.65830941805666,23.840414062775523,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-03-21 17:00:00+00:00,1,14.0,521.6046199380976,12.193788471878575,28.45217310105,480.95865836516924,12.193788471878575,8.99688315223221,3.1969053196463655,44.01050440842749,12.193788471878575,0.0,28.45217310105,0.0,480.95865836516924,0.0,17.736419595459747,5.542631123581171,509.4108314662192,679.2144419549588,169.8036104887397,0.0,0.0,0.0,0.0,5.663151776683192,0.0,15.961990395268378,196.97138378427243,718.57600372237,696.9508615504186,0.0,0.0,0.0,0.0,0.0,386.65830941805666,23.83249066080853,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-03-21 18:00:00+00:00,1,14.0,681.1278341518237,15.995358312435513,37.322502729016186,627.8099731103721,15.995358312435513,11.731790443310636,4.263567869124877,44.01050440842749,15.995358312435513,0.0,0.0,37.32250272901649,614.2044042857967,13.6055688245753,23.26597572717893,7.270617414743415,614.2044042857964,818.9392057143951,204.7348014285988,13.6055688245753,4.535189608191766,55.46326116178356,0.8319489174267534,6.888494097438287,0.7464500545803299,20.851610953642304,245.85911247462164,712.1767747275248,842.205181441574,0.0,0.0,0.0,0.0,214.81017189892037,160.2285068270949,23.781729213940736,0.0,0.0,0.0,-1.4210854715202004e-13,0.0
2025-03-21 19:00:00+00:00,1,14.0,680.8959867396809,16.348746824897937,38.14707592476185,626.4001639900209,16.348746824897937,11.973022289644433,4.3757245352535055,44.01050440842749,16.348746824897937,0.0,0.0,38.14707592476236,614.204404285797,12.195759704224088,23.779995381669725,7.431248556771789,614.2044042857964,818.9392057143951,204.7348014285988,12.195759704224152,4.065253234741384,54.4080888637279,0.8161213329559184,6.9049855613532,0.7629415184952473,20.90614669558519,245.6214983285015,815.2687412361179,842.7192010960649,0.0,0.0,0.0,0.0,111.24874383206452,42.96203437978408,23.777241651287994,0.0,0.0,0.0,0.0,0.0
2025-03-21 20:00:00+00:00,1,14.0,593.2245998899891,14.355028584307437,33.49506669671735,545.3745046089643,14.355028584307437,10.407642494900786,3.947386089406651,44.01050440842749,14.355028584307437,0.0,33.49506669671735,0.0,545.3745046089643,0.0,20.880041577174453,6.525012992867016,578.8695713056817,771.8260950742422,192.95652376856054,0.0,0.0,0.0,0.0,6.458597046991164,0.0,18.226639857330486,224.16677366574922,817.3913735557384,792.7061366514166,0.0,0.0,0.0,0.0,0.0,42.96203437978408,23.806485282821985,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-03-21 21:00:00+00:00,1,14.0,873.6079252000941,21.43074105987361,50.005062473038414,802.172121667182,21.43074105987361,15.661038164432316,5.769702895441295,44.01050440842749,21.43074105987361,0.0,0.0,50.005062473038606,614.2044042857966,187.96771738138537,31.171986996179797,9.741245936306186,614.2044042857964,818.9392057143951,204.7348014285988,187.96771738138528,62.65590579379509,300.62868564821895,4.509430284723284,7.142145292318732,1.0001012494607722,26.900494873277353,316.68412485848023,1190.2920500585742,850.111192710575,0.0,0.0,0.0,0.0,0.0,42.96203437978408,23.708543107628667,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-03-21 22:00:00+00:00,1,14.0,809.0874576273558,19.92326542734485,46.48761933047132,742.6765728695395,19.92326542734485,14.641174929990653,5.282090497354199,44.01050440842749,19.92326542734485,0.0,0.0,46.48761933047183,614.2044042857968,128.47216858374264,28.979295167047056,9.056029739702204,614.2044042857964,818.9392057143951,204.7348014285988,128.47216858374264,42.824056194580876,217.78384410879534,3.26675766163193,7.0717964294673905,0.9297523866094366,24.932479611524272,292.8156734521149,1101.9031310794708,847.9185008814422,0.0,0.0,0.0,0.0,0.0,42.96203437978408,23.727324289810966,0.0,0.0,0.0,1.1368683772161603e-13,0.0
2025-03-21 23:00:00+00:00,1,14.0,636.1229957107648,15.35978879909581,35.83950719789021,584.923699713779,15.35978879909581,11.097161109705498,4.262627689390312,44.01050440842749,15.35978879909581,0.0,29.280704572017548,6.558802625872659,584.9236997137789,0.0,22.341510980502996,6.981722181407186,614.2044042857964,818.9392057143951,204.7348014285988,0.0,0.0,6.558802625872772,0.09838203938809158,6.858834186815768,0.13117605251745318,19.53622028482148,238.34113617354873,874.4641318843136,841.2807166948982,0.0,0.0,0.0,0.0,0.0,42.96203437978408,23.79346572663259,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-03-23 00:00:00+00:00,2,1.0,609.5368301887385,14.545693651687712,33.939951853937984,561.0511846831129,14.545693651687712,10.698133871751654,3.8475597799360575,44.01050440842749,14.545693651687712,0.0,33.939951853937984,0.0,561.0511846831129,0.0,21.157372584273034,6.611678932585323,594.9911365370509,793.3215153827346,198.33037884568364,0.0,0.0,0.0,0.0,6.6287104024492685,0.0,18.702537655114245,230.27330583583247,839.810136024571,814.4788879670076,0.0,0.0,0.0,0.0,0.0,42.96203437978408,23.800771858607224,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-03-23 01:00:00+00:00,2,1.0,738.0288590039489,17.695367617618544,41.289191107776595,679.0443002785536,17.695367617618544,13.113130108341732,4.582237509276812,44.01050440842749,17.695367617618544,0.0,0.0,41.2891911077769,614.2044042857967,64.83989599275685,25.73871653471788,8.043348917099337,614.2044042857964,818.9392057143951,204.7348014285988,64.83989599275695,21.613298664252316,127.74238576478616,1.9161357864717923,6.967827865013495,0.825783822155538,22.66638791667437,266.7675844002656,1219.6066153031347,844.6779222491131,0.0,0.0,0.0,214.81017189892037,0.0,246.74885671164967,23.75578027213375,0.0,0.0,0.0,-1.7053025658242404e-13,0.0
2025-03-23 02:00:00+00:00,2,1.0,953.5323306340813,22.905068451062647,53.44515971914617,877.1821024638725,22.905068451062647,16.935269144868666,5.969799306193979,44.01050440842749,22.905068451062647,0.0,0.0,53.44515971914643,614.2044042857966,262.9776981780759,33.316463201545666,10.411394750483021,614.2044042857964,818.9392057143951,204.7348014285988,262.97769817807597,87.65923272602532,404.0820906232477,6.0612313593487155,7.210947237240887,1.0689031943829286,29.28982712201083,346.43633781809046,1299.9686684521716,852.2556689159408,0.0,0.0,0.0,0.0,0.0,246.74885671164967,23.6845406684701,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-03-23 03:00:00+00:00,2,1.0,1013.3144354950012,24.255761914740916,56.59677780106212,932.4618957791978,24.255761914740916,18.0012744791668,6.2544874355741165,44.01050440842749,24.255761914740916,0.0,0.0,56.596777801062444,614.2044042857967,318.25749149340106,35.28110823962315,11.025346324882236,614.2044042857964,818.9392057143951,204.7348014285988,318.25749149340106,106.08583049780034,480.9400997922638,7.214101496883957,7.273979598879206,1.131935556021249,31.115752972710442,368.58174787577616,1529.373695617396,854.2203139540183,0.0,0.0,0.0,147.47751224661843,0.0,386.65830941805666,23.664687062988623,0.0,0.0,0.0,8.526512829121202e-14,0.0
2025-03-23 04:00:00+00:00,2,1.0,922.6250794854585,21.974698464829608,51.274296417935744,849.3760846026934,21.974698464829608,16.274623044061364,5.700075420768243,44.01050440842749,21.974698464829608,0.0,0.0,51.27429641793606,614.2044042857967,235.17168031689667,31.963197767024884,9.988499302195276,614.2044042857964,818.9392057143951,204.7348014285988,235.17168031689673,78.39056010563223,364.836536840465,5.4725480526069745,7.167529971216679,1.0254859283587212,28.309298157919933,335.0887229465286,1257.713802431987,850.90240348142,0.0,0.0,0.0,0.0,0.0,386.65830941805666,23.696884904752974,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-03-23 05:00:00+00:00,2,1.0,983.865096716541,23.515701605216393,54.869970412171575,905.479424699153,23.515701605216393,17.46809297767466,6.047608627541733,44.01050440842749,23.515701605216393,0.0,0.0,54.86997041217194,614.2044042857967,291.27502041335623,34.20465688031476,10.688955275098362,614.2044042857964,818.9392057143951,204.7348014285988,291.2750204133563,97.09167347111875,443.23666429664695,6.648549964449704,7.239443451101395,1.0973994082434388,30.206370393050417,357.7071933916609,1341.5722901082017,853.1438625947098,0.0,0.0,0.0,0.0,0.0,386.65830941805666,23.674588029128493,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-03-23 06:00:00+00:00,2,1.0,928.1892457050074,22.113489599511166,51.59814239885938,854.4776137066367,22.113489599511166,16.373423314536428,5.740066284974738,44.01050440842749,22.113489599511166,0.0,0.0,51.59814239885975,614.2044042857967,240.27320942083998,32.16507578110715,10.051586181595983,614.2044042857964,818.9392057143951,204.7348014285988,240.27320942083995,80.09106980694665,371.96242162664635,5.579436324399695,7.174006890835152,1.0319628479771952,28.480855619983394,337.1437191003368,1265.332964805344,851.1042814955023,0.0,0.0,0.0,0.0,0.0,386.65830941805666,23.69510595433478,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-03-23 07:00:00+00:00,2,1.0,884.9125626527859,21.19716297505517,49.46004694179539,814.2553527359353,21.19716297505517,15.666478810216745,5.530684164838425,44.01050440842749,21.19716297505517,0.0,0.0,49.460046941795895,614.2044042857968,200.0509484501385,30.832237054625704,9.635074079570533,614.2044042857964,818.9392057143951,204.7348014285988,200.05094845013866,66.68364948337955,316.1946448753141,4.742919673129712,7.131244981693872,0.9892009388359179,27.17115421017054,321.0880447953789,1206.0006074481648,849.7714427690208,0.0,0.0,0.0,0.0,0.0,386.65830941805666,23.708330337184204,0.0,0.0,0.0,0.0,0.0
2025-03-23 08:00:00+00:00,2,1.0,505.16401343097556,12.044702501250423,28.104305836250983,465.0150050934741,12.044702501250423,8.830130762618147,3.2145717386322774,44.01050440842749,12.044702501250423,0.0,28.104305836250983,0.0,465.0150050934741,0.0,17.51956727454607,5.474864773295646,493.119310929725,657.4924145729666,164.37310364324165,0.0,0.0,0.0,0.0,5.49327922602227,0.0,15.496303556110929,190.8375511986705,696.001564629646,675.0119818475126,0.0,0.0,0.0,0.0,0.0,386.65830941805666,23.835749797236513,0.0,0.0,0.0,0.0,0.0
2025-03-23 09:00:00+00:00,2,1.0,816.8387225691687,19.75619990524901,46.09779977891434,750.9847228850053,19.75619990524901,14.636059042939985,5.120140862309023,44.01050440842749,19.75619990524901,0.0,0.0,46.09779977891469,614.2044042857967,136.78031859920867,28.736290771271285,8.980090866022277,614.2044042857964,818.9392057143951,204.7348014285988,136.78031859920858,45.59343953306953,228.4715579111928,3.427073368667892,7.064000038436251,0.9219559955782938,25.116596381531707,295.8379576119047,1112.6766801810734,847.6754964856664,0.0,0.0,0.0,0.0,0.0,386.65830941805666,23.727246354301215,0.0,0.0,0.0,0.0,0.0
2025-03-23 10:00:00+00:00,2,1.0,519.9884657055178,12.676088002898267,29.57753867342928,477.7348390291903,12.676088002898267,9.234519146235137,3.44156885666313,44.01050440842749,12.676088002898267,0.0,29.57753867342928,0.0,477.7348390291903,0.0,18.43794618603384,5.761858183135575,507.31237770261964,676.4165036034929,169.1041259008732,0.0,0.0,0.0,0.0,5.664674550494782,0.0,15.995759038758017,196.52641767326162,605.2661395467148,694.8544497895267,0.0,0.0,0.0,0.0,111.24874383206453,269.3918369707458,23.8280438138521,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-03-23 11:00:00+00:00,2,1.0,535.7917672916305,12.979379710467025,30.285219324423053,492.5271682567404,12.979379710467025,9.559225746388766,3.4201539640782608,44.01050440842749,12.979379710467025,0.0,30.285219324423053,0.0,492.5271682567404,0.0,18.87909776067931,5.899718050212285,522.8123875811635,697.0831834415513,174.27079586038784,0.0,0.0,0.0,0.0,5.833828262300097,0.0,16.474612628378672,202.4789548012789,523.4605501939891,715.9622812022307,0.0,0.0,0.0,0.0,214.81017189892037,42.96203437978408,23.821978095689094,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-03-23 12:00:00+00:00,2,1.0,741.6230495832683,17.849977598910627,41.64994773079145,682.1231242535663,17.849977598910627,13.245965222812524,4.604012376098103,44.01050440842749,17.849977598910627,0.0,0.0,41.64994773079184,614.2044042857967,67.91871996776956,25.96360378023364,8.113626181323013,614.2044042857964,818.9392057143951,204.7348014285988,67.91871996776963,22.639573322589875,132.20824102115134,1.98312361531727,6.975042997473793,0.8329989546158367,22.790034711156288,268.06920121107487,1009.6922507943432,844.9028094946287,0.0,0.0,0.0,0.0,0.0,42.96203437978408,23.753351026145477,0.0,0.0,0.0,0.0,0.0
2025-03-23 13:00:00+00:00,2,1.0,955.0499351924773,22.968923237130447,53.59415421997103,878.4868577353757,22.968923237130447,17.06567485688401,5.903248380246438,44.01050440842749,22.968923237130447,0.0,0.0,53.594154219971415,614.2044042857967,264.28245344957895,33.40934289037156,10.440419653241113,614.2044042857964,818.9392057143951,204.7348014285988,264.28245344957895,88.09415114985964,405.97075881941,6.08956138229115,7.213927127257384,1.0718830843994283,29.346901785260453,346.99164561090794,1449.5190930500034,852.3485486047667,0.0,0.0,0.0,147.47751224661843,0.0,182.87148708619108,23.682125524277218,0.0,0.0,0.0,-1.9895196601282805e-13,0.0
2025-03-23 14:00:00+00:00,2,1.0,595.9480188357576,13.956935873259482,32.56618370427212,549.424899258226,13.956935873259482,10.23749710960453,3.719438763654953,44.01050440842749,13.956935873259482,0.0,32.56618370427212,0.0,549.424899258226,0.0,20.300997633831972,6.344061760572491,581.9910829624981,775.9881106166641,193.99702765416603,0.0,0.0,0.0,0.0,6.4712345037104235,0.0,18.237352206619057,225.049676125068,820.9976949608256,796.2891082504962,0.0,0.0,0.0,0.0,0.0,182.87148708619108,23.809513821183028,0.0,0.0,0.0,0.0,0.0
2025-03-23 15:00:00+00:00,2,1.0,532.39653530892,12.302298395837745,28.7053629236214,491.38887398946076,12.302298395837745,9.158925263383395,3.143373132454351,44.01050440842749,12.302298395837745,0.0,28.7053629236214,0.0,491.38887398946076,0.0,17.89425221212763,5.591953816289884,520.0942369130821,693.4589825507761,173.36474563769403,0.0,0.0,0.0,0.0,5.7750496276032495,0.0,16.272580267903855,201.004329349491,948.2110365573312,711.3532347629038,0.0,0.0,0.0,214.81017189892037,0.0,386.65830941805666,23.829344521142367,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-03-23 16:00:00+00:00,2,1.0,514.486586574087,11.968412929355068,27.926296835161818,474.59187680957,11.968412929355068,8.92165839596072,3.046754533394348,44.01050440842749,11.968412929355068,0.0,27.926296835161818,0.0,474.59187680957,0.0,17.408600624516463,5.440187695161395,502.51817364473186,670.0242315263091,167.50605788157728,0.0,0.0,0.0,0.0,5.583707673150555,0.0,15.740001131311208,194.26995438120042,708.7565409552874,687.4328321508256,0.0,0.0,0.0,0.0,0.0,386.65830941805666,23.833691157482157,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-03-23 17:00:00+00:00,2,1.0,539.0052674774,12.593896240029775,29.3857578934028,497.02561334396734,12.593896240029775,9.449372564428035,3.1445236756017394,44.01050440842749,12.593896240029775,0.0,29.3857578934028,0.0,497.02561334396734,0.0,18.3183945309524,5.724498290922625,526.4113712373701,701.8818283164934,175.47045707912335,0.0,0.0,0.0,0.0,5.851828870241756,0.0,16.50398597883799,203.55077021912572,742.5560376965257,720.2002228474458,0.0,0.0,0.0,0.0,0.0,386.65830941805666,23.823789935504145,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-03-23 18:00:00+00:00,2,1.0,829.8091881425312,19.899044112366404,46.43110292885494,763.4790411013096,19.899044112366404,15.001111803300075,4.897932309066331,44.01050440842749,19.899044112366404,0.0,0.0,46.431102928855125,614.2044042857966,149.27463681551293,28.944064163442043,9.045020051075639,614.2044042857964,818.9392057143951,204.7348014285988,149.27463681551288,49.75821227183762,245.4639520162056,3.681959280243084,7.070666101435062,0.9286220585771026,25.50300403701077,300.72228522877805,915.7213014723889,847.8832698778372,0.0,0.0,0.0,0.0,214.81017189892037,160.2285068270949,23.720245178364003,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-03-23 19:00:00+00:00,2,1.0,857.4538524440352,20.440755260332033,47.6950956074414,789.318001576262,20.440755260332033,15.406834253097463,5.033921007234568,44.01050440842749,20.440755260332033,0.0,0.0,47.69509560744177,614.2044042857967,175.1135972904652,29.73200765139205,9.291252391060015,614.2044042857964,818.9392057143951,204.7348014285988,175.11359729046524,58.37119909682174,281.17989199472873,4.217698379920931,7.095945955006791,0.9539019121488355,26.331043529605008,310.9958426931621,1057.2009513051328,848.6712133657871,0.0,0.0,0.0,0.0,111.24874383206452,42.96203437978408,23.712728024513574,0.0,0.0,0.0,0.0,0.0
2025-03-23 20:00:00+00:00,2,1.0,655.4357999894161,15.63420138027697,36.47980322064626,603.3217953884929,15.63420138027697,11.831877997028569,3.8023233832484014,44.01050440842749,15.63420138027697,0.0,10.882608897303552,25.597194323342706,603.3217953884929,0.0,22.740656553130137,7.106455172853168,614.2044042857964,818.9392057143951,204.7348014285988,0.0,0.0,25.597194323342677,0.38395791485014014,6.871640107270889,0.5119438864668541,20.132289673013624,239.74108818305345,895.1768881724695,841.6798622675253,0.0,0.0,0.0,0.0,0.0,42.96203437978408,23.779241727236496,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-03-23 21:00:00+00:00,2,1.0,707.9987315604607,17.036057969635465,39.75080192914941,651.2118716616759,17.036057969635465,12.882186099154797,4.153871870480669,44.01050440842749,17.036057969635465,0.0,0.0,39.7508019291497,614.2044042857967,37.0074673758792,24.779720683106135,7.743662713470667,614.2044042857964,818.9392057143951,204.7348014285988,37.00746737587923,12.33582245862641,89.09409176365534,1.33641137645483,6.9370600814409515,0.7950160385829941,21.77225594065932,255.65503003783397,963.6537615982946,843.7189263975013,0.0,0.0,0.0,0.0,0.0,42.96203437978408,23.759662089924614,0.0,0.0,0.0,0.0,0.0
2025-03-23 22:00:00+00:00,2,1.0,885.5152876386521,21.37597152874579,49.87726690040684,814.2620492094994,21.37597152874579,16.12021334383527,5.255758184910519,44.01050440842749,21.37597152874579,0.0,0.0,49.87726690040711,614.2044042857966,200.0576449237028,31.09232222363024,9.71635069488445,614.2044042857964,818.9392057143951,204.7348014285988,200.05764492370275,66.68588164123425,316.6207934653441,4.749311901980161,7.1395893808661,0.9975453380081423,27.240345829048504,321.2638262146204,1206.7791138532725,850.0315279380254,0.0,0.0,0.0,0.0,0.0,42.96203437978408,23.699360964403674,0.0,0.0,0.0,0.0,0.0
2025-03-23 23:00:00+00:00,2,1.0,920.9492466733144,22.25944434998743,51.938703483303996,846.751098840023,22.25944434998743,16.738992639555853,5.520451710431576,44.01050440842749,22.25944434998743,0.0,0.0,51.938703483304494,614.2044042857968,232.54669455422624,32.377373599981716,10.117929249994287,614.2044042857964,818.9392057143951,204.7348014285988,232.5466945542262,77.51556485140873,362.0009628889394,5.430014443334091,7.180818112524044,1.0387740696660899,28.332110990017654,334.3500131455437,1255.299259818858,851.3165793143769,0.0,0.0,0.0,0.0,0.0,42.96203437978408,23.687929515576894,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-04-12 00:00:00+00:00,3,40.0,618.5626669916699,14.403940582372384,33.609194692202216,570.5495317170953,14.403940582372384,10.97505224962978,3.428888332742604,44.01050440842749,14.403940582372384,0.0,33.609194692202216,0.0,570.5495317170953,0.0,20.951186301632557,6.547245719260174,604.1587264092975,805.54496854573,201.3862421364325,0.0,0.0,0.0,0.0,6.713771157937019,0.0,18.9427504384053,233.590009452035,852.1526764437048,826.4961548473625,0.0,0.0,0.0,0.0,0.0,42.96203437978408,23.795436885793272,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-04-12 01:00:00+00:00,3,40.0,614.0524084586285,14.26488169149868,33.28472394683025,566.5028028202997,14.26488169149868,10.76890380995432,3.495977881544359,44.01050440842749,14.26488169149868,0.0,33.28472394683025,0.0,566.5028028202997,0.0,20.74891882399808,6.4840371324994,599.78752676713,799.7167023561733,199.92917558904333,0.0,0.0,0.0,0.0,6.663569746607905,0.0,18.791800393956215,231.86858286210682,1060.7311632196556,820.4656211801714,0.0,0.0,0.0,214.81017189892037,0.0,246.74885671164967,23.7991249233337,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-04-12 02:00:00+00:00,3,40.0,608.2662673333386,14.324384421645092,33.42356365050521,560.5183192611884,14.324384421645092,10.844761217389753,3.47962320425534,44.01050440842749,14.324384421645092,0.0,33.42356365050521,0.0,560.5183192611884,0.0,20.83546824966559,6.511083828020496,593.9418829116935,791.9225105489246,197.98062763723115,0.0,0.0,0.0,0.0,6.6078901021270395,0.0,18.651077061294956,229.75067862867365,838.0169459620122,812.7579787985902,0.0,0.0,0.0,0.0,0.0,246.74885671164967,23.797665861436684,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-04-12 03:00:00+00:00,3,40.0,612.7250371221548,14.480918701132712,33.78881030264298,564.4553081183791,14.480918701132712,11.020861080352452,3.46005762078026,44.01050440842749,14.480918701132712,0.0,33.78881030264298,0.0,564.4553081183791,0.0,21.063154474374855,6.582235773242142,598.2441184210221,797.6588245613627,199.41470614034068,0.0,0.0,0.0,0.0,6.658217390263081,0.0,18.800813571015933,231.45597287486183,991.658522243635,818.7219790357376,0.0,0.0,0.0,147.47751224661843,0.0,386.65830941805666,23.794479268100783,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-04-12 04:00:00+00:00,3,40.0,622.106279359475,14.801344074927206,34.53646950816348,572.7684657763841,14.801344074927206,11.28222297301489,3.519121101912315,44.01050440842749,14.801344074927206,0.0,34.53646950816348,0.0,572.7684657763841,0.0,21.529227745348663,6.727883670421457,607.3049352845476,809.7399137127301,202.43497842818252,0.0,0.0,0.0,0.0,6.7637787430087455,0.0,19.107330282660197,235.0339711242729,857.1402504837479,831.2691414580787,0.0,0.0,0.0,0.0,0.0,386.65830941805666,23.789668132287403,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-04-12 05:00:00+00:00,3,40.0,621.7763349223127,14.732989159770597,34.37697470613139,572.6663710564106,14.732989159770597,11.239990342074025,3.492998817696572,44.01050440842749,14.732989159770597,0.0,34.37697470613139,0.0,572.6663710564106,0.0,21.42980241421178,6.696813254441181,607.043345762542,809.3911276833893,202.34778192084732,0.0,0.0,0.0,0.0,6.757972951748048,0.0,19.087150271462352,234.8897183984989,856.6660533208116,830.820930097601,0.0,0.0,0.0,0.0,0.0,386.65830941805666,23.790449371667815,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-04-12 06:00:00+00:00,3,40.0,611.6260463844991,14.2726708071475,33.30289855001082,564.0504770273408,14.2726708071475,10.815308603601647,3.4573622035458538,44.01050440842749,14.2726708071475,0.0,33.30289855001082,0.0,564.0504770273408,0.0,20.760248446760002,6.487577639612501,597.3533755773517,796.4711674364689,199.11779185911723,0.0,0.0,0.0,0.0,6.639591726773734,0.0,18.731628586718433,230.97658981222193,842.6026361967209,817.2314158832289,0.0,0.0,0.0,0.0,0.0,386.65830941805666,23.79842081908204,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-04-12 07:00:00+00:00,3,40.0,614.2295224662251,14.404833934497734,33.6112791804947,566.2134093512328,14.404833934497734,10.837220457116764,3.56761347738097,44.01050440842749,14.404833934497734,0.0,33.6112791804947,0.0,566.2134093512328,0.0,20.952485722905795,6.547651788408061,599.8246885317275,799.7662513756366,199.94156284390914,0.0,0.0,0.0,0.0,6.670472468927168,0.0,18.81867708835438,231.97836418959875,846.2078866558239,820.7187370985423,0.0,0.0,0.0,0.0,0.0,386.65830941805666,23.79810201110017,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-04-12 08:00:00+00:00,3,40.0,604.9203762346744,14.13479669663178,32.98119229214081,557.804387245902,14.13479669663178,10.615629261638286,3.519167434993493,44.01050440842749,14.13479669663178,0.0,32.98119229214081,0.0,557.804387245902,0.0,20.55970428600986,6.424907589378082,590.7855795380428,787.7141060507238,196.92852651268095,0.0,0.0,0.0,0.0,6.567479641223245,0.0,18.523087835424143,228.44400157870643,833.3643778133809,808.2738103367336,0.0,0.0,0.0,0.0,0.0,386.65830941805666,23.80217536630992,0.0,0.0,0.0,0.0,0.0
2025-04-12 09:00:00+00:00,3,40.0,590.4405190627677,13.799449643016574,32.198715833705336,544.4423535860461,13.799449643016574,10.39541266186725,3.404036981149325,44.01050440842749,13.799449643016574,0.0,32.198715833705336,0.0,544.4423535860461,0.0,20.071926753478653,6.272477110462079,576.6410694197514,768.8547592263351,192.21368980658377,0.0,0.0,0.0,0.0,6.410385010871621,0.0,18.08238038614942,222.9789323140669,813.4194513768347,788.9266859798138,0.0,0.0,0.0,0.0,0.0,386.65830941805666,23.806242658402343,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-04-12 10:00:00+00:00,3,40.0,585.8308116452827,13.697263844014538,31.960282302700577,540.1732654985675,13.697263844014538,10.31019118040647,3.387072663608068,44.01050440842749,13.697263844014538,0.0,31.960282302700577,0.0,540.1732654985675,0.0,19.923292864021146,6.226029020006608,572.1335478012682,762.8447304016909,190.71118260042272,0.0,0.0,0.0,0.0,6.360541124066693,0.0,17.941626997443247,221.23937974193927,695.8214475551574,782.768023265712,0.0,0.0,0.0,0.0,111.24874383206453,269.3918369707458,23.807779256439076,0.0,0.0,0.0,0.0,0.0
