timestamp_hour_utc,representative_day_id,day_weight,it_load_kw,q_air_kw,q_cp_kw,q_rdhx_kw,s_air_kw,s_air_old_kw,s_air_new_kw,old_ac_capacity_eff_kw,q_air_to_ashp_kw,q_air_to_reject_kw,q_cp_to_wshp_kw,q_cp_to_free_kw,q_rdhx_to_wshp_kw,q_rdhx_to_chiller_kw,q_ashp_out_kw,p_ashp_kw,q_wshp_in_kw,q_wshp_out_kw,p_wshp_kw,q_chiller_evap_kw,p_chiller_kw,q_tower_kw,p_tower_kw,p_pump_kw,p_cdu_free_kw,p_terminal_kw,p_cooling_kw,p_grid_kw,q_heat_kw,q_tes_ch_kw,q_tes_dis_kw,e_tes_kwh,p_bess_ch_kw,p_bess_dis_kw,e_bess_kwh,max_theta_c,hotspot_slack_c,hotspot_penalty_yuan,bess_degradation_cost_yuan,power_balance_residual_kw,heat_balance_residual_kw
2025-04-12 11:00:00+00:00,3,40.0,603.6369348482709,14.179018795505948,33.08437718951387,556.3735388632512,14.179018795505948,10.70754866989374,3.4714701256122087,44.01050440842749,14.179018795505948,0.0,33.08437718951387,0.0,556.3735388632512,0.0,20.62402733891774,6.445008543411794,589.4579160527651,785.9438880703534,196.48597201758835,0.0,0.0,0.0,0.0,6.556266704317928,0.0,18.50086076855931,227.98810803387738,616.8148709832278,806.5679154092711,0.0,0.0,0.0,0.0,214.81017189892037,42.96203437978408,23.800239137100593,0.0,0.0,0.0,-1.7053025658242404e-13,0.0
2025-04-12 12:00:00+00:00,3,40.0,587.5752134922676,13.748839454856842,32.08062539466595,541.7457486427448,13.748839454856842,10.34611319162439,3.4027262632324513,44.01050440842749,13.748839454856842,0.0,32.08062539466595,0.0,541.7457486427448,0.0,19.998311934337224,6.249472479480382,573.8263740374108,765.1018320498811,191.27545801247027,0.0,0.0,0.0,0.0,6.3798762482674265,0.0,17.996758154144707,221.9015648943628,809.4767783866304,785.1001439842183,0.0,0.0,0.0,0.0,0.0,42.96203437978408,23.806879100320728,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-04-12 13:00:00+00:00,3,40.0,587.3429344296986,14.055245988709425,32.795573973655316,540.4921144673339,14.055245988709425,10.606212658833904,3.4490333298755207,44.01050440842749,14.055245988709425,0.0,32.795573973655316,0.0,540.4921144673339,0.0,20.443994165395527,6.388748176686102,573.2876884409891,764.3835845879854,191.09589614699635,0.0,0.0,0.0,0.0,6.388788363882997,0.0,18.046673353558134,221.9201060411236,956.7405527174407,784.827578753381,0.0,0.0,0.0,147.47751224661843,0.0,182.87148708619108,23.801786072727943,0.0,0.0,0.0,0.0,0.0
2025-04-12 14:00:00+00:00,3,40.0,601.6461876718628,14.459064459798476,33.73781707286311,553.4493061392014,14.459064459798476,10.930634151044384,3.5284303087540927,44.01050440842749,14.459064459798476,0.0,33.73781707286311,0.0,553.4493061392014,0.0,21.031366486979604,6.572302027181126,587.1871232120645,782.9161642827527,195.72904107068817,0.0,0.0,0.0,0.0,6.546627573577908,0.0,18.498359012132894,227.3463296835801,828.9925173554428,803.9475307697322,0.0,0.0,0.0,0.0,0.0,182.87148708619108,23.795711081058077,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-04-12 15:00:00+00:00,3,40.0,611.9794187319865,14.619991297593987,34.1133130277193,563.2461144066731,14.619991297593987,11.067441959520202,3.552549338073785,44.01050440842749,14.619991297593987,0.0,34.1133130277193,0.0,563.2461144066731,0.0,21.265441887409438,6.645450589815449,597.3594274343924,796.4792365791898,199.11980914479744,0.0,0.0,0.0,0.0,6.65586053489831,0.0,18.801651997736776,231.222772267248,1058.0123628981548,817.7446784665992,0.0,0.0,0.0,214.81017189892037,0.0,386.65830941805666,23.793136545036223,0.0,0.0,0.0,0.0,0.0
2025-04-12 16:00:00+00:00,3,40.0,601.341069378107,14.608442463155368,34.086365747362514,552.6462611675892,14.608442463155368,10.915773757220213,3.692668705935155,44.01050440842749,14.608442463155368,0.0,34.086365747362514,0.0,552.6462611675892,0.0,21.248643582771447,6.640201119616077,586.7326269149517,782.3101692199355,195.57754230498387,0.0,0.0,0.0,0.0,6.549053584096766,0.0,18.507991568933406,227.2747885776301,828.615857955737,803.5588128027069,0.0,0.0,0.0,0.0,0.0,386.65830941805666,23.79619267577986,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-04-12 17:00:00+00:00,3,40.0,601.6324184303065,14.579084703153237,34.01786430735754,553.0354694197956,14.579084703153237,10.992965572268321,3.5861191308849154,44.01050440842749,14.579084703153237,0.0,34.01786430735754,0.0,553.0354694197956,0.0,21.205941386404707,6.626856683251471,587.0533337271531,782.7377783028708,195.6844445757177,0.0,0.0,0.0,0.0,6.550890623418683,0.0,18.517272171745486,227.37946405413334,829.0118824844399,803.9437196892754,0.0,0.0,0.0,0.0,0.0,386.65830941805666,23.794562509424903,0.0,0.0,0.0,0.0,0.0
2025-04-12 18:00:00+00:00,3,40.0,613.4341598466564,14.764819184952055,34.45124476488812,564.2180958968163,14.764819184952055,11.086845210503718,3.677973974448337,44.01050440842749,14.764819184952055,0.0,34.45124476488812,0.0,564.2180958968163,0.0,21.476100632657534,6.711281447705479,598.6693406617045,798.2257875489393,199.5564468872348,0.0,0.0,0.0,0.0,6.675718301914808,0.0,18.859676459449503,231.8031230963046,630.4271110440404,819.7018881815968,0.0,0.0,0.0,0.0,214.81017189892037,160.2285068270949,23.792900244936817,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-04-12 19:00:00+00:00,3,40.0,603.0152505070226,14.26658915119735,33.28870801946047,555.4599533363648,14.26658915119735,10.725974866962908,3.540614284234442,44.01050440842749,14.26658915119735,0.0,33.28870801946047,0.0,555.4599533363648,0.0,20.7514024017416,6.48481325054425,588.7486613558253,784.9982151411004,196.2495537852751,0.0,0.0,0.0,0.0,6.553260773947462,0.0,18.496615440333215,227.78424325010005,719.5507499250582,805.7496175428421,0.0,0.0,0.0,0.0,111.24874383206452,42.96203437978408,23.79968278416187,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-04-12 20:00:00+00:00,3,40.0,593.6584187288023,13.877258741485734,32.38027039680004,547.4008895905164,13.877258741485734,10.418725284650181,3.4585334568355535,44.01050440842749,13.877258741485734,0.0,32.38027039680004,0.0,547.4008895905164,0.0,20.18510362397925,6.307844882493515,579.7811599873164,773.0415466497552,193.2603866624388,0.0,0.0,0.0,0.0,6.445417007809165,0.0,18.178992023675008,224.19264057641652,817.8510593052188,793.2266502737344,0.0,0.0,0.0,0.0,0.0,42.96203437978408,23.805448717036803,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-04-12 21:00:00+00:00,3,40.0,591.4524405914619,13.890539539677402,32.41125892591393,545.1506421258707,13.890539539677402,10.508848765099039,3.381690774578364,44.01050440842749,13.890539539677402,0.0,32.41125892591393,0.0,545.1506421258707,0.0,20.204421148621677,6.313881608944274,577.5619010517846,770.0825347357128,192.5206336839282,0.0,0.0,0.0,0.0,6.423844189036124,0.0,18.12831680464209,223.38667628655068,814.8391168780125,790.2869558843345,0.0,0.0,0.0,0.0,0.0,42.96203437978408,23.80368974567608,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-04-12 22:00:00+00:00,3,40.0,594.2428085530144,14.068600431531756,32.82673434024076,547.347473781242,14.068600431531756,10.586857214585667,3.4817432169460893,44.01050440842749,14.068600431531756,0.0,32.82673434024076,0.0,547.347473781242,0.0,20.463418809500737,6.3948183779689804,580.1742081214827,773.5656108286436,193.3914027071609,0.0,0.0,0.0,0.0,6.458276768019642,0.0,18.229880232578495,224.474378085728,818.7171866387423,794.0290296381443,0.0,0.0,0.0,0.0,0.0,42.96203437978408,23.80228781219808,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-04-12 23:00:00+00:00,3,40.0,606.9759122765488,14.549632081419018,33.949141523311035,558.477138671819,14.549632081419018,10.863559508726576,3.686072572692442,44.01050440842749,14.549632081419018,0.0,33.949141523311035,0.0,558.477138671819,0.0,21.163101209336755,6.613469127917736,592.4262801951301,789.90170692684,197.47542673171,0.0,0.0,0.0,0.0,6.603245632417521,0.0,18.646397364239505,229.33853885628477,836.3144511328335,811.0648081361768,0.0,0.0,0.0,0.0,0.0,42.96203437978408,23.79728146053367,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-06-08 00:00:00+00:00,4,59.0,533.7715859920365,13.271610143597428,30.967090335060657,489.53288551337846,13.271610143597428,10.1271225728315,3.1444875707659277,44.01050440842749,13.271610143597428,0.0,30.967090335060657,0.0,489.53288551337846,0.0,19.304160208868986,6.032550065271558,520.4999758484391,693.9999677979188,173.4999919494797,0.0,0.0,0.0,0.0,5.8243415651856045,0.0,16.496266713905175,201.85315029384202,735.6247362858785,713.3041280067878,0.0,0.0,0.0,0.0,0.0,42.96203437978408,23.81155233684396,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-06-08 01:00:00+00:00,4,59.0,539.7988065713527,14.649588970984082,34.18237426562951,490.96684333473905,14.649588970984082,11.50075555566487,3.1488334153192117,44.01050440842749,14.649588970984082,0.0,34.18237426562951,0.0,490.96684333473905,0.0,21.30849304870412,6.658904077720037,525.1492176003685,700.1989568004913,175.04973920012281,0.0,0.0,0.0,0.0,5.935139661316276,0.0,16.921992790940457,204.56577573009957,959.1747542003726,721.5074498491954,0.0,0.0,0.0,214.81017189892037,0.0,246.74885671164967,23.786297292341626,0.0,0.0,0.0,0.0,0.0
2025-06-08 02:00:00+00:00,4,59.0,550.1087276650597,15.127224203647526,35.29685647517754,499.6846469862346,15.127224203647526,11.923599057551192,3.203625146096333,44.01050440842749,15.127224203647526,0.0,35.29685647517754,0.0,499.6846469862346,0.0,22.00323520530549,6.876011001657965,534.9815034614122,713.3086712818829,178.32716782047072,0.0,0.0,0.0,0.0,6.055752164117673,0.0,17.28379090517864,208.542721891425,758.6514495564847,735.3119064871884,0.0,0.0,0.0,0.0,0.0,246.74885671164967,23.77838285074284,0.0,0.0,0.0,0.0,0.0
2025-06-08 03:00:00+00:00,4,59.0,557.8387070527873,15.079845610223853,35.18630642385565,507.5725550187079,15.079845610223853,11.866825729191632,3.2130198810322215,44.01050440842749,15.079845610223853,0.0,35.18630642385565,0.0,507.5725550187079,0.0,21.934320887598332,6.854475277374479,542.7588614425636,723.6784819234181,180.91962048085452,0.0,0.0,0.0,0.0,6.131314742902749,0.0,17.478841479404846,211.38425198053662,916.7004712799423,745.6128028110164,0.0,0.0,0.0,147.47751224661843,0.0,386.65830941805666,23.779362326473592,0.0,0.0,0.0,0.0,0.0
2025-06-08 04:00:00+00:00,4,59.0,567.6394526732597,15.581959586893507,36.35790570275151,515.6995873836146,15.581959586893507,12.362196949849649,3.2197626370438597,44.01050440842749,15.581959586893507,0.0,36.35790570275151,0.0,515.6995873836146,0.0,22.66466849002692,7.082708903133412,552.0574930863661,736.076657448488,184.019164362122,0.0,0.0,0.0,0.0,6.247733044918691,0.0,17.83513896707108,215.1847452772452,782.8241979505049,758.7413259385149,0.0,0.0,0.0,0.0,0.0,386.65830941805666,23.770196242767067,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-06-08 05:00:00+00:00,4,59.0,573.4548083029803,15.762567766226047,36.77932478786077,520.9129157488934,15.762567766226047,12.546140943750805,3.216426822475242,44.01050440842749,15.762567766226047,0.0,36.77932478786077,0.0,520.9129157488934,0.0,22.927371296328797,7.164803530102749,557.6922405367542,743.5896540490055,185.89741351225138,0.0,0.0,0.0,0.0,6.312508901124757,0.0,18.024375582366588,217.39910152584545,790.8539098288256,766.5170253453343,0.0,0.0,0.0,0.0,0.0,386.65830941805666,23.76662718152882,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-06-08 06:00:00+00:00,4,59.0,574.3479209335916,15.929359618521646,37.168505776550504,521.2500555385195,15.929359618521646,12.739123073272943,3.1902365452487036,44.01050440842749,15.929359618521646,0.0,37.168505776550504,0.0,521.2500555385195,0.0,23.169977626940575,7.24061800841893,558.4185613150701,744.5580817534267,186.13952043835667,0.0,0.0,0.0,0.0,6.327555728681711,0.0,18.08205422518692,217.7897484006442,792.1376693342356,767.7280593803672,0.0,0.0,0.0,0.0,0.0,386.65830941805666,23.762985225126005,0.0,0.0,0.0,-1.7053025658242404e-13,0.0
2025-06-08 07:00:00+00:00,4,59.0,587.6244849481474,15.823808586015659,36.92222003403653,534.8784563280951,15.823808586015659,12.629744839258407,3.1940637467572524,44.01050440842749,15.823808586015659,0.0,36.92222003403653,0.0,534.8784563280951,0.0,23.016448852386414,7.192640266370755,571.8006763621316,762.4009018161755,190.60022545404388,0.0,0.0,0.0,0.0,6.456451164302047,0.0,18.413225206638323,222.662542091355,810.2870270395024,785.4173506685619,0.0,0.0,0.0,0.0,0.0,386.65830941805666,23.765075686279342,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-06-08 08:00:00+00:00,4,59.0,581.0087451866085,15.618393791896558,36.442918847758634,528.9474325469535,15.618393791896558,12.459278035167028,3.1591157567295305,44.01050440842749,15.618393791896558,0.0,36.442918847758634,0.0,528.9474325469535,0.0,22.717663697304086,7.099269905407527,565.3903513947121,753.853801859616,188.463450464904,0.0,0.0,0.0,0.0,6.382761890902294,0.0,18.200583418141647,220.1460656793555,801.1548108659639,776.5714655569201,0.0,0.0,0.0,0.0,0.0,386.65830941805666,23.76822120549207,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-06-08 09:00:00+00:00,4,59.0,573.688846646571,15.50965551149056,36.18919619347796,521.9899949416024,15.50965551149056,12.336559591303178,3.1730959201873814,44.01050440842749,15.50965551149056,0.0,36.18919619347796,0.0,521.9899949416024,0.0,22.55949892580445,7.049843414313891,558.1791911350804,744.2389215134405,186.05973037836011,0.0,0.0,0.0,0.0,6.305575835220363,0.0,17.98464293754037,217.39979256543475,791.0886392120057,766.7984204392449,0.0,0.0,0.0,0.0,0.0,386.65830941805666,23.770453249551053,0.0,0.0,0.0,-1.4210854715202004e-13,0.0
2025-06-08 10:00:00+00:00,4,59.0,601.5449930373906,16.142733290804852,37.66637767854465,547.7358820680411,16.142733290804852,12.760899707275346,3.381833583529505,44.01050440842749,16.142733290804852,0.0,37.66637767854465,0.0,547.7358820680411,0.0,23.480339332079783,7.337606041274932,585.4022597465856,780.5363463287808,195.1340865821952,0.0,0.0,0.0,0.0,6.607350151036749,0.0,18.831004937047926,227.91004771155482,718.2062969168809,804.0166856608606,0.0,0.0,0.0,0.0,111.24874383206453,269.3918369707458,23.76276267718506,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-06-08 11:00:00+00:00,4,59.0,599.1087743548802,16.035368292911834,37.4158593501276,545.6575467118406,16.035368292911834,12.641567592487863,3.393800700423969,44.01050440842749,16.035368292911834,0.0,37.4158593501276,0.0,545.6575467118406,0.0,23.32417206241721,7.288803769505378,583.0734060619683,777.4312080826244,194.3578020206561,0.0,0.0,0.0,0.0,6.579051247622235,0.0,18.744884024976475,226.97054106276016,611.2691435187199,800.7553801450416,0.0,0.0,0.0,0.0,214.81017189892037,42.96203437978408,23.764970125864835,0.0,0.0,0.0,0.0,0.0
2025-06-08 12:00:00+00:00,4,59.0,573.3878792981064,15.555912218465338,36.29712850975244,521.5348385698885,15.555912218465338,12.270649765102034,3.2852624533633037,44.01050440842749,15.555912218465338,0.0,36.29712850975244,0.0,521.5348385698885,0.0,22.626781408676855,7.070869190211518,557.8319670796409,743.7759561061878,185.94398902654694,0.0,0.0,0.0,0.0,6.3042622409914575,0.0,17.977991917346003,217.2971123750959,790.6849916732023,766.4027375148646,0.0,0.0,0.0,0.0,0.0,42.96203437978408,23.771856312203045,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-06-08 13:00:00+00:00,4,59.0,560.2216272120861,15.180687397462627,35.42160392741279,509.61933588721075,15.180687397462627,12.042421495057571,3.138265902405055,44.01050440842749,15.180687397462627,0.0,35.42160392741279,0.0,509.61933588721075,0.0,22.08099985085473,6.900312453392104,545.0409398146235,726.7212530861646,181.68031327154114,0.0,0.0,0.0,0.0,6.158841476694491,0.0,17.5665517700834,212.30601897171115,920.0051584304157,748.8022529370193,0.0,0.0,0.0,147.47751224661843,0.0,182.87148708619108,23.776025301836587,0.0,0.0,0.0,0.0,0.0
2025-06-08 14:00:00+00:00,4,59.0,563.5201585637637,14.986471002626018,34.96843233946071,513.5652552216769,14.986471002626018,11.848069924345843,3.138401078280176,44.01050440842749,14.986471002626018,0.0,34.96843233946071,0.0,513.5652552216769,0.0,21.798503276546935,6.812032273920917,548.5336875611376,731.3782500815169,182.8445625203792,0.0,0.0,0.0,0.0,6.1847055224005905,0.0,17.616420601760318,213.45772091846104,776.9778794822247,753.1767533580638,0.0,0.0,0.0,0.0,0.0,182.87148708619108,23.779694560564195,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-06-08 15:00:00+00:00,4,59.0,602.3562590129512,14.637512362517322,34.154195512540404,553.5645511378935,14.637512362517322,10.9646053396513,3.6729070228660223,44.01050440842749,14.637512362517322,0.0,34.154195512540404,0.0,553.5645511378935,0.0,21.290927072752467,6.653414710235146,587.7187466504339,783.6249955339118,195.90624888347796,0.0,0.0,0.0,0.0,6.560271376755147,0.0,18.541853530836555,227.6617885013048,1044.8282194131764,804.9159226066643,0.0,0.0,0.0,214.81017189892037,0.0,386.65830941805666,23.795219128039435,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-06-08 16:00:00+00:00,4,59.0,615.9337377087282,15.077705102190595,35.18131190511138,565.674720701426,15.077705102190595,11.317982639712561,3.7597224624780345,44.01050440842749,15.077705102190595,0.0,35.18131190511138,0.0,565.674720701426,0.0,21.93120742136814,6.853502319177544,600.8560326065374,801.1413768087165,200.28534420217912,0.0,0.0,0.0,0.0,6.7121865641676015,0.0,18.980832013926207,232.83186509945048,848.7656028081788,823.0725842300847,0.0,0.0,0.0,0.0,0.0,386.65830941805666,23.78859729265599,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-06-08 17:00:00+00:00,4,59.0,615.2947380645251,15.154129216273946,35.35963483797253,564.7809740102784,15.154129216273946,11.455428006979556,3.6987012092943896,44.01050440842749,15.154129216273946,0.0,35.35963483797253,0.0,564.7809740102784,0.0,22.042369769125738,6.888240552851793,600.140608848251,800.1874784643346,200.04686961608365,0.0,0.0,0.0,0.0,6.708598785241961,0.0,18.982810343160917,232.6265192973383,847.9212573618634,822.2298482334603,0.0,0.0,0.0,0.0,0.0,386.65830941805666,23.78592865523869,0.0,0.0,0.0,0.0,0.0
2025-06-08 18:00:00+00:00,4,59.0,612.0817645453157,14.963611451998343,34.91509338799612,562.2030597053213,14.963611451998343,11.252949694250503,3.7106617577478396,44.01050440842749,14.963611451998343,0.0,34.91509338799612,0.0,562.2030597053213,0.0,21.765253021088498,6.8016415690901555,597.1181530933175,796.1575374577566,199.03938436443914,0.0,0.0,0.0,0.0,6.669483398693097,0.0,18.860036278851247,231.37054561107365,628.6421382574688,817.9227904788451,0.0,0.0,0.0,0.0,214.81017189892037,160.2285068270949,23.78987635913883,0.0,0.0,0.0,-1.9895196601282805e-13,0.0
2025-06-08 19:00:00+00:00,4,59.0,612.7765898880782,14.7444024722822,34.403605768658466,563.6285816471376,14.7444024722822,11.122048502045125,3.622353970237075,44.01050440842749,14.7444024722822,0.0,34.403605768658466,0.0,563.6285816471376,0.0,21.446403596046835,6.702001123764636,598.032187415796,797.3762498877279,199.34406247193198,0.0,0.0,0.0,0.0,6.66839398953113,0.0,18.842081133801127,231.55653871902885,733.0843847750425,818.8226534837747,0.0,0.0,0.0,0.0,111.24874383206452,42.96203437978408,23.7923404968671,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-06-08 20:00:00+00:00,4,59.0,607.230338178339,14.50845920426059,33.85307147660804,558.8688074974704,14.50845920426059,10.895827078941458,3.6126321253191325,44.01050440842749,14.50845920426059,0.0,33.85307147660804,0.0,558.8688074974704,0.0,21.103213388015405,6.594754183754814,592.7218789740784,790.2958386321045,197.57395965802613,0.0,0.0,0.0,0.0,6.604280219272946,0.0,18.65016849978762,229.4231625608415,836.6535007391806,811.3990520201199,0.0,0.0,0.0,0.0,0.0,42.96203437978408,23.79646194824563,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-06-08 21:00:00+00:00,4,59.0,601.818559038856,14.38770992945448,33.57132316872711,553.8595259406745,14.38770992945448,10.669064746392953,3.7186451830615272,44.01050440842749,14.38770992945448,0.0,33.57132316872711,0.0,553.8595259406745,0.0,20.927578079206516,6.539868149752036,587.4308491094016,783.2411321458687,195.81028303646718,0.0,0.0,0.0,0.0,6.545734954468559,0.0,18.476224154998903,227.3721102956867,829.1906693345427,804.1687102250753,0.0,0.0,0.0,0.0,0.0,42.96203437978408,23.80085082145111,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-06-08 22:00:00+00:00,4,59.0,595.4712304975054,14.519789285637327,33.87950833315376,547.0719328787146,14.519789285637327,10.733299616002583,3.7864896696347436,44.01050440842749,14.519789285637327,0.0,33.87950833315376,0.0,547.0719328787146,0.0,21.119693506381566,6.599904220744239,580.9514412118683,774.6019216158244,193.6504804039561,0.0,0.0,0.0,0.0,6.487104578781758,0.0,18.328939023757354,225.06642822723944,820.5376587247448,795.721615122206,0.0,0.0,0.0,0.0,0.0,42.96203437978408,23.799656848749226,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-06-08 23:00:00+00:00,4,59.0,594.7509750451991,14.32712698473695,33.429962964386206,546.9938850960759,14.32712698473695,10.685335792598362,3.6417911921385873,44.01050440842749,14.32712698473695,0.0,33.429962964386206,0.0,546.9938850960759,0.0,20.839457432344656,6.512330447607705,580.4238480604622,773.8984640806162,193.47461602015406,0.0,0.0,0.0,0.0,6.472837739892347,0.0,18.282442693363297,224.7422269010174,819.4932019462165,794.7379215129608,0.0,0.0,0.0,0.0,0.0,42.96203437978408,23.800511213668763,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-07-04 00:00:00+00:00,5,66.0,563.9915753682908,12.940205784154037,30.193813496359418,520.8575560877773,12.940205784154037,10.059014445317038,2.8811913388369987,44.01050440842749,12.940205784154037,0.0,30.193813496359418,0.0,520.8575560877773,0.0,18.822117504224053,5.881911720070017,551.0513695841368,734.7351594455156,183.6837898613789,0.0,0.0,0.0,0.0,6.114389965768556,0.0,17.25092570133259,212.93101724855006,924.4001048634591,753.5572769497396,0.0,0.0,0.0,147.47751224661843,0.0,182.87148708619108,23.81221901115309,0.0,0.0,0.0,-1.9895196601282805e-13,0.0
2025-07-04 01:00:00+00:00,5,66.0,555.1412780435036,12.765591823992947,29.786380922650203,512.5893052968604,12.765591823992947,9.862074578077376,2.9035172459155714,44.01050440842749,12.765591823992947,0.0,29.786380922650203,0.0,512.5893052968604,0.0,18.56813356217156,5.802541738178613,542.3756862195105,723.167581626014,180.7918954065035,0.0,0.0,0.0,0.0,6.019484480648108,0.0,16.981132352730896,209.59505397806112,764.7363320215646,741.7357151881855,0.0,0.0,0.0,0.0,0.0,182.87148708619108,23.815877721459863,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-07-04 02:00:00+00:00,5,66.0,552.5011766364046,12.74396052943544,29.735907902016017,510.02130820495324,12.74396052943544,9.894070142190127,2.8498903872453143,44.01050440842749,12.74396052943544,0.0,29.735907902016017,0.0,510.02130820495324,0.0,18.536669860997005,5.792709331561564,539.7572161069693,719.6762881426257,179.91907203565643,0.0,0.0,0.0,0.0,5.992290319110014,0.0,16.91062991192845,208.61470159825646,761.1158782346611,738.2129580036227,0.0,0.0,0.0,0.0,0.0,182.87148708619108,23.81526455415039,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-07-04 03:00:00+00:00,5,66.0,551.0076919155335,12.76905575357174,29.79446342500072,508.4441727369611,12.76905575357174,9.893056523228537,2.8759992303432025,44.01050440842749,12.76905575357174,0.0,29.79446342500072,0.0,508.4441727369611,0.0,18.573172005195257,5.804116251623518,538.2386361619618,717.6515148826157,179.41287872065394,0.0,0.0,0.0,0.0,5.978275630119633,0.0,16.874129859654943,208.06940046205204,973.8872642765059,736.224686887811,0.0,0.0,0.0,214.81017189892037,0.0,386.65830941805666,23.81527410390554,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-07-04 04:00:00+00:00,5,66.0,549.5207933280129,12.740270637144313,29.727298153336726,507.05322453753195,12.740270637144313,9.822244538263131,2.9180260988811826,44.01050440842749,12.740270637144313,0.0,29.727298153336726,0.0,507.05322453753195,0.0,18.531302744937182,5.791032107792869,536.7805226908687,715.7073635878248,178.9268408969562,0.0,0.0,0.0,0.0,5.962351189975422,0.0,16.826311124452936,207.5065353191774,757.0273286471903,734.238666332762,0.0,0.0,0.0,0.0,0.0,386.65830941805666,23.816612531984163,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-07-04 05:00:00+00:00,5,66.0,548.7210887916489,12.66705673962833,29.55646572579943,506.497566326221,12.66705673962833,9.844236086073886,2.8228206535544444,44.01050440842749,12.66705673962833,0.0,29.55646572579943,0.0,506.497566326221,0.0,18.424809803095755,5.757753063467423,536.0540320520204,714.7387094026938,178.68467735067344,0.0,0.0,0.0,0.0,5.951669635036192,0.0,16.79743331691598,207.191533366093,755.9126221577419,733.1635192057895,0.0,0.0,0.0,0.0,0.0,386.65830941805666,23.816253530516352,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-07-04 06:00:00+00:00,5,66.0,545.4642942317033,12.55949230407305,29.30548204283711,503.5993198847931,12.55949230407305,9.66441539100268,2.89507691307037,44.01050440842749,12.55949230407305,0.0,29.30548204283711,0.0,503.5993198847931,0.0,18.268352442288073,5.708860138215023,532.9048019276303,710.539735903507,177.63493397587675,0.0,0.0,0.0,0.0,5.915157660133045,0.0,16.685435739927065,205.94438751415188,751.4086817458551,728.8080883457951,0.0,0.0,0.0,0.0,0.0,386.65830941805666,23.819697032354007,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-07-04 07:00:00+00:00,5,66.0,550.4560618809871,12.682262479676154,29.591945785911015,508.1818536153999,12.682262479676154,9.750991813376217,2.9312706662999366,44.01050440842749,12.682262479676154,0.0,29.591945785911015,0.0,508.1818536153999,0.0,18.446927243165316,5.7646647634891615,537.773799401311,717.0317325350812,179.2579331337703,0.0,0.0,0.0,0.0,5.96957690973133,0.0,16.83898630262254,207.83116110961333,758.2872229906004,735.4786597782465,0.0,0.0,0.0,0.0,0.0,386.65830941805666,23.81808645085811,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-07-04 08:00:00+00:00,5,66.0,556.6533948802451,12.801821362712163,29.87091651299504,513.9806570045378,12.801821362712163,9.859925747821043,2.94189561489112,44.01050440842749,12.801821362712163,0.0,29.87091651299504,0.0,513.9806570045378,0.0,18.620831073035873,5.81900971032371,543.8515735175328,725.1354313567103,181.28385783917759,0.0,0.0,0.0,0.0,6.035934065435228,0.0,17.025599547304342,210.1644011622409,766.8177960424858,743.7562624297462,0.0,0.0,0.0,0.0,0.0,386.65830941805666,23.816248837702748,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-07-04 09:00:00+00:00,5,66.0,555.5835646963462,12.803289492807542,29.874342149884257,512.9059330536546,12.803289492807542,9.885362651382065,2.9179268414254764,44.01050440842749,12.803289492807542,0.0,29.874342149884257,0.0,512.9059330536546,0.0,18.622966534992788,5.819677042185246,542.7802752035388,723.7070336047184,180.9267584011796,0.0,0.0,0.0,0.0,6.025289595033073,0.0,16.999159942580153,209.77088498097808,765.3544496773243,742.3300001397112,0.0,0.0,0.0,0.0,0.0,386.65830941805666,23.8157603143952,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-07-04 10:00:00+00:00,5,66.0,550.261433786104,12.74177761936556,29.730814445186304,507.78884172155233,12.74177761936556,9.730637641960616,3.0111399774049437,44.01050440842749,12.74177761936556,0.0,29.730814445186304,0.0,507.78884172155233,0.0,18.53349471907718,5.791717099711619,537.5196561667386,716.6928748889848,179.1732187222462,0.0,0.0,0.0,0.0,5.969812850571112,0.0,16.83990808475068,207.7746567572796,758.0360905433836,735.226369608062,0.0,0.0,0.0,0.0,0.0,386.65830941805666,23.818909078190153,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-07-04 11:00:00+00:00,5,66.0,546.3146459630349,12.670186277055656,29.563767979796523,504.08069170618273,12.670186277055656,9.716959692257447,2.9532265847982098,44.01050440842749,12.670186277055656,0.0,0.0,29.563767979796694,504.08069170618273,0.0,18.4293618575355,5.759175580479844,504.0806917061826,672.1075889415768,168.0268972353942,0.0,0.0,29.563767979796648,0.4434565196969497,5.632082276657757,0.5912753595959339,16.725414481562375,197.17830145338706,528.6827755175016,690.5369507991122,0.0,0.0,0.0,0.0,214.81017189892037,160.2285068270949,23.81910802829063,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-07-04 12:00:00+00:00,5,66.0,528.2937908443811,11.987565817316945,27.970986907072863,488.33523811999123,11.987565817316945,9.177918947481476,2.8096468698354675,44.01050440842749,11.987565817316945,0.0,0.0,27.97098690707287,488.33523811999123,0.0,17.43645937064283,5.448893553325885,488.33523811999123,651.113650826655,162.77841270666374,0.0,0.0,27.970986907072913,0.41956480360609366,5.442772119341369,0.5594197381414574,16.12568999367281,190.77475291475133,607.819799927068,668.5501101972978,0.0,0.0,0.0,0.0,111.24874383206452,42.96203437978408,23.82900865919109,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-07-04 13:00:00+00:00,5,66.0,533.0204014272432,12.372320838592485,28.86874862338246,491.7793319652685,12.372320838592485,9.639253859927582,2.733066978664903,44.01050440842749,12.372320838592485,0.0,28.86874862338246,0.0,491.7793319652685,0.0,17.996103037952704,5.62378219936022,520.6480805886509,694.1974407848679,173.54936019621698,0.0,0.0,0.0,0.0,5.783855778354159,0.0,16.330499371585137,201.28749754551652,881.785411219378,712.1935438228206,0.0,0.0,0.0,147.47751224661843,0.0,182.87148708619108,23.820165451989126,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-07-04 14:00:00+00:00,5,66.0,542.9667361061917,12.855085085043129,29.995198531767294,500.11645248938123,12.855085085043129,10.159525857735792,2.6955592273073368,44.01050440842749,12.855085085043129,0.0,29.995198531767294,0.0,500.11645248938123,0.0,18.69830557824455,5.843220493201422,530.1116510211485,706.8155346948647,176.70388367371618,0.0,0.0,0.0,0.0,5.901020480846831,0.0,16.689919602565773,205.13804425033018,748.1047803565218,725.5138402731093,0.0,0.0,0.0,0.0,0.0,182.87148708619108,23.810291011434767,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-07-04 15:00:00+00:00,5,66.0,550.8725653404197,12.98497879368068,30.298283851921585,507.5893026948174,12.98497879368068,10.259822969067514,2.725155824613166,44.01050440842749,12.98497879368068,0.0,30.298283851921585,0.0,507.5893026948174,0.0,18.887241881717355,5.9022630880366735,537.8875865467389,717.1834487289852,179.2958621822463,0.0,0.0,0.0,0.0,5.984841542505821,0.0,16.922517310232116,208.10548412302091,973.7882213623609,736.0706906107026,0.0,0.0,0.0,214.81017189892037,0.0,386.65830941805666,23.808460726361567,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-07-04 16:00:00+00:00,5,66.0,552.7409734503183,13.099292999099363,30.56501699789851,509.0766634533205,13.099292999099363,10.424430588610344,2.6748624104890197,44.01050440842749,13.099292999099363,0.0,0.0,30.565016997898738,509.0766634533205,0.0,19.053517089599072,5.95422409049971,509.0766634533202,678.7688846044268,169.6922211511067,0.0,0.0,30.565016997898773,0.45847525496848157,5.7020669744911725,0.6113003399579747,16.997536069095077,199.41582388011912,537.3466254315169,697.8224016940259,0.0,0.0,0.0,0.0,214.81017189892037,160.2285068270949,23.805404772544268,0.0,0.0,0.0,-1.4210854715202004e-13,0.0
2025-07-04 17:00:00+00:00,5,66.0,552.7391264069563,13.109627373048827,30.589130537113924,509.04036849679346,13.109627373048827,10.423952911494649,2.6856744615541785,44.01050440842749,13.109627373048827,0.0,30.589130537113924,0.0,509.04036849679346,0.0,19.06854890625284,5.958921533204013,539.6294990339075,719.5059987118766,179.87649967796915,0.0,0.0,0.0,0.0,6.008077601081354,0.0,16.998750280290462,208.84224909254496,761.5813754995013,738.5745476181295,0.0,0.0,0.0,0.0,0.0,160.2285068270949,23.805485931189168,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-07-04 18:00:00+00:00,5,66.0,600.702697724789,14.191455578488583,33.11339634980669,553.3978457964936,14.191455578488583,11.38326248147898,2.808193097009603,44.01050440842749,14.191455578488583,0.0,33.11339634980669,0.0,553.3978457964936,0.0,20.642117205074303,6.4506616265857195,586.5112421463002,782.0149895284003,195.50374738210007,0.0,0.0,0.0,0.0,6.527380348459136,0.0,18.470534972465277,226.9523243296102,716.4062782223347,802.6571067334746,0.0,0.0,0.0,0.0,111.24874383206452,42.96203437978408,23.787320615001907,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-07-04 19:00:00+00:00,5,66.0,596.5159673214683,14.106538782029556,32.915257158068954,549.4941713813698,14.106538782029556,11.33665174039652,2.7698870416330355,44.01050440842749,14.106538782029556,0.0,32.915257158068954,0.0,549.4941713813698,0.0,20.518601864770265,6.4120630827407075,582.4094285394389,776.5459047192518,194.13647617981295,0.0,0.0,0.0,0.0,6.482399428555768,0.0,18.345776607601664,225.37671529871108,821.8926826201794,797.0645065840221,0.0,0.0,0.0,0.0,0.0,42.96203437978408,23.788194208199997,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-07-04 20:00:00+00:00,5,66.0,552.0518882796927,14.250030638186276,33.250071489101316,504.551786152405,14.250030638186276,11.469803723463736,2.7802269147225402,44.01050440842749,14.250030638186276,0.0,33.250071489101316,0.0,504.551786152405,0.0,20.727317291907312,6.477286653721035,537.8018576415063,717.0691435220084,179.2672858805021,0.0,0.0,0.0,0.0,6.043020006197089,0.0,17.194506926163676,208.9820994665839,761.0339877462766,737.7964608139157,0.0,0.0,0.0,0.0,0.0,42.96203437978408,23.785611295456107,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-07-04 21:00:00+00:00,5,66.0,536.4362197122941,13.604479216792491,31.74378483918247,491.08795565631914,13.604479216792491,10.840731208278509,2.763748008513981,44.01050440842749,13.604479216792491,0.0,31.74378483918247,0.0,491.08795565631914,0.0,19.788333406243623,6.183854189451132,522.8317404955017,697.1089873273355,174.27724683183388,0.0,0.0,0.0,0.0,5.863193101738666,0.0,16.657055097388884,202.98134922041254,739.4175689327067,716.8973207335791,0.0,0.0,0.0,0.0,0.0,42.96203437978408,23.797692576990734,0.0,0.0,0.0,0.0,0.0
2025-07-04 22:00:00+00:00,5,66.0,531.4018969505333,13.30245995372556,31.03907322535963,487.0603637714481,13.30245995372556,10.529954303011618,2.772505650713941,44.01050440842749,13.30245995372556,0.0,31.03907322535963,0.0,487.0603637714481,0.0,19.34903265996445,6.046572706238891,518.0994369968078,690.7992493290769,172.69981233226923,0.0,0.0,0.0,0.0,5.80177583447527,0.0,16.46468461694837,201.01284548993178,732.414742440465,710.1482819890414,0.0,0.0,0.0,0.0,0.0,42.96203437978408,23.80350887240921,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-07-04 23:00:00+00:00,5,66.0,528.6869526739996,12.911234938202266,30.126214855805284,485.6495028799921,12.911234938202266,10.127251323417791,2.783983614784476,44.01050440842749,12.911234938202266,0.0,30.126214855805284,0.0,485.6495028799921,0.0,18.77997809193057,5.868743153728303,515.7757177357973,687.7009569810631,171.92523924526577,0.0,0.0,0.0,0.0,5.76028147447408,0.0,16.316353633246383,199.87061750671455,728.5575701807142,706.4809350729937,0.0,0.0,0.0,0.0,0.0,42.96203437978408,23.81116193265697,0.0,0.0,0.0,0.0,0.0
2025-09-25 00:00:00+00:00,6,31.0,580.626548407498,14.84640686366211,34.64161601521159,531.1385255286245,14.84640686366211,11.09404095819125,3.7523659054708602,44.01050440842749,14.84640686366211,0.0,34.64161601521159,0.0,531.1385255286245,0.0,21.59477361987216,6.74836675621005,565.7801415438361,754.3735220584481,188.59338051461202,0.0,0.0,0.0,0.0,6.350633735742593,0.0,18.000991630912115,219.6933726374768,800.3199210449749,775.9682956783203,0.0,0.0,0.0,0.0,0.0,42.96203437978408,23.792532402513597,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-09-25 01:00:00+00:00,6,31.0,562.9993564957928,14.481370677463195,33.78986491408078,514.7281209042487,14.481370677463195,10.868559500762629,3.612811176700566,44.01050440842749,14.481370677463195,0.0,33.78986491408078,0.0,514.7281209042487,0.0,21.06381189449192,6.582441217028725,548.5179858183296,731.3573144244394,182.83932860610986,0.0,0.0,0.0,0.0,6.160977156464912,0.0,17.47280036691415,213.05554734651767,990.8650757412307,752.4211263189313,0.0,0.0,0.0,214.81017189892037,0.0,246.74885671164967,23.796656938464515,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-09-25 02:00:00+00:00,6,31.0,556.114965201294,14.474816174519313,33.774571073878384,507.8655779528963,14.474816174519313,10.834207373198847,3.6406088013204663,44.01050440842749,14.474816174519313,0.0,33.774571073878384,0.0,507.8655779528963,0.0,21.054278072028094,6.5794618975087795,541.6401490267747,722.1868653690328,180.5467163422582,0.0,0.0,0.0,0.0,6.091892911745314,0.0,17.287210211111553,210.50528136262386,766.6202465639178,743.2411434410609,0.0,0.0,0.0,0.0,0.0,246.74885671164967,23.797361737765655,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-09-25 03:00:00+00:00,6,31.0,560.6667242125247,14.602592677497816,34.07271624749489,511.9914152875321,14.602592677497816,10.8939773029504,3.7086153745474153,44.01050440842749,14.602592677497816,0.0,34.07271624749489,0.0,511.9914152875321,0.0,21.240134803633186,6.63754212613537,546.064131535027,728.0855087133692,182.0213771783423,0.0,0.0,0.0,0.0,6.142095640300167,0.0,17.427908353312326,212.22892329809017,920.3731597572332,749.3256435170024,0.0,0.0,0.0,147.47751224661843,0.0,386.65830941805666,23.796297052077104,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-09-25 04:00:00+00:00,6,31.0,559.6339773760104,14.183895363234878,33.09575584754804,512.3543261652276,14.183895363234878,10.647510518255372,3.536384844979507,44.01050440842749,14.183895363234878,0.0,33.09575584754804,0.0,512.3543261652276,0.0,20.63112052834164,6.4472251651067625,545.4500820127756,727.2667760170341,181.81669400425852,0.0,0.0,0.0,0.0,6.116415937078717,0.0,17.331317931601706,211.71165303804574,771.3456304140561,747.8978965453757,0.0,0.0,0.0,0.0,0.0,386.65830941805666,23.80092674545984,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-09-25 05:00:00+00:00,6,31.0,570.1893381712493,14.445809667130593,33.70688922330471,522.036639280814,14.445809667130593,10.845635694832954,3.6001739722976396,44.01050440842749,14.445809667130593,0.0,33.70688922330471,0.0,522.036639280814,0.0,21.01208678855359,6.5662771214229965,555.7435285041187,740.9913713388248,185.2478428347062,0.0,0.0,0.0,0.0,6.231573069507281,0.0,17.657320482614576,215.70301350825105,785.8923516795003,762.0034581273784,0.0,0.0,0.0,0.0,0.0,386.65830941805666,23.797084783626346,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-09-25 06:00:00+00:00,6,31.0,579.5127347901592,14.510268137715732,33.8572923213367,531.1451743311069,14.510268137715732,10.954927999840622,3.5553401378751097,44.01050440842749,14.510268137715732,0.0,33.8572923213367,0.0,531.1451743311069,0.0,21.105844563950157,6.595576426234424,565.0024666524436,753.336622203258,188.3341555508145,0.0,0.0,0.0,0.0,6.32717051295117,0.0,17.919890986956133,219.17679347695622,798.6895282671154,774.4424667672082,0.0,0.0,0.0,0.0,0.0,386.65830941805666,23.79479234622876,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-09-25 07:00:00+00:00,6,31.0,588.0448089543725,14.407840347082653,33.61829414319285,540.0186744640969,14.407840347082653,10.867661217062466,3.540179130020187,44.01050440842749,14.407840347082653,0.0,33.61829414319285,0.0,540.0186744640969,0.0,20.956858686665676,6.549018339583023,573.6369686072898,764.8492914763863,191.21232286909657,0.0,0.0,0.0,0.0,6.408735568936755,0.0,18.12722562266799,222.29730240028434,810.3421113546568,785.8061501630519,0.0,0.0,0.0,0.0,0.0,386.65830941805666,23.796536364018195,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-09-25 08:00:00+00:00,6,31.0,589.0935719313475,14.000028550325341,32.66673328409245,542.4268100969298,14.000028550325341,10.536466686336777,3.4635618639885646,44.01050440842749,14.000028550325341,0.0,32.66673328409245,0.0,542.4268100969298,0.0,20.363677891382313,6.3636493410569726,575.0935433810223,766.7913911746964,191.6978477936741,0.0,0.0,0.0,0.0,6.404270099492073,0.0,18.08140796124212,222.54717519546526,811.6407471268127,787.1550690660787,0.0,0.0,0.0,0.0,0.0,386.65830941805666,23.803153839630504,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-09-25 09:00:00+00:00,6,31.0,586.064822463597,14.00927247960551,32.68830245241285,539.3672475315786,14.00927247960551,10.43931986176858,3.5699526178369307,44.01050440842749,14.00927247960551,0.0,32.68830245241285,0.0,539.3672475315786,0.0,20.377123606698923,6.367851127093413,572.0555499839915,762.7407333119886,190.68518332799715,0.0,0.0,0.0,0.0,6.3743215488881715,0.0,17.995709953459812,221.42306595743855,807.4878884210356,783.1178569186875,0.0,0.0,0.0,0.0,0.0,386.65830941805666,23.805045828163923,0.0,0.0,0.0,0.0,0.0
2025-09-25 10:00:00+00:00,6,31.0,589.882534831607,14.137995712785905,32.988656663167106,542.7558824556539,14.137995712785905,10.629734669862167,3.5082610429237384,44.01050440842749,14.137995712785905,0.0,32.988656663167106,0.0,542.7558824556539,0.0,20.56435740041586,6.4263616876299565,575.744539118821,767.6593854917612,191.9148463729403,0.0,0.0,0.0,0.0,6.417218524451552,0.0,18.12594366513312,222.88437025015494,701.5181612496974,788.223742892177,0.0,0.0,0.0,0.0,111.24874383206453,269.3918369707458,23.801286686297242,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-09-25 11:00:00+00:00,6,31.0,596.9015300254065,14.388405235297684,33.57294554902792,548.940179241081,14.388405235297684,10.748031115142933,3.6403741201547515,44.01050440842749,14.388405235297684,0.0,33.57294554902792,0.0,548.940179241081,0.0,20.92858943316027,6.540184197862584,582.5131247901089,776.6841663868119,194.17104159670296,0.0,0.0,0.0,0.0,6.496590158881649,0.0,18.35137086127034,225.55918681471752,607.6505449412036,797.6127558199721,0.0,0.0,0.0,0.0,214.81017189892037,42.96203437978408,23.79898891209961,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-09-25 12:00:00+00:00,6,31.0,590.6705895303462,14.435651346970616,33.683186476264765,542.5517517071107,14.435651346970616,10.745435285325485,3.690216061645131,44.01050440842749,14.435651346970616,0.0,33.683186476264765,0.0,542.5517517071107,0.0,20.99731105013908,6.561659703168462,576.2349381833754,768.3132509111672,192.0783127277918,0.0,0.0,0.0,0.0,6.43601311135905,0.0,18.191997802024463,223.26798334434378,813.93857287469,789.3105619613062,0.0,0.0,0.0,0.0,0.0,42.96203437978408,23.79907624839284,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-09-25 13:00:00+00:00,6,31.0,582.8526041395903,14.292579359418529,33.34935183864322,535.2106729415285,14.292579359418529,10.607009815713127,3.6855695437054017,44.01050440842749,14.292579359418529,0.0,33.34935183864322,0.0,535.2106729415285,0.0,20.789206340972406,6.496626981553877,568.5600247801717,758.080033040229,189.52000826005724,0.0,0.0,0.0,0.0,6.352587284574581,0.0,17.957487411206277,220.32670993739197,950.6568263236006,778.8692393812014,0.0,0.0,0.0,147.47751224661843,0.0,182.87148708619108,23.80179399400288,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-09-25 14:00:00+00:00,6,31.0,579.6369780864256,14.190587675259655,33.11137124227252,532.3350191688934,14.190587675259655,10.402122963825704,3.788464711433951,44.01050440842749,14.190587675259655,0.0,33.11137124227252,0.0,532.3350191688934,0.0,20.64085480037768,6.4502671251180255,565.4463904111659,753.9285205482212,188.4821301370553,0.0,0.0,0.0,0.0,6.316691328957109,0.0,17.84557776530539,219.09466635643582,798.7316444428614,774.5693753485989,0.0,0.0,0.0,0.0,0.0,182.87148708619108,23.80574906416813,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-09-25 15:00:00+00:00,6,31.0,580.4506328796796,14.20776121517699,33.15144283541297,533.0914288290898,14.20776121517699,10.53110454527102,3.67665666990597,44.01050440842749,14.20776121517699,0.0,33.15144283541297,0.0,533.0914288290898,0.0,20.665834494802894,6.458073279625904,566.2428716645027,754.9904955526702,188.74762388816754,0.0,0.0,0.0,0.0,6.325457573353287,0.0,17.87804880729305,219.40920354843976,1014.6700083270396,775.656330047473,0.0,0.0,0.0,214.81017189892037,0.0,386.65830941805666,23.80326597640638,0.0,0.0,0.0,-1.4210854715202004e-13,0.0
2025-09-25 16:00:00+00:00,6,31.0,580.5047003470874,14.205621132983211,33.14644931029415,533.15262990381,14.205621132983211,10.505824486674173,3.6997966463090375,44.01050440842749,14.205621132983211,0.0,33.14644931029415,0.0,533.15262990381,0.0,20.66272164797558,6.457100514992369,566.299079214104,755.0654389521387,188.76635973803468,0.0,0.0,0.0,0.0,6.325919778346924,0.0,17.877497107403496,219.42687713877746,799.9315774858648,775.7281606001143,0.0,0.0,0.0,0.0,0.0,386.65830941805666,23.803758126472783,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-09-25 17:00:00+00:00,6,31.0,584.6036438866398,14.336981274269016,33.45295630662769,536.8137063057432,14.336981274269016,10.583480050371897,3.7535012238971195,44.01050440842749,14.336981274269016,0.0,33.45295630662769,0.0,536.8137063057432,0.0,20.853790944391296,6.51680967012228,570.2666626123707,760.3555501498276,190.0888875374569,0.0,0.0,0.0,0.0,6.371725752256261,0.0,18.007859114293424,220.98528207412886,805.5889259607686,781.209341094219,0.0,0.0,0.0,0.0,0.0,386.65830941805666,23.802249803929183,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-09-25 18:00:00+00:00,6,31.0,597.0969324033201,14.771333126338416,34.46644396145629,547.8591553155253,14.771333126338416,10.974846085569684,3.7964870407687314,44.01050440842749,14.771333126338416,0.0,34.46644396145629,0.0,547.8591553155253,0.0,21.485575456492242,6.714242330153826,582.3255992769815,776.4341323693086,194.10853309232715,0.0,0.0,0.0,0.0,6.512584871998941,0.0,18.41995325450511,225.75531354898504,608.0420740533848,797.9197078258009,0.0,0.0,0.0,0.0,214.81017189892037,160.2285068270949,23.794909254988543,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-09-25 19:00:00+00:00,6,31.0,601.2979261905205,14.914496681242575,34.80049225623267,551.5829372530452,14.914496681242575,11.145693430975475,3.7688032502670996,44.01050440842749,14.914496681242575,0.0,34.80049225623267,0.0,551.5829372530452,0.0,21.693813354534655,6.7793166732920795,586.3834295092779,781.8445726790371,195.46114316975928,0.0,0.0,0.0,0.0,6.559844140217432,0.0,18.56082587821607,227.36112986148484,717.4103122199408,803.5383860335718,0.0,0.0,0.0,0.0,111.24874383206452,42.96203437978408,23.791555537271304,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-09-25 20:00:00+00:00,6,31.0,604.3630859303933,15.08947736504516,35.208780518438694,554.0648280469093,15.08947736504516,11.225581194545821,3.8638961704993395,44.01050440842749,15.08947736504516,0.0,35.208780518438694,0.0,554.0648280469093,0.0,21.948330712792963,6.858853347747801,589.273608565348,785.6981447537974,196.42453618844934,0.0,0.0,0.0,0.0,6.596911696022254,0.0,18.669412714263483,228.54971394648288,832.9127998768761,807.6464754665903,0.0,0.0,0.0,0.0,0.0,42.96203437978408,23.790143207363776,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-09-25 21:00:00+00:00,6,31.0,590.4940000715986,14.830458963887597,34.60440424907105,541.0591368586398,14.830458963887597,11.019833677619374,3.8106252862682233,44.01050440842749,14.830458963887597,0.0,34.60440424907105,0.0,541.0591368586398,0.0,21.571576674745597,6.741117710857999,575.6635411077109,767.5513881436145,191.88784703590363,0.0,0.0,0.0,0.0,6.4487234960585305,0.0,18.255442039272044,223.3331302820922,813.8271303536908,789.1229648183602,0.0,0.0,0.0,0.0,0.0,42.96203437978408,23.793987145823703,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-09-25 22:00:00+00:00,6,31.0,602.0616899190807,15.069026674543068,35.16106224060047,551.8316010039373,15.069026674543068,11.24540111308609,3.8236255614569785,44.01050440842749,15.069026674543068,0.0,35.16106224060047,0.0,551.8316010039373,0.0,21.918584253880827,6.849557579337758,586.9926632445378,782.6568843260503,195.66422108151258,0.0,0.0,0.0,0.0,6.573147877257387,0.0,18.607207404160473,227.6941339422682,829.7558238613489,804.5754685799311,0.0,0.0,0.0,0.0,0.0,42.96203437978408,23.78969002672284,0.0,0.0,0.0,0.0,0.0
2025-09-25 23:00:00+00:00,6,31.0,604.0814568865544,14.955024875366615,34.895058042522095,554.2313739686656,14.955024875366615,11.126803008736307,3.828221866630308,44.01050440842749,14.955024875366615,0.0,34.895058042522095,0.0,554.2313739686656,0.0,21.75276345507871,6.797738579712097,589.1264320111877,785.5019093482503,196.37547733706256,0.0,0.0,0.0,0.0,6.589165480962319,0.0,18.638387908084677,228.40076930582165,832.4822261923761,807.254672803329,0.0,0.0,0.0,0.0,0.0,42.96203437978408,23.791877307429232,0.0,0.0,0.0,0.0,0.0
2025-10-25 00:00:00+00:00,7,36.0,505.5159282329157,13.258546496026879,30.936608490729377,461.3207732461595,13.258546496026879,9.744073658830606,3.514472837196273,44.01050440842749,13.258546496026879,0.0,30.936608490729377,0.0,461.3207732461595,0.0,19.28515853967546,6.026612043648582,492.2573817368889,656.3431756491851,164.08579391229628,0.0,0.0,0.0,0.0,5.541305987183477,0.0,15.719849912878114,191.37356185600646,696.8894900889221,675.6283341888605,0.0,0.0,0.0,0.0,0.0,42.96203437978408,23.817212834669423,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-10-25 01:00:00+00:00,7,36.0,503.184815411444,13.208545798946357,30.81994019754149,459.156329414956,13.208545798946357,9.645096521986833,3.563449276959524,44.01050440842749,13.208545798946357,0.0,30.81994019754149,0.0,459.156329414956,0.0,19.212430253012883,6.003884454066526,489.9762696124975,653.3016928166633,163.32542320416582,0.0,0.0,0.0,0.0,5.516161500075805,0.0,15.645087720092183,190.49055687840035,908.4855441887646,672.5141230696761,0.0,0.0,0.0,214.81017189892037,0.0,246.74885671164967,23.81908442128068,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
