timestamp_hour_utc,representative_day_id,day_weight,it_load_kw,q_air_kw,q_cp_kw,q_rdhx_kw,s_air_kw,s_air_old_kw,s_air_new_kw,old_ac_capacity_eff_kw,q_air_to_ashp_kw,q_air_to_reject_kw,q_cp_to_wshp_kw,q_cp_to_free_kw,q_rdhx_to_wshp_kw,q_rdhx_to_chiller_kw,q_ashp_out_kw,p_ashp_kw,q_wshp_in_kw,q_wshp_out_kw,p_wshp_kw,q_chiller_evap_kw,p_chiller_kw,q_tower_kw,p_tower_kw,p_pump_kw,p_cdu_free_kw,p_terminal_kw,p_cooling_kw,p_grid_kw,q_heat_kw,q_tes_ch_kw,q_tes_dis_kw,e_tes_kwh,p_bess_ch_kw,p_bess_dis_kw,e_bess_kwh,max_theta_c,hotspot_slack_c,hotspot_penalty_yuan,bess_degradation_cost_yuan,power_balance_residual_kw,heat_balance_residual_kw
2025-01-15 00:00:00+00:00,0,71.0,561.7189692350827,41.84070744428431,70.5132377637065,449.36502402709186,41.84070744428375,20.10453596169491,21.736171482588844,90.4486974758585,41.84070744428432,0.0,70.5132377637065,0.0,449.36502402709186,0.0,60.859210828049925,19.0185033837656,519.8782617907983,693.1710157210644,173.2927539302661,0.0,0.0,0.0,0.0,6.609047373182113,0.0,21.89959073102898,220.81989541824277,782.5388646533254,754.0302265491143,0.0,0.0,0.0,0.0,0.0,2467.3135246243564,23.629488095064413,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-01-15 01:00:00+00:00,0,71.0,570.1233267800533,42.4747920773289,71.55382500468679,456.0947096980376,42.47479207732835,20.395301868693544,22.07949020863481,90.4486974758585,42.47479207732891,0.0,71.55382500468679,0.0,456.0947096980376,0.0,61.78151574884205,19.30672367151314,527.6485347027244,703.5313796036326,175.88284490090814,0.0,0.0,0.0,0.0,6.70756184712098,0.0,22.228617969021883,224.12574838856415,794.2490751686174,765.3128953524746,0.0,0.0,0.0,0.0,0.0,2467.3135246243564,23.62407659781513,0.0,0.0,0.0,0.0,0.0
2025-01-15 02:00:00+00:00,0,71.0,575.7849346703858,42.49348409927931,71.3690384037759,461.92241216733044,42.493484099278746,20.396065663912893,22.097418435365853,90.4486974758585,42.49348409927931,0.0,71.3690384037759,0.0,461.92241216733044,0.0,61.80870414440628,19.315220045126964,533.2914505711063,711.0552674281417,177.76381685703544,0.0,0.0,0.0,0.0,6.760295273786582,0.0,22.387086462516265,226.22641863846525,802.0113533088511,772.863971572548,0.0,0.0,0.0,0.0,0.0,2467.3135246243564,23.62394113696188,0.0,0.0,0.0,0.0,0.0
2025-01-15 03:00:00+00:00,0,71.0,569.6548721232332,42.22919887817892,70.74909613988704,456.67657710516727,42.229198878178295,20.23611354160144,21.993085336576854,90.4486974758585,42.22919887817893,0.0,70.74909613988704,0.0,456.6765771051673,0.0,61.42428927735117,19.19509039917224,527.4256732450543,703.2342309934057,175.80855774835143,0.0,0.0,0.0,0.0,6.689238655248284,0.0,22.183239794203985,223.87612659697595,793.530998720209,764.6585202707569,0.0,0.0,0.0,0.0,0.0,2467.3135246243564,23.626722573056327,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-01-15 04:00:00+00:00,0,71.0,575.2952966193508,42.74691074716796,71.60451395109001,460.9438719210928,42.74691074716736,20.4067003055064,22.340210441660957,90.4486974758585,42.74691074716798,0.0,71.60451395109001,0.0,460.9438719210928,0.0,62.177324723153426,19.430413975985445,532.5483858721828,710.0645144962438,177.51612862406094,0.0,0.0,0.0,0.0,6.757574137743629,0.0,22.415867867181845,226.11998460497185,801.4152812243226,772.2418392193972,0.0,0.0,0.0,0.0,0.0,2467.3135246243564,23.623635190269944,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-01-15 05:00:00+00:00,0,71.0,572.1730910897223,42.34511057276636,71.29878837959025,458.5291921373658,42.34511057276576,20.337716435665346,22.00739413710042,90.4486974758585,42.345110572766366,0.0,71.29878837959025,0.0,458.5291921373657,0.0,61.592888105841986,19.24777753307562,529.827980516956,706.4373073559414,176.60932683898534,0.0,0.0,0.0,0.0,6.724255572761365,0.0,22.262411133267904,224.84377107809024,2271.687364772238,768.0301954617834,0.0,0.0,0.0,1474.6705026044258,0.0,3866.308800572932,23.624820799762396,0.0,0.0,0.0,0.0,0.0
2025-01-15 06:00:00+00:00,0,71.0,578.290212283939,42.84939835178114,72.24336864617644,463.19744528598136,42.84939835178066,20.625206771301528,22.22419158047913,90.4486974758585,42.84939835178114,0.0,72.24336864617644,0.0,463.1974452859813,0.0,62.32639760259075,19.47699925080961,535.4408139321578,713.921085242877,178.48027131071925,0.0,0.0,0.0,0.0,6.7992755122451065,0.0,22.508901738865006,227.26544781263897,805.555660096578,776.2474828454677,0.0,0.0,0.0,0.0,0.0,3866.308800572932,23.619459205849026,0.0,0.0,0.0,0.0,0.0
2025-01-15 07:00:00+00:00,0,71.0,598.2662238148496,42.99148245907826,72.3830905386375,482.89165081713384,42.99148245907772,20.640519687009906,22.350962772067817,90.4486974758585,42.99148245907827,0.0,72.3830905386375,0.0,482.89165081713384,0.0,62.53306539502294,19.541582935944668,555.2747413557713,740.366321807695,185.09158045192376,0.0,0.0,0.0,0.0,7.000409224330464,0.0,23.061961351615025,234.69553396381392,832.9617577786635,802.899387202718,0.0,0.0,0.0,0.0,0.0,3866.308800572932,23.61949975976915,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-01-15 08:00:00+00:00,0,71.0,589.0316527066586,41.93311516448528,70.60719848083157,476.4913390613416,41.93311516448471,20.122450727182347,21.810664437302364,90.4486974758585,41.933115164485294,0.0,70.60719848083157,0.0,476.4913390613416,0.0,60.99362205743316,19.060506892947863,547.0985375421732,729.4647167228975,182.36617918072437,0.0,0.0,0.0,0.0,6.883129345038363,0.0,22.6391212961085,230.9489367148191,819.9805894214777,790.4583387803307,0.0,0.0,0.0,0.0,0.0,3866.308800572932,23.629076200441663,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-01-15 09:00:00+00:00,0,71.0,571.3004435469362,41.28464231209528,69.54101280214657,460.4747884326945,41.28464231209471,19.722542993934972,21.56209931815974,90.4486974758585,41.28464231209528,0.0,69.54101280214657,0.0,460.4747884326945,0.0,60.05038881759314,18.765746505497855,530.0158012348411,706.687734979788,176.671933744947,0.0,0.0,0.0,0.0,6.690978268391342,0.0,22.055216904819474,224.18387542365568,795.4843189705919,766.7381237973811,0.0,0.0,0.0,0.0,0.0,3866.308800572932,23.63656410977131,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-01-15 10:00:00+00:00,0,71.0,584.1475947406028,41.65040716424407,70.11887640764715,472.37831116871155,41.65040716424347,19.77801269763058,21.87239446661289,90.4486974758585,41.65040716424408,0.0,70.11887640764715,0.0,472.3783111687115,0.0,60.58241042071866,18.93200325647458,542.4971875763587,723.3295834351449,180.8323958587862,0.0,0.0,0.0,0.0,6.82734940391653,0.0,22.451721384714062,229.0434699038914,0.0,783.9119938558636,0.0,0.0,0.0,0.0,813.1910646444942,3009.130154848324,23.63571307365592,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-01-15 11:00:00+00:00,0,71.0,576.9078541419158,41.02975536861474,68.82050589112824,467.0575928821728,41.029755368614204,19.424183933297275,21.605571435316932,90.4486974758585,41.029755368614744,0.0,68.82050589112824,0.0,467.0575928821728,0.0,59.67964417253054,18.649888803915793,535.8780987733011,714.5041316977347,178.62603292443367,0.0,0.0,0.0,0.0,6.735191105555576,0.0,22.159608611429547,226.17072144533458,0.0,774.1837758702652,0.0,0.0,0.0,0.0,803.0785755872505,2162.6110085351884,23.641989952970683,0.0,0.0,0.0,1.4210854715202004e-13,0.0
2025-01-15 12:00:00+00:00,0,71.0,570.7164437128187,40.323400071058096,67.7685870751803,462.6244565665801,40.32340007105751,19.101007273042946,21.222392798014567,90.4486974758585,40.32340007105811,0.0,67.7685870751803,0.0,462.6244565665801,0.0,58.65221828517544,18.328818214117323,530.3930436417604,707.1907248556805,176.79768121392013,0.0,0.0,0.0,0.0,6.6593021779212105,0.0,21.87430287912258,223.66010448508123,0.0,765.8429431408559,0.0,0.0,0.0,0.0,794.3765481978999,1325.2646044925586,23.647865765239363,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-01-15 13:00:00+00:00,0,71.0,591.9930276628162,41.99802988666632,69.74566942369107,480.2493283524588,41.998029886665705,19.676511963085716,22.32151792357999,90.4486974758585,41.99802988666634,0.0,69.74566942369107,0.0,480.2493283524588,0.0,61.08804347151467,19.090013584848336,549.9949977761498,733.3266637015331,183.33166592538328,0.0,0.0,0.0,0.0,6.89486336623532,0.0,22.72928894007174,232.04583181653868,824.0388594793549,794.4147071730478,0.0,0.0,0.0,0.0,0.0,1325.2646044925586,23.637336379195684,0.0,0.0,0.0,0.0,0.0
2025-01-15 14:00:00+00:00,0,71.0,537.795671397821,38.76745766206679,65.18843954608823,433.83977418966606,38.76745766206629,18.083247739138542,20.68420992292775,90.4486974758585,38.76745766206679,0.0,65.18843954608823,0.0,433.83977418966606,0.0,56.38902932664261,17.621571664575814,499.0282137357543,665.3709516476724,166.3427379119181,0.0,0.0,0.0,0.0,6.294050928279308,0.0,20.725846398802645,210.98420690357588,748.7798783013969,721.759980974315,0.0,0.0,0.0,0.0,0.0,1325.2646044925586,23.667108239937367,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-01-15 15:00:00+00:00,0,71.0,580.8729642486238,41.25369579855407,68.59458803998972,471.02468041008,41.25369579855361,19.377422450943744,21.876273347609867,90.4486974758585,41.25369579855408,0.0,68.59458803998972,0.0,471.02468041008007,0.0,60.00537570698775,18.751679908433672,539.6192684500697,719.4923579334263,179.87308948335658,0.0,0.0,0.0,0.0,6.768084445300492,0.0,22.31015015206225,227.70300398915302,1339.1223995079758,779.497733640414,0.0,0.0,0.0,530.546431270199,0.0,1828.5851426789013,23.642723568454564,0.0,0.0,0.0,0.0,0.0
2025-01-15 16:00:00+00:00,0,71.0,580.0261924750794,41.24258196552432,68.06774139436646,470.71586911518847,41.24258196552379,19.235087775670458,22.007494189853333,90.4486974758585,41.24258196552433,0.0,68.06774139436646,0.0,470.71586911518847,0.0,59.989210131671754,18.746628166147424,538.7836105095549,718.3781473460732,179.5945368365183,0.0,0.0,0.0,0.0,6.749190932982879,0.0,22.292157497157888,227.3825134328065,2955.3580395595145,778.3673574777449,0.0,0.0,0.0,2147.949333651629,0.0,3866.308800572932,23.645259109515035,0.0,0.0,0.0,0.0,0.0
2025-01-15 17:00:00+00:00,0,71.0,578.4490062309502,41.31982785103111,68.07157793771805,469.05760044220114,41.31982785103043,19.24369748768246,22.07613036334797,90.4486974758585,41.31982785103111,0.0,68.07157793771805,0.0,469.05760044220114,0.0,60.101567783317975,18.781739932286868,537.1291783799192,716.1722378398922,179.04305945997305,0.0,0.0,0.0,0.0,6.7327233425535535,0.0,22.265170507672593,226.82269324248608,0.0,776.2738056232101,0.0,0.0,0.0,0.0,805.2716994734362,3017.4778987027075,23.64524817652332,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-01-15 18:00:00+00:00,0,71.0,568.8681298148831,40.62512552727049,67.08423640230255,461.1587678853101,40.62512552727003,19.049462051536466,21.575663475733563,90.4486974758585,40.6251255272705,0.0,67.08423640230255,0.0,461.1587678853101,0.0,59.09109167602982,18.465966148759318,528.2430042876126,704.3240057168168,176.0810014292042,0.0,0.0,0.0,0.0,6.624114770922177,0.0,21.897248655987568,223.06833100487327,0.0,763.4150973928466,0.0,0.0,0.0,0.0,791.9364608197563,2182.7035725949986,23.648824352186807,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-01-15 19:00:00+00:00,0,71.0,570.5955243584899,41.061354678014865,66.52986558255881,463.00430409791636,41.061354678014496,19.026098020534004,22.03525665748049,90.4486974758585,41.06135467801487,0.0,66.52986558255881,0.0,463.00430409791636,0.0,59.72560680438527,18.664252126370396,529.5341696804752,706.0455595739669,176.51138989349172,0.0,0.0,0.0,0.0,6.625939008455928,0.0,22.038157233539437,223.8397382618575,0.0,765.7711663783522,0.0,0.0,0.0,0.0,794.4352626203473,1345.2952781168906,23.649114635446413,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-01-15 20:00:00+00:00,0,71.0,582.1997269116034,42.55712435951592,68.6643989484115,470.97820360367587,42.557124359515356,19.630505870994753,22.926618488520603,90.4486974758585,42.55712435951592,0.0,68.6643989484115,0.0,470.97820360367587,0.0,61.90127179565952,19.3441474361436,539.6426025520874,719.5234700694498,179.88086751736245,0.0,0.0,0.0,0.0,6.769714004489105,0.0,22.600679728319136,228.5954086863143,0.0,781.4247418651094,0.0,0.0,0.0,0.0,810.7951355979178,490.6421633587281,23.6380286100104,0.0,0.0,0.0,8.526512829121202e-14,0.0
2025-01-15 21:00:00+00:00,0,71.0,571.6521662766245,42.5460787886703,69.01085574270681,460.0952317452475,42.54607878866972,19.67661623239331,22.869462556276403,90.4486974758585,42.54607878867031,0.0,69.01085574270681,0.0,460.0952317452475,0.0,61.88520551079318,19.339126722122867,529.1060874879543,705.4747833172723,176.36869582931809,0.0,0.0,0.0,0.0,6.671277989733679,0.0,22.312328876317054,224.6914294174917,738.4243015751252,767.3599888280655,0.0,0.0,0.0,0.0,57.919294118990955,429.5898667303258,23.63700776204581,0.0,0.0,0.0,0.0,0.0
2025-01-15 22:00:00+00:00,0,71.0,581.7263103634607,43.294034700195496,70.6149788602439,467.8172968030215,43.29403470019476,20.176609204045906,23.117425496148854,90.4486974758585,43.2940347001955,0.0,70.6149788602439,0.0,467.8172968030215,0.0,62.973141382102554,19.679106681907047,538.4322756632654,717.9097008843538,179.47742522108845,0.0,0.0,0.0,0.0,6.796622333837532,0.0,22.702916374250577,228.6560706110836,810.3823809745442,780.8828422664564,0.0,0.0,0.0,0.0,0.0,429.5898667303258,23.627701101713065,0.0,0.0,0.0,-1.4210854715202004e-13,0.0
2025-01-15 23:00:00+00:00,0,71.0,579.1522581805158,43.161916723837734,70.65399912662487,465.3363423300532,43.16191672383713,20.262644966958568,22.899271756878562,90.4486974758585,43.161916723837734,0.0,70.65399912662487,0.0,465.3363423300532,0.0,62.78096978012761,19.61905305628988,535.990341456678,714.653788608904,178.663447152226,0.0,0.0,0.0,0.0,6.772983397099278,0.0,22.613431110647895,227.66891471626306,2954.7705065484074,777.4347583890317,0.0,0.0,0.0,2147.949333651629,0.0,2467.3135246243564,23.625945676677965,0.0,0.0,0.0,0.0,0.0
2025-03-21 00:00:00+00:00,1,14.0,915.5029635735168,66.17654800358937,112.32086027909213,737.0055552908353,66.17654800358876,31.555950858946954,34.620597144641806,90.4486974758585,66.17654800358939,0.0,0.0,112.32086027909213,614.2044042857968,122.80115100503849,96.25679709613003,30.080249092540633,614.2044042857964,818.9392057143951,204.7348014285988,122.80115100503845,40.93371700167948,276.05572828581006,4.140835924287151,8.388461248439807,2.2464172055818428,35.320740482841984,325.8452223839697,1241.3481859574865,915.1960028105252,0.0,0.0,0.0,0.0,0.0,1828.5851426789013,23.418994885319265,0.0,0.0,0.0,0.0,0.0
2025-03-21 01:00:00+00:00,1,14.0,750.6454953112176,54.451012815650486,92.3103819588438,603.8841005367233,54.451012815649946,25.981510980439833,28.46950183521011,90.4486974758585,54.4510128156505,0.0,10.320303749073133,81.99007820977067,603.8841005367233,0.0,79.20147318640073,24.75046037075023,614.2044042857964,818.9392057143951,204.7348014285988,0.0,0.0,81.99007820977072,1.2298511731465607,7.98825168203484,1.6398015641954136,28.99612248319798,269.3392887019238,1019.9847840131414,898.1406789007958,0.0,0.0,0.0,0.0,0.0,1828.5851426789013,23.52153820110738,0.0,0.0,0.0,0.0,0.0
2025-03-21 02:00:00+00:00,1,14.0,898.4313048391631,64.68604034255036,110.02318030678167,723.722084189831,64.68604034254962,30.96117992489881,33.7248604176508,90.4486974758585,64.68604034255037,0.0,0.0,110.02318030678167,614.2044042857967,109.51767990403422,94.08878595280054,29.402745610250168,614.2044042857964,818.9392057143951,204.7348014285988,109.5176799040342,36.50589330134473,256.0467535121606,3.8407013026824086,8.342507648993596,2.2004636061356333,34.619142169986276,319.64625506799166,1218.0775599071549,913.0279916671957,0.0,0.0,0.0,0.0,0.0,1828.5851426789013,23.429822079933725,0.0,0.0,0.0,1.1368683772161603e-13,0.0
2025-03-21 03:00:00+00:00,1,14.0,703.4755760150506,50.579402009617986,85.81300279829763,567.0831712071351,50.57940200961743,24.15315670918698,26.426245300430452,90.4486974758585,50.57940200961801,0.0,47.12123307866129,38.69176971963634,567.0831712071351,0.0,73.5700392867171,22.990637277099097,614.2044042857964,818.9392057143951,204.7348014285988,0.0,0.0,38.691769719636305,0.5803765457945446,7.858304098823917,0.7738353943927269,27.09803981952365,264.03599456423274,967.5115705792832,892.5092450011123,0.0,0.0,0.0,0.0,0.0,1828.5851426789013,23.555168505137086,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-03-21 04:00:00+00:00,1,14.0,605.9455296315302,43.29360876289344,73.2577495846426,489.3941712839944,43.293608762892866,20.583020489288494,22.710588273604372,90.4486974758585,43.29360876289345,0.0,73.2577495846426,0.0,489.3941712839944,0.0,62.972521836935925,19.678913074042477,562.651920868637,750.2025611581827,187.55064028954567,0.0,0.0,0.0,0.0,7.091674200379222,0.0,23.29583935630461,237.61706692027198,843.5625965518022,813.1750829951186,0.0,0.0,0.0,0.0,0.0,1828.5851426789013,23.620835282412358,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-03-21 05:00:00+00:00,1,14.0,927.4105419630434,65.98458555918428,111.96059501297452,749.4653613908848,65.98458555918367,31.481762363574518,34.50282319560915,90.4486974758585,65.9845855591843,0.0,0.0,111.96059501297452,614.2044042857964,135.26095710508847,95.97757899517715,29.99299343599286,614.2044042857964,818.9392057143951,204.7348014285988,135.26095710508847,45.08698570169615,292.3085378197591,4.384628067296386,8.381255943117454,2.2392119002594906,35.60602811054514,330.4259045875063,3405.785780202179,914.9167847095723,0.0,0.0,0.0,2147.949333651629,0.0,3866.308800572932,23.420277520255024,0.0,0.0,0.0,4.547473508864641e-13,0.0
2025-03-21 06:00:00+00:00,1,14.0,727.1901936987774,51.890519715765436,87.93854741869083,587.361126564321,51.890519715764846,24.722172298665136,27.16834741709971,90.4486974758585,51.890519715765464,0.0,26.84327772147538,61.09526969721546,587.361126564321,0.0,75.47711958656795,23.586599870802484,614.2044042857964,818.9392057143951,204.7348014285988,0.0,0.0,61.095269697215265,0.9164290454582289,7.900814991231781,1.2219053939443092,27.94531113208228,266.30586186211787,993.4960555608952,894.4163253009631,0.0,0.0,0.0,0.0,0.0,3866.308800572932,23.544714585075123,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-03-21 07:00:00+00:00,1,14.0,494.2295988294245,35.4884054494721,59.720433605639016,399.0207597743133,35.48840544947162,16.790674393951114,18.697731055520507,90.4486974758585,35.4884054494721,0.0,59.720433605639016,0.0,399.0207597743133,0.0,51.61949883559578,16.13109338612368,458.74119337995234,611.654924506603,152.91373112665076,0.0,0.0,0.0,0.0,5.781820605912304,0.0,19.034898049572007,193.86154316825875,688.0911419976833,663.2744233421988,0.0,0.0,0.0,0.0,0.0,3866.308800572932,23.690707349643052,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-03-21 08:00:00+00:00,1,14.0,489.36310959087996,35.292619522542424,59.70953621613005,394.3609538522074,35.292619522541884,16.76577725684189,18.526842265699997,90.4486974758585,35.29261952254243,0.0,59.70953621613005,0.0,394.3609538522074,0.0,51.334719305516266,16.042099782973832,454.07049006833745,605.4273200911166,151.35683002277915,0.0,0.0,0.0,0.0,5.734895625005976,0.0,18.868273364437442,192.0020987951964,681.3652083860762,656.7620393966329,0.0,0.0,0.0,0.0,0.0,3866.308800572932,23.691156918259157,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-03-21 09:00:00+00:00,1,14.0,491.26853700570535,35.63097562453945,60.31819660323612,395.31936477792976,35.63097562453895,16.922169505446718,18.70880611909223,90.4486974758585,35.63097562453946,0.0,60.31819660323612,0.0,395.31936477792976,0.0,51.82687363569376,16.1958980111543,455.6375613811659,607.5167485082211,151.87918712705527,0.0,0.0,0.0,0.0,5.762739545876382,0.0,18.974146308443522,192.81197099252947,684.0805079982348,659.3436221439149,0.0,0.0,0.0,0.0,0.0,3866.308800572932,23.68837422275131,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-03-21 10:00:00+00:00,1,14.0,512.5074368524768,36.8859999938503,62.23178511282934,413.3896517457969,36.88599999384966,17.665693334119005,19.220306659730653,90.4486974758585,36.88599999385031,0.0,62.23178511282934,0.0,413.389651745797,0.0,53.65236362741864,16.766363633568325,475.62143685862634,634.1619158115018,158.54047895287545,0.0,0.0,0.0,0.0,6.0008500708428505,0.0,19.760041814917884,201.0677344722045,0.0,687.8142794389204,0.0,0.0,0.0,0.0,713.5751713246812,3114.1345261959777,23.674685721919193,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-03-21 11:00:00+00:00,1,14.0,497.74354240921554,35.84153722040712,60.337486982835934,401.56451820597243,35.8415372204065,17.08082647671508,18.76071074369142,90.4486974758585,35.841537220407126,0.0,60.337486982835934,0.0,401.5645182059724,0.0,52.133145047864915,16.291607827457785,461.9020051888083,615.8693402517443,153.9673350629361,0.0,0.0,0.0,0.0,5.8257697915448015,0.0,19.19292652909698,195.27763921103568,0.0,668.0024852996092,0.0,0.0,0.0,0.0,693.0211816202512,2383.6260593089064,23.68537710785863,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-03-21 12:00:00+00:00,1,14.0,527.8558874000137,37.76683520857175,63.108437070801884,426.98061512064004,37.76683520857121,17.350431210651617,20.416403997919588,90.4486974758585,37.766835208571756,0.0,63.108437070801884,0.0,426.98061512064,0.0,54.933578485195284,17.166743276623528,490.08905219144185,653.4520695885891,163.36301739714727,0.0,0.0,0.0,0.0,6.163059263330457,0.0,20.291970712547283,206.98479064964855,0.0,708.3856480737844,0.0,0.0,0.0,0.0,734.8406780496622,1609.035972649096,23.680303945677068,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-03-21 13:00:00+00:00,1,14.0,513.6330421951938,37.33984034856498,62.44954780974449,413.8436540368843,37.33984034856435,17.538310395859426,19.801529952704925,90.4486974758585,37.339840348564984,0.0,62.44954780974449,0.0,413.8436540368843,0.0,54.31249505245816,16.972654703893177,476.2932018466288,635.0576024621716,158.7644006155429,0.0,0.0,0.0,0.0,6.011922974661178,0.0,19.862405358071783,201.61138365216905,946.6695710786169,689.3700975146298,0.0,0.0,0.0,231.4251452312541,0.0,1828.5851426789013,23.67686574639297,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-03-21 14:00:00+00:00,1,14.0,503.01634301873224,36.81323970502815,61.81234851880623,404.3907547948978,36.81323970502763,17.44341577619258,19.369823928835046,90.4486974758585,36.81323970502815,0.0,61.81234851880623,0.0,404.3907547948979,0.0,53.54653048004095,16.733290775012797,466.2031033137041,621.6041377516054,155.40103443790136,0.0,0.0,0.0,0.0,5.898278003513166,0.0,19.494412631729347,197.52701584815665,700.5433588668889,675.1506682316464,0.0,0.0,0.0,0.0,0.0,1828.5851426789013,23.678662713432363,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-03-21 15:00:00+00:00,1,14.0,495.4748282676501,36.25444549012069,61.06386852487067,398.1565142526587,36.25444549012006,17.306981455974846,18.947464034145213,90.4486974758585,36.254445490120695,0.0,61.06386852487067,0.0,398.15651425265867,0.0,52.733738894721014,16.479293404600316,459.2203827775293,612.2938437033724,153.0734609258431,0.0,0.0,0.0,0.0,5.813481198272706,0.0,19.202664979267382,194.56890050798353,690.0437287756336,665.0275825980934,0.0,0.0,0.0,0.0,0.0,1828.5851426789013,23.680883475710125,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-03-21 16:00:00+00:00,1,14.0,485.6467203805004,35.02413504096734,58.81864215248286,391.80394318705027,35.02413504096664,16.638801400404176,18.385333640562465,90.4486974758585,35.024135040967344,0.0,58.81864215248286,0.0,391.80394318705027,0.0,50.94419642322523,15.920061382257884,450.62258533953315,600.8301137860442,150.20752844651105,0.0,0.0,0.0,0.0,5.682598696444989,0.0,18.73650550858889,190.5466940338028,2824.142748065932,651.7743102092694,0.0,0.0,0.0,2147.949333651629,0.0,3866.308800572932,23.693437176726274,0.0,0.0,0.0,0.0,0.0
2025-03-21 17:00:00+00:00,1,14.0,521.6046199380976,37.15548801993731,61.83131956038196,422.6178123577786,37.155488019936946,17.50225380221702,19.653234217719927,90.4486974758585,37.155488019937316,0.0,61.83131956038196,0.0,422.6178123577786,0.0,54.04434621081791,16.888858190880597,484.44913191816056,645.9321758908807,161.48304397272017,0.0,0.0,0.0,0.0,6.081117710389245,0.0,20.05364122775171,204.5066611017417,0.0,699.9765221016986,0.0,0.0,0.0,0.0,726.1112810398395,3100.920306296756,23.677566149551396,0.0,0.0,0.0,1.7053025658242404e-13,0.0
2025-03-21 18:00:00+00:00,1,14.0,681.1278341518237,49.19549064455492,81.62839474410133,550.3039487631675,49.19549064455433,23.251807304160913,25.94368334039342,90.4486974758585,49.19549064455492,0.0,63.90045552262892,17.72793922147241,550.3039487631675,0.0,71.55707730117079,22.361586656615874,614.2044042857964,818.9392057143951,204.7348014285988,0.0,0.0,17.727939221472337,0.26591908832208505,7.774611937739991,0.3545587844294482,26.310571153861275,261.8020490495675,536.628067327096,890.496283015566,0.0,0.0,0.0,0.0,406.301815874295,2672.640587755046,23.571613761434005,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-03-21 19:00:00+00:00,1,14.0,680.8959867396809,49.965605206405804,82.5529990963085,548.3773824369665,49.965605206405165,23.406834465915914,26.55877074048925,90.4486974758585,49.96560520640583,0.0,65.82702184882982,16.72597724747868,548.3773824369665,0.0,72.6772439365903,22.711638730184468,614.2044042857963,818.939205714395,204.73480142859876,0.0,0.0,16.72597724747867,0.25088965871218005,7.7931040247841326,0.33451954494957364,26.43218768517781,262.25714107240697,0.0,891.6164496509854,0.0,0.0,0.0,0.0,943.1531278120879,1678.4698990223467,23.56890650241362,0.0,0.0,0.0,0.0,0.0
2025-03-21 20:00:00+00:00,1,14.0,593.2245998899891,44.30003252071605,72.66485074184128,476.25971662743177,44.30003252071562,20.73443639445948,23.56559612625614,90.4486974758585,44.300032520716066,0.0,72.66485074184128,0.0,476.2597166274318,0.0,64.43641093922336,20.136378418507302,548.9245673692731,731.8994231590307,182.97485578975767,0.0,0.0,0.0,0.0,6.9425426885295565,0.0,23.17075750638378,233.2245344031783,826.4491342931674,796.335834098254,0.0,0.0,0.0,0.0,0.0,1678.4698990223467,23.61796877553055,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-03-21 21:00:00+00:00,1,14.0,873.6079252000941,65.31050977500912,107.51572251047787,700.781692914607,65.31050977500853,30.41712862577204,34.89338114923649,90.4486974758585,65.31050977500914,0.0,0.0,107.51572251047787,614.2044042857964,86.5772886288106,94.99710512728602,29.686595352276882,614.2044042857964,818.9392057143951,204.7348014285988,86.57728862881058,28.859096209603525,222.95210734889196,3.3442816102333794,8.292358493067521,2.1503144502095575,34.116255160142515,311.1837027041322,0.0,913.9363108416811,0.0,0.0,0.0,0.0,1184.7916279042265,429.5898667303258,23.439373861774296,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-03-21 22:00:00+00:00,1,14.0,809.0874576273558,60.32538433199782,99.67630401746223,649.0857692778957,60.32538433199717,28.077241077492705,32.24814325450447,90.4486974758585,60.325384331997824,0.0,0.0,99.67630401746223,614.2044042857967,34.881364992098895,87.74601357381502,27.420629241817196,614.2044042857964,818.9392057143951,204.7348014285988,34.88136499209885,11.62712166403295,146.18479067359402,2.1927718601039103,8.13557012320721,1.9935260803492447,31.558779724508668,287.663200122618,1096.7506577499737,906.6852192882102,0.0,0.0,0.0,0.0,0.0,429.5898667303258,23.482501890003068,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-03-21 23:00:00+00:00,1,14.0,636.1229957107648,47.02102808621743,76.56196128369379,512.5400063408538,47.02102808621686,21.715108011877106,25.305920074339753,90.4486974758585,47.021028086217434,0.0,76.56196128369379,0.0,512.5400063408538,0.0,68.39422267086172,21.37319458464429,589.1019676245476,785.4692901660634,196.36732254151585,0.0,0.0,0.0,0.0,7.422258901919351,0.0,24.764882341556046,249.92765836963554,2360.721156684826,853.8635128369251,0.0,0.0,0.0,1474.6705026044258,0.0,1828.5851426789013,23.599899079303427,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-03-23 00:00:00+00:00,2,1.0,609.5368301887385,44.32294884044093,73.49474900597059,491.7191323423271,44.32294884044042,20.79961570223533,23.52333313820509,90.4486974758585,44.322948840440944,0.0,73.49474900597059,0.0,491.7191323423271,0.0,64.4697437679141,20.146794927473156,565.2138813482977,753.6185084643969,188.40462711609922,0.0,0.0,0.0,0.0,7.122033793602389,0.0,23.588733550736407,239.26218938791118,848.7990195766496,818.088252232311,0.0,0.0,0.0,0.0,0.0,429.5898667303258,23.616654766262204,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-03-23 01:00:00+00:00,2,1.0,738.0288590039489,53.61487407553182,89.46174777075458,594.9522371576624,53.614874075531255,25.22761893626697,28.387255139264283,90.4486974758585,53.61487407553184,0.0,19.25216712813397,70.20958064262061,594.9522371576624,0.0,77.98527138259176,24.370397307059925,614.2044042857964,818.9392057143951,204.7348014285988,0.0,0.0,70.20958064262074,1.053143709639311,7.931278998273055,1.4041916128524121,28.5413695296632,268.03518258608665,1006.0640415900355,896.924477096987,0.0,0.0,0.0,0.0,0.0,429.5898667303258,23.535245804007683,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-03-23 02:00:00+00:00,2,1.0,953.5323306340813,69.19600705433021,115.02557741192842,769.3107461678228,69.19600705432967,32.3614068888146,36.83460016551507,90.4486974758585,69.19600705433025,0.0,0.0,115.02557741192842,614.2044042857964,155.10634188202636,100.64873753357128,31.452730479241026,614.2044042857964,818.9392057143951,204.7348014285988,155.1063418820263,51.70211396067543,321.8340332546302,4.827510498819453,8.442555591096532,2.3005115482385685,36.864155348577924,340.32437885524774,1293.856709489329,919.5879432479665,0.0,0.0,0.0,0.0,0.0,429.5898667303258,23.403866661086834,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-03-23 03:00:00+00:00,2,1.0,1013.3144354950012,73.60024157516749,123.08788362092542,816.6263102989079,73.60024157516696,34.750675644086606,38.84956593108035,90.4486974758585,73.60024157516752,0.0,0.0,123.08788362092542,614.2044042857964,202.42190601311157,107.0548968366073,33.45465526143978,614.2044042857964,818.9392057143951,204.7348014285988,202.42190601311154,67.47396867103717,392.9837583050741,5.894756374576112,8.603801715276472,2.4617576724185084,39.18399404400142,361.80773516734826,1375.1221706623496,925.9941025510025,0.0,0.0,0.0,0.0,0.0,429.5898667303258,23.359740911030563,0.0,0.0,0.0,1.1368683772161603e-13,0.0
2025-03-23 04:00:00+00:00,2,1.0,922.6250794854585,66.85956488451487,111.67173145789278,744.093783143051,66.8595648845145,31.584690437892498,35.27487444662199,90.4486974758585,66.85956488451488,0.0,0.0,111.67173145789278,614.2044042857964,129.8893788572547,97.25027619565802,30.39071131114313,614.2044042857964,818.9392057143951,204.7348014285988,129.8893788572547,43.2964596190849,284.8575699342324,4.272863549013486,8.37547867201582,2.2334346291578555,35.65604029444387,328.95978950345784,1251.5848689889162,916.1894819100531,0.0,0.0,0.0,0.0,0.0,429.5898667303258,23.41801062265887,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-03-23 05:00:00+00:00,2,1.0,983.865096716541,71.34207340159568,119.42788194506532,793.0951413698799,71.34207340159512,33.715284998781534,37.62678840281359,90.4486974758585,71.34207340159573,0.0,0.0,119.42788194506532,614.2044042857964,178.89073708408358,103.77028858413924,32.42821518254351,614.2044042857964,818.9392057143951,204.7348014285988,178.8907370840834,59.630245694694466,357.9488647238432,5.369232970857648,8.53060168175927,2.3885576389013066,38.02376915252643,351.1054237498814,1334.9705204664224,922.7094942985344,0.0,0.0,0.0,0.0,0.0,429.5898667303258,23.37875460081849,0.0,0.0,0.0,0.0,0.0
2025-03-23 06:00:00+00:00,2,1.0,928.1892457050074,67.18712313220917,112.12499398090677,748.8771285918913,67.18712313220865,31.680145534423303,35.50697759778535,90.4486974758585,67.18712313220918,0.0,0.0,112.12499398090677,614.2044042857964,134.67272430609492,97.72672455594063,30.539601423731447,614.2044042857964,818.9392057143951,204.7348014285988,134.672724306095,44.890908102031666,291.6886263890334,4.375329395835501,8.384543922476098,2.2424998796181352,35.85778375894117,331.0254679112328,1259.2147136162403,916.6659302703358,0.0,0.0,0.0,0.0,0.0,429.5898667303258,23.41616927380061,0.0,0.0,0.0,1.1368683772161603e-13,0.0
2025-03-23 07:00:00+00:00,2,1.0,884.9125626527859,64.44275466491725,107.34999515828582,713.1198128295828,64.44275466491662,30.340661971905195,34.10209269301143,90.4486974758585,64.44275466491726,0.0,0.0,107.34999515828582,614.2044042857964,98.91540854378644,93.73491587624329,29.29216121132603,614.2044042857964,818.9392057143951,204.7348014285988,98.91540854378653,32.97180284792884,239.2372065500012,3.588558098250018,8.28904394602368,2.1469999031657165,34.25378222323573,315.27714965852886,1200.1897123113147,912.6741215906384,0.0,0.0,0.0,0.0,0.0,429.5898667303258,23.440869176602618,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-03-23 08:00:00+00:00,2,1.0,505.16401343097556,36.7844336094535,60.82812045491822,407.55145936660375,36.784433609452904,17.239063718060677,19.545369891392227,90.4486974758585,36.7844336094535,0.0,60.82812045491822,0.0,407.5514593666038,0.0,53.50463070465964,16.72019709520614,468.37957982152204,624.5061064286961,156.12652660717401,0.0,0.0,0.0,0.0,5.900358207313586,0.0,19.561342147503808,198.30842405719756,703.4724374881731,678.0107371333557,0.0,0.0,0.0,0.0,0.0,429.5898667303258,23.682362652925242,0.0,0.0,0.0,0.0,0.0
2025-03-23 09:00:00+00:00,2,1.0,816.8387225691687,59.78409729528968,99.6729092043835,657.3817160694955,59.784097295289094,28.080902044652568,31.703195250636526,90.4486974758585,59.78409729528969,0.0,0.0,99.6729092043835,614.2044042857964,43.17731178369914,86.95868697496682,27.174589679677133,614.2044042857964,818.9392057143951,204.7348014285988,43.177311783699245,14.39243726123308,157.2426582493158,2.358639873739737,8.135502226945635,1.9934581840876702,31.663140486783192,290.4525691410653,1107.291291710234,905.8978926893619,0.0,0.0,0.0,0.0,0.0,429.5898667303258,23.482530516442857,0.0,0.0,0.0,0.0,0.0
2025-03-23 10:00:00+00:00,2,1.0,519.9884657055178,38.51346778877553,63.09700039976299,418.37799751697935,38.51346778877488,17.807052453662813,20.70641533511207,90.4486974758585,38.513467788775536,0.0,63.09700039976299,0.0,418.37799751697935,0.0,56.01958951094623,17.506121722170697,481.4749979167423,641.9666638889897,160.49166597224743,0.0,0.0,0.0,0.0,6.076689987162683,0.0,20.24740602189803,204.32188370347885,724.3103494089967,697.986253399936,0.0,0.0,0.0,0.0,0.0,429.5898667303258,23.671862415535266,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-03-23 11:00:00+00:00,2,1.0,535.7917672916305,39.50047502976239,65.5665775710591,430.72471469080904,39.500475029761915,18.540736069779104,20.959738959982815,90.4486974758585,39.5004750297624,0.0,65.5665775710591,0.0,430.72471469080904,0.0,57.45523640692713,17.95476137716473,496.29129226186814,661.7217230158242,165.43043075395605,0.0,0.0,0.0,0.0,6.274244474039863,0.0,20.823837714939913,210.48327432010058,746.275041611731,719.1769594227513,0.0,0.0,0.0,0.0,0.0,429.5898667303258,23.658116112634236,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-03-23 12:00:00+00:00,2,1.0,741.6230495832683,54.080749862964936,90.37943119948848,597.162868520815,54.08074986296441,25.488076719825045,28.592673143139365,90.4486974758585,54.08074986296496,0.0,17.04153576498136,73.33789543450712,597.162868520815,0.0,78.66290889158539,24.582159028620435,614.2044042857964,818.9392057143951,204.7348014285988,0.0,0.0,73.33789543450722,1.1000684315176081,7.949632666847734,1.4667579086901423,28.713112607166124,268.5465320714409,1010.1695816547091,897.6021146059805,0.0,0.0,0.0,0.0,0.0,429.5898667303258,23.530272431130168,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-03-23 13:00:00+00:00,2,1.0,955.0499351924773,69.42553283476217,116.07875587919497,769.54564647852,69.42553283476155,32.682363377056255,36.74316945770531,90.4486974758585,69.42553283476218,0.0,0.0,116.07875587919497,614.2044042857964,155.34124219272363,100.98259321419954,31.557060379437356,614.2044042857964,818.9392057143951,204.7348014285988,155.3412421927237,51.780414064241235,323.2004121361599,4.848006182042399,8.463619160441864,2.3215751175838997,36.936193399526985,340.6416697318725,1295.6916049243498,919.9217989285946,0.0,0.0,0.0,0.0,0.0,429.5898667303258,23.397810639361147,0.0,0.0,0.0,0.0,0.0
2025-03-23 14:00:00+00:00,2,1.0,595.9480188357576,42.970495186629314,71.33552060704098,481.6420030420873,42.970495186628796,20.33486886484127,22.635626321787527,90.4486974758585,42.970495186629314,0.0,71.33552060704098,0.0,481.64200304208737,0.0,62.502538453279,19.532043266649687,552.9775236491283,737.3033648655044,184.3258412163761,0.0,0.0,0.0,0.0,6.956485648632103,0.0,23.00839658581384,233.82276671747172,829.7707855532292,799.8059033187834,0.0,0.0,0.0,0.0,0.0,429.5898667303258,23.625141029328095,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-03-23 15:00:00+00:00,2,1.0,532.39653530892,37.940266293382116,64.07883032102443,430.37743869451333,37.940266293381384,18.303430588483693,19.636835704897692,90.4486974758585,37.94026629338212,0.0,64.07883032102443,0.0,430.37743869451333,0.0,55.18584188128309,17.245575587900966,494.45626901553777,659.2750253540503,164.81875633851257,0.0,0.0,0.0,0.0,6.226139296575866,0.0,20.468823846488647,208.75929506947804,741.1558303783979,714.4608672353334,0.0,0.0,0.0,0.0,0.0,429.5898667303258,23.662583038032427,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-03-23 16:00:00+00:00,2,1.0,514.486586574087,36.66748647167677,61.860488729734186,415.95861137267593,36.667486471676455,17.58997963106796,19.077506840608493,90.4486974758585,36.667486471676774,0.0,61.860488729734186,0.0,415.95861137267593,0.0,53.3345257769844,16.667039305307625,477.8191001024101,637.0921334698801,159.27303336747002,0.0,0.0,0.0,0.0,6.015400775618785,0.0,19.7774683842797,201.73294183267615,716.2195284067632,690.4266592468645,0.0,0.0,0.0,0.0,0.0,429.5898667303258,23.675534145972815,0.0,0.0,0.0,0.0,0.0
2025-03-23 17:00:00+00:00,2,1.0,539.0052674774,38.17260013440426,64.6119939478186,436.220673395177,38.17260013440354,18.24148198463656,19.931118149766974,90.4486974758585,38.17260013440427,0.0,64.6119939478186,0.0,436.220673395177,0.0,55.52378201367894,17.35118187927467,500.8326673429956,667.7768897906608,166.9442224476652,0.0,0.0,0.0,0.0,6.300566552386328,0.0,20.670083736925136,211.26605461625132,750.2713220936513,723.3006718043397,0.0,0.0,0.0,0.0,0.0,429.5898667303258,23.66356121360219,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-03-23 18:00:00+00:00,2,1.0,829.8091881425312,59.88458681759389,101.63567350386984,668.2889278210672,59.88458681759333,28.5570339840723,31.327552833521025,90.4486974758585,59.884586817593906,0.0,0.0,101.63567350386984,614.2044042857964,54.08452353527079,87.10485355286387,27.22026673526996,614.2044042857964,818.9392057143951,204.7348014285988,54.08452353527082,18.028174511756937,173.7483715508976,2.6062255732634636,8.174757512935361,2.0327134700773968,31.99852454479239,294.7954637766943,1124.6046519192255,906.0440592672591,0.0,0.0,0.0,0.0,0.0,429.5898667303258,23.473719737036983,0.0,0.0,0.0,0.0,0.0
2025-03-23 19:00:00+00:00,2,1.0,857.4538524440352,61.62211086986417,104.63220641785864,691.1995351563125,61.62211086986379,29.435539925984568,32.18657094387922,90.4486974758585,61.6221108698642,0.0,0.0,104.63220641785864,614.2044042857964,76.99513087051616,89.63216126525703,28.01005039539282,614.2044042857964,818.9392057143951,204.7348014285988,76.99513087051614,25.665043623505376,207.29238091188014,3.109385713678202,8.234688171215137,2.092644128357173,33.022848828955546,304.869462289703,1162.3233147337382,908.5713669796521,0.0,0.0,0.0,0.0,0.0,429.5898667303258,23.457434777855823,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-03-23 20:00:00+00:00,2,1.0,655.4357999894161,47.04535975496185,80.19887978075676,528.1915604536975,47.045359754961275,22.53907048043819,24.506289274523084,90.4486974758585,47.045359754961865,0.0,80.19887978075676,0.0,528.1915604536975,0.0,68.42961418903545,21.384254434073576,608.3904402344543,811.1872536459391,202.79681341148478,0.0,0.0,0.0,0.0,7.687881997959679,0.0,25.227883701421888,257.09683354493995,912.532633534356,879.6168678349745,0.0,0.0,0.0,0.0,0.0,429.5898667303258,23.583894484925473,0.0,0.0,0.0,0.0,0.0
2025-03-23 21:00:00+00:00,2,1.0,707.9987315604607,50.7282145262104,86.05794156853017,571.2125754657202,50.72821452620981,23.999788858786285,26.728425667423522,90.4486974758585,50.72821452621042,0.0,42.99182882007619,43.066112748453975,571.2125754657202,0.0,73.78649385630607,23.058279330095644,614.2044042857964,818.9392057143951,204.7348014285988,0.0,0.0,43.066112748453975,0.6459916912268096,7.863202874228567,0.8613222549690795,27.23125987578686,264.3948574549057,972.3935890153664,892.7256995707012,0.0,0.0,0.0,0.0,0.0,429.5898667303258,23.55781574987675,0.0,0.0,0.0,0.0,0.0
2025-03-23 22:00:00+00:00,2,1.0,885.5152876386521,62.80503501713464,105.66696249067675,717.0432901308407,62.80503501713402,29.16562772359715,33.63940729353686,90.4486974758585,62.80503501713465,0.0,0.0,105.66696249067675,614.2044042857964,102.8388858450443,91.3527782067413,28.547743189606656,614.2044042857964,818.9392057143951,204.7348014285988,102.83888584504425,34.279628615014744,242.78547695073573,3.6417821542610356,8.2553832926715,2.113339249813535,33.94640173185712,315.51907966182335,1201.0343673004754,910.2919839211364,0.0,0.0,0.0,0.0,0.0,429.5898667303258,23.464550663327447,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-03-23 23:00:00+00:00,2,1.0,920.9492466733144,65.26598212366618,109.35044498519767,746.3328195644506,65.26598212366562,30.125483782671328,35.1404983409943,90.4486974758585,65.26598212366618,0.0,0.0,109.35044498519767,614.2044042857964,132.12841527865424,94.93233763442353,29.666355510757356,614.2044042857964,818.9392057143951,204.7348014285988,132.1284152786543,44.04280509288476,285.5216653567367,4.282824980351051,8.329052942561917,2.1870088997039536,35.29861186887314,328.54146072373095,1249.4907073970453,913.8715433488187,0.0,0.0,0.0,0.0,0.0,429.5898667303258,23.44728214499738,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-04-12 00:00:00+00:00,3,40.0,618.5626669916699,44.8636910840999,78.01281438601283,495.68616152155715,44.86369108409932,22.459011058661055,22.404680025438267,90.4486974758585,44.8636910840999,0.0,78.01281438601283,0.0,495.6861615215572,0.0,65.25627794050894,20.392586856409043,573.69897590757,764.9319678767599,191.23299196918998,0.0,0.0,0.0,0.0,7.297246046795957,0.0,23.89608653713003,242.81891140952501,2336.0520810056205,830.1882458172688,0.0,0.0,0.0,1474.6705026044258,0.0,1828.5851426789013,23.585272474407745,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-04-12 01:00:00+00:00,3,40.0,614.0524084586285,44.44781429343789,76.52062760601004,493.0839665591807,44.44781429343715,22.025650878335117,22.422163415102034,90.4486974758585,44.447814293437894,0.0,76.52062760601004,0.0,493.0839665591807,0.0,64.65136624500057,20.20355195156268,569.6045941651907,759.4727922202543,189.86819805506357,0.0,0.0,0.0,0.0,7.226458493772109,0.0,23.715621130573084,241.01382963097143,3003.015571741229,824.1241584652548,0.0,0.0,0.0,2147.949333651629,0.0,3866.308800572932,23.59372295151358,0.0,0.0,0.0,0.0,0.0
2025-04-12 02:00:00+00:00,3,40.0,608.2662673333386,44.18384750301988,76.03190814061594,488.0505116897029,44.183847503019365,21.740342271445314,22.44350523157405,90.4486974758585,44.183847503019884,0.0,76.03190814061594,0.0,488.0505116897029,0.0,64.2674145498471,20.08356704682722,564.0824198303188,752.1098931070917,188.02747327677292,0.0,0.0,0.0,0.0,7.1614623611155075,0.0,23.510923226166,238.78342591088165,847.0496932442202,816.3773076569388,0.0,0.0,0.0,0.0,0.0,3866.308800572932,23.599271999829067,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-04-12 03:00:00+00:00,3,40.0,612.7250371221548,44.40660375143589,76.70384948061502,491.61458389010386,44.40660375143533,21.85221726848216,22.554386482953163,90.4486974758585,44.406603751435895,0.0,76.70384948061502,0.0,491.61458389010386,0.0,64.59142363845221,20.184819887016317,568.3184333707188,757.7579111609584,189.4394777902396,0.0,0.0,0.0,0.0,7.217261323319488,0.0,23.658817372512402,240.50037637308782,853.2254134952427,822.3493347994106,0.0,0.0,0.0,0.0,0.0,3866.308800572932,23.597498479413687,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-04-12 04:00:00+00:00,3,40.0,622.106279359475,45.29196175982843,78.31030220250388,498.50401539714255,45.291961759827885,22.27933511377212,23.012626646055764,90.4486974758585,45.291961759828446,0.0,78.31030220250388,0.0,498.5040153971425,0.0,65.87921710520502,20.58725534537657,576.8143175996464,769.0857567995286,192.27143919988214,0.0,0.0,0.0,0.0,7.334349220046541,0.0,24.052896647038637,244.24594041234388,866.3522197718189,834.9649739047336,0.0,0.0,0.0,0.0,0.0,3866.308800572932,23.589704536006742,0.0,0.0,0.0,0.0,0.0
2025-04-12 05:00:00+00:00,3,40.0,621.7763349223127,45.199744117714104,78.2983010259151,498.2782897786834,45.19974411771348,22.316424383317734,22.88331973439574,90.4486974758585,45.19974411771411,0.0,78.2983010259151,0.0,498.2782897786834,0.0,65.74508235303871,20.545338235324596,576.5765908045985,768.7687877394646,192.19219693486616,0.0,0.0,0.0,0.0,7.331731928564287,0.0,24.029145177811102,244.09841227656617,865.8747471988788,834.5138700925033,0.0,0.0,0.0,0.0,0.0,3866.308800572932,23.589014610279193,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-04-12 06:00:00+00:00,3,40.0,611.6260463844991,44.17539561920726,76.18532819501584,491.26532257027606,44.175395619206625,21.835546337118984,22.33984928208764,90.4486974758585,44.17539561920727,0.0,76.18532819501584,0.0,491.26532257027606,0.0,64.25512090066512,20.07972528145785,567.4506507652919,756.6008676870558,189.15021692176396,0.0,0.0,0.0,0.0,7.198213071553237,0.0,23.599282048178253,240.0274373229533,851.6534837074523,820.855988587721,0.0,0.0,0.0,0.0,0.0,3866.308800572932,23.597843509348817,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-04-12 07:00:00+00:00,3,40.0,614.2295224662251,44.409797669358255,75.87475640442837,493.9449683924386,44.4097976693577,21.680532287637885,22.729265381719813,90.4486974758585,44.409797669358284,0.0,75.87475640442837,0.0,493.9449683924386,0.0,64.59606933724841,20.18627166789013,569.819724796867,759.7596330624893,189.93990826562234,0.0,0.0,0.0,0.0,7.2156923760572385,0.0,23.712288008342597,241.0541603179123,855.2836827841375,824.3557023997378,0.0,0.0,0.0,0.0,0.0,3866.308800572932,23.6003592660408,0.0,0.0,0.0,0.0,0.0
2025-04-12 08:00:00+00:00,3,40.0,604.9203762346744,43.46605542818542,74.04949372692771,487.4048270795615,43.4660554281848,21.119868049901726,22.346187378283076,90.4486974758585,43.46605542818543,0.0,74.04949372692771,0.0,487.4048270795615,0.0,63.2233533500879,19.757297921902467,561.4543208064892,748.6057610753189,187.15144026882973,0.0,0.0,0.0,0.0,7.095533082603447,0.0,23.308013095301675,237.31228436863734,842.2326606033118,811.8291144254068,0.0,0.0,0.0,0.0,0.0,3866.308800572932,23.610631067857753,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-04-12 09:00:00+00:00,3,40.0,590.4405190627677,42.295500614707095,72.21365824759958,475.93136020046137,42.295500614706434,20.553298015674976,21.742202599031458,90.4486974758585,42.29550061470711,0.0,72.21365824759958,0.0,475.93136020046137,0.0,61.52072816684671,19.225227552139597,548.1450184480609,730.8600245974145,182.71500614935363,0.0,0.0,0.0,0.0,6.925723349432601,0.0,22.72422674874403,231.59018379966983,822.0307028624376,792.3807527642612,0.0,0.0,0.0,0.0,0.0,3866.308800572932,23.621163490285987,0.0,0.0,0.0,0.0,0.0
2025-04-12 10:00:00+00:00,3,40.0,585.8308116452827,41.61499988486884,70.75776790329785,473.45804385711597,41.61499988486843,20.014566492435215,21.600433392433217,90.4486974758585,41.614999884868844,0.0,70.75776790329785,0.0,473.45804385711597,0.0,60.530908923445594,18.91590903857675,544.2158117604138,725.6210823472184,181.4052705868046,0.0,0.0,0.0,0.0,6.857313475670095,0.0,22.48512295240991,229.66361605346134,0.0,786.151991270664,0.0,0.0,0.0,0.0,815.4944276987441,3006.7021970050864,23.631062680098637,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-04-12 11:00:00+00:00,3,40.0,603.6369348482709,43.09464713510127,73.55385344936356,486.9884342638062,43.09464713510071,20.815531379833097,22.27911575526761,90.4486974758585,43.094647135101276,0.0,73.55385344936356,0.0,486.9884342638062,0.0,62.68312310560186,19.588475970500582,560.5422877131698,747.389716950893,186.84742923772325,0.0,0.0,0.0,0.0,7.076499946118969,0.0,23.201713251878118,236.7141184062209,0.0,810.0728400564949,0.0,0.0,0.0,0.0,840.3510532544917,2120.8944095365373,23.616664225636047,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-04-12 12:00:00+00:00,3,40.0,587.5752134922676,42.03957984761979,71.62670426374932,473.90892938089854,42.039579847619265,20.351045778553537,21.688534069065724,90.4486974758585,42.0395798476198,0.0,71.62670426374932,0.0,473.90892938089854,0.0,61.14847977835607,19.10889993073627,545.5356336446479,727.3808448595305,181.84521121488262,0.0,0.0,0.0,0.0,6.887890421721465,0.0,22.605378444842387,230.44738001218275,0.0,788.5293246378866,0.0,0.0,0.0,0.0,818.0225935044502,1258.6228852191632,23.62499398079147,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
