timestamp_hour_utc,representative_day_id,day_weight,it_load_kw,q_air_kw,q_cp_kw,q_rdhx_kw,s_air_kw,s_air_old_kw,s_air_new_kw,old_ac_capacity_eff_kw,q_air_to_ashp_kw,q_air_to_reject_kw,q_cp_to_wshp_kw,q_cp_to_free_kw,q_rdhx_to_wshp_kw,q_rdhx_to_chiller_kw,q_ashp_out_kw,p_ashp_kw,q_wshp_in_kw,q_wshp_out_kw,p_wshp_kw,q_chiller_evap_kw,p_chiller_kw,q_tower_kw,p_tower_kw,p_pump_kw,p_cdu_free_kw,p_terminal_kw,p_cooling_kw,p_grid_kw,q_heat_kw,q_tes_ch_kw,q_tes_dis_kw,e_tes_kwh,p_bess_ch_kw,p_bess_dis_kw,e_bess_kwh,max_theta_c,hotspot_slack_c,hotspot_penalty_yuan,bess_degradation_cost_yuan,power_balance_residual_kw,heat_balance_residual_kw
2025-04-12 13:00:00+00:00,3,40.0,587.3429344296986,42.530644388463,72.41235545182629,472.39993458940927,42.5306443884624,20.427653963376933,22.102990425085466,90.4486974758585,42.53064438846301,0.0,72.41235545182629,0.0,472.3999345894092,0.0,61.862755474128015,19.332111085665005,544.8122900412355,726.4163867216473,181.60409668041183,0.0,0.0,0.0,0.0,6.896370009448882,0.0,22.674331815024402,230.50690959055012,1418.6428153216048,788.2791421957753,0.0,0.0,0.0,600.792971301356,0.0,1828.5851426789013,23.623209390933877,0.0,0.0,0.0,0.0,0.0
2025-04-12 14:00:00+00:00,3,40.0,601.6461876718628,44.06503413061046,75.37506612555921,482.20608741569333,44.0650341306098,21.372965617051932,22.69206851355787,90.4486974758585,44.065034130610485,0.0,75.37506612555921,0.0,482.2060874156933,0.0,64.09459509906979,20.02956096845931,557.5811535412524,743.4415380550032,185.8603845137508,0.0,0.0,0.0,0.0,7.083312857923709,0.0,23.311467509968395,236.28472585010223,837.930913521965,807.536133154073,0.0,0.0,0.0,0.0,0.0,1828.5851426789013,23.60565644456109,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-04-12 15:00:00+00:00,3,40.0,611.9794187319865,44.97514933432374,77.3110758172926,489.69319358037,44.97514933432322,22.065876247890603,22.90927308643262,90.4486974758585,44.975149334323746,0.0,77.3110758172926,0.0,489.69319358037,0.0,65.41839903174363,20.443249697419887,567.0042693976626,756.0056925302167,189.00142313255418,0.0,0.0,0.0,0.0,7.216264210322478,0.0,23.740558112922997,240.40149515321957,3000.3302475368346,821.4240915619604,0.0,0.0,0.0,2147.949333651629,0.0,3866.308800572932,23.592864983144906,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-04-12 16:00:00+00:00,3,40.0,601.341069378107,45.2652561274257,76.8981743622754,479.1776388884059,45.26525612742513,22.040586683754565,23.224669443670564,90.4486974758585,45.265256127425715,0.0,76.8981743622754,0.0,479.1776388884059,0.0,65.84037254898286,20.57511642155714,556.0758132506813,741.4344176675751,185.35860441689377,0.0,0.0,0.0,0.0,7.098721619752322,0.0,23.52257086322362,236.55501332142686,837.8960826995337,807.2747902165579,0.0,0.0,0.0,0.0,0.0,3866.308800572932,23.5935919230414,0.0,0.0,0.0,-1.4210854715202004e-13,0.0
2025-04-12 17:00:00+00:00,3,40.0,601.6324184303065,45.09730727233453,77.33501261745344,479.20009854051835,45.097307272333865,22.150611263782675,22.946696008551186,90.4486974758585,45.09730727233455,0.0,77.33501261745344,0.0,479.20009854051835,0.0,65.59608330521388,20.498776032879338,556.5351111579718,742.0468148772957,185.51170371932392,0.0,0.0,0.0,0.0,7.112051363928787,0.0,23.493021949278557,236.6155530654106,0.0,807.6428981825095,0.0,0.0,0.0,0.0,838.2479714957171,2982.717855925476,23.591587901133902,0.0,0.0,0.0,0.0,0.0
2025-04-12 18:00:00+00:00,3,40.0,613.4341598466564,45.943933799785036,78.59604795378912,488.89417809308236,45.94393379978443,22.597175341119755,23.34675845866468,90.4486974758585,45.94393379978504,0.0,78.59604795378912,0.0,488.89417809308236,0.0,66.8275400724146,20.883606272629564,567.4902260468715,756.6536347291619,189.16340868229048,0.0,0.0,0.0,0.0,7.246823219544498,0.0,23.954163154783032,241.24800132924756,854.6821611759038,823.4811748015766,0.0,0.0,0.0,0.0,0.0,2982.717855925476,23.583204243302852,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-04-12 19:00:00+00:00,3,40.0,603.0152505070226,44.86898647890021,77.15619068449925,480.99007334362324,44.86898647889962,22.340963997822065,22.528022481077556,90.4486974758585,44.868986478900226,0.0,77.15619068449925,0.0,480.9900733436232,0.0,65.26398033294578,20.394993854045556,558.1462640281225,744.1950187041632,186.0487546760408,0.0,0.0,0.0,0.0,7.12458645397121,0.0,23.50160623710238,237.06994122115995,0.0,809.4589990371089,0.0,0.0,0.0,0.0,840.0851917281825,2097.1903111120423,23.58784008659421,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-04-12 20:00:00+00:00,3,40.0,593.6584187288023,44.00570579415808,75.78027552209232,473.87243741255173,44.00570579415742,22.058535653388905,21.94717014076852,90.4486974758585,44.005705794158104,0.0,75.78027552209232,0.0,473.87243741255173,0.0,64.00829933695724,20.002593542799136,549.6527129346441,732.8702839128588,183.2175709782147,0.0,0.0,0.0,0.0,7.0121326397882875,0.0,23.11375459123917,233.3460517520413,0.0,796.8785832498161,0.0,0.0,0.0,0.0,827.0044704808438,1225.4510571583914,23.59306788004743,0.0,0.0,0.0,1.9895196601282805e-13,0.0
2025-04-12 21:00:00+00:00,3,40.0,591.4524405914619,43.8599165299656,76.03776587875466,471.5547581827418,43.859916529965005,22.078765182938245,21.781151347026764,90.4486974758585,43.85991652996561,0.0,76.03776587875466,0.0,471.5547581827418,0.0,63.79624222540453,19.936325695438914,547.5925240614964,730.1233654153285,182.53084135383213,0.0,0.0,0.0,0.0,6.996680558190057,0.0,23.022237512710518,232.48608512017162,68.91830678592828,793.919607640733,0.0,0.0,0.0,0.0,755.0202189257052,429.5898667303258,23.592646343115348,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-04-12 22:00:00+00:00,3,40.0,594.2428085530144,44.390332771384685,76.49721811253912,473.3552576690907,44.39033277138401,22.19766483364486,22.192667937739145,90.4486974758585,44.39033277138469,0.0,76.49721811253912,0.0,473.3552576690907,0.0,64.56775675837774,20.177423986993045,549.8524757816298,733.1366343755063,183.28415859387658,0.0,0.0,0.0,0.0,7.02846912006708,0.0,23.189510819776416,233.67956252071312,827.9223710737274,797.7043911338841,0.0,0.0,0.0,0.0,0.0,429.5898667303258,23.59032999469746,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-04-12 23:00:00+00:00,3,40.0,606.9759122765488,45.81597766432259,78.23449454025592,482.92544007197057,45.81597766432206,22.665509579954218,23.150468084367844,90.4486974758585,45.8159776643226,0.0,78.23449454025592,0.0,482.92544007197057,0.0,66.64142205719651,20.82544439287391,561.1599346122265,748.2132461496353,187.05331153740883,0.0,0.0,0.0,0.0,7.176289236927383,0.0,23.772216463271803,238.82726163048193,845.8031739070307,814.8546682068318,0.0,0.0,0.0,0.0,0.0,429.5898667303258,23.581772644260038,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-06-08 00:00:00+00:00,4,59.0,533.7715859920365,40.08813739208437,69.0818616977952,424.60158690215695,40.08813739208364,19.479389583365876,20.608747808717766,90.4486974758585,40.08813739208438,0.0,69.0818616977952,0.0,424.60158690215695,0.0,58.31001802485,18.221880632765625,493.68344859995216,658.2445981332695,164.56114953331738,0.0,0.0,0.0,0.0,6.318471719955426,0.0,20.836184078359253,209.93768596439767,743.7092719564342,716.5546161581195,0.0,0.0,0.0,0.0,0.0,2467.3135246243564,23.639818826387444,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-06-08 01:00:00+00:00,4,59.0,539.7988065713527,40.29731523682859,69.5361423223395,429.96534901218456,40.29731523682793,18.30044829676586,21.996866940062063,90.4486974758585,40.29731523682859,0.0,69.5361423223395,0.0,429.96534901218456,0.0,58.61427670811431,18.316961471285722,499.5014913345241,666.0019884460321,166.50049711150803,0.0,0.0,0.0,0.0,6.385737759792031,0.0,20.961449064247518,212.16464540683327,751.963451978186,724.6162651541464,0.0,0.0,0.0,0.0,0.0,2467.3135246243564,23.66461858650442,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-06-08 02:00:00+00:00,4,59.0,550.1087276650597,41.42253048246289,71.73548665610859,436.95071052648825,41.422530482462285,18.820180937923475,22.60234954453881,90.4486974758585,41.422530482462896,0.0,71.73548665610859,0.0,436.95071052648825,0.0,60.25095342903694,18.828422946574044,508.68619718259686,678.2482629101291,169.56206572753229,0.0,0.0,0.0,0.0,6.5215717049481405,0.0,21.41416523944389,216.32622561849837,766.4349532835581,738.4992163391661,0.0,0.0,0.0,0.0,0.0,2467.3135246243564,23.6553366792175,0.0,0.0,0.0,0.0,0.0
2025-06-08 03:00:00+00:00,4,59.0,557.8387070527873,42.22084900971353,73.52515972574761,442.0926983173262,42.22084900971305,19.643957010414116,22.576891999298937,90.4486974758585,42.22084900971354,0.0,73.52515972574761,0.0,442.0926983173262,0.0,61.412144014128785,19.191295004415245,515.6178580430739,687.4904773907651,171.87261934769128,0.0,0.0,0.0,0.0,6.626681774945691,0.0,21.76405434798653,219.45465047503876,777.2933575278261,748.9026214048939,0.0,0.0,0.0,0.0,0.0,2467.3135246243564,23.63919032400828,0.0,0.0,0.0,0.0,0.0
2025-06-08 04:00:00+00:00,4,59.0,567.6394526732597,43.98262124754933,77.58351795616286,446.07331346954743,43.982621247548636,20.887882174219627,23.09473907332901,90.4486974758585,43.982621247549346,0.0,77.58351795616286,0.0,446.07331346954743,0.0,63.974721814617226,19.992100567067883,523.6568314257103,698.2091085676136,174.5522771419034,0.0,0.0,0.0,0.0,6.78823867338036,0.0,22.311001495253777,223.64361787760544,2265.953573155291,762.1838303822308,0.0,0.0,0.0,1474.6705026044258,0.0,3866.308800572932,23.615322011730502,0.0,0.0,0.0,0.0,0.0
2025-06-08 05:00:00+00:00,4,59.0,573.4548083029803,44.37171466788367,78.51734782803223,450.56574580706433,44.371714667883055,21.104150982548276,23.26756368533478,90.4486974758585,44.371714667883694,0.0,78.51734782803223,0.0,450.56574580706433,0.0,64.5406758805581,20.168961212674404,529.0830936350966,705.4441248467954,176.36103121169884,0.0,0.0,0.0,0.0,6.861177892911611,0.0,22.524495919848647,225.91566623713348,799.3704745401137,769.9848007273534,0.0,0.0,0.0,0.0,0.0,3866.308800572932,23.611222581964824,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-06-08 06:00:00+00:00,4,59.0,574.3479209335916,44.423969175196255,78.842977167968,451.08097459042745,44.42396917519561,21.050724284427176,23.373244890768433,90.4486974758585,44.42396917519626,0.0,78.842977167968,0.0,451.08097459042745,0.0,64.61668243664911,20.192713261452848,529.9239517583954,706.5652690111939,176.64131725279847,0.0,0.0,0.0,0.0,6.876099060943314,0.0,22.546525798363263,226.2566553735579,800.6045763071494,771.181951447843,0.0,0.0,0.0,0.0,0.0,3866.308800572932,23.612320631965915,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-06-08 07:00:00+00:00,4,59.0,587.6244849481474,44.70737249413668,79.47448445598471,463.44262799802596,44.70737249413609,21.430748499020275,23.276623995115813,90.4486974758585,44.707372494136685,0.0,79.47448445598471,0.0,463.44262799802596,0.0,65.02890544601699,20.32153295188031,542.9171124540106,723.8894832720141,180.97237081800353,0.0,0.0,0.0,0.0,7.0186608136598005,0.0,22.954521539300345,231.26708612284398,818.8915710709913,788.9183887180311,0.0,0.0,0.0,0.0,0.0,3866.308800572932,23.60485853927027,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-06-08 08:00:00+00:00,4,59.0,581.0087451866085,44.03544920935985,78.17848115838773,458.794814818861,44.03544920935934,21.04578531842739,22.98966389093195,90.4486974758585,44.03544920935987,0.0,78.17848115838773,0.0,458.794814818861,0.0,64.05156248634162,20.016113276981756,536.9732959772488,715.9643946363317,178.99109865908292,0.0,0.0,0.0,0.0,6.933302582940243,0.0,22.667657885891828,228.60817240489675,809.6169175915052,780.0159571226733,0.0,0.0,0.0,0.0,0.0,3866.308800572932,23.611748645920844,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-06-08 09:00:00+00:00,4,59.0,573.688846646571,43.876521056649196,77.69891419739069,452.1134113925311,43.87652105664863,20.96297506472102,22.913545991927606,90.4486974758585,43.8765210566492,0.0,77.69891419739069,0.0,452.1134113925311,0.0,63.82039426421702,19.94387320756782,529.8123255899217,706.4164341198955,176.60410852997387,0.0,0.0,0.0,0.0,6.85210153984703,0.0,22.452312575486417,225.85239585287516,799.5412424994461,770.2368283841125,0.0,0.0,0.0,0.0,0.0,3866.308800572932,23.612911744898167,0.0,0.0,0.0,-1.4210854715202004e-13,0.0
2025-06-08 10:00:00+00:00,4,59.0,601.5449930373906,46.47046646105491,82.12793831500974,472.94658826132587,46.47046646105448,22.436788142014272,24.033678319040206,90.4486974758585,46.47046646105492,0.0,82.12793831500974,0.0,472.9465882613258,0.0,67.59340576153443,21.12293930047951,555.0745265763355,740.0993687684473,185.02484219211183,0.0,0.0,0.0,0.0,7.19330403206355,0.0,23.635695042510605,236.9767805671655,0.0,807.6927745299818,0.0,0.0,0.0,0.0,838.5217736045563,2982.4292431614467,23.5861636644334,0.0,0.0,0.0,2.5579538487363607e-13,0.0
2025-06-08 11:00:00+00:00,4,59.0,599.1087743548802,46.18079165705987,81.35895286317549,471.5690298346447,46.18079165705957,22.226555063158617,23.95423659390096,90.4486974758585,46.18079165705987,0.0,81.35895286317549,0.0,471.56902983464477,0.0,67.17206059208709,20.991268935027215,552.9279826978202,737.2373102637603,184.30932756594007,0.0,0.0,0.0,0.0,7.156458884241712,0.0,23.52630578056474,235.98336116577374,0.0,804.4093708558473,0.0,0.0,0.0,0.0,835.092135520654,2102.1648417150236,23.59007934424683,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-06-08 12:00:00+00:00,4,59.0,573.3878792981064,44.42970271856058,78.11726503937118,450.84091154017455,44.42970271855992,21.208178108913753,23.221524609646167,90.4486974758585,44.42970271856059,0.0,78.11726503937118,0.0,450.84091154017455,0.0,64.62502213608813,20.195319417527543,528.9581765795457,705.2775687727276,176.3193921931819,0.0,0.0,0.0,0.0,6.851927066582881,0.0,22.54961318725529,225.9162518645476,0.0,769.9025909088157,0.0,0.0,0.0,0.0,799.304131162654,1259.6243091630379,23.608947109236574,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-06-08 13:00:00+00:00,4,59.0,560.2216272120861,43.00248702943378,75.93040160552837,441.28873857712404,43.00248702943301,20.49917919302544,22.503307836407572,90.4486974758585,43.00248702943378,0.0,75.93040160552837,0.0,441.28873857712404,0.0,62.549072042812774,19.54658501337899,517.2191401826524,689.6255202435365,172.40638006088412,0.0,0.0,0.0,0.0,6.690799433937091,0.0,21.954453650482975,220.59821815868318,780.8198453707691,752.1745922863493,0.0,0.0,0.0,0.0,0.0,1259.6243091630379,23.621926762476797,0.0,0.0,0.0,-1.4210854715202004e-13,0.0
2025-06-08 14:00:00+00:00,4,59.0,563.5201585637637,42.98181547729848,75.88111661596176,444.6572264705034,42.981815477298,20.672408625351718,22.309406851946278,90.4486974758585,42.98181547729849,0.0,75.88111661596176,0.0,444.6572264705035,0.0,62.519004330615985,19.537188853317495,520.5383430864653,694.0511241152869,173.51278102882173,0.0,0.0,0.0,0.0,6.723005763183888,0.0,22.048348829293644,221.82132447461677,1385.0788608177124,756.5701284459029,0.0,0.0,0.0,599.7373777793318,0.0,1828.5851426789013,23.618770994181283,0.0,0.0,0.0,1.1368683772161603e-13,0.0
2025-06-08 15:00:00+00:00,4,59.0,602.3562590129512,43.85568448072821,73.76287583274117,484.7376986994819,43.85568448072768,20.648055731523122,23.20762874920456,90.4486974758585,43.85568448072821,0.0,73.76287583274117,0.0,484.73769869948194,0.0,63.79008651742285,19.934402036694642,558.5005745322231,744.6674327096308,186.1668581774077,0.0,0.0,0.0,0.0,7.060263261977054,0.0,23.295955199566578,236.45747867564597,838.8137376885971,808.4575192270537,0.0,0.0,0.0,0.0,0.0,1828.5851426789013,23.619290137656666,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-06-08 16:00:00+00:00,4,59.0,615.9337377087282,45.28766399888617,76.42893017812743,494.21714353171444,45.28766399888566,21.437273150913153,23.850390847972506,90.4486974758585,45.287663998886174,0.0,76.42893017812743,0.0,494.21714353171444,0.0,65.8729658165617,20.585301817675532,570.6460737098419,760.8614316131225,190.21535790328062,0.0,0.0,0.0,0.0,7.235039340660967,0.0,23.894395277589695,241.93009433920682,3005.813165699564,826.7343974296841,0.0,0.0,0.0,2147.949333651629,0.0,3866.308800572932,23.604707565856447,0.0,0.0,0.0,0.0,0.0
2025-06-08 17:00:00+00:00,4,59.0,615.2947380645251,45.0112192112465,76.25850208728545,494.025016765993,45.01121921124589,21.22678717328519,23.7844320379607,90.4486974758585,45.011219211246505,0.0,76.25850208728545,0.0,494.025016765993,0.0,65.47086430726765,20.45964509602114,570.2835188532785,760.3780251377045,190.09450628442613,0.0,0.0,0.0,0.0,7.228005230278494,0.0,23.81923400027034,241.6013906109961,0.0,825.8488894449722,0.0,0.0,0.0,0.0,856.8961286755211,2963.0609723078087,23.608799321941405,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-06-08 18:00:00+00:00,4,59.0,612.0817645453157,44.92103337171481,75.95504197374024,491.2056891998607,44.92103337171442,21.29921115163784,23.62182222007658,90.4486974758585,44.92103337171482,0.0,75.95504197374024,0.0,491.2056891998607,0.0,65.33968490431246,20.418651532597643,567.1607311736009,756.2143082314678,189.05357705786696,0.0,0.0,0.0,0.0,7.1907081512108135,0.0,23.729031804846443,240.39196854652187,0.0,821.5539931357803,0.0,0.0,0.0,0.0,852.4737330918376,2064.474758295589,23.607386803897487,0.0,0.0,0.0,1.1368683772161603e-13,0.0
2025-06-08 19:00:00+00:00,4,59.0,612.7765898880782,45.11850120490161,77.10263859848206,490.55545008469454,45.11850120490101,21.921939468732486,23.19656173616852,90.4486974758585,45.11850120490162,0.0,77.10263859848206,0.0,490.55545008469454,0.0,65.62691084349326,20.508409638591644,567.6580886831766,756.8774515775688,189.2193628943922,0.0,0.0,0.0,0.0,7.218633658801408,0.0,23.78652439779242,240.73293058957765,0.0,822.5043624210621,0.0,0.0,0.0,0.0,853.5095204776559,1164.796728513083,23.59567554243122,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-06-08 20:00:00+00:00,4,59.0,607.230338178339,44.6754349525463,76.14443169234809,486.4104715334446,44.675434952545764,21.737500789207353,22.93793416333841,90.4486974758585,44.67543495254631,0.0,76.14443169234809,0.0,486.4104715334446,0.0,64.98245084006736,20.30701588752105,562.5549032257927,750.0732043010569,187.51830107526422,0.0,0.0,0.0,0.0,7.148437666104889,0.0,23.57236598958363,238.5461206184738,148.29798841137847,815.0556551411242,0.0,0.0,0.0,0.0,697.4784703854343,429.5898667303258,23.599085855995998,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-06-08 21:00:00+00:00,4,59.0,601.818559038856,44.36714772786051,74.60054883008486,482.85086248091073,44.36714772785983,21.30259903792863,23.0645486899312,90.4486974758585,44.36714772786052,0.0,74.60054883008486,0.0,482.8508624809108,0.0,64.53403305870621,20.16688533084569,557.4514113109957,743.2685484146609,185.81713710366523,0.0,0.0,0.0,0.0,7.066525089711654,0.0,23.389440483750775,236.43998800797337,838.2585470468293,807.8025814733671,0.0,0.0,0.0,0.0,0.0,429.5898667303258,23.60705444981164,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-06-08 22:00:00+00:00,4,59.0,595.4712304975054,43.80234305729345,72.75499192541447,478.9138955147978,43.80234305729267,20.447411209174454,23.354931848118213,90.4486974758585,43.802343057293456,0.0,72.75499192541447,0.0,478.9138955147978,0.0,63.712498992426845,19.91015593513339,551.6688874402123,735.5585165869497,183.88962914673743,0.0,0.0,0.0,0.0,6.971788712910413,0.0,23.119745704550326,233.89131949933156,829.362549996837,799.2710155793766,0.0,0.0,0.0,0.0,0.0,429.5898667303258,23.622767629841366,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-06-08 23:00:00+00:00,4,59.0,594.7509750451991,43.291280146011246,72.68794440183724,478.7717504973506,43.29128014601079,20.4666403796173,22.82463976639349,90.4486974758585,43.29128014601125,0.0,72.68794440183724,0.0,478.7717504973506,0.0,62.96913475783455,19.6778546118233,551.4596948991879,735.2795931989172,183.8198982997293,0.0,0.0,0.0,0.0,6.968355837028624,0.0,23.00776905558476,233.47387780416597,2976.174186500994,798.2487279567517,0.0,0.0,0.0,2147.949333651629,0.0,2467.3135246243564,23.62248676004632,0.0,0.0,0.0,0.0,0.0
2025-07-04 00:00:00+00:00,5,66.0,563.9915753682908,42.94338427751908,77.79196401214564,443.25622707862607,42.94338427751849,23.280398702744993,19.6629855747735,90.4486974758585,42.943384277519094,0.0,77.79196401214564,0.0,443.25622707862607,0.0,62.46310440366414,19.519720126145042,521.0481910907718,694.7309214543623,173.68273036359057,0.0,0.0,0.0,0.0,6.766321191150631,0.0,22.139224725200478,222.10799640608673,786.0995717743775,757.1940258580264,0.0,0.0,0.0,0.0,0.0,2467.3135246243564,23.570287653933544,0.0,0.0,0.0,0.0,0.0
2025-07-04 01:00:00+00:00,5,66.0,555.1412780435036,42.74814327288285,77.16275572404996,435.2303790465707,42.74814327288222,23.207677875086418,19.5404653977958,90.4486974758585,42.748143272882864,0.0,77.16275572404996,0.0,435.2303790465707,0.0,62.17911748782962,19.430974214946758,512.3931347706207,683.1908463608275,170.7977115902069,0.0,0.0,0.0,0.0,6.667186462187206,0.0,21.881018546256655,218.7768908135975,773.918168857101,745.3699638486572,0.0,0.0,0.0,0.0,0.0,2467.3135246243564,23.571464093110237,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-07-04 02:00:00+00:00,5,66.0,552.5011766364046,42.349374158241964,76.64939224621212,433.50241023195065,42.34937415824139,22.9556693919004,19.39370476634099,90.4486974758585,42.34937415824198,0.0,76.64939224621212,0.0,433.50241023195065,0.0,61.59908968471561,19.24971552647363,510.1518024781628,680.202403304217,170.05060082605425,0.0,0.0,0.0,0.0,6.634505869705871,0.0,21.73684802859367,217.67167025082742,770.172846887232,741.8014929889326,0.0,0.0,0.0,0.0,0.0,2467.3135246243564,23.576040508076044,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-07-04 03:00:00+00:00,5,66.0,551.0076919155335,42.54604841770926,76.90523007198557,431.55641342583874,42.54604841770872,23.066327793336328,19.47972062437239,90.4486974758585,42.546048417709265,0.0,76.90523007198557,0.0,431.55641342583874,0.0,61.88516133484984,19.339112917140575,508.4616434978243,677.948857997099,169.48721449927476,0.0,0.0,0.0,0.0,6.622721036417955,0.0,21.73308808253168,217.18213653536495,768.1898284508985,739.8340193319489,0.0,0.0,0.0,0.0,0.0,2467.3135246243564,23.573922529442964,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-07-04 04:00:00+00:00,5,66.0,549.5207933280129,42.608637639562005,76.7243959454577,430.1877597429933,42.60863763956141,23.05963943836116,19.54899820120025,90.4486974758585,42.60863763956202,0.0,76.7243959454577,0.0,430.1877597429933,0.0,61.976200202999316,19.367562563437286,506.912155688451,675.8828742512679,168.97071856281698,0.0,0.0,0.0,0.0,6.6036094757936645,0.0,21.7098447443648,216.65173534641272,766.1725286744256,737.8590744542672,0.0,0.0,0.0,0.0,0.0,2467.3135246243564,23.573854643534908,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-07-04 05:00:00+00:00,5,66.0,548.7210887916489,42.494759081788665,77.19916610763896,429.0271636022211,42.49475908178813,23.241120817199615,19.253638264588517,90.4486974758585,42.49475908178867,0.0,77.19916610763896,0.0,429.02716360222115,0.0,61.8105586644199,19.315799582631218,506.2263297098601,674.9684396131468,168.7421099032867,0.0,0.0,0.0,0.0,6.6062466192513805,0.0,21.66423185771629,216.32838796288559,2239.7199793589602,736.7789982775666,0.0,0.0,0.0,1474.6705026044258,0.0,3866.308800572932,23.570324097271484,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-07-04 06:00:00+00:00,5,66.0,545.4642942317033,42.5599361458259,76.78925279415756,426.11510529171983,42.55993614582541,23.245264377921636,19.314671767903775,90.4486974758585,42.55993614582591,0.0,76.78925279415756,0.0,426.11510529171983,0.0,61.90536166665587,19.34542552082996,502.9043580858774,670.5391441145032,167.6347860286258,0.0,0.0,0.0,0.0,6.564828636741925,0.0,21.60120706894017,215.14624725513787,760.6105414868412,732.444505781159,0.0,0.0,0.0,0.0,0.0,3866.308800572932,23.570198055227177,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-07-04 07:00:00+00:00,5,66.0,550.4560618809871,42.905067475485716,77.31305226046716,430.23794214503425,42.90506747548512,23.383173441109257,19.521894034375862,90.4486974758585,42.905067475485716,0.0,77.31305226046716,0.0,430.2379421450342,0.0,62.40737087343377,19.502303397948054,507.55099440550134,676.7346592073351,169.18366480183377,0.0,0.0,0.0,0.0,6.621770989264356,0.0,21.791419790783465,217.09915897982964,767.5552208608168,739.1420300807689,0.0,0.0,0.0,0.0,0.0,3866.308800572932,23.567666628969615,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-07-04 08:00:00+00:00,5,66.0,556.6533948802451,43.3880183422102,78.3572991271151,434.90807741091965,43.38801834220967,23.72177387808508,19.66624446412459,90.4486974758585,43.38801834221022,0.0,78.3572991271151,0.0,434.9080774109197,0.0,63.10984486139669,19.721826519186465,513.2653765380348,684.3538353840464,171.0884588460116,0.0,0.0,0.0,0.0,6.6997997479226505,0.0,22.036070051111892,219.5461551642326,776.1995500444776,747.4636802454431,0.0,0.0,0.0,0.0,0.0,3866.308800572932,23.561951489290394,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-07-04 09:00:00+00:00,5,66.0,555.5835646963462,43.514817858585666,78.83958845894617,433.22915837881465,43.51481785858511,23.903032402451608,19.611785456133504,90.4486974758585,43.51481785858567,0.0,78.83958845894617,0.0,433.22915837881465,0.0,63.29428052157916,19.779462662993488,512.0687468377608,682.7583291170145,170.6895822792536,0.0,0.0,0.0,0.0,6.697479237556532,0.0,22.0281428726162,219.19466705241985,774.7782317487661,746.0526096385936,0.0,0.0,0.0,0.0,0.0,3866.308800572932,23.558555978434953,0.0,0.0,0.0,0.0,0.0
2025-07-04 10:00:00+00:00,5,66.0,550.261433786104,43.5458741903767,78.18706217550717,428.52849742022033,43.54587419037626,23.778103290399322,19.767770899976938,90.4486974758585,43.54587419037672,0.0,78.18706217550717,0.0,428.52849742022033,0.0,63.33945336782068,19.793579177443963,506.7155595957275,675.6207461276366,168.90518653190915,0.0,0.0,0.0,0.0,6.630896839467418,0.0,21.903687057114524,217.23334960593508,0.0,738.9601994954573,0.0,0.0,0.0,0.0,767.494783392039,3057.298264634127,23.56110881212335,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-07-04 11:00:00+00:00,5,66.0,546.3146459630349,42.77838102379307,76.84668228486441,426.68958265437743,42.778381023792306,23.21733271554102,19.561048308251287,90.4486974758585,42.77838102379308,0.0,76.84668228486423,0.0,426.68958265437743,0.0,62.223099670971756,19.444718647178675,503.5362649392417,671.3816865856555,167.84542164641388,0.0,0.0,0.0,0.0,6.572296295089705,0.0,21.661653520829702,215.52409010951197,0.0,733.6047862566273,0.0,0.0,0.0,0.0,761.8387360725469,2254.2497260564173,23.571575517158504,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-07-04 12:00:00+00:00,5,66.0,528.2937908443811,41.12903244507454,74.11493338423139,413.04982501507516,41.129032445073996,22.585623931474466,18.54340851359953,90.4486974758585,41.12903244507454,0.0,74.11493338423139,0.0,413.04982501507516,0.0,59.8240471928357,18.695014747761157,487.16475839930655,649.5530111990754,162.38825279976885,0.0,0.0,0.0,0.0,6.3539462516776934,0.0,20.914740049450188,208.35195384865787,0.0,709.3770583919111,0.0,0.0,0.0,0.0,736.645744693039,1477.7569320894518,23.58302101410056,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-07-04 13:00:00+00:00,5,66.0,533.0204014272432,40.69262286611932,73.69226574244027,418.6355128186839,40.6926228661187,21.943145743974934,18.74947712214376,90.4486974758585,40.69262286611932,0.0,73.69226574244027,0.0,418.6355128186839,0.0,59.189269623446286,18.496646757326964,492.32777856112415,656.4370380814988,164.1092595203747,0.0,0.0,0.0,0.0,6.397123100460047,0.0,20.93594346141927,209.938972839581,2890.908707918453,715.6263077049451,0.0,0.0,0.0,2147.949333651629,0.0,3515.4805899834823,23.595285153320525,0.0,0.0,0.0,0.0,0.0
2025-07-04 14:00:00+00:00,5,66.0,542.9667361061917,40.86554262700804,74.38747213951726,427.7137213396664,40.86554262700742,21.720819344914027,19.144723282093395,90.4486974758585,40.865542627008054,0.0,74.38747213951726,0.0,427.7137213396664,0.0,59.44078927564808,18.575246648640025,502.1011934791836,669.4682579722448,167.3670644930612,0.0,0.0,0.0,0.0,6.508761377582182,0.0,21.201856848889975,213.65292936817337,756.619665474365,728.9090472478929,0.0,0.0,0.0,0.0,0.0,3515.4805899834823,23.600060600348137,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-07-04 15:00:00+00:00,5,66.0,550.8725653404197,41.259528189900145,75.07657602944236,434.53646112107714,41.259528189899584,21.915852472121713,19.34367571777787,90.4486974758585,41.259528189900166,0.0,75.07657602944236,0.0,434.53646112107714,0.0,60.013859185309336,18.754330995409166,509.6130371505195,679.484049534026,169.8710123835065,0.0,0.0,0.0,0.0,6.597661892094043,0.0,21.47704073357187,216.70004600458157,1137.3780156462892,739.4979087193353,0.0,0.0,0.0,369.805404301288,0.0,3866.308800572932,23.596436946610755,0.0,0.0,0.0,0.0,0.0
2025-07-04 16:00:00+00:00,5,66.0,552.7409734503183,41.38413047655366,75.75848569704394,435.5983572767208,41.38413047655309,22.04349185297952,19.340638623573568,90.4486974758585,41.384130476553665,0.0,75.75848569704394,0.0,435.59835727672083,0.0,60.19509887498715,18.810968398433484,511.35684297376474,681.8091239650196,170.4522809912549,0.0,0.0,0.0,0.0,6.628738143678526,0.0,21.5384750856945,217.43046261906142,0.0,742.0042228400067,0.0,0.0,0.0,0.0,770.1714360693796,3054.476824978932,23.594249001676978,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-07-04 17:00:00+00:00,5,66.0,552.7391264069563,41.33989832575161,75.5711836146657,435.8280444665389,41.339898325750994,21.963697209075917,19.376201116675077,90.4486974758585,41.33989832575163,0.0,75.5711836146657,0.0,435.8280444665389,0.0,60.130761201093286,18.790862875341652,511.3992280812046,681.8656374416062,170.46640936040154,0.0,0.0,0.0,0.0,6.62541595310536,0.0,21.530941717299925,217.41362990614846,0.0,741.9963986426994,0.0,0.0,0.0,0.0,770.1527563131048,2242.664539576921,23.59589941682326,0.0,0.0,0.0,0.0,0.0
2025-07-04 18:00:00+00:00,5,66.0,600.702697724789,45.510746126178304,84.35023909545245,470.84171250315813,45.51074612617782,24.766839988000328,20.743906138177493,90.4486974758585,45.510746126178304,0.0,84.35023909545245,0.0,470.8417125031581,0.0,66.19744891080481,20.686702784626505,555.1919515986106,740.255935464814,185.0639838662035,0.0,0.0,0.0,0.0,7.238924297895155,0.0,23.496522033448457,236.48613298217361,0.0,806.4533843756188,0.0,0.0,0.0,0.0,837.1888307069626,1360.1900273478827,23.543433612185673,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-07-04 19:00:00+00:00,5,66.0,596.5159673214683,45.15912449210933,83.82772460222037,467.5291182271386,45.1591244921087,24.589515946268847,20.569608545839856,90.4486974758585,45.15912449210934,0.0,83.82772460222037,0.0,467.5291182271386,0.0,65.68599926124995,20.52687476914061,551.356842829359,735.142457105812,183.785614276453,0.0,0.0,0.0,0.0,7.1901229203379975,0.0,23.324335120462223,234.82694708639383,0.0,800.828456367062,0.0,0.0,0.0,0.0,831.3429144078622,483.8776519574641,23.54705898208194,0.0,0.0,0.0,0.0,0.0
2025-07-04 20:00:00+00:00,5,66.0,552.0518882796927,40.29478698866353,72.39718252570626,439.35991876532273,40.29478698866286,19.557560216124166,20.73722677253869,90.4486974758585,40.29478698866354,0.0,72.39718252570626,0.0,439.3599187653228,0.0,58.610599256237876,18.315812267574337,511.757101291029,682.342801721372,170.585700430343,0.0,0.0,0.0,0.0,6.565514663424416,0.0,21.275523737839507,216.74255109918124,717.2925242457344,740.9534009776098,0.0,0.0,0.0,0.0,51.50191513313949,429.5898667303258,23.639510442492245,0.0,0.0,0.0,0.0,0.0
2025-07-04 21:00:00+00:00,5,66.0,536.4362197122941,38.232748443381176,67.71392852389177,430.48954274502114,38.23274844338064,18.179523873389062,20.053224569991585,90.4486974758585,38.23274844338118,0.0,67.71392852389177,0.0,430.4895427450212,0.0,55.611270463099906,17.37852201971872,498.20347126891295,664.2712950252172,166.0678237563043,0.0,0.0,0.0,0.0,6.336313283166965,0.0,20.527826400796073,210.31048545998607,746.7467051722801,719.8825654883171,0.0,0.0,0.0,0.0,0.0,429.5898667303258,23.664311189343664,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-07-04 22:00:00+00:00,5,66.0,531.4018969505333,37.77116742239317,66.56879114669783,427.0619383814423,37.7711674223927,17.99952761700147,19.77163980539123,90.4486974758585,37.77116742239318,0.0,66.56879114669783,0.0,427.06193838144225,0.0,54.93987988711735,17.168712464724173,493.6307295281401,658.1743060375201,164.54357650938002,0.0,0.0,0.0,0.0,6.267683118215358,0.0,20.32895382993283,208.30892592225237,739.7108228727857,713.1141859246375,0.0,0.0,0.0,0.0,0.0,429.5898667303258,23.667607732591133,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-07-04 23:00:00+00:00,5,66.0,528.6869526739996,37.16246005909463,65.05920091178595,426.4652917031191,37.16246005909403,17.755263353061483,19.40719670603255,90.4486974758585,37.162460059094634,0.0,65.05920091178595,0.0,426.4652917031191,0.0,54.054487358683105,16.89202729958847,491.52449261490506,655.3659901532067,163.84149753830167,0.0,0.0,0.0,0.0,6.216428944384769,0.0,20.17030402513703,207.12025780741195,2883.7565441330403,709.4204775118898,0.0,0.0,0.0,2147.949333651629,0.0,2467.3135246243564,23.672163109731002,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-09-25 00:00:00+00:00,6,31.0,580.626548407498,40.87057492367209,66.17960666823927,473.5763668155868,40.87057492367142,17.26864761391078,23.60192730976064,90.4486974758585,40.870574923672095,0.0,66.17960666823927,0.0,473.57636681558677,0.0,59.44810897988668,18.57753405621459,539.755973483826,719.6746313117679,179.91865782794198,0.0,0.0,0.0,0.0,6.721151868203045,0.0,22.185755758423625,227.40309951078325,2955.97898156991,779.1227402916546,0.0,0.0,0.0,2147.949333651629,0.0,3866.308800572932,23.682581795663364,0.0,0.0,0.0,0.0,0.0
2025-09-25 01:00:00+00:00,6,31.0,562.9993564957928,39.42379386289652,63.88920986130968,459.68635277158654,39.42379386289586,16.512530439798198,22.911263423097665,90.4486974758585,39.423793862896524,0.0,63.88920986130968,0.0,459.6863527715865,0.0,57.343700164213125,17.9199063013166,523.5755626328962,698.1007501771949,174.52518754429872,0.0,0.0,0.0,0.0,6.513539823555156,0.0,21.469001329972826,220.4276349991433,783.426991494936,755.444450341408,0.0,0.0,0.0,0.0,0.0,3866.308800572932,23.696666307035233,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-09-25 02:00:00+00:00,6,31.0,556.114965201294,38.916877856829885,62.49020210011055,454.7078852443535,38.91687785682918,15.94730781256228,22.969570044266902,90.4486974758585,38.9168778568299,0.0,62.49020210011055,0.0,454.7078852443535,0.0,56.60636779175258,17.689489934922683,517.198087344464,689.5974497926187,172.39936244815468,0.0,0.0,0.0,0.0,6.421784915446851,0.0,21.19922245435015,217.70985975287437,773.8248249541683,746.2038175843713,0.0,0.0,0.0,0.0,0.0,3866.308800572932,23.707643999966187,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-09-25 03:00:00+00:00,6,31.0,560.6667242125247,39.12880385598372,62.45575608414878,459.08216427239233,39.12880385598312,15.872775304541495,23.25602855144163,90.4486974758585,39.128803855983726,0.0,62.45575608414878,0.0,459.08216427239233,0.0,56.91462379052179,17.785819934538058,521.5379203565411,695.3838938087215,173.84597345218037,0.0,0.0,0.0,0.0,6.464494325248387,0.0,21.356536607278628,219.45282431924545,780.1195485317702,752.2985175992433,0.0,0.0,0.0,0.0,0.0,3866.308800572932,23.709398593890768,0.0,0.0,0.0,0.0,0.0
2025-09-25 04:00:00+00:00,6,31.0,559.6339773760104,38.17522035349467,61.570298697202496,459.8884583253133,38.175220353494296,15.739760351974041,22.435460001520255,90.4486974758585,38.17522035349468,0.0,61.570298697202496,0.0,459.8884583253133,0.0,55.52759324144681,17.35237288795213,521.4587570225158,695.2783426966877,173.81958567417192,0.0,0.0,0.0,0.0,6.445993544169207,0.0,21.167175244149576,218.78512735044282,778.4191047264533,750.8059359381344,0.0,0.0,0.0,0.0,0.0,3866.308800572932,23.71132159628429,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-09-25 05:00:00+00:00,6,31.0,570.1893381712493,38.70042131001836,62.29962993883896,469.189286922392,38.70042131001782,15.854205707526269,22.846215602491554,90.4486974758585,38.70042131001837,0.0,62.29962993883896,0.0,469.189286922392,0.0,56.29152190548127,17.591100595462898,531.488916861231,708.651889148308,177.162972287077,0.0,0.0,0.0,0.0,6.560881767389089,0.0,21.53186011876403,222.846814768693,793.0361529399423,764.9434110537893,0.0,0.0,0.0,0.0,0.0,3866.308800572932,23.709300742827512,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-09-25 06:00:00+00:00,6,31.0,579.5127347901592,39.145908399470024,63.687807415290315,476.679018975399,39.14590839946935,16.339846606711877,22.806061792757475,90.4486974758585,39.14590839947003,0.0,63.687807415290315,0.0,476.679018975399,0.0,56.93950312650186,17.79359472703183,540.3668263906893,720.4891018542523,180.12227546356308,0.0,0.0,0.0,0.0,6.6774244122127,0.0,21.85090359711984,226.44419819992746,805.9569329900867,777.4286049807542,0.0,0.0,0.0,0.0,0.0,3866.308800572932,23.6995493222552,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-09-25 07:00:00+00:00,6,31.0,588.0448089543725,39.42261652796485,64.4513786650943,484.1708137613133,39.422616527964294,16.754358210834734,22.668258317129556,90.4486974758585,39.422616527964855,0.0,64.4513786650943,0.0,484.1708137613133,0.0,57.34198767703979,17.919371149074934,548.6221924264075,731.4962565685433,182.87406414213584,0.0,0.0,0.0,0.0,6.775249497565961,0.0,22.13021859616643,229.69890338494315,817.7437123393155,788.8382442455832,0.0,0.0,0.0,0.0,0.0,3866.308800572932,23.691720835793863,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-09-25 08:00:00+00:00,6,31.0,589.0935719313475,39.65041650526344,65.57882401459251,483.86433141149166,39.6504165052628,17.568743605630974,22.081672899631826,90.4486974758585,39.65041650526344,0.0,65.57882401459251,0.0,483.86433141149166,0.0,57.67333309856501,18.022916593301566,549.4431554260842,732.5908739014455,183.1477184753614,0.0,0.0,0.0,0.0,6.8060080345526925,0.0,22.21331295746137,230.18995606067702,819.2835279920245,790.2642070000105,0.0,0.0,0.0,0.0,0.0,3866.308800572932,23.676915184320723,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-09-25 09:00:00+00:00,6,31.0,586.064822463597,39.901051543499904,65.33615546276809,480.827615457329,39.90105154349953,17.561889622274627,22.3391619212249,90.4486974758585,39.90105154349991,0.0,65.33615546276809,0.0,480.827615457329,0.0,58.03789315418169,18.136841610681778,546.163770920097,728.218361226796,182.054590306699,0.0,0.0,0.0,0.0,6.768360818456332,0.0,22.186042709307856,229.14583544514497,815.210657908742,786.2562543809777,0.0,0.0,0.0,0.0,0.0,3866.308800572932,23.67684838703697,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-09-25 10:00:00+00:00,6,31.0,589.882534831607,40.222120863865655,66.56514057072411,483.0952733970172,40.22212086386517,17.898182717590714,22.323938146274457,90.4486974758585,40.22212086386567,0.0,66.56514057072411,0.0,483.0952733970172,0.0,58.504903074713695,18.28278221084803,549.6604139677413,732.8805519569884,183.2201379892471,0.0,0.0,0.0,0.0,6.8279069510918955,0.0,22.332312721752402,230.66313987293944,0.0,791.3854550317021,0.0,0.0,0.0,0.0,820.5456747045464,3001.3777151509394,23.6706770117068,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-09-25 11:00:00+00:00,6,31.0,596.9015300254065,40.832261447202946,66.96125577560325,489.1080128026004,40.83226144720223,17.94964993154366,22.882611515658567,90.4486974758585,40.83226144720295,0.0,66.96125577560325,0.0,489.1080128026004,0.0,59.39238028684066,18.560118839637706,556.0692685782036,741.4256914376048,185.3564228594012,0.0,0.0,0.0,0.0,6.899917801294101,0.0,22.62472548740476,233.44118498773776,0.0,800.8180717244454,0.0,0.0,0.0,0.0,830.3427150131442,2126.1196424943973,23.669727227551963,0.0,0.0,0.0,0.0,0.0
2025-09-25 12:00:00+00:00,6,31.0,590.6705895303462,41.03203877226975,67.03974332250061,482.59880743557574,41.032038772269104,17.98588328146003,23.04615549080907,90.4486974758585,41.03203877226976,0.0,67.03974332250061,0.0,482.59880743557574,0.0,59.68296548693783,18.650926714668074,549.6385507580763,732.8514010107684,183.2128502526921,0.0,0.0,0.0,0.0,6.837180374030775,0.0,22.4968164247085,231.19777376609946,0.0,792.5343664977063,0.0,0.0,0.0,0.0,821.8683632964456,1259.7943208772308,23.669075018346618,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-09-25 13:00:00+00:00,6,31.0,582.8526041395903,40.28496862828578,65.33271923718034,477.2349162741242,40.2849686282852,17.392727000220802,22.892241628064397,90.4486974758585,40.284968628285796,0.0,65.33271923718034,0.0,477.2349162741242,0.0,58.596318004779334,18.311349376493542,542.5676355113045,723.4235140150727,180.85587850376817,0.0,0.0,0.0,0.0,6.732330739856652,0.0,22.1640439108414,228.06360253095977,1410.4743763679621,782.019832019852,0.0,0.0,0.0,599.5581696974122,0.0,1828.5851426789013,23.67998900617593,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-09-25 14:00:00+00:00,6,31.0,579.6369780864256,40.399888251880796,64.8005692765689,474.4365205579759,40.39988825188017,17.36954958327477,23.030338668605395,90.4486974758585,40.399888251880796,0.0,64.8005692765689,0.0,474.4365205579759,0.0,58.763473820917525,18.363585569036726,539.2370898345448,718.9827864460597,179.74569661151492,0.0,0.0,0.0,0.0,6.688382283876827,0.0,22.11323419316767,226.91089865759614,806.5478767440218,777.7462602669772,0.0,0.0,0.0,0.0,0.0,1828.5851426789013,23.680471277512957,0.0,0.0,0.0,0.0,0.0
2025-09-25 15:00:00+00:00,6,31.0,580.4506328796796,39.76658378635528,64.19247695778255,476.49157213554184,39.766583786354694,16.97995700806394,22.786626778290753,90.4486974758585,39.766583786355284,0.0,64.19247695778255,0.0,476.4915721355419,0.0,57.84230368924405,18.075719902888764,540.6840490933245,720.912065457766,180.2280163644415,0.0,0.0,0.0,0.0,6.690690030088896,0.0,22.01200750455098,227.0064338019701,807.4570666816496,778.75436914701,0.0,0.0,0.0,0.0,0.0,1828.5851426789013,23.687650954232158,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-09-25 16:00:00+00:00,6,31.0,580.5047003470874,39.932925360310534,64.4006297027654,476.17114528401146,39.932925360309866,17.09444538593908,22.838479974370784,90.4486974758585,39.93292536031054,0.0,64.4006297027654,0.0,476.17114528401146,0.0,58.08425506954261,18.151329709232066,540.5717749867769,720.7623666490358,180.19059166225895,0.0,0.0,0.0,0.0,6.693730343923077,0.0,22.045043106775154,227.08069482218926,2955.5347288209055,778.8466217185784,0.0,0.0,0.0,2147.949333651629,0.0,3866.308800572932,23.68557197989582,0.0,0.0,0.0,0.0,0.0
2025-09-25 17:00:00+00:00,6,31.0,584.6036438866398,40.64936950748711,65.65463044271452,478.2996439364382,40.64936950748647,17.554218710791005,23.095150796695464,90.4486974758585,40.649369507487116,0.0,65.65463044271452,0.0,478.2996439364382,0.0,59.12635564725399,18.476986139766872,543.9542743791527,725.2723658388702,181.31809145971755,0.0,0.0,0.0,0.0,6.752635352645818,0.0,22.278566361773727,228.82627931390397,0.0,784.3987214861241,0.0,0.0,0.0,0.0,813.4299232005437,3008.8783758230784,23.677262410591883,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-09-25 18:00:00+00:00,6,31.0,597.0969324033201,41.76806047512528,67.93057523597997,487.3982966922147,41.76806047512456,18.13825758699259,23.629802888131962,90.4486974758585,41.76806047512529,0.0,67.93057523597997,0.0,487.39829669221467,0.0,60.753542509273146,18.985482034147857,555.3288719281946,740.4384959042595,185.10962397606488,0.0,0.0,0.0,0.0,6.9119002240015455,0.0,22.789249226520383,233.79625546073467,0.0,801.1920384135327,0.0,0.0,0.0,0.0,830.8931878640549,2133.040053833549,23.666679809992935,0.0,0.0,0.0,8.526512829121202e-14,0.0
2025-09-25 19:00:00+00:00,6,31.0,601.2979261905205,42.16621579496572,69.07492268617591,490.0567877093788,42.16621579496514,18.457844863099506,23.70837093186563,90.4486974758585,42.166215794965744,0.0,69.07492268617591,0.0,490.0567877093788,0.0,61.332677519950174,19.16646172498443,559.1317103955547,745.5089471940729,186.37723679851823,0.0,0.0,0.0,0.0,6.972815557679065,0.0,22.961477049914805,235.47799113109653,836.7759173216169,806.841624714023,0.0,0.0,0.0,0.0,0.0,2133.040053833549,23.660486978146835,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-09-25 20:00:00+00:00,6,31.0,604.3630859303933,42.590459261263646,69.3252125057314,492.4474141633981,42.59045926126306,18.485224165052934,24.105235096210123,90.4486974758585,42.59045926126365,0.0,69.3252125057314,0.0,492.4474141633981,0.0,61.949758925474406,19.359299664210752,561.7726266691295,749.0301688921727,187.25754222304317,0.0,0.0,0.0,0.0,7.004230516805923,0.0,23.116919498592694,236.73799190265257,0.0,810.9799278176471,0.0,0.0,0.0,0.0,841.1010778330458,1246.4416710418868,23.659924293350162,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-09-25 21:00:00+00:00,6,31.0,590.4940000715986,41.84963363120891,68.01094846851237,480.6334179718772,41.84963363120842,18.12771566602835,23.72191796518007,90.4486974758585,41.84963363120891,0.0,68.01094846851237,0.0,480.6334179718772,0.0,60.87219437266751,19.022560741458598,548.6443664403896,731.5258219205194,182.88145548012986,0.0,0.0,0.0,0.0,6.846662633774143,0.0,22.626861520141034,231.37754037550363,46.93787671429777,792.398016293187,0.0,0.0,0.0,0.0,774.9336637328045,429.5898667303258,23.666564040640484,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-09-25 22:00:00+00:00,6,31.0,602.0616899190807,42.44000967891713,69.28737932836346,490.33430091180026,42.44000967891654,18.4491900276407,23.990819651275842,90.4486974758585,42.44000967891713,0.0,69.28737932836346,0.0,490.33430091180026,0.0,61.730923169334005,19.290913490416877,559.6216802401638,746.1622403202183,186.54056008005458,0.0,0.0,0.0,0.0,6.9819643889689065,0.0,23.02688886136903,235.8403268208094,837.90201673989,807.8931634895523,0.0,0.0,0.0,0.0,0.0,429.5898667303258,23.660628632264007,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-09-25 23:00:00+00:00,6,31.0,604.0814568865544,42.45134092750878,69.27806986817363,492.35204609087197,42.4513409275082,18.563798363337693,23.887542564170502,90.4486974758585,42.45134092750878,0.0,69.27806986817363,0.0,492.35204609087197,0.0,61.74740498546732,19.29606405795854,561.6301159590456,748.8401546120608,187.2100386530152,0.0,0.0,0.0,0.0,7.001862556953929,0.0,23.088766581262064,236.59673184918975,2315.3486913401703,810.5875595975282,0.0,0.0,0.0,1474.6705026044258,0.0,1828.5851426789013,23.658605191732253,0.0,0.0,0.0,2.2737367544323206e-13,0.0
2025-10-25 00:00:00+00:00,7,36.0,505.5159282329157,36.10249705315263,56.90437105694069,412.50906012282246,36.10249705315215,14.643513937000819,21.45898311615133,90.4486974758585,36.10249705315264,0.0,56.90437105694069,0.0,412.50906012282246,0.0,52.51272298640384,16.410225933251198,469.41343117976317,625.8845749063508,156.4711437265877,0.0,0.0,0.0,0.0,5.832221732936446,0.0,19.411423354027107,198.12501474680246,703.6409429797181,678.3972978927546,0.0,0.0,0.0,0.0,0.0,2467.3135246243564,23.731269631308987,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-10-25 01:00:00+00:00,7,36.0,503.184815411444,35.95294822728046,56.17449593174699,411.0573712524164,35.952948227279904,14.429687448761513,21.52326077851839,90.4486974758585,35.95294822728047,0.0,56.17449593174699,0.0,411.0573712524164,0.0,52.29519742149887,16.342249194218397,467.2318671841634,622.9758229122178,155.74395572805446,0.0,0.0,0.0,0.0,5.7958085904765735,0.0,19.329826873343308,197.21184038609275,700.3966557975367,675.2710203337167,0.0,0.0,0.0,0.0,0.0,2467.3135246243564,23.735459223324238,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-10-25 02:00:00+00:00,7,36.0,507.19360684289,36.01051842946168,56.308803630934925,414.87428478249353,36.010518429461136,14.472749329547234,21.537769099913902,90.4486974758585,36.01051842946169,0.0,56.308803630934925,0.0,414.87428478249353,0.0,52.378935897398826,16.36841746793713,471.18308841342844,628.2441178845712,157.0610294711428,0.0,0.0,0.0,0.0,5.8380069567529835,0.0,19.445526952917476,198.7129808487504,705.9065876916404,680.62305378197,0.0,0.0,0.0,0.0,0.0,2467.3135246243564,23.734606424757867,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-10-25 03:00:00+00:00,7,36.0,497.8396937172219,35.261284830590924,55.675938812119476,406.9024700745115,35.2612848305905,14.296776738943446,20.964508091647048,90.4486974758585,35.26128483059093,0.0,55.675938812119476,0.0,406.9024700745115,0.0,51.28914157176863,16.027856741177697,462.57840888663094,616.7712118488412,154.1928029622103,0.0,0.0,0.0,0.0,5.739302865108699,0.0,19.06497160779773,195.0249341762944,692.8646278935163,668.0603534206098,0.0,0.0,0.0,0.0,0.0,2467.3135246243564,23.737570470363195,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-10-25 04:00:00+00:00,7,36.0,498.0352610629395,35.36571713951602,55.67250041829048,406.99704350513304,35.36571713951545,14.302466696966402,21.063250442549048,90.4486974758585,35.36571713951603,0.0,55.67250041829048,0.0,406.99704350513304,0.0,51.441043112023316,16.075325972507287,462.66954392342353,616.8927252312313,154.22318130780783,0.0,0.0,0.0,0.0,5.740145447600045,0.0,19.09009217420953,195.12874490212468,693.1640059650642,668.3337683432546,0.0,0.0,0.0,0.0,0.0,2467.3135246243564,23.737537161455595,0.0,0.0,0.0,2.842170943040401e-14,0.0
