timestamp_hour_utc,representative_day_id,day_weight,it_load_kw,q_air_kw,q_cp_kw,q_rdhx_kw,s_air_kw,s_air_old_kw,s_air_new_kw,old_ac_capacity_eff_kw,q_air_to_ashp_kw,q_air_to_reject_kw,q_cp_to_wshp_kw,q_cp_to_free_kw,q_rdhx_to_wshp_kw,q_rdhx_to_chiller_kw,q_ashp_out_kw,p_ashp_kw,q_wshp_in_kw,q_wshp_out_kw,p_wshp_kw,q_chiller_evap_kw,p_chiller_kw,q_tower_kw,p_tower_kw,p_pump_kw,p_cdu_free_kw,p_terminal_kw,p_cooling_kw,p_grid_kw,q_heat_kw,q_tes_ch_kw,q_tes_dis_kw,e_tes_kwh,p_bess_ch_kw,p_bess_dis_kw,e_bess_kwh,max_theta_c,hotspot_slack_c,hotspot_penalty_yuan,bess_degradation_cost_yuan,power_balance_residual_kw,heat_balance_residual_kw
2025-04-12 04:00:00+00:00,3,40.0,622.106279359475,23.01262664605594,26.325186937034744,572.7684657763841,23.012626646055786,11.282222973014788,11.730403673040996,44.01050440842749,11.282222973014893,11.730403673041048,26.325186937034744,0.0,572.7684657763841,0.0,16.410506142567115,5.1282831695522235,599.0936527134188,798.791536951225,199.69788423780625,11.730403673040996,3.910134557680332,15.640538230721328,0.2346080734608199,6.517440265874884,0.0,20.862081368110367,236.3504316724849,858.4567110319598,815.2020430937921,0.0,0.0,0.0,0.0,0.0,4021.435693022913,23.795617692390877,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-04-12 05:00:00+00:00,3,40.0,621.7763349223127,22.88331973439593,26.226644131506056,572.6663710564106,22.883319734395705,11.239990342073861,11.643329392321846,44.01050440842749,11.239990342074027,11.643329392321904,26.226644131506056,0.0,572.6663710564106,0.0,16.349076861198583,5.109086519124557,598.8930151879167,798.5240202505556,199.6310050626389,11.643329392321903,3.881109797440634,15.524439189762536,0.23286658784643802,6.513463034509288,0.0,20.82887591525973,236.19640691681957,3261.515111074251,814.8730971117542,0.0,0.0,0.0,2403.5423692351187,0.0,6301.636194873031,23.79635476844315,0.0,0.0,0.0,0.0,0.0
2025-04-12 06:00:00+00:00,3,40.0,611.6260463844991,22.339849282087826,25.2357200750705,564.0504770273408,22.3398492820876,10.81530860360148,11.524540678486119,44.01050440842749,10.815308603601652,11.524540678486177,25.2357200750705,0.0,564.0504770273408,0.0,15.73135796887513,4.916049365273478,589.2861971024113,785.7149294698817,196.42873236747042,11.524540678486233,3.841513559495411,15.366054237981643,0.23049081356972465,6.397576372525522,0.0,20.45558462681312,232.26994710514765,843.8959934896467,801.4462874387568,0.0,0.0,0.0,0.0,0.0,6301.636194873031,23.80426596724085,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-04-12 07:00:00+00:00,3,40.0,614.2295224662251,22.729265381719998,25.286847733272438,566.2134093512328,22.729265381719824,10.837220457116654,11.89204492460317,44.01050440842749,10.83722045711677,11.892044924603232,25.286847733272438,0.0,566.2134093512328,0.0,15.763229755806211,4.926009298689441,591.5002570845053,788.667009446007,197.16675236150175,11.89204492460317,3.964014974867723,15.856059899470893,0.23784089849206339,6.420739525510502,0.0,20.597608088625734,233.31296514768724,847.5424876139124,804.4302392018133,0.0,0.0,0.0,0.0,0.0,6301.636194873031,23.804133554259653,0.0,0.0,0.0,0.0,0.0
2025-04-12 08:00:00+00:00,3,40.0,604.9203762346744,22.34618737828326,24.76980161048933,557.804387245902,22.346187378283044,10.61562926163813,11.730558116644914,44.01050440842749,10.615629261638292,11.730558116644973,24.76980161048933,0.0,557.804387245902,0.0,15.440915289655697,4.8252860280174055,582.5741888563914,776.7655851418551,194.19139628546378,11.730558116644943,3.9101860388816476,15.64074415552659,0.23461116233289886,6.3211379207737,0.0,20.277862024093004,229.76047945956245,834.6808556942369,792.2065004315108,0.0,0.0,0.0,0.0,0.0,6301.636194873031,23.808125004745865,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-04-12 09:00:00+00:00,3,40.0,590.4405190627677,21.742202599031664,24.255962877690248,544.4423535860461,21.74220259903145,10.395412661867104,11.346789937164345,44.01050440842749,10.39541266186725,11.346789937164415,24.255962877690248,0.0,544.4423535860461,0.0,15.120600235443272,4.725187573576022,568.6983164637363,758.2644219516484,189.5661054879121,11.34678993716443,3.7822633123881433,15.129053249552573,0.2269357987432886,6.172102422191168,0.0,19.77974669284979,224.2523412876605,814.6928603504282,773.3850221870916,0.0,0.0,0.0,0.0,0.0,6301.636194873031,23.811997652910144,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-04-12 10:00:00+00:00,3,40.0,585.8308116452827,21.60043339243336,24.057112754281754,540.1732654985675,21.60043339243313,10.310191180406289,11.29024221202684,44.01050440842749,10.310191180406473,11.290242212026891,24.057112754281754,0.0,540.1732654985676,0.0,14.99664171695487,4.686450536548397,564.2303782528494,752.3071710037991,188.07679275094978,11.290242212026897,3.763414070675632,15.053656282702528,0.22580484424053793,6.123446037614129,0.0,19.63053432994029,222.50644256996873,0.0,767.303812720754,0.0,0.0,0.0,0.0,808.3372542152513,5449.573914577451,23.81350557042583,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-04-12 11:00:00+00:00,3,40.0,603.6369348482709,22.279115755267767,24.984280229752052,556.3735388632512,22.279115755267593,10.707548669893622,11.571567085373971,44.01050440842749,10.707548669893745,11.571567085374026,24.984280229752052,0.0,556.3735388632512,0.0,15.574616247118175,4.86706757722443,581.3578190930032,775.1437587906709,193.78593969766771,11.571567085374,3.8571890284579995,15.428756113831998,0.23143134170747995,6.3132637955250726,0.0,20.231851488860364,229.28674292944308,0.0,790.7183750377891,0.0,0.0,0.0,0.0,832.923677777714,4571.595268290201,23.80610813664952,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-04-12 12:00:00+00:00,3,40.0,587.5752134922676,21.688534069065895,24.1409307804569,541.7457486427448,21.68853406906571,10.346113191624267,11.342420877441441,44.01050440842749,10.346113191624395,11.342420877441503,24.1409307804569,0.0,541.7457486427448,0.0,15.04889191509003,4.702778723465634,565.8866794232017,754.515572564269,188.62889314106724,11.342420877441555,3.780806959147185,15.12322783658874,0.2268484175488311,6.1416854098411555,0.0,19.69347089320113,223.17448354427117,0.0,769.564464479359,0.0,0.0,0.0,0.0,810.7496970365388,3716.9900499812247,23.81263187887892,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-04-12 13:00:00+00:00,3,40.0,587.3429344296986,22.102990425085636,24.747829537279102,540.4921144673339,22.102990425085423,10.60621265883374,11.496777766251682,44.01050440842749,10.606212658833904,11.496777766251732,24.747829537279102,0.0,540.4921144673337,0.0,15.427218412849315,4.821005754015411,565.2399440046129,753.6532586728172,188.4133146682043,11.49677776625174,3.832259255417246,15.329037021668984,0.22993555532503476,6.147356030791712,0.0,19.76647633961167,223.21034760336536,810.553282033064,769.0804770856665,0.0,0.0,0.0,0.0,0.0,3716.9900499812247,23.807617139775854,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-04-12 14:00:00+00:00,3,40.0,601.6461876718628,22.692068513558027,25.504813019103555,553.4493061392014,22.692068513557825,10.930634151044227,11.761434362513597,44.01050440842749,10.930634151044384,11.761434362513643,25.504813019103555,0.0,553.4493061392014,0.0,15.899104219700922,4.968470068656538,578.954119158305,771.9388255444067,192.98470638610166,11.761434362513569,3.9204781208378563,15.681912483351425,0.23522868725027138,6.299637451965122,0.0,20.257751978421254,228.66627269323268,830.3124603650954,787.8379297641076,0.0,0.0,0.0,0.0,0.0,3716.9900499812247,23.801676379661025,0.0,0.0,0.0,-8.526512829121202e-14,0.0
2025-04-12 15:00:00+00:00,3,40.0,611.9794187319865,22.90927308643282,25.82403123888047,563.2461144066731,22.909273086432613,11.067441959520062,11.841831126912552,44.01050440842749,11.067441959520208,11.841831126912615,25.82403123888047,0.0,563.2461144066731,0.0,16.098097395665757,5.030655436145549,589.0701456455536,785.4268608607381,196.35671521518452,11.841831126912552,3.947277042304184,15.789108169216735,0.23683662253825102,6.407182081233145,0.0,20.57307151601158,232.55173791341724,2269.3578118571686,801.5249582564038,0.0,0.0,0.0,1424.826655211765,0.0,5068.699300397804,23.79914262018832,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-04-12 16:00:00+00:00,3,40.0,601.341069378107,23.224669443670727,25.470138766847157,552.6462611675892,23.22466944367055,10.915773757220096,12.308895686450455,44.01050440842749,10.915773757220213,12.308895686450514,25.470138766847157,0.0,552.6462611675892,0.0,15.87748910141122,4.961715344191006,578.1163999344363,770.8218665792484,192.7054666448121,12.308895686450569,4.102965228816856,16.411860915267425,0.24617791372901138,6.290566774681307,0.0,20.34927927466949,228.65617118089978,829.9972405590067,786.6993556806597,0.0,0.0,0.0,0.0,0.0,5068.699300397804,23.802435642069433,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-04-12 17:00:00+00:00,3,40.0,601.6324184303065,22.94669600855137,25.65025300195941,553.0354694197956,22.946696008551164,10.992965572268167,11.953730436282996,44.01050440842749,10.992965572268327,11.953730436283047,25.65025300195941,0.0,553.0354694197955,0.0,15.989768105117566,4.996802532849239,578.6857224217549,771.5809632290066,192.89524080725164,11.953730436283195,3.984576812094398,15.938307248377592,0.23907460872566388,6.299862284256737,0.0,20.305430707709014,228.72098775288669,0.0,787.5707313341242,0.0,0.0,0.0,0.0,830.3534061831932,4193.429958258526,23.800625338946684,0.0,0.0,0.0,0.0,0.0
2025-04-12 18:00:00+00:00,3,40.0,613.4341598466564,23.346758458664837,25.86930549117534,564.2180958968163,23.34675845866465,11.08684521050358,12.25991324816107,44.01050440842749,11.08684521050372,12.259913248161121,25.86930549117534,0.0,564.2180958968163,0.0,16.12632030618723,5.039475095683509,590.0874013879916,786.7832018506554,196.69580046266384,12.25991324816107,4.086637749387023,16.346550997548093,0.2451982649632214,6.418260123703423,0.0,20.693636882241876,233.17900857864288,0.0,802.9095221568426,0.0,0.0,0.0,0.0,846.6131684252992,3301.0213218199615,23.799118367753927,0.0,0.0,0.0,0.0,0.0
2025-04-12 19:00:00+00:00,3,40.0,603.0152505070226,22.528022481077713,25.02727468958011,555.4599533363648,22.528022481077517,10.725974866962776,11.802047614114741,44.01050440842749,10.72597486696291,11.802047614114807,25.02727468958011,0.0,555.459953336365,0.0,15.601417988309686,4.875443121346777,580.4872280259451,773.9829707012601,193.49574267531503,11.802047614114827,3.9340158713716087,15.736063485486435,0.23604095228229652,6.305417774051054,0.0,20.262083742928596,229.10874413729533,0.0,789.5843886895698,0.0,0.0,0.0,0.0,832.1239946443179,2423.8856155686954,23.805668681457593,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-04-12 20:00:00+00:00,3,40.0,593.6584187288023,21.94717014076869,24.310358997517085,547.4008895905164,21.94717014076852,10.418725284650067,11.528444856118455,44.01050440842749,10.418725284650181,11.52844485611851,24.310358997517085,0.0,547.4008895905164,0.0,15.154509504945718,4.735784220295537,571.7112485880334,762.2816647840446,190.57041619601114,11.528444856118426,3.8428149520394754,15.371259808157902,0.23056889712236853,6.203319665830676,0.0,19.903532089701734,225.48643602100094,0.0,777.4361742889903,0.0,0.0,0.0,0.0,819.1448547498034,1560.431124029637,23.811295845361013,0.0,0.0,0.0,1.1368683772161603e-13,0.0
2025-04-12 21:00:00+00:00,3,40.0,591.4524405914619,21.781151347026917,24.520647118564415,545.1506421258707,21.78115134702668,10.50884876509886,11.272302581927818,44.01050440842749,10.508848765099039,11.272302581927878,24.520647118564415,0.0,545.1506421258707,0.0,15.28559820378042,4.776749438681382,569.6712892444351,759.5617189925802,189.89042974814504,11.272302581927875,3.757434193975958,15.029736775903832,0.22544605163855747,6.18712583481564,0.0,19.814540547872618,224.6517258151292,0.0,774.8473171963606,0.0,0.0,0.0,0.0,816.1041664065912,700.1817994303368,23.809406960836363,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-04-12 22:00:00+00:00,3,40.0,594.2428085530144,22.192667937739294,24.70266683403322,547.347473781242,22.19266793773909,10.586857214585509,11.605810723153581,44.01050440842749,10.586857214585667,11.605810723153628,24.70266683403322,0.0,547.347473781242,0.0,15.399065039397334,4.812207824811667,572.0501406152753,762.733520820367,190.68338020509174,11.605810723153581,3.868603574384527,15.474414297538107,0.2321162144630716,6.214554742833418,0.0,19.965993458654992,225.77685602023942,820.0196645732537,778.1325858597643,0.0,0.0,0.0,0.0,0.0,700.1817994303368,23.8081741798263,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-04-12 23:00:00+00:00,3,40.0,606.9759122765488,23.15046808436805,25.348305520362004,558.477138671819,23.15046808436785,10.863559508726444,12.286908575641405,44.01050440842749,10.863559508726576,12.286908575641474,25.348305520362004,0.0,558.477138671819,0.0,15.801541103602293,4.937981594875716,583.8254441921811,778.4339255895748,194.6084813973937,12.286908575641519,4.095636191880506,16.382544767522024,0.24573817151283034,6.345220552329051,0.0,20.48439601806966,230.71745392606147,4338.602363354294,794.235466693177,0.0,0.0,0.0,3500.9089971516837,0.0,4021.435693022913,23.803513275149278,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-06-08 00:00:00+00:00,4,59.0,533.7715859920365,20.608747808717922,23.62995266994016,489.53288551337846,20.608747808717748,10.127122572831393,10.481625235886355,44.01050440842749,10.127122572831501,10.481625235886424,23.62995266994016,0.0,489.53288551337846,0.0,14.730360105936729,4.6032375331052275,513.1628381833186,684.2171175777581,171.05427939443953,10.481625235886497,3.4938750786288324,13.97550031451533,0.20963250471772993,5.60422743523199,0.0,18.06421303294138,203.0294649790647,736.8010509711012,698.9474776836948,0.0,0.0,0.0,0.0,0.0,4021.435693022913,23.816868527237837,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-06-08 01:00:00+00:00,4,59.0,539.7988065713527,21.99686694006224,26.835096296551356,490.96684333473905,21.996866940062002,11.500755555664679,10.496111384397324,44.01050440842749,11.50075555566487,10.49611138439737,26.835096296551356,0.0,490.96684333473905,0.0,16.72837171733072,5.22761616166585,517.8019396312905,690.4025861750539,172.60064654376347,10.496111384397409,3.498703794799136,13.994815179196545,0.20992222768794816,5.714721322243931,0.0,18.492106092932396,205.74371614309274,745.5425227144453,707.1309578923846,0.0,0.0,0.0,0.0,0.0,4021.435693022913,23.79162082998575,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-06-08 02:00:00+00:00,4,59.0,550.1087276650597,22.602349544538967,27.821731134286104,499.6846469862346,22.60234954453878,11.923599057551055,10.678750486987724,44.01050440842749,11.923599057551197,10.678750486987774,27.821731134286104,0.0,499.68464698623467,0.0,17.34341681098356,5.419817753432362,527.5063781205208,703.3418374940277,175.83545937350692,10.678750486987667,3.5595834956625554,14.238333982650222,0.21357500973975332,5.83149840389093,0.0,18.881225190527097,209.7411592267596,759.8498868918192,720.6852543050112,0.0,0.0,0.0,0.0,0.0,4021.435693022913,23.783799021372865,0.0,0.0,0.0,-1.4210854715202004e-13,0.0
2025-06-08 03:00:00+00:00,4,59.0,557.8387070527873,22.576891999299036,27.689260034780467,507.5725550187079,22.576891999298915,11.86682572919151,10.710066270107404,44.01050440842749,11.866825729191632,10.710066270107404,27.689260034780467,0.0,507.5725550187079,0.0,17.260837424278737,5.394011695087105,535.2618150534884,713.6824200713178,178.42060501782944,10.710066270107461,3.5700220900358204,14.280088360143282,0.21420132540214923,5.906403351230493,0.0,19.080960292750177,212.58620377233518,770.4249108251224,730.9432574955965,0.0,0.0,0.0,0.0,0.0,4021.435693022913,23.784794380200147,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-06-08 04:00:00+00:00,4,59.0,567.6394526732597,23.09473907332918,28.84512621631584,515.6995873836146,23.094739073329027,12.362196949849551,10.732542123479476,44.01050440842749,12.362196949849654,10.73254212347953,28.84512621631584,0.0,515.6995873836146,0.0,17.981377381599497,5.619180431749843,544.5447135999304,726.0596181332405,181.51490453331013,10.732542123479561,3.5775140411598536,14.310056164639414,0.2146508424695912,6.022349660325622,0.0,19.440619943322346,216.3892194523374,784.0286721255972,744.04099551484,0.0,0.0,0.0,0.0,0.0,4021.435693022913,23.775639696053624,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-06-08 05:00:00+00:00,4,59.0,573.4548083029803,23.26756368533494,29.274328868751873,520.9129157488934,23.267563685334736,12.546140943750645,10.721422741584092,44.01050440842749,12.546140943750808,10.721422741584139,29.274328868751873,0.0,520.9129157488934,0.0,18.248932281819357,5.702791338068549,550.1872446176453,733.5829928235271,183.39574820588177,10.721422741584092,3.5738075805280305,14.295230322112122,0.21442845483168183,6.087359023551491,0.0,19.628193210280102,218.60232781314164,3195.5995053512406,751.8319251053465,0.0,0.0,0.0,2403.5423692351187,0.0,6301.636194873031,23.772064995160278,0.0,0.0,0.0,0.0,0.0
2025-06-08 06:00:00+00:00,4,59.0,574.3479209335916,23.373244890768618,29.72462050430353,521.2500555385195,23.37324489076842,12.73912307327281,10.634121817495611,44.01050440842749,12.739123073272944,10.634121817495677,29.72462050430353,0.0,521.2500555385195,0.0,18.52963356112428,5.790510487851338,550.974676042823,734.6329013904307,183.65822534760767,10.634121817495839,3.544707272498613,14.178829089994451,0.21268243634991676,6.104239170514301,0.0,19.67281250786605,218.98317722268786,793.3310981562795,753.1625349515549,0.0,0.0,0.0,0.0,0.0,6301.636194873031,23.768378760477756,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-06-08 07:00:00+00:00,4,59.0,587.6244849481474,23.276623995115912,29.469404624936274,534.8784563280951,23.27662399511576,12.629744839258255,10.646879155857505,44.01050440842749,12.629744839258409,10.646879155857505,29.469404624936274,0.0,534.8784563280951,0.0,18.37053794801223,5.740793108753822,564.3478609530314,752.4638146040418,188.11595365101044,10.646879155857619,3.548959718619206,14.195838874476824,0.21293758311715236,6.23286670202904,0.0,20.005891859563,223.85740262309267,811.48188757124,770.834352552054,0.0,0.0,0.0,0.0,0.0,6301.636194873031,23.770475692043657,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-06-08 08:00:00+00:00,4,59.0,581.0087451866085,22.98966389093213,29.07164874872306,528.9474325469535,22.989663890931936,12.459278035166891,10.530385855765047,44.01050440842749,12.45927803516703,10.5303858557651,29.07164874872306,0.0,528.9474325469535,0.0,18.122586232970225,5.663308197803195,558.0190812956765,744.0254417275687,186.00636043189218,10.530385855765076,3.5101286185883582,14.040514474353433,0.2106077171153015,6.161623787931227,0.0,19.7758238383055,221.32785259163575,802.3365977782443,762.1480279605389,0.0,0.0,0.0,0.0,0.0,6301.636194873031,23.773562126854017,0.0,0.0,0.0,0.0,0.0
2025-06-08 09:00:00+00:00,4,59.0,573.688846646571,22.91354599192778,28.785305713040742,521.9899949416024,22.913545991927556,12.33655959130301,10.576986400624548,44.01050440842749,12.336559591303178,10.576986400624602,28.785305713040742,0.0,521.9899949416024,0.0,17.94408667825917,5.60752708695599,550.7753006546432,734.3670675395242,183.59176688488105,10.576986400624605,3.525662133541535,14.10264853416614,0.21153972801249207,6.083459120807246,0.0,19.566854333209747,218.58680928740807,792.2756559339791,752.3111542177834,0.0,0.0,0.0,0.0,0.0,6301.636194873031,23.77581780630955,0.0,0.0,0.0,0.0,0.0
2025-06-08 10:00:00+00:00,4,59.0,601.5449930373906,24.033678319040362,29.775432650309135,547.7358820680411,24.033678319040174,12.760899707275225,11.272778611764949,44.01050440842749,12.760899707275346,11.272778611765016,29.775432650309135,0.0,547.7358820680411,0.0,18.561308665127775,5.800408957852429,577.51131471835,770.0150862911333,192.50377157278334,11.272778611765148,3.7575928705883825,15.03037148235353,0.22545557223530294,6.370621800189683,0.0,20.517299889581807,229.17515066323097,0.0,788.5763949562611,0.0,0.0,0.0,0.0,830.7201437006215,5425.980277447584,23.768480133783587,0.0,0.0,0.0,0.0,0.0
2025-06-08 11:00:00+00:00,4,59.0,599.1087743548802,23.954236593901093,29.496991049138337,545.6575467118406,23.95423659390086,12.641567592487673,11.312669001413184,44.01050440842749,12.641567592487863,11.31266900141323,29.496991049138337,0.0,545.6575467118406,0.0,18.387734679982348,5.7461670874944835,575.154537760979,766.8727170146386,191.71817925365966,11.312669001413383,3.7708896671377943,15.083558668551177,0.22625338002826764,6.341485198592556,0.0,20.43714618089782,228.24012076781057,0.0,785.260451694621,0.0,0.0,0.0,0.0,827.3488951226906,4553.877968043758,23.77070781452676,0.0,0.0,0.0,-1.9895196601282805e-13,0.0
2025-06-08 12:00:00+00:00,4,59.0,573.3878792981064,23.221524609646377,28.6315161185714,521.5348385698885,23.221524609646202,12.270649765101927,10.950874844544273,44.01050440842749,12.270649765102036,10.950874844544343,28.6315161185714,0.0,521.5348385698885,0.0,17.848217840148415,5.577568075046379,550.1663546884599,733.5551395846132,183.3887848961533,10.950874844544387,3.650291614848129,14.601166459392516,0.21901749689088773,6.074293869256028,0.0,19.61613328534135,218.5260892375361,0.0,751.4033574247617,0.0,0.0,0.0,0.0,791.9139685356425,3719.127350885243,23.777410501972568,0.0,0.0,0.0,0.0,0.0
2025-06-08 13:00:00+00:00,4,59.0,560.2216272120861,22.503307836407753,28.09898348846766,509.61933588721075,22.5033078364076,12.04242149505748,10.460886341350118,44.01050440842749,12.042421495057573,10.460886341350182,28.09898348846766,0.0,509.6193358872107,0.0,17.51624944735647,5.473827952298897,537.7183193756783,716.9577591675711,179.23943979189278,10.460886341350033,3.486962113783344,13.947848455133377,0.20921772682700066,5.939162863526136,0.0,19.131395757885933,213.4800062062141,773.7016334183,734.4740086149276,0.0,0.0,0.0,0.0,0.0,3719.127350885243,23.781330973641083,0.0,0.0,0.0,-1.7053025658242404e-13,0.0
2025-06-08 14:00:00+00:00,4,59.0,563.5201585637637,22.309406851946427,27.645496490140303,513.5652552216769,22.309406851946257,11.848069924345717,10.461336927600541,44.01050440842749,11.848069924345843,10.461336927600584,27.645496490140303,0.0,513.5652552216769,0.0,17.233556253593953,5.38548632924811,541.2107517118172,721.6143356157563,180.40358390393908,10.461336927600541,3.4871123092001803,13.948449236800721,0.20922673855201082,5.965017446920978,0.0,19.181331992760043,214.6317587206204,778.1519172843841,738.8478918693503,0.0,0.0,0.0,0.0,0.0,3719.127350885243,23.78500046090217,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-06-08 15:00:00+00:00,4,59.0,602.3562590129512,23.207628749204705,25.584079125853023,553.5645511378935,23.20762874920453,10.964605339651172,12.24302340955336,44.01050440842749,10.9646053396513,12.243023409553405,25.584079125853023,0.0,553.5645511378935,0.0,15.948516857674619,4.983911518023318,579.1486302637466,772.1981736849954,193.04954342124884,12.24302340955353,4.08100780318451,16.32403121273804,0.24486046819107057,6.303167885154526,0.0,20.3732874026716,229.03577849847386,2325.166501261946,788.14669054267,0.0,0.0,0.0,1493.7744637505211,0.0,5136.246235699725,23.801428684475308,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-06-08 16:00:00+00:00,4,59.0,615.9337377087282,23.850390847972676,26.4086261593293,565.674720701426,23.850390847972513,11.317982639712461,12.532408208260051,44.01050440842749,11.317982639712566,12.532408208260113,26.4086261593293,0.0,565.6747207014262,0.0,16.46252020321828,5.144537563505712,592.0833468607555,789.4444624810072,197.3611156202518,12.532408208259994,4.1774694027533315,16.709877611013326,0.25064816416519986,6.449005991794141,0.0,20.855554957799797,234.23833170026998,850.1720694089983,805.9069826842256,0.0,0.0,0.0,0.0,0.0,5136.246235699725,23.79495362257903,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-06-08 17:00:00+00:00,4,59.0,615.2947380645251,23.78443203796085,26.729332016285625,564.7809740102784,23.78443203796061,11.455428006979357,12.329004030981253,44.01050440842749,11.455428006979556,12.329004030981295,26.729332016285625,0.0,564.7809740102784,0.0,16.66244073742481,5.207012730445253,591.5103060265641,788.6804080354187,197.17010200885468,12.32900403098131,4.109668010327103,16.43867204130841,0.24658008061962616,6.449689700591353,0.0,20.827106056155344,234.01015858699338,0.0,805.3428487728436,0.0,0.0,0.0,0.0,849.3048966515184,4241.000268582155,23.79218182030809,0.0,0.0,0.0,0.0,0.0
2025-06-08 18:00:00+00:00,4,59.0,612.0817645453157,23.621822220076634,26.256882619917832,562.2030597053213,23.621822220076467,11.25294969425039,12.368872525826077,44.01050440842749,11.252949694250503,12.36887252582613,26.256882619917832,0.0,562.2030597053213,0.0,16.367926828000734,5.114977133750229,588.4599423252391,784.6132564336522,196.15331410841304,12.368872525826191,4.12295750860873,16.49183003443492,0.24737745051652377,6.409737075650748,0.0,20.710295919989534,232.75865919692882,0.0,800.9811832616529,0.0,0.0,0.0,0.0,844.8404237422444,3350.4602691130585,23.796149745166773,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-06-08 19:00:00+00:00,4,59.0,612.7765898880782,23.19656173616871,25.951446504771955,563.6285816471376,23.196561736168483,11.122048502044967,12.074513234123515,44.01050440842749,11.12204850204513,12.074513234123584,25.951446504771955,0.0,563.6285816471375,0.0,16.177525093883826,5.055476591838696,589.5800281519095,786.1067042025459,196.52667605063647,12.074513234123629,4.024837744707876,16.099350978831502,0.24149026468247253,6.414829211614534,0.0,20.648307568493614,232.91161743197367,0.0,802.2842292964297,0.0,0.0,0.0,0.0,845.6882073200519,2459.02662728771,23.79846458638771,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-06-08 20:00:00+00:00,4,59.0,607.230338178339,22.937934163338568,25.423596517530065,558.8688074974704,22.93793416333834,10.895827078941283,12.04210708439706,44.01050440842749,10.895827078941464,12.042107084397108,25.423596517530065,0.0,558.8688074974704,0.0,15.848475751187584,4.95264867224612,584.2924040150004,779.0565386866672,194.7641346716668,12.042107084397117,4.0140356947990385,16.056142779196154,0.2408421416879423,6.351395970500605,0.0,20.451547298542522,230.77460444944305,0.0,794.9050144378548,0.0,0.0,0.0,0.0,838.0049426277822,1575.6918575602035,23.80256960164512,0.0,0.0,0.0,8.526512829121202e-14,0.0
2025-06-08 21:00:00+00:00,4,59.0,601.818559038856,23.064548689931378,24.894484408250214,553.8595259406745,23.06454868993119,10.669064746392838,12.395483943538352,44.01050440842749,10.669064746392959,12.395483943538423,24.894484408250214,0.0,553.8595259406745,0.0,15.518639631117031,4.849574884724072,578.7540103489248,771.6720137985664,192.9180034496416,12.39548394353858,4.131827981179526,16.527311924718106,0.2479096788707716,6.285429791654252,0.0,20.33046459811277,228.76321038418297,0.0,787.1906534296834,0.0,0.0,0.0,0.0,830.5817694230391,700.1817994303368,23.807137704561807,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-06-08 22:00:00+00:00,4,59.0,595.4712304975054,23.354931848118397,25.044365770672687,547.0719328787146,23.354931848118206,10.733299616002448,12.621632232115758,44.01050440842749,10.733299616002588,12.621632232115813,25.044365770672687,0.0,547.0719328787146,0.0,15.612072168731038,4.878772552728449,572.1162986493873,762.8217315325164,190.7054328831291,12.621632232115758,4.207210744038585,16.82884297615434,0.25243264464231513,6.222050301907327,0.0,20.217008989359513,226.4829081158053,821.9541386133106,778.4338037012475,0.0,0.0,0.0,0.0,0.0,700.1817994303368,23.806058432331675,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-06-08 23:00:00+00:00,4,59.0,594.7509750451991,22.82463976639365,24.932450182729507,546.9938850960759,22.824639766393467,10.685335792598245,12.139303973795222,44.01050440842749,10.685335792598362,12.139303973795286,24.932450182729507,0.0,546.9938850960759,0.0,15.5423066074158,4.856970814817437,571.9263352788055,762.5684470384073,190.64211175960182,12.139303973795336,4.046434657931778,16.185738631727112,0.24278607947590666,6.217912356442644,0.0,20.098361174803287,226.1045768430729,4321.764549039955,778.110753645823,0.0,0.0,0.0,3500.9089971516837,0.0,4021.435693022913,23.806668164496667,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-07-04 00:00:00+00:00,5,66.0,563.9915753682908,19.6629855747737,23.471033705739753,520.8575560877773,19.662985574773536,10.059014445316942,9.603971129456596,44.01050440842749,10.059014445317038,9.603971129456662,23.471033705739753,0.0,520.8575560877773,0.0,14.631293738642965,4.572279293325926,544.328589793517,725.7714530580226,181.44286326450566,9.603971129456681,3.201323709818894,12.805294839275575,0.19207942258913363,5.912706572049965,0.0,18.687583742587968,214.00883600487754,4278.909408524852,740.4027467966656,0.0,0.0,0.0,3500.9089971516837,0.0,4021.435693022913,23.81709006291391,0.0,0.0,0.0,-4.547473508864641e-13,0.0
2025-07-04 01:00:00+00:00,5,66.0,555.1412780435036,19.540465397795945,23.011507348847204,512.5893052968604,19.54046539779575,9.862074578077234,9.678390819718516,44.01050440842749,9.862074578077376,9.678390819718569,23.011507348847204,0.0,512.5893052968604,0.0,14.344835749930729,4.482761171853353,535.6008126457076,714.1344168609435,178.53360421523587,9.67839081971863,3.226130273239543,12.904521092958172,0.19356781639437257,5.8162382734340206,0.0,18.428922835452546,210.6812245856097,765.8225026291133,728.4792526108743,0.0,0.0,0.0,0.0,0.0,4021.435693022913,23.82078651824911,0.0,0.0,0.0,0.0,0.0
2025-07-04 02:00:00+00:00,5,66.0,552.5011766364046,19.393704766341173,23.086163665110284,510.02130820495324,19.393704766340978,9.894070142189992,9.499634624150985,44.01050440842749,9.89407014219013,9.499634624151048,23.086163665110284,0.0,510.02130820495324,0.0,14.391374752276551,4.497304610086422,533.1074718700635,710.809962493418,177.7024906233545,9.4996346241511,3.166544874717033,12.666179498868132,0.18999269248302197,5.792797992002841,0.0,18.331680255355153,209.680811047999,3165.724356919522,725.2013372456945,0.0,0.0,0.0,2403.5423692351187,0.0,6301.636194873031,23.82008268733086,0.0,0.0,0.0,0.0,0.0
2025-07-04 03:00:00+00:00,5,66.0,551.0076919155335,19.479720624372547,23.083798554199916,508.4441727369611,19.479720624372334,9.893056523228381,9.586664101143953,44.01050440842749,9.893056523228543,9.586664101144008,23.083798554199916,0.0,508.44417273696115,0.0,14.389900397423336,4.496843874194792,531.5279712911611,708.703961721548,177.175990430387,9.586664101143924,3.195554700381308,12.782218801525232,0.19173328202287848,5.7769556839956095,0.0,18.30819894254502,209.14527691352657,760.1529688290601,723.0938621189714,0.0,0.0,0.0,0.0,0.0,6301.636194873031,23.820136377690087,0.0,0.0,0.0,0.0,0.0
2025-07-04 04:00:00+00:00,5,66.0,549.5207933280129,19.548998201200405,22.918570589280634,507.05322453753195,19.548998201200234,9.822244538263007,9.726753662937227,44.01050440842749,9.822244538263131,9.726753662937274,22.918570589280634,0.0,507.05322453753195,0.0,14.286901146564555,4.464656608301423,529.9717951268126,706.6290601690835,176.65726504227086,9.726753662937313,3.242251220979104,12.969004883916416,0.19453507325874622,5.758089363053738,0.0,18.28133620489168,208.59813351275554,758.1189268407685,720.915961315648,0.0,0.0,0.0,0.0,0.0,6301.636194873031,23.821545857992568,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-07-04 05:00:00+00:00,5,66.0,548.7210887916489,19.2536382645887,22.96988420083906,506.497566326221,19.253638264588567,9.8442360860738,9.409402178514767,44.01050440842749,9.844236086073892,9.409402178514814,22.96988420083906,0.0,506.497566326221,0.0,14.318888852471115,4.474652766397224,529.46745052706,705.9566007027466,176.48915017568666,9.40940217851471,3.1364673928382367,12.545869571352947,0.1881880435702942,5.754072189287381,0.0,18.204985788799974,208.24751635657975,756.9686051482286,720.2754895552177,0.0,0.0,0.0,0.0,0.0,6301.636194873031,23.821025898574533,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-07-04 06:00:00+00:00,5,66.0,545.4642942317033,19.31467176790391,22.55030257900625,503.5993198847931,19.314671767903747,9.664415391002564,9.650256376901183,44.01050440842749,9.664415391002683,9.65025637690123,22.55030257900625,0.0,503.5993198847931,0.0,14.057331477822084,4.392916086819401,526.1496224637993,701.5328299517324,175.3832074879331,9.650256376901325,3.216752125633775,12.8670085025351,0.19300512753802648,5.712502276218118,0.0,18.129017591347676,207.0274006954901,752.4916949271934,715.5901614295545,0.0,0.0,0.0,0.0,0.0,6301.636194873031,23.824591559595234,0.0,0.0,0.0,0.0,0.0
2025-07-04 07:00:00+00:00,5,66.0,550.4560618809871,19.521894034376004,22.752314231211166,508.1818536153999,19.521894034375787,9.750991813376043,9.770902220999744,44.01050440842749,9.750991813376217,9.770902220999787,22.752314231211166,0.0,508.1818536153999,0.0,14.183260819456317,4.432269006080099,530.9341678466111,707.9122237954814,176.97805594887035,9.770902220999858,3.2569674069999524,13.02786962799981,0.19541804441999713,5.764387963090334,0.0,18.30061556586184,208.9277139353226,759.3837758163097,722.0954846149377,0.0,0.0,0.0,0.0,0.0,6301.636194873031,23.823042168636402,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-07-04 08:00:00+00:00,5,66.0,556.6533948802451,19.666244464124773,23.00649341158243,513.9806570045378,19.66624446412454,9.85992574782086,9.806318716303679,44.01050440842749,9.859925747821045,9.806318716303732,23.00649341158243,0.0,513.9806570045378,0.0,14.341710178648793,4.481784430827748,536.9871504161202,715.9828672214936,178.9957168053734,9.806318716303622,3.2687729054345405,13.075091621738162,0.1961263743260724,5.830001372392851,0.0,18.492526764076153,211.26492865243077,767.9183235326758,730.3245774001424,0.0,0.0,0.0,0.0,0.0,6301.636194873031,23.821222518423607,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-07-04 09:00:00+00:00,5,66.0,555.5835646963462,19.611785456133653,23.065846186558147,512.9059330536546,19.611785456133497,9.885362651381962,9.726422804751536,44.01050440842749,9.88536265138207,9.726422804751586,23.065846186558147,0.0,512.9059330536546,0.0,14.378709311101193,4.493346659719123,535.9717792402128,714.6290389869503,178.65725974673757,9.726422804751678,3.242140934917226,12.968563739668904,0.19452845609503355,5.8210347161332905,0.0,18.454135529942903,210.86244604354513,766.4460107398913,729.0077482980514,0.0,0.0,0.0,0.0,0.0,6301.636194873031,23.820693472595167,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-07-04 10:00:00+00:00,5,66.0,550.261433786104,19.767770899977094,22.70482116457477,507.78884172155233,19.767770899976917,9.730637641960506,10.03713325801641,44.01050440842749,9.730637641960616,10.037133258016478,22.70482116457477,0.0,507.78884172155233,0.0,14.153654751942714,4.423017109982098,530.4936628861271,707.3248838481695,176.83122096204238,10.037133258016638,3.345711086005546,13.382844344022184,0.20074266516033273,5.759033052152766,0.0,18.34136284881732,208.90108772416045,0.0,721.4785386001122,0.0,0.0,0.0,0.0,759.1625215102645,5501.408634136696,23.82399982606632,0.0,0.0,0.0,0.0,0.0
2025-07-04 11:00:00+00:00,5,66.0,546.3146459630349,19.56104830825148,22.672905948600704,504.08069170618273,19.561048308251287,9.716959692257317,9.844088615993968,44.01050440842749,9.716959692257452,9.84408861599403,22.672905948600544,0.0,504.08069170618273,0.0,14.133759552374476,4.416799860117024,526.7535976547833,702.3381302063777,175.58453255159444,9.844088615993996,3.281362871997999,13.125451487992157,0.19688177231988235,5.720994095519847,0.0,18.197991697628872,207.39856284917806,0.0,716.4718897587522,0.0,0.0,0.0,0.0,753.7132088122129,4706.925153336467,23.824100865580565,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-07-04 12:00:00+00:00,5,66.0,528.2937908443811,18.5434085135997,21.415144210790107,488.33523811999123,18.543408513599463,9.177918947481306,9.365489566118157,44.01050440842749,9.177918947481476,9.365489566118224,21.415144210789993,0.0,488.33523811999123,0.0,13.349700287245785,4.1717813397643075,509.75038233078124,679.6671764410416,169.9167941102604,9.365489566118299,3.1218298553727664,12.487319421491181,0.18730979132236772,5.525806707523615,0.0,17.526673577868372,200.45019538211184,0.0,693.0168767282875,0.0,0.0,0.0,0.0,728.743986226493,3938.7615441277694,23.83375875514901,0.0,0.0,0.0,8.526512829121202e-14,0.0
2025-07-04 13:00:00+00:00,5,66.0,533.0204014272432,18.749477122143922,22.49159233983102,491.7793319652685,18.74947712214371,9.639253859927415,9.110223262216294,44.01050440842749,9.639253859927582,9.11022326221634,22.49159233983102,0.0,491.7793319652685,0.0,14.020732887167393,4.38147902723981,514.2709243050996,685.6945657401327,171.42364143503318,9.110223262216266,3.0367410874054217,12.146964349621687,0.1822044652443253,5.592541089847616,0.0,17.693297669380023,202.3099047741504,2520.8203866593813,699.7152986273001,0.0,0.0,0.0,1785.490080457988,0.0,5632.626162293131,23.82478607906773,0.0,0.0,0.0,-2.2737367544323206e-13,0.0
2025-07-04 14:00:00+00:00,5,66.0,542.9667361061917,19.14472328209358,23.705560334716843,500.11645248938123,19.144723282093388,10.159525857735666,8.985197424357722,44.01050440842749,10.159525857735792,8.985197424357787,23.705560334716843,0.0,500.11645248938123,0.0,14.777492156706607,4.617966298970815,523.8220128240981,698.4293504321308,174.6073376080327,8.985197424357864,2.995065808119288,11.980263232477151,0.17970394848715726,5.712331334935318,0.0,18.0340152852754,206.1464202838207,749.1131563900124,713.2068425888374,0.0,0.0,0.0,0.0,0.0,5632.626162293131,23.81484822648105,0.0,0.0,0.0,0.0,0.0
2025-07-04 15:00:00+00:00,5,66.0,550.8725653404197,19.34367571777807,23.939586927824198,507.5893026948174,19.34367571777785,10.259822969067365,9.083852748710484,44.01050440842749,10.259822969067521,9.083852748710553,23.939586927824198,0.0,507.5893026948174,0.0,14.923378864098211,4.663555895030691,531.5288896226416,708.7051861635221,177.17629654088051,9.083852748710626,3.0279509162368754,12.111803664947502,0.18167705497421252,5.7940806347829,0.0,18.28137084291167,209.12493188481687,759.9974972252364,723.6285650276203,0.0,0.0,0.0,0.0,0.0,5632.626162293131,23.813067978541962,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-07-04 16:00:00+00:00,5,66.0,552.7409734503183,19.34063862357374,24.323671373424133,509.0766634533205,19.340638623573557,10.42443058861021,8.916208034963347,44.01050440842749,10.424430588610345,8.916208034963397,24.323671373424133,0.0,509.07666345332046,0.0,15.162808128887775,4.73837754027743,533.4003348267446,711.2004464356594,177.80011160891485,8.916208034963404,2.9720693449878013,11.888277379951205,0.17832416069926807,5.820476775735929,0.0,18.331311629045203,209.84067105966045,0.0,726.3632545645471,0.0,0.0,0.0,0.0,762.5816445099788,4828.794529463674,23.809926996764137,0.0,0.0,0.0,5.684341886080802e-14,0.0
2025-07-04 17:00:00+00:00,5,66.0,552.7391264069563,19.37620111667524,24.322556793487507,509.04036849679346,19.376201116675013,10.423952911494489,8.952248205180524,44.01050440842749,10.42395291149465,8.952248205180593,24.322556793487507,0.0,509.04036849679346,0.0,15.1621133258104,4.73816041431575,533.3629252902809,711.1505670537078,177.78764176342696,8.952248205180581,2.9840827350601935,11.936330940240774,0.1790449641036116,5.820080388772559,0.0,18.337917089303367,209.84692735498245,0.0,726.3126803795183,0.0,0.0,0.0,0.0,762.5860537619388,4024.9582488745596,23.810026434674167,0.0,0.0,0.0,8.526512829121202e-14,0.0
2025-07-04 18:00:00+00:00,5,66.0,600.702697724789,20.743906138177657,26.56094579011762,553.3978457964936,20.743906138177454,11.383262481478841,9.360643656698613,44.01050440842749,11.38326248147898,9.360643656698677,26.56094579011762,0.0,553.3978457964937,0.0,16.55747270033306,5.174210218854082,579.9587915866114,773.2783887821485,193.3195971955371,9.360643656698699,3.1202145522328992,12.480858208931597,0.18721287313397394,6.330806831668466,0.0,19.870793657070777,228.00283532849733,0.0,789.8358614824815,0.0,0.0,0.0,0.0,828.7055330532862,3151.425917530448,23.792068253156142,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
2025-07-04 19:00:00+00:00,5,66.0,596.5159673214683,20.56960854583997,26.45218739425854,549.4941713813698,20.56960854583978,11.33665174039633,9.23295680544345,44.01050440842749,11.336651740396523,9.23295680544345,26.45218739425854,0.0,549.4941713813698,0.0,16.489675258758577,5.153023518362056,575.9463587756284,767.9284783675045,191.9821195918761,9.23295680544345,3.07765226848115,12.3106090739246,0.18465913610886897,6.288507335641455,0.0,19.7269346161279,226.41289646659754,0.0,784.418153626263,0.0,0.0,0.0,0.0,822.928863788066,2283.982730242198,23.79287708467875,0.0,0.0,0.0,1.1368683772161603e-13,0.0
2025-07-04 20:00:00+00:00,5,66.0,552.0518882796927,20.737226772538868,26.762875354748722,504.551786152405,20.73722677253864,11.46980372346355,9.267423049075092,44.01050440842749,11.469803723463738,9.267423049075134,26.762875354748722,0.0,504.55178615240493,0.0,16.68335087049271,5.213547147028972,531.3146615071537,708.4195486762048,177.1048871690512,9.267423049075092,3.0891410163583637,12.356564065433455,0.18534846098150182,5.848404122166512,0.0,18.580820740074763,210.0221486556613,0.0,725.1028995466976,0.0,0.0,0.0,0.0,762.074036935354,1480.6861627771973,23.79031165291793,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-07-04 21:00:00+00:00,5,66.0,536.4362197122941,20.053224569991777,25.29503948598318,491.08795565631914,20.05322456999153,10.840731208278331,9.2124933617132,44.01050440842749,10.84073120827851,9.21249336171327,25.29503948598318,0.0,491.0879556563192,0.0,15.768336302950562,4.92760509467205,516.3829951423024,688.5106601897365,172.12766504743414,9.2124933617132,3.0708311205710666,12.283324482284266,0.18424986723426398,5.669730741142688,0.0,18.035151979367505,204.0152338504217,0.0,704.2789964926872,0.0,0.0,0.0,0.0,740.451453562716,700.1817994303368,23.80236507458639,0.0,0.0,0.0,1.4210854715202004e-13,0.0
2025-07-04 22:00:00+00:00,5,66.0,531.4018969505333,19.771639805391423,24.569893373693766,487.0603637714481,19.77163980539123,10.529954303011493,9.241685502379738,44.01050440842749,10.529954303011623,9.241685502379804,24.569893373693766,0.0,487.06036377144807,0.0,15.316297168016906,4.786342865005283,511.6302571451419,682.1736761935225,170.54341904838063,9.24168550237988,3.0805618341266268,12.322247336506507,0.1848337100475976,5.607700438925295,0.0,17.847148351249317,202.05000624773476,733.451903198268,697.4899733615395,0.0,0.0,0.0,0.0,0.0,700.1817994303368,23.80819617600816,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-07-04 23:00:00+00:00,5,66.0,528.6869526739996,19.40719670603271,23.63025308797484,485.6495028799921,19.407196706032522,10.127251323417653,9.27994538261487,44.01050440842749,10.127251323417791,9.279945382614919,23.63025308797484,0.0,485.6495028799921,0.0,14.730547379516787,4.603296056098996,509.27975596796693,679.0396746239559,169.75991865598897,9.279945382614926,3.0933151275383084,12.373260510153234,0.1855989076522985,5.5654026214391665,0.0,17.7045406630317,200.91207203174946,729.599024705749,693.7702220034727,0.0,0.0,0.0,0.0,0.0,700.1817994303368,23.81586864133893,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-09-25 00:00:00+00:00,6,31.0,580.626548407498,23.601927309760782,25.886095569112914,531.1385255286245,23.601927309760587,11.094040958191105,12.507886351569482,44.01050440842749,11.094040958191252,12.507886351569534,25.886095569112914,0.0,531.1385255286244,0.0,16.136786848278184,5.042745890086932,557.0246210977374,742.6994947969831,185.67487369924578,12.507886351569482,4.16929545052316,16.67718180209264,0.2501577270313896,6.087968122359633,0.0,19.87204635024335,221.09708723949024,801.7236356469882,758.8362816452614,0.0,0.0,0.0,0.0,0.0,4021.435693022913,23.798876295161307,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-09-25 01:00:00+00:00,6,31.0,562.9993564957928,22.911263423097843,25.359972168446127,514.7281209042487,22.91126342309773,10.868559500762563,12.042703922335164,44.01050440842749,10.86855950076263,12.042703922335216,25.359972168446127,0.0,514.7281209042487,0.0,15.8088138192911,4.940254318528469,540.0880930726948,720.1174574302597,180.02936435756493,12.04270392233525,4.014234640778416,16.056938563113665,0.24085407844670495,5.908080374095872,0.0,19.274268446656244,214.40705621607063,777.4064127118634,735.9262712495508,0.0,0.0,0.0,0.0,0.0,4021.435693022913,23.80276489457509,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-09-25 02:00:00+00:00,6,31.0,556.114965201294,22.969570044267066,25.279817204130634,507.8655779528963,22.969570044266888,10.834207373198735,12.135362671068151,44.01050440842749,10.834207373198852,12.135362671068217,25.279817204130634,0.0,507.8655779528962,0.0,15.75884708828924,4.924639715090388,533.1453951570269,710.8605268760358,177.71513171900895,12.135362671068322,4.045120890356107,16.180483561424428,0.2427072534213664,5.837050295652881,0.0,19.102539113076602,211.8671889866063,767.9821541879003,726.6193739643251,0.0,0.0,0.0,0.0,0.0,4021.435693022913,23.803516689598627,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-09-25 03:00:00+00:00,6,31.0,560.6667242125247,23.25602855144178,25.419280373550926,511.9914152875321,23.25602855144161,10.893977302950283,12.362051248491326,44.01050440842749,10.8939773029504,12.36205124849138,25.419280373550926,0.0,511.9914152875321,0.0,15.845785167927856,4.951807864977455,537.410695661083,716.5475942147773,179.13689855369432,12.362051248491525,4.120683749497175,16.4827349979887,0.2472410249698305,5.882492564081849,0.0,19.277147599574107,213.61627135679473,774.2829955693195,732.3933793827051,0.0,0.0,0.0,0.0,0.0,4021.435693022913,23.802566978411704,0.0,0.0,0.0,2.842170943040401e-14,0.0
2025-09-25 04:00:00+00:00,6,31.0,559.6339773760104,22.435460001520397,24.844191209262526,512.3543261652276,22.435460001520234,10.647510518255254,11.787949483264981,44.01050440842749,10.647510518255377,11.787949483265024,24.844191209262526,0.0,512.3543261652276,0.0,15.487288026553276,4.839777508297899,537.19851737449,716.2646898326534,179.06617245816335,11.787949483265152,3.929316494421717,15.717265977686868,0.235758989665303,5.868868997930151,0.0,19.094677294803276,213.03457174328167,772.668549119292,731.7519778592067,0.0,0.0,0.0,0.0,0.0,4021.435693022913,23.80690549230455,0.0,0.0,0.0,-5.684341886080802e-14,0.0
2025-09-25 05:00:00+00:00,6,31.0,570.1893381712493,22.84621560249175,25.30648328794355,522.036639280814,22.846215602491526,10.845635694832795,12.000579907658732,44.01050440842749,10.845635694832954,12.000579907658796,25.30648328794355,0.0,522.036639280814,0.0,15.775470101575205,4.929834406742252,547.3431225687576,729.7908300916768,182.4477075229192,12.00057990765879,4.00019330255293,16.00077321021172,0.24001159815317577,5.979560891446447,0.0,19.4524872310012,217.0497949528152,3190.7815023591834,745.566300193252,0.0,0.0,0.0,2403.5423692351187,0.0,6301.636194873031,23.803171374798072,0.0,0.0,0.0,0.0,0.0
2025-09-25 06:00:00+00:00,6,31.0,579.5127347901592,22.806061792757653,25.56149866629478,531.1451743311069,22.806061792757454,10.954927999840473,11.851133792916983,44.01050440842749,10.954927999840624,11.851133792917032,25.56149866629478,0.0,531.1451743311069,0.0,15.934440727040908,4.979512727200284,556.7066729974017,742.2755639965355,185.56889099913388,11.85113379291704,3.9503779309723464,15.801511723889385,0.23702267585834078,6.0782967032999125,0.0,19.69270209103854,220.5068031275033,800.0195379176625,758.2100047235765,0.0,0.0,0.0,0.0,0.0,6301.636194873031,23.800803139613244,0.0,0.0,0.0,0.0,0.0
2025-09-25 07:00:00+00:00,6,31.0,588.0448089543725,22.668258317129755,25.357876173145748,540.0186744640969,22.668258317129563,10.867661217062341,11.800597100067222,44.01050440842749,10.867661217062471,11.800597100067288,25.357876173145748,0.0,540.0186744640969,0.0,15.80750722481814,4.939846007755669,565.3765506372426,753.8354008496568,188.4588502124142,11.800597100067307,3.9335323666891022,15.734129466756409,0.23601194200134612,6.160923029835342,0.0,19.892476942867006,223.62164050156267,811.6664494559351,769.6429080744749,0.0,0.0,0.0,0.0,0.0,6301.636194873031,23.80252152562564,0.0,0.0,0.0,-2.842170943040401e-14,0.0
2025-09-25 08:00:00+00:00,6,31.0,589.0935719313475,22.08167289963199,24.585088934785805,542.4268100969298,22.081672899631734,10.536466686336572,11.54520621329516,44.01050440842749,10.536466686336777,11.545206213295213,24.585088934785805,0.0,542.4268100969298,0.0,15.325769725580766,4.78930303924399,567.0118990317156,756.0158653756208,189.0039663439052,11.54520621329516,3.8484020710983864,15.393608284393546,0.23090412426590318,6.161820769012873,0.0,19.80845535868888,223.84285170621524,812.9364236375626,771.3416351012016,0.0,0.0,0.0,0.0,0.0,6301.636194873031,23.80900946917127,0.0,0.0,0.0,-1.1368683772161603e-13,0.0
